

!The DOE Prototype Building Models were developed by Pacific Northwest National Laboratory (PNNL), under contract with the U.S.
!Department of Energy (DOE).  These building models were derived from DOE's Commercial Reference Building Models with modifications
!based on input from the ASHRAE Standard 90.1 committee, the Advanced Energy Design Guide series, and building industry experts. The
!prototypes models were developed to quantify energy saving impacts from newly published editions of ASHRAE Standard 90.1, 189.1, IECC,
!and other energy codes and standards.  The basic building descriptions can be found in the Scorecards posted at www.energycodes.gov
!website. The recommended citation of the prototype models is
!
!DOE and PNNL. 2023. Commercial Prototype Building Models, Richland, WA, Pacific Northwest National Laboratory. Available at https://www.energycodes.gov/development/commercial/prototype_models.
!
!Detailed descriptions of the prototype model development and addenda modeling strategies can be found in the following  reports:
!
!Maddox D.E., J. Zhang, Y. Xie, W. Xu, X. Liu, S. Wang, and M.I. Rosenberg. 2022. Energy and Energy Cost Savings Analysis of the 2021 IECC
!for Commercial Buildings. PNNL-32816. Richland, WA: Pacific Northwest National Laboratory.
!
!Zhang J., M.I. Rosenberg, J. Lerond, Y. Xie, C. Chandrasekharan Nambiar, Y. Chen, and R. Hart, et al. 2021. Energy Savings Analysis: 
!ANSI/ASHRAE/IES Standard 90.1-2019. PNNL-31488. Richland, WA: Pacific Northwest National Laboratory.
!
!Zhang, J., Y. Chen, Y. Xie, M. Rosenberg, R. Hart. Energy and Energy Cost Savings Analysis of the 2018 IECC for Commercial Buildings.
!2018. PNNL-28125. Richland, WA: Pacific Northwest National Laboratory.
!
!DOE. 2017. Energy Savings Analysis: ANSI/ASHRAE/IES Standard 90.1-2016. Prepared by Athalye, R.A, M.A. Halverson, M.I. Rosenberg, B. Liu,
!J. Zhang, R. Hart, V.V. Mendon, S. Goel, Y. Chen, Y. Xie, and M. Zhao, Richland, WA, Pacific Northwest National Laboratory. https://www.energycodes.gov/sites/default/files/documents/02202018_Standard_90.1-2016_Determination_TSD.pdf.
!
!Zhang, J., Y. Xie, R.A. Athalye, J. Zhuge, M. Rosenberg, R. Hart, and B. Liu. Energy and Energy Cost Savings Analysis of the 2015 IECC
!for Commercial Buildings. 2015. PNNL-24269 Rev. 1. Richland, WA: Pacific Northwest National
!Laboratory. https://www.energycodes.gov/sites/default/files/documents/2015_IECC_Commercial_Analysis.pdf.
!
!Halverson M.A., M.I. Rosenberg, W. Wang, J. Zhang, V.V. Mendon, R.A. Athalye, Y. Xie, R. Hart, S. Goel, 2014. ANSI/ASHRAE/IES Standard
!90.1-2013 Determination of Energy Savings: Quantitative Analysis, PNNL-23479. Richland, WA: Pacific Northwest National Laboratory. https://www.energycodes.gov/sites/default/files/documents/901-2013_finalCommercialDeterminationQuantitativeAnalysis_TSD_0.pdf.
!
!Goel S., R.A. Athalye, W. Wang, J. Zhang, M.I. Rosenberg, Y. Xie, and R. Hart, et al. 2014. Enhancements to ASHRAE Standard 90.1
!Prototype Building Models. PNNL-23269. Richland, WA: Pacific Northwest National Laboratory. https://www.pnnl.gov/main/publications/external/technical_reports/PNNL-23269.pdf.
!
!Zhang J., R.A. Athalye, R. Hart, M.I. Rosenberg, Y. Xie, S. Goel, and V.V. Mendon, et al. 2013. Energy and Energy Cost Savings Analysis
!of the IECC for Commercial Buildings. PNNL-22760. Richland, WA: Pacific Northwest National Laboratory. http://www.pnnl.gov/main/publications/external/technical_reports/PNNL-22760.pdf.
!
!Thornton B.A., M.I. Rosenberg, E.E. Richman, W. Wang, Y. Xie, J. Zhang, H. Cho, VV Mendon, R.A. Athalye, and B. Liu. 2011. Achieving
!the 30% Goal: Energy and Cost Savings Analysis of ASHRAE Standard 90.1-2010. PNNL-20405. Richland, WA: Pacific Northwest National
!Laboratory.  https://www.energycodes.gov/sites/default/files/documents/BECP_Energy_Cost_Savings_STD2010_May2011_v00.pdf.
!
!
! WeatherFile:  USA_NM_Albuquerque.Intl.Sunport.723650_TMY3.epw


! specify SHGC reduction multiplier to satisfy 7.4.2.9 (b) Orientation of ASHRAE189.1-2017


! GPARM parameters as input:
!    Case = ASHRAE901_RestaurantFastFood_STD2022_Albuquerque
!    AnalysisPurpose = ProgressIndicator
!    AnalysisCodeName = ASHRAE901
!    AnalysisCodeYear = 2022
!    AnalysisAmendment = NoneAmend
!    AnalysisPrototype = RestaurantFastFood
!    AnalysisScope = National
!    AnalysisState = National
!    AnalysisClimateZone = 4B
!    AnalysisCity = USA_NM_Albuquerque
!    AnalysisCustomFlag = Default
!    hvac_autogen = Default
!    roof_solar_absorp = 0.7
!    sidelighting_control = yes_AY
!    economizer = NoEconomizer
!    skip_economizer_control = No
!    cc_sa_humidity = 0.007
!    damper_sch = MinOA_MotorizedDamper_Sched
!    exterior_lights_watts = 0
!    exterior_lights_watts_a = 209.35
!    exterior_lights_watts_b = 742.8
!    door_infil = 0.583798439
!    door_infil_sched = VESTIBULE_DOOR_INFIL_SCH
!    economizer_lockout = LockoutWithHeating
!    BLDG_EQUIP_SCH = BLDG_EQUIP_SCH_ADV
!    addendum_cd = 2016AS
!    STD189_overhang = no
!    overhang_pf_ew = 0
!    swh_et = 0.808039999279356
!    swh_ua = 7.56156266770142
!    ext_lgt_sch = Exterior_Lgt_ALWAYS_ON
!    freezer_power = 277.5
!    refrigerator_power = 313.3
!    HTGSETP_SCH = HTGSETP_SCH_NO_OPTIMUM
!    CLGSETP_SCH = CLGSETP_SCH_NO_OPTIMUM
!    HTGSETP_KITCHEN_SCH = HTGSETP_KITCHEN_SCH_NO_OPTIMUM
!    CLGSETP_KITCHEN_SCH = CLGSETP_KITCHEN_SCH_NO_OPTIMUM
!    pipe_heat_loss = 720
!    evap_fan_power_case1 = 21.1428571428571
!    evap_fan_power_case2 = 18.8571428571429
!    walkin_lighting_sch = walkin_occ_lght_SCH_2
!    fan_total_eff = 0.385
!    skip_EMSprogram = no
!    Wfile_TMY3 = USA_NM_Albuquerque.Intl.Sunport.723650_TMY3.epw
!    receptacle_ctrl_occ_reduction_frac = 0.99891595
!    receptacle_ctrl_unocc_reduction_frac = 0.9950725
!    CodeName = ASHRAE90.1_STD2019
!    CZ_Label = 4B
!    Addendum_AH = Yes
!    LPD_Ctrl = 0.02
!    nonresLSG = 1.1
!    nonreseastwestLSG = 1.1
!    cop_walkin_freezer = 2.51
!    cop_walkin_cooler = 7.29
!    orientation = 0
!    wwr = 0.14
!    roof_emissivity = 0.9
!    ZoneSysMapID = DEFAULT
!    HasMZ = no
!    Filename_left = ASHRAE901_RestaurantFastFood_STD2022_Albuquerque
!    Zone_left = Zone 4B
!    Roof_Solar_Reflectance_left = 0.3
!    sidelighting_control_left = yes_AY
!    Economizer_left = no
!    Door_Infiltration_Rate_cfm_left = 1237
!    Door_Infiltration_Schedule_left = VESTIBULE_DOOR_INFIL_SCH
!    hourly_output = no
!    webposting = yes


! specify overhang_pf for 1891 codes


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========


  Version,22.1;

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
No,         !- Run Simulation for Sizing Periods
Yes,         !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

  Building,
    RestaurantFastFood,      !- Name
    0,          !- North Axis {deg}
    City,                    !- Terrain
    0.0400,                  !- Loads Convergence Tolerance Value {W}
    0.2000,                  !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

  ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    30,                      !- Shading Calculation Update Frequency
    15000;                   !- Maximum Figures in Shadow Overlap Calculations

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

  SurfaceConvectionAlgorithm:Inside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

  SurfaceConvectionAlgorithm:Outside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

  HeatBalanceAlgorithm,ConductionTransferFunction,200.0000;

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

  Timestep,6;

!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

  ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    20;                      !- Maximum HVAC Iterations

!-   ===========  ALL OBJECTS IN CLASS: LOCATION ===========
! Site:Location and design-day objects created by:
! ../../modules/doe_bldg_tools/bin/ddy2idf ../../tools/epw/USA_NM_Albuquerque.Intl.Sunport.723650_TMY3.ddy
!
Site:Location,
   Albuquerque.Intl.Sunport_NM_USA WMO=723650,     !- Site:Location Name
      35.04,     !- Latitude {N+ S-}
    -106.62,     !- Longitude {W- E+}
      -7.00,     !- Time Zone Relative to GMT {GMT+/-}
    1620.00;     !- Elevation {m}

SizingPeriod:DesignDay,
  Albuquerque.Intl.Sunport_NM_USA Ann Htg 99.6% Condns DB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
       -7.9,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       -7.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily WetBulb Temperature Range {deltaC}
     83318.,      !- Barometric Pressure {Pa}
        3.2,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}

SizingPeriod:DesignDay,
  Albuquerque.Intl.Sunport_NM_USA Ann Clg .4% Condns DB=>MWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       35.1,      !- Maximum Dry-Bulb Temperature {C}
       13.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       15.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily WetBulb Temperature Range {deltaC}
     83318.,      !- Barometric Pressure {Pa}
        4.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.463,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      1.887;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)


!-   ===========  ALL OBJECTS IN CLASS: WATER MAINS TEMPERATURES ===========

  Site:WaterMainsTemperature,
    Correlation,             !- Calculation Method
    ,                        !- Temperature Schedule Name
              
! Site:WaterMainsTemperature object created by:
! ../../modules/doe_bldg_tools/bin/stat2idf_mod ../../tools/epw/USA_NM_Albuquerque.Intl.Sunport.723650_TMY3.stat
!
13.6333333333333,                       		!- Annual average outdoor air temperature {C}
23.5;	                     		!- Maximum difference in monthly average outdoor air temperatures {C}


!-   ===========  ALL OBJECTS IN CLASS: Site:GroundTemperature:FCfactorMethod ===========

  Site:GroundTemperature:FCfactorMethod,

! Site:GroundTemperature:FCfactorMethod objects created by:
! ../../modules/doe_bldg_tools/bin/stat2idf_mod_fcfactors ../../tools/epw/USA_NM_Albuquerque.Intl.Sunport.723650_TMY3.stat
!
13.7,                   !- January Ground Temperature {C}
7.0,                   !- February Ground Temperature {C}
2.1,                   !- March Ground Temperature {C}
2.6,                   !- April Ground Temperature {C}
4.3,                   !- May Ground Temperature {C}
8.8,                   !- June Ground Temperature {C}
13.9,                   !- July Ground Temperature {C}
17.8,                   !- August Ground Temperature {C}
23.2,                   !- September Ground Temperature {C}
25.6,                   !- October Ground Temperature {C}
24.1,                   !- November Ground Temperature {C}
20.5;                   !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR-R ===========

  Material:NoMass,
    Opaque Door panel_con,   !- Name
    MediumRough,             !- Roughness
    0.475973498005059,      !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

  Construction,
    Swinging Door_con,       !- Name
    Opaque Door panel_con;   !- Outside Layer

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

  RunPeriod,
    RUNPERIOD 1,             !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========


  RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    January 1,               !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    November 11,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Christmas,               !- Name
    December 25,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    July 4,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    MLK Day,                 !- Name
    3rd Monday in January,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Thanksgiving,            !- Name
    4th Thursday in November,!- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========


  RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Humidity,                !- Name
    10,                      !- Lower Limit Value
    90,                      !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Number;                  !- Name

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

SCHEDULE:COMPACT,
    ltg_sch_dining,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 5:00,              !- Field 9
    0.13686,    !- Field 10
    Until: 6:00,              !- Field 11
    0.18248,    !- Field 12
    Until: 8:00,              !- Field 13
    0.36496,    !- Field 14
    Until: 10:00,             !- Field 15
    0.54743,    !- Field 16
    Until: 22:00,             !- Field 17
    0.82115,    !- Field 18
    Until: 23:00,             !- Field 19
    0.4562,    !- Field 20
    Until: 24:00,             !- Field 21
    0.27372,    !- Field 22
    For: Saturday,            !- Field 23
    Until: 1:00,              !- Field 24
    0.18248,    !- Field 25
    Until: 6:00,              !- Field 26
    0.13686,    !- Field 27
    Until: 8:00,              !- Field 28
    0.27372,    !- Field 29
    Until: 10:00,             !- Field 30
    0.54743,    !- Field 31
    Until: 17:00,             !- Field 32
    0.72991,    !- Field 33
    Until: 22:00,             !- Field 34
    0.82115,    !- Field 35
    Until: 23:00,             !- Field 36
    0.4562,    !- Field 37
    Until: 24:00,             !- Field 38
    0.27372,    !- Field 39
    For: AllOtherDays,        !- Field 40
    Until: 1:00,              !- Field 41
    0.18248,    !- Field 42
    Until: 6:00,              !- Field 43
    0.13686,    !- Field 44
    Until: 8:00,              !- Field 45
    0.27372,    !- Field 46
    Until: 10:00,             !- Field 47
    0.4562,    !- Field 48
    Until: 16:00,             !- Field 49
    0.63867,    !- Field 50
    Until: 22:00,             !- Field 51
    0.54743,    !- Field 52
    Until: 23:00,             !- Field 53
    0.4562,    !- Field 54
    Until: 24:00,             !- Field 55
    0.27372;    !- Field 56


SCHEDULE:COMPACT,
    ltg_sch_kitchen,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 5:00,              !- Field 9
    0.1336,    !- Field 10
    Until: 6:00,              !- Field 11
    0.17813,    !- Field 12
    Until: 8:00,              !- Field 13
    0.35626,    !- Field 14
    Until: 10:00,             !- Field 15
    0.53439,    !- Field 16
    Until: 22:00,             !- Field 17
    0.80159,    !- Field 18
    Until: 23:00,             !- Field 19
    0.44533,    !- Field 20
    Until: 24:00,             !- Field 21
    0.2672,    !- Field 22
    For: Saturday,            !- Field 23
    Until: 1:00,              !- Field 24
    0.17813,    !- Field 25
    Until: 6:00,              !- Field 26
    0.1336,    !- Field 27
    Until: 8:00,              !- Field 28
    0.2672,    !- Field 29
    Until: 10:00,             !- Field 30
    0.53439,    !- Field 31
    Until: 17:00,             !- Field 32
    0.71252,    !- Field 33
    Until: 22:00,             !- Field 34
    0.80159,    !- Field 35
    Until: 23:00,             !- Field 36
    0.44533,    !- Field 37
    Until: 24:00,             !- Field 38
    0.2672,    !- Field 39
    For: AllOtherDays,        !- Field 40
    Until: 1:00,              !- Field 41
    0.17813,    !- Field 42
    Until: 6:00,              !- Field 43
    0.1336,    !- Field 44
    Until: 8:00,              !- Field 45
    0.2672,    !- Field 46
    Until: 10:00,             !- Field 47
    0.44533,    !- Field 48
    Until: 16:00,             !- Field 49
    0.62345,    !- Field 50
    Until: 22:00,             !- Field 51
    0.53439,    !- Field 52
    Until: 23:00,             !- Field 53
    0.44533,    !- Field 54
    Until: 24:00,             !- Field 55
    0.2672;    !- Field 56


  Schedule:Compact,
    BLDG_EQUIP_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,0.0299674785, !- Field 3
    Until: 02:00,0.01990145, !- Field 5
    Until: 03:00,0.029852175, !- Field 7
    Until: 04:00,0.01990145, !- Field 9
    Until: 05:00,0.049753625, !- Field 11
    Until: 06:00,0.119869914, !- Field 13
    Until: 07:00,0.1298590735, !- Field 15
    Until: 08:00,0.1498373925, !- Field 17
    Until: 09:00,0.179804871, !- Field 19
    Until: 10:00,0.2097723495, !- Field 21
    Until: 11:00,0.259718147, !- Field 23
    Until: 12:00,0.2896856255, !- Field 25
    Until: 13:00,0.2697073065, !- Field 27
    Until: 14:00,0.2497289875, !- Field 29
    Until: 15:00,0.2297506685, !- Field 31
    Until: 16:00,0.2297506685, !- Field 33
    Until: 17:00,0.259718147, !- Field 35
    Until: 18:00,0.259718147, !- Field 37
    Until: 19:00,0.239739828, !- Field 39
    Until: 20:00,0.219761509, !- Field 41
    Until: 21:00,0.19978319, !- Field 43
    Until: 22:00,0.179804871, !- Field 45
    Until: 23:00,0.0899024355, !- Field 47
    Until: 24:00,0.0299674785, !- Field 49
    For: Saturday,           !- Field 51
    Until: 01:00,0.0299674785, !- Field 52
    Until: 02:00,0.01990145, !- Field 54
    Until: 03:00,0.029852175, !- Field 56
    Until: 04:00,0.01990145, !- Field 58
    Until: 05:00,0.049753625, !- Field 60
    Until: 06:00,0.1194087, !- Field 62
    Until: 07:00,0.1298590735, !- Field 64
    Until: 08:00,0.1498373925, !- Field 66
    Until: 09:00,0.179804871, !- Field 68
    Until: 10:00,0.2097723495, !- Field 70
    Until: 11:00,0.259718147, !- Field 72
    Until: 12:00,0.2896856255, !- Field 74
    Until: 13:00,0.2697073065, !- Field 76
    Until: 14:00,0.2497289875, !- Field 78
    Until: 15:00,0.2297506685, !- Field 80
    Until: 16:00,0.2297506685, !- Field 82
    Until: 17:00,0.259718147, !- Field 84
    Until: 18:00,0.259718147, !- Field 86
    Until: 19:00,0.239739828, !- Field 88
    Until: 20:00,0.219761509, !- Field 90
    Until: 21:00,0.19978319, !- Field 92
    Until: 22:00,0.179804871, !- Field 94
    Until: 23:00,0.0899024355, !- Field 96
    Until: 24:00,0.0299674785, !- Field 98
    For: SummerDesignDay,    !- Field 100
    Until: 24:00,0.29,       !- Field 101
    For: WinterDesignDay,    !- Field 103
    Until: 24:00,0.0,        !- Field 104
    For: Sunday Holidays AllOtherDays, !- Field 106
    Until: 01:00,0.0299674785, !- Field 107
    Until: 02:00,0.01990145, !- Field 109
    Until: 03:00,0.029852175, !- Field 111
    Until: 04:00,0.01990145, !- Field 113
    Until: 05:00,0.049753625, !- Field 115
    Until: 06:00,0.1194087, !- Field 117
    Until: 07:00,0.1298590735, !- Field 119
    Until: 08:00,0.1498373925, !- Field 121
    Until: 09:00,0.179804871, !- Field 123
    Until: 10:00,0.2097723495, !- Field 125
    Until: 11:00,0.259718147, !- Field 127
    Until: 12:00,0.2896856255, !- Field 129
    Until: 13:00,0.2697073065, !- Field 131
    Until: 14:00,0.2497289875, !- Field 133
    Until: 15:00,0.2297506685, !- Field 135
    Until: 16:00,0.2297506685, !- Field 137
    Until: 17:00,0.259718147, !- Field 139
    Until: 18:00,0.259718147, !- Field 141
    Until: 19:00,0.239739828, !- Field 143
    Until: 20:00,0.219761509, !- Field 145
    Until: 21:00,0.19978319, !- Field 147
    Until: 22:00,0.179804871, !- Field 149
    Until: 23:00,0.0899024355, !- <none>
    Until: 24:00,0.0299674785; !- <none>

  Schedule:Compact,
    FF_GAS_EQUIP_SCH,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays Saturday,  !- Field 2
    Until: 01:00,0.03,       !- Field 3
    Until: 02:00,0.02,       !- Field 5
    Until: 03:00,0.03,       !- Field 7
    Until: 04:00,0.02,       !- Field 9
    Until: 05:00,0.05,       !- Field 11
    Until: 06:00,0.12,       !- Field 13
    Until: 07:00,0.13,       !- Field 15
    Until: 08:00,0.15,       !- Field 17
    Until: 09:00,0.18,       !- Field 19
    Until: 10:00,0.21,       !- Field 21
    Until: 11:00,0.26,       !- Field 23
    Until: 12:00,0.29,       !- Field 25
    Until: 13:00,0.27,       !- Field 27
    Until: 14:00,0.25,       !- Field 29
    Until: 15:00,0.23,       !- Field 31
    Until: 16:00,0.23,       !- Field 33
    Until: 17:00,0.26,       !- Field 35
    Until: 18:00,0.26,       !- Field 37
    Until: 19:00,0.24,       !- Field 39
    Until: 20:00,0.22,       !- Field 41
    Until: 21:00,0.20,       !- Field 43
    Until: 22:00,0.18,       !- Field 45
    Until: 23:00,0.09,       !- Field 47
    Until: 24:00,0.03,       !- Field 49
    For: SummerDesignDay,    !- Field 51
    Until: 24:00,0.29,       !- Field 52
    For: WinterDesignDay,    !- Field 54
    Until: 24:00,0.0,        !- Field 55
    For: Sunday Holidays AllOtherDays, !- Field 57
    Until: 01:00,0.03,       !- Field 58
    Until: 02:00,0.02,       !- Field 60
    Until: 03:00,0.03,       !- Field 62
    Until: 04:00,0.02,       !- Field 64
    Until: 05:00,0.05,       !- Field 66
    Until: 06:00,0.12,       !- Field 68
    Until: 07:00,0.13,       !- Field 70
    Until: 08:00,0.15,       !- Field 72
    Until: 09:00,0.18,       !- Field 74
    Until: 10:00,0.21,       !- Field 76
    Until: 11:00,0.26,       !- Field 78
    Until: 12:00,0.29,       !- Field 80
    Until: 13:00,0.27,       !- Field 82
    Until: 14:00,0.25,       !- Field 84
    Until: 15:00,0.23,       !- Field 86
    Until: 16:00,0.23,       !- Field 88
    Until: 17:00,0.26,       !- Field 90
    Until: 18:00,0.26,       !- Field 92
    Until: 19:00,0.24,       !- Field 94
    Until: 20:00,0.22,       !- Field 96
    Until: 21:00,0.20,       !- Field 98
    Until: 22:00,0.18,       !- Field 100
    Until: 23:00,0.09,       !- Field 102
    Until: 24:00,0.03;       !- Field 104

  Schedule:Compact,
    BLDG_OCC_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,0.05,       !- Field 3
    Until: 05:00,0.0,        !- Field 5
    Until: 06:00,0.05,       !- Field 7
    Until: 07:00,0.1,        !- Field 9
    Until: 10:00,0.4,        !- Field 11
    Until: 11:00,0.2,        !- Field 13
    Until: 12:00,0.5,        !- Field 15
    Until: 13:00,0.8,        !- Field 17
    Until: 14:00,0.7,        !- Field 19
    Until: 15:00,0.4,        !- Field 21
    Until: 16:00,0.2,        !- Field 23
    Until: 17:00,0.25,       !- Field 25
    Until: 18:00,0.5,        !- Field 27
    Until: 21:00,0.8,        !- Field 29
    Until: 22:00,0.5,        !- Field 31
    Until: 23:00,0.35,       !- Field 33
    Until: 24:00,0.2,        !- Field 35
    For: SummerDesignDay,    !- Field 37
    Until: 24:00,1.0,        !- Field 38
    For: WinterDesignDay,    !- Field 40
    Until: 24:00,0.0,        !- Field 41
    For: Saturday,           !- Field 43
    Until: 01:00,0.05,       !- Field 44
    Until: 06:00,0.0,        !- Field 46
    Until: 07:00,0.05,       !- Field 48
    Until: 09:00,0.5,        !- Field 50
    Until: 10:00,0.4,        !- Field 52
    Until: 11:00,0.2,        !- Field 54
    Until: 12:00,0.45,       !- Field 56
    Until: 14:00,0.5,        !- Field 58
    Until: 15:00,0.35,       !- Field 60
    Until: 18:00,0.3,        !- Field 62
    Until: 19:00,0.7,        !- Field 64
    Until: 20:00,0.9,        !- Field 66
    Until: 21:00,0.7,        !- Field 68
    Until: 22:00,0.65,       !- Field 70
    Until: 23:00,0.55,       !- Field 72
    Until: 24:00,0.35,       !- Field 74
    For: Sunday Holidays AllOtherDays, !- Field 76
    Until: 01:00,0.05,       !- Field 77
    Until: 06:00,0.0,        !- Field 79
    Until: 07:00,0.05,       !- Field 81
    Until: 09:00,0.5,        !- Field 83
    Until: 11:00,0.2,        !- Field 85
    Until: 12:00,0.3,        !- Field 87
    Until: 14:00,0.5,        !- Field 89
    Until: 15:00,0.3,        !- Field 91
    Until: 16:00,0.2,        !- Field 93
    Until: 17:00,0.25,       !- Field 95
    Until: 18:00,0.35,       !- Field 97
    Until: 19:00,0.55,       !- Field 99
    Until: 20:00,0.65,       !- Field 101
    Until: 21:00,0.7,        !- Field 103
    Until: 22:00,0.35,       !- Field 105
    Until: 24:00,0.2;        !- Field 107

  SCHEDULE:COMPACT,
    INFIL_SCH_PNNL,          !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,0.25,       !- Field 3
    Until: 05:00,1.0,        !- Field 5
    Until: 24:00,0.25,       !- Field 7
    For: Saturday,           !- Field 9
    Until: 01:00,0.25,       !- Field 10
    Until: 05:00,1.0,        !- Field 12
    Until: 24:00,0.25,       !- Field 14
    For: WinterDesignDay SummerDesignDay, !- Field 16
    Until: 24:00,1.0,        !- Field 17
    For: Sunday Holidays AllOtherDays, !- Field 19
    Until: 01:00,0.25,       !- Field 20
    Until: 05:00,1.0,        !- Field 22
    Until: 24:00,0.25;       !- Field 24

  Schedule:Compact,
    DOOR_INFIL_SCH,          !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 07:00,0.144,      !- Field 5
    Until: 10:00,0.462,      !- Field 7
    Until: 11:00,0.258,      !- Field 9
    Until: 12:00,0.558,      !- Field 11
    Until: 13:00,0.829,      !- Field 13
    Until: 14:00,0.74,       !- Field 15
    Until: 15:00,0.462,      !- Field 17
    Until: 16:00,0.258,      !- Field 19
    Until: 17:00,0.363,      !- Field 21
    Until: 18:00,0.558,      !- Field 23
    Until: 21:00,0.829,      !- Field 25
    Until: 22:00,0.558,      !- Field 27
    Until: 23:00,0.363,      !- Field 29
    Until: 24:00,0.258,      !- Field 31
    For: SummerDesignDay,    !- Field 33
    Until: 24:00,1.0,        !- Field 34
    For: WinterDesignDay,    !- Field 36
    Until: 24:00,0.0,        !- Field 37
    For: Saturday,           !- Field 39
    Until: 06:00,0.0,        !- Field 40
    Until: 07:00,0.144,      !- Field 42
    Until: 09:00,0.558,      !- Field 44
    Until: 10:00,0.462,      !- Field 46
    Until: 11:00,0.258,      !- Field 48
    Until: 12:00,0.462,      !- Field 50
    Until: 14:00,0.558,      !- Field 52
    Until: 15:00,0.462,      !- Field 54
    Until: 18:00,0.363,      !- Field 56
    Until: 19:00,0.74,       !- Field 58
    Until: 20:00,0.915,      !- Field 60
    Until: 21:00,0.74,       !- Field 62
    Until: 22:00,0.65,       !- Field 64
    Until: 23:00,0.558,      !- Field 66
    Until: 24:00,0.363,      !- Field 68
    For: Sunday Holidays AllOtherDays, !- Field 70
    Until: 06:00,0.0,        !- Field 71
    Until: 07:00,0.144,      !- Field 73
    Until: 09:00,0.558,      !- Field 75
    Until: 11:00,0.258,      !- Field 77
    Until: 12:00,0.363,      !- Field 79
    Until: 14:00,0.558,      !- Field 81
    Until: 15:00,0.363,      !- Field 83
    Until: 16:00,0.258,      !- Field 85
    Until: 17:00,0.363,      !- Field 87
    Until: 18:00,0.462,      !- Field 89
    Until: 19:00,0.558,      !- Field 91
    Until: 20:00,0.65,       !- Field 93
    Until: 21:00,0.74,       !- Field 95
    Until: 22:00,0.462,      !- Field 97
    Until: 24:00,0.258;      !- Field 99

  Schedule:Compact,
    VESTIBULE_DOOR_INFIL_SCH,!- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 07:00,0.131,      !- Field 5
    Until: 10:00,0.445,      !- Field 7
    Until: 11:00,0.241,      !- Field 9
    Until: 12:00,0.542,      !- Field 11
    Until: 13:00,0.821,      !- Field 13
    Until: 14:00,0.73,       !- Field 15
    Until: 15:00,0.445,      !- Field 17
    Until: 16:00,0.241,      !- Field 19
    Until: 17:00,0.345,      !- Field 21
    Until: 18:00,0.542,      !- Field 23
    Until: 21:00,0.821,      !- Field 25
    Until: 22:00,0.542,      !- Field 27
    Until: 23:00,0.345,      !- Field 29
    Until: 24:00,0.241,      !- Field 31
    For: SummerDesignDay,    !- Field 33
    Until: 24:00,1.0,        !- Field 34
    For: WinterDesignDay,    !- Field 36
    Until: 24:00,0.0,        !- Field 37
    For: Saturday,           !- Field 39
    Until: 06:00,0.0,        !- Field 40
    Until: 07:00,0.131,      !- Field 42
    Until: 09:00,0.542,      !- Field 44
    Until: 10:00,0.445,      !- Field 46
    Until: 11:00,0.241,      !- Field 48
    Until: 12:00,0.445,      !- Field 50
    Until: 14:00,0.542,      !- Field 52
    Until: 15:00,0.445,      !- Field 54
    Until: 18:00,0.345,      !- Field 56
    Until: 19:00,0.73,       !- Field 58
    Until: 20:00,0.911,      !- Field 60
    Until: 21:00,0.73,       !- Field 62
    Until: 22:00,0.637,      !- Field 64
    Until: 23:00,0.542,      !- Field 66
    Until: 24:00,0.345,      !- Field 68
    For: Sunday Holidays AllOtherDays, !- Field 70
    Until: 06:00,0.0,        !- Field 71
    Until: 07:00,0.131,      !- Field 73
    Until: 09:00,0.542,      !- Field 75
    Until: 11:00,0.241,      !- Field 77
    Until: 12:00,0.345,      !- Field 79
    Until: 14:00,0.542,      !- Field 81
    Until: 15:00,0.345,      !- Field 83
    Until: 16:00,0.241,      !- Field 85
    Until: 17:00,0.345,      !- Field 87
    Until: 18:00,0.445,      !- Field 89
    Until: 19:00,0.542,      !- Field 91
    Until: 20:00,0.637,      !- Field 93
    Until: 21:00,0.73,       !- Field 95
    Until: 22:00,0.445,      !- Field 97
    Until: 24:00,0.241;      !- Field 99


  Schedule:Compact,
    BLDG_SWH_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,0.00,       !- Field 3
    Until: 06:00,0.00,       !- Field 5
    Until: 07:00,0.15,       !- Field 7
    Until: 08:00,0.15,       !- Field 9
    Until: 09:00,0.33,       !- Field 11
    Until: 10:00,0.13,       !- Field 13
    Until: 11:00,0.10,       !- Field 15
    Until: 12:00,0.72,       !- Field 17
    Until: 13:00,0.31,       !- Field 19
    Until: 14:00,0.98,       !- Field 21
    Until: 15:00,0.92,       !- Field 23
    Until: 16:00,0.22,       !- Field 25
    Until: 17:00,0.31,       !- Field 27
    Until: 18:00,0.23,       !- Field 29
    Until: 19:00,0.16,       !- Field 31
    Until: 20:00,0.10,       !- Field 33
    Until: 21:00,0.40,       !- Field 35
    Until: 22:00,0.42,       !- Field 37
    Until: 23:00,0.43,       !- Field 39
    Until: 24:00,0.15,       !- Field 41
    For: SummerDesignDay WinterDesignDay, !- Field 43
    Until: 01:00,0.00,       !- Field 44
    Until: 06:00,0.00,       !- Field 46
    Until: 07:00,0.00,       !- Field 48
    Until: 08:00,0.15,       !- Field 50
    Until: 09:00,0.15,       !- Field 52
    Until: 10:00,0.15,       !- Field 54
    Until: 11:00,0.10,       !- Field 56
    Until: 12:00,0.72,       !- Field 58
    Until: 13:00,0.60,       !- Field 60
    Until: 14:00,0.98,       !- Field 62
    Until: 15:00,0.92,       !- Field 64
    Until: 16:00,0.25,       !- Field 66
    Until: 17:00,0.25,       !- Field 68
    Until: 18:00,0.23,       !- Field 70
    Until: 19:00,0.16,       !- Field 72
    Until: 20:00,0.10,       !- Field 74
    Until: 21:00,0.40,       !- Field 76
    Until: 22:00,0.42,       !- Field 78
    Until: 23:00,0.43,       !- Field 80
    Until: 24:00,0.15,       !- Field 82
    For: Sunday Holidays AllOtherDays, !- Field 84
    Until: 01:00,0.00,       !- Field 85
    Until: 06:00,0.00,       !- Field 87
    Until: 07:00,0.00,       !- Field 89
    Until: 08:00,0.15,       !- Field 91
    Until: 09:00,0.15,       !- Field 93
    Until: 10:00,0.15,       !- Field 95
    Until: 11:00,0.10,       !- Field 97
    Until: 12:00,0.72,       !- Field 99
    Until: 13:00,0.60,       !- Field 101
    Until: 14:00,0.98,       !- Field 103
    Until: 15:00,0.92,       !- Field 105
    Until: 16:00,0.25,       !- Field 107
    Until: 17:00,0.25,       !- Field 109
    Until: 18:00,0.23,       !- Field 111
    Until: 19:00,0.16,       !- Field 113
    Until: 20:00,0.10,       !- Field 115
    Until: 21:00,0.40,       !- Field 117
    Until: 22:00,0.42,       !- Field 119
    Until: 23:00,0.43,       !- Field 121
    Until: 24:00,0.00;       !- Field 123

  Schedule:Compact,
    Hours_of_operation,      !- Name
    on/off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekday SummerDesignDay, !- Field 2
    Until: 01:00,1.0,        !- Field 3
    Until: 05:00,0.0,        !- Field 5
    Until: 24:00,1.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 01:00,1.0,        !- Field 10
    Until: 05:00,0.0,        !- Field 12
    Until: 24:00,1.0,        !- Field 14
    For: Sunday Holidays AllOtherDays, !- Field 16
    Until: 01:00,1.0,        !- Field 17
    Until: 05:00,0.0,        !- Field 19
    Until: 24:00,1.0;        !- Field 21

  Schedule:Compact,
    PlantOnSched,            !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    ALWAYS_ON,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    Exterior_Lgt_ALWAYS_ON,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Exterior_Lgt_189_1,      !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:Weekdays,            !- Field 2
    Until:  1:00,1.0,        !- Field 3
    Until:  9:00,0.5,        !- Field 5
    Until: 24:00,1.0,        !- Field 7
    For:Saturday,            !- Field 9
    Until:  1:00,1.0,        !- Field 10
    Until:  9:00,0.5,        !- Field 12
    Until: 24:00,1.0,        !- Field 14
    For:Sunday Holidays AllOtherDays, !- Field 16
    Until:  1:00,1.0,        !- Field 17
    Until:  9:00,0.5,        !- Field 19
    Until: 24:00,1.0;        !- Field 21

  Schedule:Compact,
    ALWAYS_OFF,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3


  Schedule:Compact,
    HVACOperationSchd,       !- Name
    on/off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekday SummerDesignDay, !- Field 2
    Until: 01:00,1.0,        !- Field 3
    Until: 05:00,0.0,        !- Field 5
    Until: 24:00,1.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 01:00,1.0,        !- Field 10
    Until: 05:00,0.0,        !- Field 12
    Until: 24:00,1.0,        !- Field 14
    For: Sunday Holidays AllOtherDays, !- Field 16
    Until: 01:00,1.0,        !- Field 17
    Until: 05:00,0.0,        !- Field 19
    Until: 24:00,1.0;        !- Field 21

  Schedule:Compact,
    FAN_SCH,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    Kitchen_Exhaust_SCH,     !- Name
    on/off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekday SummerDesignDay, !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 24:00,1.0,        !- Field 5
    For: Saturday WinterDesignDay, !- Field 7
    Until: 06:00,0.0,        !- Field 8
    Until: 24:00,1.0,        !- Field 10
    For: Sunday Holidays AllOtherDays, !- Field 12
    Until: 06:00,0.0,        !- Field 13
    Until: 24:00,1.0;        !- Field 15

  Schedule:Compact,
    HTGSETP_SCH_YES_OPTIMUM, !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 05:00,15.56,      !- Field 3
    Until: 06:00,18.33,      !- Field 5
    Until: 24:00,21.11,      !- Field 7
    For: Weekdays,           !- Field 9
    Until: 03:00,15.56,      !- Field 10
    Until: 04:00,17.8,       !- Field 12
    Until: 05:00,20.0,       !- Field 14
    Until: 24:00,21.11,      !- Field 16
    For: SummerDesignDay,    !- Field 18
    Until: 24:00,15.56,      !- Field 19
    For: Saturday,           !- Field 21
    Until: 03:00,15.56,      !- Field 22
    Until: 04:00,17.8,       !- Field 24
    Until: 05:00,20.0,       !- Field 26
    Until: 24:00,21.11,      !- Field 28
    For: Sunday Holidays AllOtherDays, !- Field 30
    Until: 03:00,15.56,      !- Field 31
    Until: 04:00,17.8,       !- Field 33
    Until: 05:00,20.0,       !- Field 35
    Until: 24:00,21.11;      !- Field 37

  Schedule:Compact,
    HTGSETP_SCH_YES_OPTIMUM_STARTSTOP,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 05:00,15.56,      !- Field 3
    Until: 06:00,18.33,      !- Field 5
    Until: 24:00,21.11,      !- Field 7
    For: Weekdays,           !- Field 9
    Until: 03:00,15.56,      !- Field 10
    Until: 04:00,17.8,       !- Field 12
    Until: 05:00,20.0,       !- Field 14
    Until: 23:00,21.11,      !- Field 16
    Until: 24:00,20.0,       !- Field 18
    For: SummerDesignDay,    !- Field 20
    Until: 24:00,15.56,      !- Field 21
    For: Saturday,           !- Field 23
    Until: 03:00,15.56,      !- Field 24
    Until: 04:00,17.8,       !- Field 26
    Until: 05:00,20.0,       !- Field 28
    Until: 23:00,21.11,      !- Field 30
    Until: 24:00,20.0,       !- Field 32
    For: Sunday Holidays AllOtherDays, !- Field 34
    Until: 03:00,15.56,      !- Field 35
    Until: 04:00,17.8,       !- Field 37
    Until: 05:00,20.0,       !- Field 39
    Until: 23:00,21.11,      !- Field 41
    Until: 24:00,20.0;       !- Field 43

  Schedule:Compact,
    HTGSETP_SCH_NO_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 05:00,15.56,      !- Field 3
    Until: 06:00,18.33,      !- Field 5
    Until: 24:00,21.11,      !- Field 7
    For: Weekdays,           !- Field 9
    Until: 03:00,15.56,      !- Field 10
    Until: 04:00,21.11,      !- Field 12
    Until: 05:00,21.11,      !- Field 14
    Until: 24:00,21.11,      !- Field 16
    For: SummerDesignDay,    !- Field 18
    Until: 24:00,15.56,      !- Field 19
    For: Saturday,           !- Field 21
    Until: 03:00,15.56,      !- Field 22
    Until: 04:00,21.11,      !- Field 24
    Until: 05:00,21.11,      !- Field 26
    Until: 24:00,21.11,      !- Field 28
    For: Sunday Holidays AllOtherDays, !- Field 30
    Until: 03:00,15.56,      !- Field 31
    Until: 04:00,21.11,      !- Field 33
    Until: 05:00,21.11,      !- Field 35
    Until: 24:00,21.11;      !- Field 37

  Schedule:Compact,
    CLGSETP_SCH_YES_OPTIMUM, !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 05:00,30.00,      !- Field 3
    Until: 06:00,26.67,      !- Field 5
    Until: 24:00,23.89,      !- Field 7
    For: Weekdays,           !- Field 9
    Until: 03:00,30.00,      !- Field 10
    Until: 04:00,27.8,       !- Field 12
    Until: 05:00,25.6,       !- Field 14
    Until: 24:00,23.89,      !- Field 16
    For: Saturday,           !- Field 18
    Until: 03:00,30.00,      !- Field 19
    Until: 04:00,27.8,       !- Field 21
    Until: 05:00,25.6,       !- Field 23
    Until: 24:00,23.89,      !- Field 25
    For: WinterDesignDay,    !- Field 27
    Until: 24:00,30.00,      !- Field 28
    For: Sunday Holidays AllOtherDays, !- Field 30
    Until: 03:00,30.00,      !- Field 31
    Until: 04:00,27.8,       !- Field 33
    Until: 05:00,25.6,       !- Field 35
    Until: 24:00,23.89;      !- Field 37

  Schedule:Compact,
    CLGSETP_SCH_YES_OPTIMUM_STARTSTOP,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 05:00,30.00,      !- Field 3
    Until: 06:00,26.67,      !- Field 5
    Until: 24:00,23.89,      !- Field 7
    For: Weekdays,           !- Field 9
    Until: 03:00,30.00,      !- Field 10
    Until: 04:00,27.8,       !- Field 12
    Until: 05:00,25.6,       !- Field 14
    Until: 23:00,23.89,      !- Field 16
    Until: 24:00,25.0,       !- Field 18
    For: Saturday,           !- Field 20
    Until: 03:00,30.00,      !- Field 21
    Until: 04:00,27.8,       !- Field 23
    Until: 05:00,25.6,       !- Field 25
    Until: 23:00,23.89,      !- Field 27
    Until: 24:00,25.0,       !- Field 29
    For: WinterDesignDay,    !- Field 31
    Until: 24:00,30.00,      !- Field 32
    For: Sunday Holidays AllOtherDays, !- Field 34
    Until: 03:00,30.00,      !- Field 35
    Until: 04:00,27.8,       !- Field 37
    Until: 05:00,25.6,       !- Field 39
    Until: 23:00,23.9,       !- Field 41
    Until: 24:00,25.0;       !- Field 43


  Schedule:Compact,
    CLGSETP_SCH_NO_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 05:00,30.00,      !- Field 3
    Until: 06:00,26.67,      !- Field 5
    Until: 24:00,23.89,      !- Field 7
    For: Weekdays,           !- Field 9
    Until: 03:00,30.00,      !- Field 10
    Until: 04:00,23.89,      !- Field 12
    Until: 05:00,23.89,      !- Field 14
    Until: 24:00,23.89,      !- Field 16
    For: Saturday,           !- Field 18
    Until: 03:00,30.00,      !- Field 19
    Until: 04:00,23.89,      !- Field 21
    Until: 05:00,23.89,      !- Field 23
    Until: 24:00,23.89,      !- Field 25
    For: WinterDesignDay,    !- Field 27
    Until: 24:00,30.00,      !- Field 28
    For: Sunday Holidays AllOtherDays, !- Field 30
    Until: 03:00,30.00,      !- Field 31
    Until: 04:00,23.89,      !- Field 33
    Until: 05:00,23.89,      !- Field 35
    Until: 24:00,23.89;      !- Field 37

  Schedule:Compact,
    CLGSETP_SCH_NO_SETBACK,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 05:00,30.00,      !- Field 3
    Until: 06:00,26.67,      !- Field 5
    Until: 24:00,23.89,      !- Field 7
    For: Weekdays,           !- Field 9
    Until: 03:00,23.89,      !- Field 10
    Until: 04:00,23.89,      !- Field 12
    Until: 05:00,23.89,      !- Field 14
    Until: 24:00,23.89,      !- Field 16
    For: Saturday,           !- Field 18
    Until: 03:00,23.89,      !- Field 19
    Until: 04:00,23.89,      !- Field 21
    Until: 05:00,23.89,      !- Field 23
    Until: 24:00,23.89,      !- Field 25
    For: WinterDesignDay,    !- Field 27
    Until: 24:00,30.00,      !- Field 28
    For: Sunday Holidays AllOtherDays, !- Field 30
    Until: 03:00,23.89,      !- Field 31
    Until: 04:00,23.89,      !- Field 33
    Until: 05:00,23.89,      !- Field 35
    Until: 24:00,23.89;      !- Field 37

  Schedule:Compact,
    HTGSETP_KITCHEN_SCH_YES_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 05:00,15.56,      !- Field 3
    Until: 06:00,17.22,      !- Field 5
    Until: 24:00,18.89,      !- Field 7
    For: Weekdays,           !- Field 9
    Until: 03:00,15.56,      !- Field 10
    Until: 04:00,16.7,       !- Field 12
    Until: 05:00,17.8,       !- Field 14
    Until: 24:00,18.89,      !- Field 16
    For: SummerDesignDay,    !- Field 18
    Until: 24:00,15.56,      !- Field 19
    For: Saturday,           !- Field 21
    Until: 03:00,15.56,      !- Field 22
    Until: 04:00,16.7,       !- Field 24
    Until: 05:00,17.8,       !- Field 26
    Until: 24:00,18.89,      !- Field 28
    For: Sunday Holidays AllOtherDays, !- Field 30
    Until: 03:00,15.56,      !- Field 31
    Until: 04:00,16.7,       !- Field 33
    Until: 05:00,17.8,       !- Field 35
    Until: 24:00,18.89;      !- Field 37

  Schedule:Compact,
    HTGSETP_KITCHEN_SCH_YES_OPTIMUM_STARTSTOP,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 05:00,15.56,      !- Field 3
    Until: 06:00,17.22,      !- Field 5
    Until: 24:00,18.89,      !- Field 7
    For: Weekdays,           !- Field 9
    Until: 03:00,15.56,      !- Field 10
    Until: 04:00,16.7,       !- Field 12
    Until: 05:00,17.8,       !- Field 14
    Until: 23:00,18.89,      !- Field 16
    Until: 24:00,17.8,       !- Field 18
    For: SummerDesignDay,    !- Field 20
    Until: 24:00,15.56,      !- Field 21
    For: Saturday,           !- Field 23
    Until: 03:00,15.56,      !- Field 24
    Until: 04:00,16.7,       !- Field 26
    Until: 05:00,17.8,       !- Field 28
    Until: 23:00,18.89,      !- Field 30
    Until: 24:00,17.8,       !- Field 32
    For: Sunday Holidays AllOtherDays, !- Field 34
    Until: 03:00,15.56,      !- Field 35
    Until: 04:00,16.7,       !- Field 37
    Until: 05:00,17.8,       !- Field 39
    Until: 23:00,18.89,      !- Field 41
    Until: 24:00,17.8;       !- Field 43

  Schedule:Compact,
    HTGSETP_KITCHEN_SCH_NO_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 05:00,15.56,      !- Field 3
    Until: 06:00,17.22,      !- Field 5
    Until: 24:00,18.89,      !- Field 7
    For: Weekdays,           !- Field 9
    Until: 03:00,15.56,      !- Field 10
    Until: 04:00,18.89,      !- Field 12
    Until: 05:00,18.89,      !- Field 14
    Until: 24:00,18.89,      !- Field 16
    For: SummerDesignDay,    !- Field 18
    Until: 24:00,15.56,      !- Field 19
    For: Saturday,           !- Field 21
    Until: 03:00,15.56,      !- Field 22
    Until: 04:00,18.89,      !- Field 24
    Until: 05:00,18.89,      !- Field 26
    Until: 24:00,18.89,      !- Field 28
    For: Sunday Holidays AllOtherDays, !- Field 30
    Until: 03:00,15.56,      !- Field 31
    Until: 04:00,18.89,      !- Field 33
    Until: 05:00,18.89,      !- Field 35
    Until: 24:00,18.89;      !- Field 37

  Schedule:Compact,
    CLGSETP_KITCHEN_SCH_YES_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 05:00,30.00,      !- Field 3
    Until: 06:00,28.33,      !- Field 5
    Until: 24:00,26.11,      !- Field 7
    For: Weekdays,           !- Field 9
    Until: 03:00,30.0,       !- Field 10
    Until: 04:00,28.9,       !- Field 12
    Until: 05:00,27.8,       !- Field 14
    Until: 24:00,26.11,      !- Field 16
    For: Saturday,           !- Field 18
    Until: 03:00,30.00,      !- Field 19
    Until: 04:00,28.9,       !- Field 21
    Until: 05:00,27.8,       !- Field 23
    Until: 24:00,26.11,      !- Field 25
    For: WinterDesignDay,    !- Field 27
    Until: 24:00,30.00,      !- Field 28
    For: Sunday Holidays AllOtherDays, !- Field 30
    Until: 03:00,30.00,      !- Field 31
    Until: 04:00,28.9,       !- Field 33
    Until: 05:00,27.8,       !- Field 35
    Until: 24:00,26.11;      !- Field 37

  Schedule:Compact,
    CLGSETP_KITCHEN_SCH_YES_OPTIMUM_STARTSTOP,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 05:00,30.00,      !- Field 3
    Until: 06:00,28.33,      !- Field 5
    Until: 24:00,26.11,      !- Field 7
    For: Weekdays,           !- Field 9
    Until: 03:00,30.0,       !- Field 10
    Until: 04:00,28.9,       !- Field 12
    Until: 05:00,27.8,       !- Field 14
    Until: 23:00,26.11,      !- Field 16
    Until: 24:00,27.22,      !- Field 18
    For: Saturday,           !- Field 20
    Until: 03:00,30.00,      !- Field 21
    Until: 04:00,28.9,       !- Field 23
    Until: 05:00,27.8,       !- Field 25
    Until: 23:00,26.11,      !- Field 27
    Until: 24:00,27.22,      !- Field 29
    For: WinterDesignDay,    !- Field 31
    Until: 24:00,30.00,      !- Field 32
    For: Sunday Holidays AllOtherDays, !- Field 34
    Until: 03:00,30.00,      !- Field 35
    Until: 04:00,28.9,       !- Field 37
    Until: 05:00,27.8,       !- Field 39
    Until: 23:00,26.11,      !- Field 41
    Until: 24:00,27.22;      !- Field 43


  Schedule:Compact,
    CLGSETP_KITCHEN_SCH_NO_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 05:00,30.00,      !- Field 3
    Until: 06:00,28.33,      !- Field 5
    Until: 24:00,26.11,      !- Field 7
    For: Weekdays,           !- Field 9
    Until: 03:00,30.00,      !- Field 10
    Until: 04:00,26.11,      !- Field 12
    Until: 05:00,26.11,      !- Field 14
    Until: 24:00,26.11,      !- Field 16
    For: Saturday,           !- Field 18
    Until: 03:00,30.00,      !- Field 19
    Until: 04:00,26.11,      !- Field 21
    Until: 05:00,26.11,      !- Field 23
    Until: 24:00,26.11,      !- Field 25
    For: WinterDesignDay,    !- Field 27
    Until: 24:00,30.00,      !- Field 28
    For: Sunday Holidays AllOtherDays, !- Field 30
    Until: 03:00,30.00,      !- Field 31
    Until: 04:00,26.11,      !- Field 33
    Until: 05:00,26.11,      !- Field 35
    Until: 24:00,26.11;      !- Field 37

  Schedule:Compact,
    CLGSETP_KITCHEN_SCH_NO_SETBACK,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 05:00,30.00,      !- Field 3
    Until: 06:00,28.33,      !- Field 5
    Until: 24:00,26.11,      !- Field 7
    For: Weekdays,           !- Field 9
    Until: 03:00,26.11,      !- Field 10
    Until: 04:00,26.11,      !- Field 12
    Until: 05:00,26.11,      !- Field 14
    Until: 24:00,26.11,      !- Field 16
    For: Saturday,           !- Field 18
    Until: 03:00,26.11,      !- Field 19
    Until: 04:00,26.11,      !- Field 21
    Until: 05:00,26.11,      !- Field 23
    Until: 24:00,26.11,      !- Field 25
    For: WinterDesignDay,    !- Field 27
    Until: 24:00,30.00,      !- Field 28
    For: Sunday Holidays AllOtherDays, !- Field 30
    Until: 03:00,26.11,      !- Field 31
    Until: 04:00,26.11,      !- Field 33
    Until: 05:00,26.11,      !- Field 35
    Until: 24:00,26.11;      !- Field 37

  Schedule:Compact,
    MinOA_Sched,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    MinOA_MotorizedDamper_Sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekday SummerDesignDay, !- Field 2
    Until: 01:00,1.0,        !- Field 3
    Until: 06:00,0.0,        !- Field 5
    Until: 24:00,1.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 01:00,1.0,        !- Field 10
    Until: 06:00,0.0,        !- Field 12
    Until: 24:00,1.0,        !- Field 14
    For: Sunday Holidays AllOtherDays, !- Field 16
    Until: 01:00,1.0,        !- Field 17
    Until: 06:00,0.0,        !- Field 19
    Until: 24:00,1.0;        !- Field 21

  Schedule:Compact,
    MinOA_FFKitch_Sched,     !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 24:00,1.0,        !- Field 5
    For: Saturday,           !- Field 7
    Until: 06:00,0.0,        !- Field 8
    Until: 24:00,1.0,        !- Field 10
    For: WinterDesignDay,    !- Field 12
    Until: 24:00,1.0,        !- Field 13
    For: Sunday Holidays AllOtherDays, !- Field 15
    Until: 06:00,0.0,        !- Field 16
    Until: 24:00,1.0;        !- Field 18

  Schedule:Compact,
    Dual Zone Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    ACTIVITY_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,120.;       !- Field 3

  Schedule:Compact,
    WORK_EFF_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    AIR_VELO_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    CLOTHING_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 04/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0,        !- Field 3
    Through: 09/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,0.5,        !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1.0;        !- Field 11

  Schedule:Compact,
    SHADING_SCH,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    Kitchen Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Kitchen Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    Kitchen Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    Kitchen Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Schedule:Compact,
    Kitchen_Case:1_WALKINFREEZER_CaseDefrost2aDaySched,  !- Name
    ON/OFF,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Average,     !- Field 3
    Until: 11:00,0,          !- Field 4
    Until: 11:20,1,          !- Field 6
    Until: 23:00,0,          !- Field 8
    Until: 23:20,1,          !- Field 10
    Until: 24:00,0;          !- Field 12

  Schedule:Compact,
    Kitchen_Case:1_WALKINFREEZER_CaseDripDown2aDaySched,  !- Name
    ON/OFF,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Average,     !- Field 3
    Until: 11:00,0,          !- Field 4
    Until: 11:30,1,          !- Field 6
    Until: 23:00,0,          !- Field 8
    Until: 23:30,1,          !- Field 10
    Until: 24:00,0;          !- Field 12

  Schedule:Compact,
    Kitchen_Case:1_WALKINFREEZER_WalkInStockingSched,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Tuesday Friday,     !- Field 2
    Until: 4:00,0.0,         !- Field 3
    Until: 5:00,725.0,       !- Field 5
    Until: 6:00,417.0,       !- Field 7
    Until: 7:00,290.0,       !- Field 9
    Until: 24:00,0.0,        !- Field 11
    For: AllOtherDays,       !- Field 13
    Until: 4:00,0.0,         !- Field 14
    Until: 5:00,125.0,       !- Field 16
    Until: 6:00,117.0,       !- Field 18
    Until: 7:00,90.0,        !- Field 20
    Until: 19:00,0.0,        !- Field 22
    Until: 20:00,125.0,      !- Field 24
    Until: 21:00,117.0,      !- Field 26
    Until: 22:00,90.0,       !- Field 28
    Until: 24:00,0.0;        !- Field 30

  Schedule:Compact,
    Kitchen_Case:1_WALKINFREEZER_CaseCreditReduxSched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:No,          !- Field 3
    Until: 7:00,0.2,         !- Field 4
    Until: 21:00,0.4,        !- Field 6
    Until: 24:00,0.2;        !- Field 8

  Schedule:Compact,
    Kitchen_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Until: 6:00,0.0,         !- Field 3
    Until: 7:00,50.0,        !- Field 5
    Until: 9:00,70.0,        !- Field 7
    Until: 10:00,80.0,       !- Field 9
    Until: 11:00,70.0,       !- Field 11
    Until: 13:00,50.0,       !- Field 13
    Until: 14:00,80.0,       !- Field 15
    Until: 15:00,90.0,       !- Field 17
    Until: 16:00,80.0,       !- Field 19
    Until: 24:00,0.0;        !- Field 21

  Schedule:Compact,
    SHWSys1-Loop-Temp-Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60;         !- Field 3

  Schedule:Compact,
    SHWSys1 Water Heater Setpoint Temperature Schedule Name,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    SHWSys1 Water Heater Ambient Temperature Schedule Name,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,22.0;       !- Field 3


  Schedule:Compact,
    walkin_occ_lght_SCH_2,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekday,            !- Field 2
    Until: 5:00,0.15,        !- Field 3
    Until: 6:00,0.104,       !- Field 5
    Until: 8:00,0.208,       !- Field 7
    Until: 10:00,0.312,      !- Field 9
    Until: 22:00,0.468,      !- Field 11
    Until: 23:00,0.26,       !- Field 13
    Until: 24:00,0.156,      !- Field 15
    For: Saturday,           !- Field 17
    Until: 1:00,0.2,         !- Field 18
    Until: 6:00,0.15,        !- Field 20
    Until: 8:00,0.156,       !- Field 22
    Until: 10:00,0.312,      !- Field 24
    Until: 17:00,0.416,      !- Field 26
    Until: 22:00,0.468,      !- Field 28
    Until: 23:00,0.26,       !- Field 30
    Until: 24:00,0.156,      !- Field 32
    For: SummerDesignDay,    !- Field 34
    Until: 24:00,1,          !- Field 35
    For: WinterDesignDay,    !- Field 37
    Until: 24:00,0,          !- Field 38
    For: Sunday Holidays AllOtherDays, !- Field 40
    Until: 1:00,0.2,         !- Field 41
    Until: 6:00,0.15,        !- Field 43
    Until: 8:00,0.156,       !- Field 45
    Until: 10:00,0.260,      !- Field 47
    Until: 16:00,0.364,      !- Field 49
    Until: 22:00,0.312,      !- Field 51
    Until: 23:00,0.26,       !- Field 53
    Until: 24:00,0.156;      !- Field 55


  Schedule:Constant,SZ_system_OA_Max_Frac_SCH,Fraction,
  0.75;


!
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR ===========
 
  Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance
 
  Material,
    AC02 Acoustic Ceiling,   !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    5.7000000E-02,           !- Conductivity {W/m-K}
    288.0000,                !- Density {kg/m3}
    1339.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.2000000;               !- Visible Absorptance
 
  Material,
    F07 25mm stucco,         !- Name
    Smooth,                  !- Roughness
    0.0254,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    1856,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
 
  Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

  Material,
    F08 Metal roof surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Absorptance:Thermal
    0.7;                     !- Absorptance:Solar	
    
  Material,
    F12 Asphalt shingles,    !- Name
    VeryRough,               !- Roughness
    0.0032,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1260,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Absorptance:Thermal
    0.7;                     !- Absorptance:Solar	
 
  Material,
    F13 Built-up roofing,    !- Name
    Rough,                   !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Absorptance:Thermal
    0.7;                     !- Absorptance:Solar

  Material,
    G01 13mm gypsum board,   !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    800.0000,                !- Density {kg/m3}
    1090.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Absorptance:Thermal
    0.7000,                  !- Absorptance:Solar
    0.5000;                  !- Absorptance:Visible
    
  Material,
    G01 16mm gypsum board,   !- Name
    MediumSmooth,            !- Roughness
    0.0159,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090;                    !- Specific Heat {J/kg-K}
 
  Material,
    G02 16mm plywood,        !- Name
    Smooth,                  !- Roughness
    0.0159,                  !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    544,                     !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}
 
  Material,
    M14 150mm heavyweight concrete roof,  !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}


  Material,
    100mm Normalweight concrete wall,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}


  Material,
    200mm Normalweight concrete wall,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    100mm Normalweight concrete floor,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    150mm Normalweight concrete floor,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    200mm Normalweight concrete floor,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    M10 200mm concrete block wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    800,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    M10 200mm concrete block basement wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.326,                    !- Conductivity {W/m-K}
    1842,       !- Density {kg/m3}
    912;           !- Specific Heat {J/kg-K}


  Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.21648,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

 
  Material:NoMass,
    Air_Wall_Material,       !- Name
    Rough,                   !- Roughness
    0.2079491,               !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance


  Material:NoMass,
    Nonres_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    8.0983868188956,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Absorptance:Thermal
    0.7,                     !- Absorptance:Solar
    0.7;                     !- Absorptance:Visible

  Material:NoMass,
    Res_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    8.0983868188956,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    4.89189868807721,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


  Material:NoMass,
    Nonres_Exterior_Wall_Insulation_grd,  !- Name
    MediumSmooth,            !- Roughness
    1.8315756501013,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
    
  Material:NoMass,
    Nonres_Exterior_Wall_Insulation_mid,  !- Name
    MediumSmooth,            !- Roughness
    2.36800034244138,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Nonres_Exterior_Wall_Insulation_top,  !- Name
    MediumSmooth,            !- Roughness
    2.36800034244138,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Res_Exterior_Wall_Insulation_grd,  !- Name
    MediumSmooth,            !- Roughness
    1.8315756501013,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Res_Exterior_Wall_Insulation_mid,  !- Name
    MediumSmooth,            !- Roughness
    2.36800034244138,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Res_Exterior_Wall_Insulation_top,  !- Name
    MediumSmooth,            !- Roughness
    2.36800034244138,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Exterior_Wall_Insulation_grd,  !- Name
    MediumSmooth,            !- Roughness
    1.30158670524641,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Exterior_Wall_Insulation_mid,  !- Name
    MediumSmooth,            !- Roughness
    1.59504478476111,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
    
  Material:NoMass,
    Semiheated_Exterior_Wall_Insulation_top,  !- Name
    MediumSmooth,            !- Roughness
    1.59504478476111,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


  Material:NoMass,
    Nonres_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness

    4.13066404430099,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Res_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness

    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness

    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

    

    


  Material:NoMass,
    Std Opaque Door Panel,  !- Name
    MediumRough,             !- Roughness
    0.123456790123457,  !- (corresponds to default RSI-0.12327 or R-0.7) Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

  Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer
 
  Construction,
    Air_Wall,                !- Name
    Air_Wall_Material;       !- Outside Layer

  Construction,
    DropCeiling,             !- Name
    AC02 Acoustic Ceiling;   !- Outside Layer
   
  Construction,
    OpaqueDoor,   !- Name
    Std Opaque Door Panel;  !- Outside Layer

  Construction,
    AtticRoofDeck,           !- Name
    F12 Asphalt shingles,    !- Outside Layer
    G02 16mm plywood;        !- Layer 2
 
  Construction,
    int_wall,                !- Name
    G01 13mm gypsum board,   !- Outside Layer
    G01 13mm gypsum board;   !- Layer 2
 
  Construction,
    ext_slab_8in_with_carpet,!- Name
    200mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
  Construction,
    ext_slab_8in,            !- Name
    200mm Normalweight concrete floor;  !- Outside Layer
 
  Construction,
    ext_slab_6in_with_carpet,!- Name
    150mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
  Construction,
    ext_slab_6in,            !- Name
    150mm Normalweight concrete floor;  !- Outside Layer
 
  Construction,
    int_slab_floor,          !- Name
    100mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
  Construction,
    int_slab_ceiling,        !- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor;  !- Layer 2
 
  Construction,
    basement_wall,           !- Name
    M10 200mm concrete block basement wall;  !- Outside Layer
 
  Construction,
    int_wood_floor,          !- Name
    AC02 Acoustic Ceiling,   !- Outside Layer
    G02 16mm plywood,        !- Layer 2
    CP02 CARPET PAD;         !- Layer 3
 
  Construction,
    ext_soffit_floor,          !- Name
    G02 16mm plywood;   !- Outside Layer
 
  Construction,
    nonres_roof,                   !- Name
        Nonres_Roof_Insulation,   !- Outside Layer
    	G01 16mm gypsum board;  !- Layer #2


  Construction,
    res_roof,                   !- Name
        Res_Roof_Insulation,   !- Outside Layer
    	G01 16mm gypsum board;  !- Layer #2


  Construction,
    semiheated_roof,                   !- Name
        Semiheated_Roof_Insulation,   !- Outside Layer
    	G01 16mm gypsum board;  !- Layer #2


  Construction,
    nonres_roof_floor,               !- Name - Other side zone surface definition for nonres_roof
    	G01 16mm gypsum board,  !- Outside Layer
        Nonres_Roof_Insulation;   !- Layer #2

  Construction,
    res_roof_floor,               !- Name - Other side zone surface definition for res_roof
    	G01 16mm gypsum board,  !- Outside Layer
        Res_Roof_Insulation;   !- Layer #2

  Construction,
    semiheated_roof_floor,               !- Name - Other side zone surface definition for semiheated_roof
    	G01 16mm gypsum board,  !- Outside Layer
        Semiheated_Roof_Insulation;   !- Layer #2


  Construction,
    nonres_ext_wall_grd,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #2
	Nonres_Exterior_Wall_Insulation_grd,      !- Layer #3
	G01 16mm gypsum board;         !- Layer #4


  Construction,
    nonres_ext_wall_mid,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #2
	Nonres_Exterior_Wall_Insulation_mid,      !- Layer #3
	G01 16mm gypsum board;         !- Layer #4


  Construction,
    nonres_ext_wall_top,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #2
	Nonres_Exterior_Wall_Insulation_top,      !- Layer #3
	G01 16mm gypsum board;         !- Layer #4


  Construction,
    res_ext_wall_grd,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #1
	Res_Exterior_Wall_Insulation_grd,      !- Layer #2
	G01 16mm gypsum board;         !- Layer #3


  Construction,
    res_ext_wall_mid,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #1
	Res_Exterior_Wall_Insulation_mid,      !- Layer #2
	G01 16mm gypsum board;         !- Layer #3


  Construction,
    res_ext_wall_top,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #1
	Res_Exterior_Wall_Insulation_top,      !- Layer #2
	G01 16mm gypsum board;         !- Layer #3


  Construction,
    semiheated_ext_wall_grd,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #1
	Semiheated_Exterior_Wall_Insulation_grd,      !- Layer #2
	G01 16mm gypsum board;         !- Layer #3


  Construction,
    semiheated_ext_wall_mid,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #1
	Semiheated_Exterior_Wall_Insulation_mid,      !- Layer #2
	G01 16mm gypsum board;         !- Layer #3


  Construction,
    semiheated_ext_wall_top,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #1
	Semiheated_Exterior_Wall_Insulation_top,      !- Layer #2
	G01 16mm gypsum board;         !- Layer #3


  Construction,
    nonres_floor,                !- Name
	Nonres_Floor_Insulation,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	CP02 CARPET PAD;         !- Layer #2


  Construction,
    res_floor,                !- Name
	Res_Floor_Insulation,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	CP02 CARPET PAD;         !- Layer #2


  Construction,
    semiheated_floor,                !- Name
	Semiheated_Floor_Insulation,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	CP02 CARPET PAD;         !- Layer #2


  Construction,
    nonres_floor_ceiling,                !- Name - reverse ordered layers for nonres_floor
 	CP02 CARPET PAD,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	Nonres_Floor_Insulation;         !- Layer #2
       
  Construction,
    res_floor_ceiling,                !- Name - reverse ordered layers for res_floor
 	CP02 CARPET PAD,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	Res_Floor_Insulation;         !- Layer #2
       
  Construction,
    semiheated_floor_ceiling,                !- Name - reverse ordered layers for semiheated_floor
 	CP02 CARPET PAD,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	Semiheated_Floor_Insulation;         !- Layer #2
       


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

  WindowMaterial:SimpleGlazingSystem,
    Nonres Window Glazing Layer South,  !- Name
    2.05553012,  !- U-Factor {W/m2-K}
    0.359,   !- Solar Heat Gain Coefficient
    0.3949;  !- Visible Transmittance

  WindowMaterial:SimpleGlazingSystem,
    Nonres Window Glazing Layer North,  !- Name
    2.05553012,  !- U-Factor {W/m2-K}
    0.359,   !- Solar Heat Gain Coefficient
    0.3949;  !- Visible Transmittance

  WindowMaterial:SimpleGlazingSystem,
    Nonres Window Glazing Layer West,  !- Name
    2.05553012,  !- U-Factor {W/m2-K}
    0.359,  !- Solar Heat Gain Coefficient
    0.3949;  !- Visible Transmittance

  WindowMaterial:SimpleGlazingSystem,
    Nonres Window Glazing Layer East,  !- Name
    2.05553012,  !- U-Factor {W/m2-K}
    0.359,  !- Solar Heat Gain Coefficient
    0.3949;  !- Visible Transmittance

  Construction,
    NonresWindow_U_0.362_SHGC_South_0.359,  !- Name
    Nonres Window Glazing Layer South;  !- Outside Layer

  Construction,
    NonresWindow_U_0.362_SHGC_North_0.359,  !- Name
    Nonres Window Glazing Layer North;  !- Outside Layer

  Construction,
    NonresWindow_U_0.362_SHGC_East_0.359,  !- Name
    Nonres Window Glazing Layer East;  !- Outside Layer

  Construction,
    NonresWindow_U_0.362_SHGC_West_0.359,  !- Name
    Nonres Window Glazing Layer West;  !- Outside Layer

!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative;                !- Daylighting Reference Point Coordinate System


  Construction:FfactorGroundFloor,
    Dining_Floor_Ffactor,    !- Name
    0.90012,  !- F-Factor {W/m-K}
    116.17147592,            !- Area {m2}
    30.4856;                 !- PerimeterExposed {m}

  Construction:FfactorGroundFloor,
    Kitchen_Floor_Ffactor,   !- Name
    0.90012,  !- F-Factor {W/m-K}
    116.17147592,            !- Area {m2}
    30.4856;                 !- PerimeterExposed {m}

!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

  Zone,
    Dining,                  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    3.0488,                  !- Ceiling Height {m}
    354.1836,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Kitchen,                 !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    3.0488,                  !- Ceiling Height {m}
    354.1836,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    attic,                   !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    3.0488,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    262.3406,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

  BuildingSurface:Detailed,
    Dining_Wall_East,        !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Dining,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2428,0.0000,3.0488,  !- X,Y,Z ==> Vertex 1 {m}
    15.2428,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    15.2428,7.6214,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    15.2428,7.6214,3.0488;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Dining_Wall_South,       !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Dining,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0488,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    15.2428,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    15.2428,0.0000,3.0488;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Dining_Wall_West,        !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Dining,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,7.6214,3.0488,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,7.6214,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0488;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Dining_Ceiling,          !- Name
    Ceiling,                 !- Surface Type
    nonres_roof,             !- Construction Name
    Dining,                  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    attic-floor-dinning,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,7.6214,3.0488,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,3.0488,  !- X,Y,Z ==> Vertex 2 {m}
    15.2428,0.0000,3.0488,  !- X,Y,Z ==> Vertex 3 {m}
    15.2428,7.6214,3.0488;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Dining_Floor,            !- Name
    Floor,                   !- Surface Type
    Dining_Floor_Ffactor,    !- Construction Name
    Dining,                  !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2428,7.6214,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    15.2428,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,7.6214,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Dining_Wall_North,       !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Dining,                  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Dining_Wall_North-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2428,7.6214,3.0488,  !- X,Y,Z ==> Vertex 1 {m}
    15.2428,7.6214,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,7.6214,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,7.6214,3.0488;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Kitchen_Wall_North,      !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Kitchen,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2428,15.2428,3.0488,  !- X,Y,Z ==> Vertex 1 {m}
    15.2428,15.2428,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,15.2428,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,15.2428,3.0488;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Kitchen_Wall_East,       !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Kitchen,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2428,7.6214,3.0488,  !- X,Y,Z ==> Vertex 1 {m}
    15.2428,7.6214,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    15.2428,15.2428,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    15.2428,15.2428,3.0488;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Kitchen_Wall_West,       !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Kitchen,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,15.2428,3.0488,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,15.2428,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,7.6214,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,7.6214,3.0488;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Kitchen_Ceiling,         !- Name
    Ceiling,                 !- Surface Type
    nonres_roof,             !- Construction Name
    Kitchen,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    attic-floor-kitchen,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,15.2428,3.0488,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,7.6214,3.0488,  !- X,Y,Z ==> Vertex 2 {m}
    15.2428,7.6214,3.0488,  !- X,Y,Z ==> Vertex 3 {m}
    15.2428,15.2428,3.0488;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Kitchen_Floor,           !- Name
    Floor,                   !- Surface Type
    Kitchen_Floor_Ffactor,   !- Construction Name
    Kitchen,                 !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2428,15.2428,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    15.2428,7.6214,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,7.6214,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,15.2428,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Dining_Wall_North-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Kitchen,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Dining_Wall_North,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,7.6214,3.0488,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,7.6214,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    15.2428,7.6214,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    15.2428,7.6214,3.0488;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    attic-floor-dinning,     !- Name
    Floor,                   !- Surface Type
    nonres_roof_floor,       !- Construction Name
    attic,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Dining_Ceiling,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,7.6214,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    15.2428,7.6214,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    15.2428,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    attic-floor-kitchen,     !- Name
    Floor,                   !- Surface Type
    nonres_roof_floor,       !- Construction Name
    attic,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Kitchen_Ceiling,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2428,15.2428,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    15.2428,7.6214,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,7.6214,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,15.2428,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    west-roof,               !- Name
    Roof,                    !- Surface Type
    AtticRoofDeck,           !- Construction Name
    attic,                   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    3,                       !- Number of Vertices
    0.0000,15.2428,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.5405,7.6214,2.5405;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    east-roof,               !- Name
    Roof,                    !- Surface Type
    AtticRoofDeck,           !- Construction Name
    attic,                   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    3,                       !- Number of Vertices
    15.2428,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    15.2428,15.2428,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    12.7023,7.6214,2.5405;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    north-roof,              !- Name
    Roof,                    !- Surface Type
    AtticRoofDeck,           !- Construction Name
    attic,                   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2428,15.2428,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,15.2428,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.5405,7.6214,2.5405,  !- X,Y,Z ==> Vertex 3 {m}
    12.7023,7.6214,2.5405;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    south-roof,              !- Name
    Roof,                    !- Surface Type
    AtticRoofDeck,           !- Construction Name
    attic,                   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    15.2428,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    12.7023,7.6214,2.5405,  !- X,Y,Z ==> Vertex 3 {m}
    2.5405,7.6214,2.5405;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

  FenestrationSurface:Detailed,
    Dining_Wall_East_Window, !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.362_SHGC_East_0.359,  !- Construction Name
    Dining_Wall_East,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    15.243,0.2540,2.5,  !- X,Y,Z ==> Vertex 1 {m}
    15.243,0.2540,1.58559,  !- X,Y,Z ==> Vertex 2 {m}
    15.243,7.3673,1.58559,  !- X,Y,Z ==> Vertex 3 {m}
    15.243,7.3673,2.5;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Dining_Wall_South_Window,!- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.362_SHGC_South_0.359,  !- Construction Name
    Dining_Wall_South,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.508,0.0000,2.5,  !- X,Y,Z ==> Vertex 1 {m}
    0.508,0.0000,1.58559,  !- X,Y,Z ==> Vertex 2 {m}
    14.735,0.0000,1.58559,  !- X,Y,Z ==> Vertex 3 {m}
    14.735,0.0000,2.5;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Dining_Wall_West_Window, !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.362_SHGC_West_0.359,  !- Construction Name
    Dining_Wall_West,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,7.3673,2.5,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,7.3673,1.58559,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.2540,1.58559,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.2540,2.5;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Kitchen_Wall_East_Door,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Kitchen_Wall_East,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    15.242800000000,10.148690892281,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    15.242800000000,10.148690892281,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    15.242800000000,11.063090892281,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    15.242800000000,11.063090892281,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: INTERNALMASS ===========

  InternalMass,
    Dining_InternalMass_1,   !- Name
    InteriorFurnishings,     !- Construction Name
    Dining,                  !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    232.3430;                !- Surface Area {m2}

  InternalMass,
    Kitchen_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Kitchen,                 !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    232.3430;                !- Surface Area {m2}

!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

  People,
    Dining,                  !- Name
    Dining,                  !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    1.327,                   !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Kitchen,                 !- Name
    Kitchen,                 !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    6.2733,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

  Lights,
    Dining_Lights,           !- Name
    Dining,                  !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_dining,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4.079169,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Kitchen_Lights,          !- Name
    Kitchen,                 !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_kitchen,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.620469,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

  ElectricEquipment,
    Dining_MiscElec_Equip,   !- Name
    Dining,                  !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    12834.6763006,  !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.2500,                  !- Fraction Latent
    0.3000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    Cooking;                 !- End-Use Subcategory

  ElectricEquipment,
    Kitchen_MiscElec_Equip,  !- Name
    Kitchen,                 !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    29769.411958,  !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.2500,                  !- Fraction Latent
    0.3000,                  !- Fraction Radiant
    0.3000,                  !- Fraction Lost
    Cooking;                 !- End-Use Subcategory

  ElectricEquipment,
    Kitchen_Reach-in-Freezer,!- Name
    Kitchen,                 !- Zone or ZoneList or Space or SpaceList Name
    Always_on,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    277.5,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.2500,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    ReachInFreezer;          !- End-Use Subcategory

  ElectricEquipment,
    Kitchen_Reach-in-Refrigerator,  !- Name
    Kitchen,                 !- Zone or ZoneList or Space or SpaceList Name
    Always_on,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    313.3,   !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.2500,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    ReachInRefrigerator;     !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: GASEQUIPMENT ===========

  GasEquipment,
    Kitchen_MiscGas_Equip,   !- Name
    Kitchen,                 !- Zone or ZoneList or Space or SpaceList Name
    FF_GAS_EQUIP_SCH,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    86968.24014868,  !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0.1000,                  !- Fraction Latent
    0.2000,                  !- Fraction Radiant
    0.7000,                  !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    Cooking;                 !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTING:CONTROLS ===========

  ZoneInfiltration:DesignFlowRate,
    Dining_Infiltration,     !- Name
    Dining,                  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000199350287660908,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Dining_Door_Infiltration,!- Name
    Dining,                  !- Zone or ZoneList Name
    VESTIBULE_DOOR_INFIL_SCH,     !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.583798439,           !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Kitchen_Infiltration,    !- Name
    Kitchen,                 !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000199350287660908,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    attic_Infiltration,      !- Name
    attic,                   !- Zone or ZoneList Name
    ALWAYS_ON,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0729,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========
 
  Exterior:Lights,
    Exterior_Lights_a,       !- Name
    Exterior_lighting_schedule_a,  !- Schedule Name
    209.35,!- Design Level {W}
    AstronomicalClock,       !- Control Option
    General;                 !- End-Use Subcategory

  Exterior:Lights,
    Exterior_Lights_b,       !- Name
    Exterior_lighting_schedule_b_2016,  !- Schedule Name
    742.8,!- Design Level {W}
    AstronomicalClock,       !- Control Option
    General;                 !- End-Use Subcategory


  Schedule:Compact,
    Exterior_lighting_schedule_a,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:AllDays,             !- Field 2
    Until: 01:00,1,          !- Field 3
    Until: 06:00,0,          !- Field 5
    Until: 24:00,1;          !- Field 7

  Schedule:Compact,
    Exterior_lighting_schedule_b,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:AllDays,             !- Field 2
    Until: 01:00,1,          !- Field 3
    Until: 06:00,0.7,        !- Field 5
    Until: 24:00,1;          !- Field 7

  Schedule:Compact,
    Exterior_lighting_schedule_a_IECC2015,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:Weekdays SummerDesignDay, !- Field 2
    Until: 01:00,1,          !- Field 3
    Until: 06:00,0,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For:Saturdays,           !- Field 9
    Until: 01:00,1,          !- Field 10
    Until: 06:00,0,          !- Field 12
    Until: 24:00,1,          !- Field 14
    For:AllOtherDays,        !- Field 16
    Until: 01:00,1,          !- Field 17
    Until: 06:00,0,          !- Field 19
    Until: 24:00,1;          !- Field 21


  Schedule:Compact,
    Exterior_lighting_schedule_b_2016,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:AllDays,             !- Field 2
    Until: 06:00,0.5,        !- Field 3
    Until: 24:00,1;          !- Field 5

  Schedule:Compact,
    DaylightAvailSch,         !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    1;                        !- Field 7

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

  Output:Surfaces:Drawing,DXF;

  Output:Surfaces:List,Details;

  Output:VariableDictionary,IDF;

  Output:Constructions,Constructions;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

  Output:Table:SummaryReports,
    AllSummaryAndMonthly;    !- Report 1 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:MONTHLY ===========

  Output:Table:Monthly,
    NameHolderMonthlySummary TaskPurpose ProgressIndicator,        !- Name   ProgressIndicator,ForDetermination2019, ...
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1

  Output:Table:Monthly,
    NameHolderMonthlySummary CodeName ASHRAE901,          !- Name   ASHRAE901, ASHRAE1891, IECC, Title24, ORSC, IGCC, ...
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1
    
  Output:Table:Monthly,
    NameHolderMonthlySummary CodeYear 2022,          !- Name   all years for ASHRAE90.1, IECC, ASHRAE189.1
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1
    
  Output:Table:Monthly,
    NameHolderMonthlySummary CodeAmendment NoneAmend,        !- Name   StateAmend,EEM, NoneAmend for national or state without amendment
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1

  Output:Table:Monthly,
    NameHolderMonthlySummary PrototypeName RestaurantFastFood,    !- Name   16 Prototypes 
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1

  Output:Table:Monthly,
    NameHolderMonthlySummary TaskScope National,            !- Name   National, State, City
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1
        
  Output:Table:Monthly,
    NameHolderMonthlySummary State National,                !- Name   National for national analysis, NewYork, Utah,... for state analysis, or city name for city analysis. Spell out the name of the state without space between words 
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1
    
  Output:Table:Monthly,
    NameHolderMonthlySummary ClimateZone 4B,    !- Name   0-8
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1
    
  Output:Table:Monthly,
    NameHolderMonthlySummary RepresentCity USA_NM_Albuquerque,         !- Name   representative city like Honolulu for national, for each state, for city analysis.  this is not the city of the weather file.  The weather city will be extracted from epw file
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

  OutputControl:Table:Style,
    commaAndHTML;            !- Column Separator

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========


  OutputControl:ReportingTolerances,
    0.556,                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.556;                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}


  Sizing:Parameters,
    1.2,                     !- Heating Sizing Factor
    1.2,                     !- Cooling Sizing Factor
    6;                       !- Timesteps in Averaging Window

Output:Diagnostics,DisplayExtraWarnings;


  Schedule:Compact,
    Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule,     !- Name the hours are based on Hours_of_operation. The fraction is based on ratio of transfer air cfm over total exhaust
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekday SummerDesignDay, !- Field 2
    Until: 01:00,0.267166949517485, !- Field 3
    Until: 05:00,0.0,        !- Field 5
    Until: 24:00,0.267166949517485, !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 01:00,0.267166949517485, !- Field 10
    Until: 05:00,0.0,        !- Field 12
    Until: 24:00,0.267166949517485, !- Field 14
    For: Sunday Holidays AllOtherDays, !- Field 16
    Until: 01:00,0.267166949517485, !- Field 17
    Until: 05:00,0.0,        !- Field 19
    Until: 24:00,0.267166949517485; !- Field 21


!-~~~~ BldgTypeDep_tmpl ~~~


! BEGIN ECONOMIZER MAP
! Economizer Name, DX COIL Name
! PSZ-AC_1:1_OA_Controller, PSZ-AC_1:1 Cooling Coil
! PSZ-AC_2:2_OA_Controller, PSZ-AC_2:2 Cooling Coil
! END ECONOMIZER MAP

! BEGIN EMS PROGRAM MAP
! EMS PROGRAM, DX COIL Name
! PSZ-AC_1:1, PSZ-AC_1:1 Cooling Coil
! PSZ-AC_2:2, PSZ-AC_2:2 Cooling Coil
! END EMS PROGRAM MAP

  WaterHeater:Mixed,
    SWHSys1 Water Heater,    !- Name
    0.3785412,               !- Tank Volume {m3}
    SHWSys1 Water Heater Setpoint Temperature Schedule Name,  !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    82.2222,                 !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    29307.11,                !- Heater Maximum Capacity {W}
    ,                        !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NATURALGAS,              !- Heater Fuel Type
    0.95,               !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    612.409262611723,       !- Off Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    612.409262611723,       !- On Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    KITCHEN,                 !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    7.56156266770142,               !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    7.56156266770142,               !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    SWHSys1 Pump-Water HeaterNode,  !- Use Side Inlet Node Name
    SWHSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    AUTOSIZE,                !- Use Side Design Flow Rate {m3/s}
    AUTOSIZE,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}


!-~~~~ SWHLoops_tmpl ~~~

!-   ===========  All objects for service water heating system loops ===========
  Sizing:Plant,
    SWHSys1,                 !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    60,                      !- Design Loop Exit Temperature {C}
    5.0;                     !- Loop Design Temperature Difference {deltaC}

  PlantLoop,
    SWHSys1,                 !- Name
    WATER,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    SWHSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    SWHSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    60,                      !- Maximum Loop Temperature {C}
    10.0,                    !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    SWHSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    SWHSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    SWHSys1 Supply Branches, !- Plant Side Branch List Name
    SWHSys1 Supply Connectors,  !- Plant Side Connector List Name
    SWHSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    SWHSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    SWHSys1 Demand Branches, !- Demand Side Branch List Name
    SWHSys1 Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

  Pump:ConstantSpeed,
    SWHSys1 Pump,            !- Name
    SWHSys1 Supply Inlet Node,  !- Inlet Node Name
    SWHSys1 Pump-Water HeaterNodeviaConnector,  !- Outlet Node Name
    autosize,                !- Design Flow Rate {m3/s}
    0.001,                   !- Design Pump Head {Pa}
    AUTOSIZE,                !- Design Power Consumption {W}
    0.3,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent;            !- Pump Control Type

  BranchList,
    SWHSys1 Supply Branches, !- Name
    SWHSys1 Supply Inlet Branch,  !- Branch 1 Name
    SWHSys1 Supply Equipment Branch,  !- Branch 2 Name
    SWHSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
    SWHSys1 Supply Outlet Branch;  !- Branch 4 Name

  Branch,
    SWHSys1 Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    SWHSys1 Pump,            !- Component 1 Name
    SWHSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Pump-Water HeaterNodeviaConnector;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Supply Equipment Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    SWHSys1 Water Heater,    !- Component 1 Name
    SWHSys1 Pump-Water HeaterNode,  !- Component 1 Inlet Node Name
    SWHSys1 Supply Equipment Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Supply Equipment Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
    SWHSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Supply Equip Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Supply Outlet Pipe,  !- Component 1 Name
    SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    SWHSys1 Supply Outlet Node;  !- Component 1 Outlet Node Name

  BranchList,
    SWHSys1 Demand Branches, !- Name
    SWHSys1 Demand Inlet Branch,  !- Inlet Branch Name
    SWH Demand Load Branch Kitchen Water Equipment,  !- Branch 1 Name
    SWHSys1 Demand Bypass Branch,  !- Branch N Name
    SWHSys1 Demand Outlet Branch;  !- Branch N Name

  Branch,
    SWHSys1 Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Demand Inlet Pipe,  !- Component 1 Name
    SWHSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Demand Bypass Pipe,  !- Component 1 Name
    SWHSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Demand Outlet Pipe,  !- Component 1 Name
    SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    SWHSys1 Demand Outlet Node;  !- Component 1 Outlet Node Name

  Connector:Splitter,
    SWHSys1 Supply Splitter, !- Name
    SWHSys1 Supply Inlet Branch,  !- Inlet Branch Name
    SWHSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
    SWHSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Splitter,
    SWHSys1 Demand Splitter, !- Name
    SWHSys1 Demand Inlet Branch,  !- Inlet Branch Name
    SWH Demand Load Branch Kitchen Water Equipment,  !- Branch 1 Name
    SWHSys1 Demand Bypass Branch;  !- Outlet Branch N Name

  Connector:Mixer,
    SWHSys1 Supply Mixer,    !- Name
    SWHSys1 Supply Outlet Branch,  !- Outlet Branch Name
    SWHSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
    SWHSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

  Connector:Mixer,
    SWHSys1 Demand Mixer,    !- Name
    SWHSys1 Demand Outlet Branch,  !- Outlet Branch Name
    SWH Demand Load Branch Kitchen Water Equipment,  !- Branch 1 Name
    SWHSys1 Demand Bypass Branch;  !- Inlet Branch N Name

  ConnectorList,
    SWHSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SWHSys1 Supply Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SWHSys1 Supply Mixer;    !- Connector 2 Name

  ConnectorList,
    SWHSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SWHSys1 Demand Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SWHSys1 Demand Mixer;    !- Connector 2 Name

  Pipe:Adiabatic,
    SWHSys1 Supply Equipment Bypass Pipe,  !- Name
    SWHSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    SWHSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Supply Outlet Pipe,  !- Name
    SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Inlet Node Name
    SWHSys1 Supply Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Demand Inlet Pipe,  !- Name
    SWHSys1 Demand Inlet Node,  !- Inlet Node Name
    SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Demand Bypass Pipe,  !- Name
    SWHSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    SWHSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Demand Outlet Pipe,  !- Name
    SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Inlet Node Name
    SWHSys1 Demand Outlet Node;  !- Outlet Node Name


  PlantEquipmentList,
    SWHSys1 Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    SWHSys1 Water Heater;    !- Equipment 1 Name

  PlantEquipmentOperation:HeatingLoad,
    SWHSys1 Operation Scheme,!- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    SWHSys1 Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentOperationSchemes,
    SWHSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    SWHSys1 Operation Scheme,!- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

  SetpointManager:Scheduled,
    SWHSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    SHWSys1-Loop-Temp-Schedule,  !- Schedule Name
    SWHSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    Kitchen Water Equipment,  !- Name
    WaterUse,             !- End-Use Subcategory
    0.00009598,              !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Kitchen Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Kitchen Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Kitchen,                 !- Zone Name
    Kitchen Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Kitchen Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    Kitchen Water Equipment,  !- Name
    Kitchen Water Equipment Water Inlet Node,  !- Inlet Node Name
    Kitchen Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Kitchen Water Equipment;  !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch Kitchen Water Equipment,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Kitchen Water Equipment,  !- Component 1 Name
    Kitchen Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Kitchen Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ EMS_tmpl ~~~

! Output:Variable,*,Heating Coil Heating Energy,hourly; !- HVAC Sum J ! the total amount of heat transfer taking place in the coil
! Output:Variable,*,Cooling Coil Total Cooling Energy,hourly; !- HVAC Sum J ! Energy removed from air loop by Cooling Coils. total amount of heat transfer taking place in the coil
! Output:Variable,*,Cooling Coil Electric Energy,hourly; !- HVAC Sum J
! Output:Variable,*,Cooling Coil Total Cooling Rate,hourly; !- HVAC Average W
! Output:Variable,*,Cooling Coil Total Cooling Energy,hourly; !- HVAC Sum J
! Output:Variable,*,Heating Coil Electric Energy,hourly; !- HVAC Sum J
! Output:Variable,*,Heating Coil Heating Energy,hourly; !- HVAC Sum J
! Output:Variable,*,Heating Coil Heating Rate,hourly; !- HVAC Average W
! Output:Variable,*,Air System Cooling Coil Total Cooling Energy,Hourly;
! Output:Variable,*,Air System DX Cooling Coil Electric Energy,hourly; !- HVAC Sum J
! Output:Variable,*,Air System Heating Coil Total Heating Energy,Hourly;
! Output:Variable,*,Air System DX Heating Coil Electric Energy,hourly; !- HVAC Sum J
! Output:Variable,*,Fan Electric Power,hourly; !- HVAC Average W
! Output:Variable,*,Humidifier Electric Power,hourly; !- HVAC Average W
! Output:Variable,*,Pump Mass Flow Rate,hourly; !- HVAC Average ! the water outlet mass flow rate
! Output:Variable,*,Pump Shaft Power,hourly; !- HVAC Average W
! Output:Variable,*,Pump Electric Power,hourly; !- HVAC Average W
! Output:Variable,*,Pump Outlet Temperature,hourly; !- HVAC Average C
! Output:Variable,*,Site Outdoor Air Drybulb Temperature,Hourly;
! Output:Variable,*,Site Outdoor Air Wetbulb Temperature,Hourly;
! Output:Variable,*,Fan Air Mass Flow Rate,hourly; !- HVAC Average ! the amount of outdoor air entering the zone
! Output:Variable,*,Air System Outdoor Air Mass Flow Rate,hourly; !- HVAC Average ! average outdoor air mass flow rate introduced by the outdoor air controller
! Output:Variable,*,Water Heater Heating Rate,Hourly;

! Output:Variable,PSZ-AC_1:1 OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,PSZ-AC_1:1 Supply Equipment Inlet Node,System Node Temperature,Hourly;
! Output:Variable,PSZ-AC_1:1 Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,PSZ-AC_1:1 Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,PSZ-AC_1:1 NA,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,PSZ-AC_1:1 NA,System Node Temperature,Hourly;
! Output:Variable,PSZ-AC_1:1 NA,System Node Wetbulb Temperature,Hourly;
! Output:Variable,PSZ-AC_2:2 OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,PSZ-AC_2:2 Supply Equipment Inlet Node,System Node Temperature,Hourly;
! Output:Variable,PSZ-AC_2:2 Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,PSZ-AC_2:2 Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,PSZ-AC_2:2 NA,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,PSZ-AC_2:2 NA,System Node Temperature,Hourly;
! Output:Variable,PSZ-AC_2:2 NA,System Node Wetbulb Temperature,Hourly;


  Output:Meter:MeterFileOnly,Electricity:Facility,Hourly;
  Output:Meter:MeterFileOnly,Electricity:Building,hourly;
  Output:Meter:MeterFileOnly,ElectricityNet:Facility,Hourly;
  Output:Meter:MeterFileOnly,Electricity:HVAC,hourly;
  Output:Meter:MeterFileOnly,Gas:Facility,Hourly;
