!-Generator IDFEditor 1.50
! Test Case TC20 | MediumOffice | Climate Zone 2A | Houston TX
! No HVAC - ready for VRF template injection

Version,
    25.2;                    !- Version Identifier

Building,
    MediumOffice_TC20,            !- Name
    0,                       !- North Axis {deg}
    City,                    !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value {W}
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

Timestep,
    6;                       !- Number of Timesteps per Hour

Zone,
    Floor1_Perim_N,                    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate;           !- Volume {m3}

Zone,
    Floor1_Perim_S,                    !- Name
    0,                       !- Direction of Relative North {deg}
    25,                !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate;           !- Volume {m3}

Zone,
    Floor1_Core,                    !- Name
    0,                       !- Direction of Relative North {deg}
    50,                !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate;           !- Volume {m3}

Zone,
    Floor2_Perim_N,                    !- Name
    0,                       !- Direction of Relative North {deg}
    75,                !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate;           !- Volume {m3}

Zone,
    Floor2_Core,                    !- Name
    0,                       !- Direction of Relative North {deg}
    100,                !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate;           !- Volume {m3}

ScheduleTypeLimits,
    Fraction,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    Any Number;              !- Name

Schedule:Compact,
    Floor1_Perim_N_Occ,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00, 0.0,       !- Field 3
    Until: 09:00, 0.5,       !- Field 5
    Until: 17:00, 1.0,       !- Field 7
    Until: 18:00, 0.5,       !- Field 9
    Until: 24:00, 0.0,       !- Field 11
    For: Saturday,           !- Field 13
    Until: 09:00, 0.0,       !- Field 14
    Until: 13:00, 0.5,       !- Field 16
    Until: 24:00, 0.0,       !- Field 18
    For: Sunday Holidays,    !- Field 20
    Until: 24:00, 0.0;       !- Field 21

Schedule:Compact,
    Floor1_Perim_N_Ltg,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00, 0.1,       !- Field 3
    Until: 17:00, 1.0,       !- Field 5
    Until: 24:00, 0.1,       !- Field 7
    For: Weekends Holidays,  !- Field 9
    Until: 24:00, 0.1;       !- Field 10

Schedule:Compact,
    Floor1_Perim_N_Eqp,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00, 0.1,       !- Field 3
    Until: 17:00, 1.0,       !- Field 5
    Until: 24:00, 0.1,       !- Field 7
    For: Weekends Holidays,  !- Field 9
    Until: 24:00, 0.1;       !- Field 10

Schedule:Compact,
    Floor1_Perim_N_Act,              !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 120;       !- Field 3

Schedule:Compact,
    Floor1_Perim_S_Occ,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00, 0.0,       !- Field 3
    Until: 09:00, 0.5,       !- Field 5
    Until: 17:00, 1.0,       !- Field 7
    Until: 18:00, 0.5,       !- Field 9
    Until: 24:00, 0.0,       !- Field 11
    For: Saturday,           !- Field 13
    Until: 09:00, 0.0,       !- Field 14
    Until: 13:00, 0.5,       !- Field 16
    Until: 24:00, 0.0,       !- Field 18
    For: Sunday Holidays,    !- Field 20
    Until: 24:00, 0.0;       !- Field 21

Schedule:Compact,
    Floor1_Perim_S_Ltg,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00, 0.1,       !- Field 3
    Until: 17:00, 1.0,       !- Field 5
    Until: 24:00, 0.1,       !- Field 7
    For: Weekends Holidays,  !- Field 9
    Until: 24:00, 0.1;       !- Field 10

Schedule:Compact,
    Floor1_Perim_S_Eqp,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00, 0.1,       !- Field 3
    Until: 17:00, 1.0,       !- Field 5
    Until: 24:00, 0.1,       !- Field 7
    For: Weekends Holidays,  !- Field 9
    Until: 24:00, 0.1;       !- Field 10

Schedule:Compact,
    Floor1_Perim_S_Act,              !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 120;       !- Field 3

Schedule:Compact,
    Floor1_Core_Occ,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00, 0.0,       !- Field 3
    Until: 09:00, 0.5,       !- Field 5
    Until: 17:00, 1.0,       !- Field 7
    Until: 18:00, 0.5,       !- Field 9
    Until: 24:00, 0.0,       !- Field 11
    For: Saturday,           !- Field 13
    Until: 09:00, 0.0,       !- Field 14
    Until: 13:00, 0.5,       !- Field 16
    Until: 24:00, 0.0,       !- Field 18
    For: Sunday Holidays,    !- Field 20
    Until: 24:00, 0.0;       !- Field 21

Schedule:Compact,
    Floor1_Core_Ltg,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00, 0.1,       !- Field 3
    Until: 17:00, 1.0,       !- Field 5
    Until: 24:00, 0.1,       !- Field 7
    For: Weekends Holidays,  !- Field 9
    Until: 24:00, 0.1;       !- Field 10

Schedule:Compact,
    Floor1_Core_Eqp,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00, 0.1,       !- Field 3
    Until: 17:00, 1.0,       !- Field 5
    Until: 24:00, 0.1,       !- Field 7
    For: Weekends Holidays,  !- Field 9
    Until: 24:00, 0.1;       !- Field 10

Schedule:Compact,
    Floor1_Core_Act,              !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 120;       !- Field 3

Schedule:Compact,
    Floor2_Perim_N_Occ,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00, 0.0,       !- Field 3
    Until: 09:00, 0.5,       !- Field 5
    Until: 17:00, 1.0,       !- Field 7
    Until: 18:00, 0.5,       !- Field 9
    Until: 24:00, 0.0,       !- Field 11
    For: Saturday,           !- Field 13
    Until: 09:00, 0.0,       !- Field 14
    Until: 13:00, 0.5,       !- Field 16
    Until: 24:00, 0.0,       !- Field 18
    For: Sunday Holidays,    !- Field 20
    Until: 24:00, 0.0;       !- Field 21

Schedule:Compact,
    Floor2_Perim_N_Ltg,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00, 0.1,       !- Field 3
    Until: 17:00, 1.0,       !- Field 5
    Until: 24:00, 0.1,       !- Field 7
    For: Weekends Holidays,  !- Field 9
    Until: 24:00, 0.1;       !- Field 10

Schedule:Compact,
    Floor2_Perim_N_Eqp,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00, 0.1,       !- Field 3
    Until: 17:00, 1.0,       !- Field 5
    Until: 24:00, 0.1,       !- Field 7
    For: Weekends Holidays,  !- Field 9
    Until: 24:00, 0.1;       !- Field 10

Schedule:Compact,
    Floor2_Perim_N_Act,              !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 120;       !- Field 3

Schedule:Compact,
    Floor2_Core_Occ,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00, 0.0,       !- Field 3
    Until: 09:00, 0.5,       !- Field 5
    Until: 17:00, 1.0,       !- Field 7
    Until: 18:00, 0.5,       !- Field 9
    Until: 24:00, 0.0,       !- Field 11
    For: Saturday,           !- Field 13
    Until: 09:00, 0.0,       !- Field 14
    Until: 13:00, 0.5,       !- Field 16
    Until: 24:00, 0.0,       !- Field 18
    For: Sunday Holidays,    !- Field 20
    Until: 24:00, 0.0;       !- Field 21

Schedule:Compact,
    Floor2_Core_Ltg,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00, 0.1,       !- Field 3
    Until: 17:00, 1.0,       !- Field 5
    Until: 24:00, 0.1,       !- Field 7
    For: Weekends Holidays,  !- Field 9
    Until: 24:00, 0.1;       !- Field 10

Schedule:Compact,
    Floor2_Core_Eqp,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00, 0.1,       !- Field 3
    Until: 17:00, 1.0,       !- Field 5
    Until: 24:00, 0.1,       !- Field 7
    For: Weekends Holidays,  !- Field 9
    Until: 24:00, 0.1;       !- Field 10

Schedule:Compact,
    Floor2_Core_Act,              !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 120;       !- Field 3

People,
    Floor1_Perim_N_People,             !- Name
    Floor1_Perim_N,                    !- Zone or ZoneList Name
    Floor1_Perim_N_Occ,              !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    39,                   !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Floor1_Perim_N_Act;              !- Activity Level Schedule Name

People,
    Floor1_Perim_S_People,             !- Name
    Floor1_Perim_S,                    !- Zone or ZoneList Name
    Floor1_Perim_S_Occ,              !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    39,                   !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Floor1_Perim_S_Act;              !- Activity Level Schedule Name

People,
    Floor1_Core_People,             !- Name
    Floor1_Core,                    !- Zone or ZoneList Name
    Floor1_Core_Occ,              !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    69,                   !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Floor1_Core_Act;              !- Activity Level Schedule Name

People,
    Floor2_Perim_N_People,             !- Name
    Floor2_Perim_N,                    !- Zone or ZoneList Name
    Floor2_Perim_N_Occ,              !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    39,                   !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Floor2_Perim_N_Act;              !- Activity Level Schedule Name

People,
    Floor2_Core_People,             !- Name
    Floor2_Core,                    !- Zone or ZoneList Name
    Floor2_Core_Occ,              !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    69,                   !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Floor2_Core_Act;              !- Activity Level Schedule Name

Lights,
    Floor1_Perim_N_Lights,             !- Name
    Floor1_Perim_N,                    !- Zone or ZoneList Name
    Floor1_Perim_N_Ltg,              !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2400,                    !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.4,                     !- Fraction Radiant
    0.2;                     !- Fraction Visible

Lights,
    Floor1_Perim_S_Lights,             !- Name
    Floor1_Perim_S,                    !- Zone or ZoneList Name
    Floor1_Perim_S_Ltg,              !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2400,                    !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.4,                     !- Fraction Radiant
    0.2;                     !- Fraction Visible

Lights,
    Floor1_Core_Lights,             !- Name
    Floor1_Core,                    !- Zone or ZoneList Name
    Floor1_Core_Ltg,              !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    4400,                    !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.4,                     !- Fraction Radiant
    0.2;                     !- Fraction Visible

Lights,
    Floor2_Perim_N_Lights,             !- Name
    Floor2_Perim_N,                    !- Zone or ZoneList Name
    Floor2_Perim_N_Ltg,              !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2400,                    !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.4,                     !- Fraction Radiant
    0.2;                     !- Fraction Visible

Lights,
    Floor2_Core_Lights,             !- Name
    Floor2_Core,                    !- Zone or ZoneList Name
    Floor2_Core_Ltg,              !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    4400,                    !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.4,                     !- Fraction Radiant
    0.2;                     !- Fraction Visible

ElectricEquipment,
    Floor1_Perim_N_Equipment,          !- Name
    Floor1_Perim_N,                    !- Zone or ZoneList Name
    Floor1_Perim_N_Eqp,              !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2900,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

ElectricEquipment,
    Floor1_Perim_S_Equipment,          !- Name
    Floor1_Perim_S,                    !- Zone or ZoneList Name
    Floor1_Perim_S_Eqp,              !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2900,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

ElectricEquipment,
    Floor1_Core_Equipment,          !- Name
    Floor1_Core,                    !- Zone or ZoneList Name
    Floor1_Core_Eqp,              !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    5400,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

ElectricEquipment,
    Floor2_Perim_N_Equipment,          !- Name
    Floor2_Perim_N,                    !- Zone or ZoneList Name
    Floor2_Perim_N_Eqp,              !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2900,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

ElectricEquipment,
    Floor2_Core_Equipment,          !- Name
    Floor2_Core,                    !- Zone or ZoneList Name
    Floor2_Core_Eqp,              !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    5400,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

Output:Variable,
    *,                       !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air System Sensible Cooling Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air System Sensible Heating Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency
