!-Generator IDFEditor 1.50
! Test Case TC22 | MediumOffice | Climate Zone 3B | Los Angeles CA
! No HVAC - ready for VRF template injection

Version,
    25.2;                    !- Version Identifier

Building,
    MediumOffice_TC22,            !- Name
    0,                       !- North Axis {deg}
    City,                    !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value {W}
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

Timestep,
    6;                       !- Number of Timesteps per Hour

Zone,
    SW_Office,                    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate;           !- Volume {m3}

Zone,
    NE_Office,                    !- Name
    0,                       !- Direction of Relative North {deg}
    25,                !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate;           !- Volume {m3}

Zone,
    SE_Office,                    !- Name
    0,                       !- Direction of Relative North {deg}
    50,                !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate;           !- Volume {m3}

Zone,
    NW_Office,                    !- Name
    0,                       !- Direction of Relative North {deg}
    75,                !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate;           !- Volume {m3}

Zone,
    Central_Core,                    !- Name
    0,                       !- Direction of Relative North {deg}
    100,                !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate;           !- Volume {m3}

ScheduleTypeLimits,
    Fraction,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    Any Number;              !- Name

Schedule:Compact,
    SW_Office_Occ,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00, 0.0,       !- Field 3
    Until: 09:00, 0.5,       !- Field 5
    Until: 17:00, 1.0,       !- Field 7
    Until: 18:00, 0.5,       !- Field 9
    Until: 24:00, 0.0,       !- Field 11
    For: Saturday,           !- Field 13
    Until: 09:00, 0.0,       !- Field 14
    Until: 13:00, 0.5,       !- Field 16
    Until: 24:00, 0.0,       !- Field 18
    For: Sunday Holidays,    !- Field 20
    Until: 24:00, 0.0;       !- Field 21

Schedule:Compact,
    SW_Office_Ltg,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00, 0.1,       !- Field 3
    Until: 17:00, 1.0,       !- Field 5
    Until: 24:00, 0.1,       !- Field 7
    For: Weekends Holidays,  !- Field 9
    Until: 24:00, 0.1;       !- Field 10

Schedule:Compact,
    SW_Office_Eqp,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00, 0.1,       !- Field 3
    Until: 17:00, 1.0,       !- Field 5
    Until: 24:00, 0.1,       !- Field 7
    For: Weekends Holidays,  !- Field 9
    Until: 24:00, 0.1;       !- Field 10

Schedule:Compact,
    SW_Office_Act,              !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 120;       !- Field 3

Schedule:Compact,
    NE_Office_Occ,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00, 0.0,       !- Field 3
    Until: 09:00, 0.5,       !- Field 5
    Until: 17:00, 1.0,       !- Field 7
    Until: 18:00, 0.5,       !- Field 9
    Until: 24:00, 0.0,       !- Field 11
    For: Saturday,           !- Field 13
    Until: 09:00, 0.0,       !- Field 14
    Until: 13:00, 0.5,       !- Field 16
    Until: 24:00, 0.0,       !- Field 18
    For: Sunday Holidays,    !- Field 20
    Until: 24:00, 0.0;       !- Field 21

Schedule:Compact,
    NE_Office_Ltg,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00, 0.1,       !- Field 3
    Until: 17:00, 1.0,       !- Field 5
    Until: 24:00, 0.1,       !- Field 7
    For: Weekends Holidays,  !- Field 9
    Until: 24:00, 0.1;       !- Field 10

Schedule:Compact,
    NE_Office_Eqp,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00, 0.1,       !- Field 3
    Until: 17:00, 1.0,       !- Field 5
    Until: 24:00, 0.1,       !- Field 7
    For: Weekends Holidays,  !- Field 9
    Until: 24:00, 0.1;       !- Field 10

Schedule:Compact,
    NE_Office_Act,              !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 120;       !- Field 3

Schedule:Compact,
    SE_Office_Occ,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00, 0.0,       !- Field 3
    Until: 09:00, 0.5,       !- Field 5
    Until: 17:00, 1.0,       !- Field 7
    Until: 18:00, 0.5,       !- Field 9
    Until: 24:00, 0.0,       !- Field 11
    For: Saturday,           !- Field 13
    Until: 09:00, 0.0,       !- Field 14
    Until: 13:00, 0.5,       !- Field 16
    Until: 24:00, 0.0,       !- Field 18
    For: Sunday Holidays,    !- Field 20
    Until: 24:00, 0.0;       !- Field 21

Schedule:Compact,
    SE_Office_Ltg,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00, 0.1,       !- Field 3
    Until: 17:00, 1.0,       !- Field 5
    Until: 24:00, 0.1,       !- Field 7
    For: Weekends Holidays,  !- Field 9
    Until: 24:00, 0.1;       !- Field 10

Schedule:Compact,
    SE_Office_Eqp,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00, 0.1,       !- Field 3
    Until: 17:00, 1.0,       !- Field 5
    Until: 24:00, 0.1,       !- Field 7
    For: Weekends Holidays,  !- Field 9
    Until: 24:00, 0.1;       !- Field 10

Schedule:Compact,
    SE_Office_Act,              !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 120;       !- Field 3

Schedule:Compact,
    NW_Office_Occ,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00, 0.0,       !- Field 3
    Until: 09:00, 0.5,       !- Field 5
    Until: 17:00, 1.0,       !- Field 7
    Until: 18:00, 0.5,       !- Field 9
    Until: 24:00, 0.0,       !- Field 11
    For: Saturday,           !- Field 13
    Until: 09:00, 0.0,       !- Field 14
    Until: 13:00, 0.5,       !- Field 16
    Until: 24:00, 0.0,       !- Field 18
    For: Sunday Holidays,    !- Field 20
    Until: 24:00, 0.0;       !- Field 21

Schedule:Compact,
    NW_Office_Ltg,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00, 0.1,       !- Field 3
    Until: 17:00, 1.0,       !- Field 5
    Until: 24:00, 0.1,       !- Field 7
    For: Weekends Holidays,  !- Field 9
    Until: 24:00, 0.1;       !- Field 10

Schedule:Compact,
    NW_Office_Eqp,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00, 0.1,       !- Field 3
    Until: 17:00, 1.0,       !- Field 5
    Until: 24:00, 0.1,       !- Field 7
    For: Weekends Holidays,  !- Field 9
    Until: 24:00, 0.1;       !- Field 10

Schedule:Compact,
    NW_Office_Act,              !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 120;       !- Field 3

Schedule:Compact,
    Central_Core_Occ,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00, 0.0,       !- Field 3
    Until: 09:00, 0.5,       !- Field 5
    Until: 17:00, 1.0,       !- Field 7
    Until: 18:00, 0.5,       !- Field 9
    Until: 24:00, 0.0,       !- Field 11
    For: Saturday,           !- Field 13
    Until: 09:00, 0.0,       !- Field 14
    Until: 13:00, 0.5,       !- Field 16
    Until: 24:00, 0.0,       !- Field 18
    For: Sunday Holidays,    !- Field 20
    Until: 24:00, 0.0;       !- Field 21

Schedule:Compact,
    Central_Core_Ltg,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00, 0.1,       !- Field 3
    Until: 17:00, 1.0,       !- Field 5
    Until: 24:00, 0.1,       !- Field 7
    For: Weekends Holidays,  !- Field 9
    Until: 24:00, 0.1;       !- Field 10

Schedule:Compact,
    Central_Core_Eqp,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00, 0.1,       !- Field 3
    Until: 17:00, 1.0,       !- Field 5
    Until: 24:00, 0.1,       !- Field 7
    For: Weekends Holidays,  !- Field 9
    Until: 24:00, 0.1;       !- Field 10

Schedule:Compact,
    Central_Core_Act,              !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 120;       !- Field 3

People,
    SW_Office_People,             !- Name
    SW_Office,                    !- Zone or ZoneList Name
    SW_Office_Occ,              !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    35,                   !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    SW_Office_Act;              !- Activity Level Schedule Name

People,
    NE_Office_People,             !- Name
    NE_Office,                    !- Zone or ZoneList Name
    NE_Office_Occ,              !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    35,                   !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    NE_Office_Act;              !- Activity Level Schedule Name

People,
    SE_Office_People,             !- Name
    SE_Office,                    !- Zone or ZoneList Name
    SE_Office_Occ,              !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    35,                   !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    SE_Office_Act;              !- Activity Level Schedule Name

People,
    NW_Office_People,             !- Name
    NW_Office,                    !- Zone or ZoneList Name
    NW_Office_Occ,              !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    35,                   !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    NW_Office_Act;              !- Activity Level Schedule Name

People,
    Central_Core_People,             !- Name
    Central_Core,                    !- Zone or ZoneList Name
    Central_Core_Occ,              !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    71,                   !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Central_Core_Act;              !- Activity Level Schedule Name

Lights,
    SW_Office_Lights,             !- Name
    SW_Office,                    !- Zone or ZoneList Name
    SW_Office_Ltg,              !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2200,                    !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.4,                     !- Fraction Radiant
    0.2;                     !- Fraction Visible

Lights,
    NE_Office_Lights,             !- Name
    NE_Office,                    !- Zone or ZoneList Name
    NE_Office_Ltg,              !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2200,                    !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.4,                     !- Fraction Radiant
    0.2;                     !- Fraction Visible

Lights,
    SE_Office_Lights,             !- Name
    SE_Office,                    !- Zone or ZoneList Name
    SE_Office_Ltg,              !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2200,                    !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.4,                     !- Fraction Radiant
    0.2;                     !- Fraction Visible

Lights,
    NW_Office_Lights,             !- Name
    NW_Office,                    !- Zone or ZoneList Name
    NW_Office_Ltg,              !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2200,                    !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.4,                     !- Fraction Radiant
    0.2;                     !- Fraction Visible

Lights,
    Central_Core_Lights,             !- Name
    Central_Core,                    !- Zone or ZoneList Name
    Central_Core_Ltg,              !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    4600,                    !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.4,                     !- Fraction Radiant
    0.2;                     !- Fraction Visible

ElectricEquipment,
    SW_Office_Equipment,          !- Name
    SW_Office,                    !- Zone or ZoneList Name
    SW_Office_Eqp,              !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2700,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

ElectricEquipment,
    NE_Office_Equipment,          !- Name
    NE_Office,                    !- Zone or ZoneList Name
    NE_Office_Eqp,              !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2700,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

ElectricEquipment,
    SE_Office_Equipment,          !- Name
    SE_Office,                    !- Zone or ZoneList Name
    SE_Office_Eqp,              !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2700,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

ElectricEquipment,
    NW_Office_Equipment,          !- Name
    NW_Office,                    !- Zone or ZoneList Name
    NW_Office_Eqp,              !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2700,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

ElectricEquipment,
    Central_Core_Equipment,          !- Name
    Central_Core,                    !- Zone or ZoneList Name
    Central_Core_Eqp,              !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    5600,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

Output:Variable,
    *,                       !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air System Sensible Cooling Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air System Sensible Heating Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency
