!-Generator IDFEditor 1.50
! Test Case TC38 | MidriseApartment | Climate Zone 3B | Los Angeles CA
! No HVAC - ready for VRF template injection

Version,
    25.2;                    !- Version Identifier

Building,
    MidriseApartment_TC38,            !- Name
    0,                       !- North Axis {deg}
    City,                    !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value {W}
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

Timestep,
    6;                       !- Number of Timesteps per Hour

Zone,
    Studio_1,                    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate;           !- Volume {m3}

Zone,
    Studio_2,                    !- Name
    0,                       !- Direction of Relative North {deg}
    25,                !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate;           !- Volume {m3}

Zone,
    One_Bed_1,                    !- Name
    0,                       !- Direction of Relative North {deg}
    50,                !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate;           !- Volume {m3}

Zone,
    One_Bed_2,                    !- Name
    0,                       !- Direction of Relative North {deg}
    75,                !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate;           !- Volume {m3}

Zone,
    Corridor,                    !- Name
    0,                       !- Direction of Relative North {deg}
    100,                !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate;           !- Volume {m3}

ScheduleTypeLimits,
    Fraction,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    Any Number;              !- Name

Schedule:Compact,
    Studio_1_Occ,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00, 0.0,       !- Field 3
    Until: 09:00, 0.5,       !- Field 5
    Until: 17:00, 1.0,       !- Field 7
    Until: 18:00, 0.5,       !- Field 9
    Until: 24:00, 0.0,       !- Field 11
    For: Saturday,           !- Field 13
    Until: 09:00, 0.0,       !- Field 14
    Until: 13:00, 0.5,       !- Field 16
    Until: 24:00, 0.0,       !- Field 18
    For: Sunday Holidays,    !- Field 20
    Until: 24:00, 0.0;       !- Field 21

Schedule:Compact,
    Studio_1_Ltg,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00, 0.1,       !- Field 3
    Until: 17:00, 1.0,       !- Field 5
    Until: 24:00, 0.1,       !- Field 7
    For: Weekends Holidays,  !- Field 9
    Until: 24:00, 0.1;       !- Field 10

Schedule:Compact,
    Studio_1_Eqp,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00, 0.1,       !- Field 3
    Until: 17:00, 1.0,       !- Field 5
    Until: 24:00, 0.1,       !- Field 7
    For: Weekends Holidays,  !- Field 9
    Until: 24:00, 0.1;       !- Field 10

Schedule:Compact,
    Studio_1_Act,              !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 120;       !- Field 3

Schedule:Compact,
    Studio_2_Occ,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00, 0.0,       !- Field 3
    Until: 09:00, 0.5,       !- Field 5
    Until: 17:00, 1.0,       !- Field 7
    Until: 18:00, 0.5,       !- Field 9
    Until: 24:00, 0.0,       !- Field 11
    For: Saturday,           !- Field 13
    Until: 09:00, 0.0,       !- Field 14
    Until: 13:00, 0.5,       !- Field 16
    Until: 24:00, 0.0,       !- Field 18
    For: Sunday Holidays,    !- Field 20
    Until: 24:00, 0.0;       !- Field 21

Schedule:Compact,
    Studio_2_Ltg,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00, 0.1,       !- Field 3
    Until: 17:00, 1.0,       !- Field 5
    Until: 24:00, 0.1,       !- Field 7
    For: Weekends Holidays,  !- Field 9
    Until: 24:00, 0.1;       !- Field 10

Schedule:Compact,
    Studio_2_Eqp,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00, 0.1,       !- Field 3
    Until: 17:00, 1.0,       !- Field 5
    Until: 24:00, 0.1,       !- Field 7
    For: Weekends Holidays,  !- Field 9
    Until: 24:00, 0.1;       !- Field 10

Schedule:Compact,
    Studio_2_Act,              !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 120;       !- Field 3

Schedule:Compact,
    One_Bed_1_Occ,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00, 0.0,       !- Field 3
    Until: 09:00, 0.5,       !- Field 5
    Until: 17:00, 1.0,       !- Field 7
    Until: 18:00, 0.5,       !- Field 9
    Until: 24:00, 0.0,       !- Field 11
    For: Saturday,           !- Field 13
    Until: 09:00, 0.0,       !- Field 14
    Until: 13:00, 0.5,       !- Field 16
    Until: 24:00, 0.0,       !- Field 18
    For: Sunday Holidays,    !- Field 20
    Until: 24:00, 0.0;       !- Field 21

Schedule:Compact,
    One_Bed_1_Ltg,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00, 0.1,       !- Field 3
    Until: 17:00, 1.0,       !- Field 5
    Until: 24:00, 0.1,       !- Field 7
    For: Weekends Holidays,  !- Field 9
    Until: 24:00, 0.1;       !- Field 10

Schedule:Compact,
    One_Bed_1_Eqp,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00, 0.1,       !- Field 3
    Until: 17:00, 1.0,       !- Field 5
    Until: 24:00, 0.1,       !- Field 7
    For: Weekends Holidays,  !- Field 9
    Until: 24:00, 0.1;       !- Field 10

Schedule:Compact,
    One_Bed_1_Act,              !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 120;       !- Field 3

Schedule:Compact,
    One_Bed_2_Occ,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00, 0.0,       !- Field 3
    Until: 09:00, 0.5,       !- Field 5
    Until: 17:00, 1.0,       !- Field 7
    Until: 18:00, 0.5,       !- Field 9
    Until: 24:00, 0.0,       !- Field 11
    For: Saturday,           !- Field 13
    Until: 09:00, 0.0,       !- Field 14
    Until: 13:00, 0.5,       !- Field 16
    Until: 24:00, 0.0,       !- Field 18
    For: Sunday Holidays,    !- Field 20
    Until: 24:00, 0.0;       !- Field 21

Schedule:Compact,
    One_Bed_2_Ltg,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00, 0.1,       !- Field 3
    Until: 17:00, 1.0,       !- Field 5
    Until: 24:00, 0.1,       !- Field 7
    For: Weekends Holidays,  !- Field 9
    Until: 24:00, 0.1;       !- Field 10

Schedule:Compact,
    One_Bed_2_Eqp,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00, 0.1,       !- Field 3
    Until: 17:00, 1.0,       !- Field 5
    Until: 24:00, 0.1,       !- Field 7
    For: Weekends Holidays,  !- Field 9
    Until: 24:00, 0.1;       !- Field 10

Schedule:Compact,
    One_Bed_2_Act,              !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 120;       !- Field 3

Schedule:Compact,
    Corridor_Occ,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00, 0.0,       !- Field 3
    Until: 09:00, 0.5,       !- Field 5
    Until: 17:00, 1.0,       !- Field 7
    Until: 18:00, 0.5,       !- Field 9
    Until: 24:00, 0.0,       !- Field 11
    For: Saturday,           !- Field 13
    Until: 09:00, 0.0,       !- Field 14
    Until: 13:00, 0.5,       !- Field 16
    Until: 24:00, 0.0,       !- Field 18
    For: Sunday Holidays,    !- Field 20
    Until: 24:00, 0.0;       !- Field 21

Schedule:Compact,
    Corridor_Ltg,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00, 0.1,       !- Field 3
    Until: 17:00, 1.0,       !- Field 5
    Until: 24:00, 0.1,       !- Field 7
    For: Weekends Holidays,  !- Field 9
    Until: 24:00, 0.1;       !- Field 10

Schedule:Compact,
    Corridor_Eqp,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00, 0.1,       !- Field 3
    Until: 17:00, 1.0,       !- Field 5
    Until: 24:00, 0.1,       !- Field 7
    For: Weekends Holidays,  !- Field 9
    Until: 24:00, 0.1;       !- Field 10

Schedule:Compact,
    Corridor_Act,              !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 120;       !- Field 3

People,
    Studio_1_People,             !- Name
    Studio_1,                    !- Zone or ZoneList Name
    Studio_1_Occ,              !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                   !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Studio_1_Act;              !- Activity Level Schedule Name

People,
    Studio_2_People,             !- Name
    Studio_2,                    !- Zone or ZoneList Name
    Studio_2_Occ,              !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                   !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Studio_2_Act;              !- Activity Level Schedule Name

People,
    One_Bed_1_People,             !- Name
    One_Bed_1,                    !- Zone or ZoneList Name
    One_Bed_1_Occ,              !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3,                   !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    One_Bed_1_Act;              !- Activity Level Schedule Name

People,
    One_Bed_2_People,             !- Name
    One_Bed_2,                    !- Zone or ZoneList Name
    One_Bed_2_Occ,              !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3,                   !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    One_Bed_2_Act;              !- Activity Level Schedule Name

People,
    Corridor_People,             !- Name
    Corridor,                    !- Zone or ZoneList Name
    Corridor_Occ,              !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                   !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Corridor_Act;              !- Activity Level Schedule Name

Lights,
    Studio_1_Lights,             !- Name
    Studio_1,                    !- Zone or ZoneList Name
    Studio_1_Ltg,              !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    180,                    !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.4,                     !- Fraction Radiant
    0.2;                     !- Fraction Visible

Lights,
    Studio_2_Lights,             !- Name
    Studio_2,                    !- Zone or ZoneList Name
    Studio_2_Ltg,              !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    180,                    !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.4,                     !- Fraction Radiant
    0.2;                     !- Fraction Visible

Lights,
    One_Bed_1_Lights,             !- Name
    One_Bed_1,                    !- Zone or ZoneList Name
    One_Bed_1_Ltg,              !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    270,                    !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.4,                     !- Fraction Radiant
    0.2;                     !- Fraction Visible

Lights,
    One_Bed_2_Lights,             !- Name
    One_Bed_2,                    !- Zone or ZoneList Name
    One_Bed_2_Ltg,              !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    270,                    !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.4,                     !- Fraction Radiant
    0.2;                     !- Fraction Visible

Lights,
    Corridor_Lights,             !- Name
    Corridor,                    !- Zone or ZoneList Name
    Corridor_Ltg,              !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    150,                    !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.4,                     !- Fraction Radiant
    0.2;                     !- Fraction Visible

ElectricEquipment,
    Studio_1_Equipment,          !- Name
    Studio_1,                    !- Zone or ZoneList Name
    Studio_1_Eqp,              !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    150,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

ElectricEquipment,
    Studio_2_Equipment,          !- Name
    Studio_2,                    !- Zone or ZoneList Name
    Studio_2_Eqp,              !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    150,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

ElectricEquipment,
    One_Bed_1_Equipment,          !- Name
    One_Bed_1,                    !- Zone or ZoneList Name
    One_Bed_1_Eqp,              !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    210,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

ElectricEquipment,
    One_Bed_2_Equipment,          !- Name
    One_Bed_2,                    !- Zone or ZoneList Name
    One_Bed_2_Eqp,              !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    210,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

ElectricEquipment,
    Corridor_Equipment,          !- Name
    Corridor,                    !- Zone or ZoneList Name
    Corridor_Eqp,              !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    50,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

Output:Variable,
    *,                       !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air System Sensible Cooling Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air System Sensible Heating Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency
