!-Generator IDFEditor 1.50
! Test Case TC49 | FullServiceRestaurant | Climate Zone 2A | Houston TX
! No HVAC - ready for VRF template injection

Version,
    25.2;                    !- Version Identifier

Building,
    FullServiceRestaurant_TC49,            !- Name
    0,                       !- North Axis {deg}
    City,                    !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value {W}
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

Timestep,
    6;                       !- Number of Timesteps per Hour

Zone,
    Dining,                    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate;           !- Volume {m3}

Zone,
    Kitchen,                    !- Name
    0,                       !- Direction of Relative North {deg}
    25,                !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate;           !- Volume {m3}

Zone,
    Private_Dining,                    !- Name
    0,                       !- Direction of Relative North {deg}
    50,                !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate;           !- Volume {m3}

ScheduleTypeLimits,
    Fraction,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    Any Number;              !- Name

Schedule:Compact,
    Dining_Occ,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00, 0.0,       !- Field 3
    Until: 09:00, 0.5,       !- Field 5
    Until: 17:00, 1.0,       !- Field 7
    Until: 18:00, 0.5,       !- Field 9
    Until: 24:00, 0.0,       !- Field 11
    For: Saturday,           !- Field 13
    Until: 09:00, 0.0,       !- Field 14
    Until: 13:00, 0.5,       !- Field 16
    Until: 24:00, 0.0,       !- Field 18
    For: Sunday Holidays,    !- Field 20
    Until: 24:00, 0.0;       !- Field 21

Schedule:Compact,
    Dining_Ltg,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00, 0.1,       !- Field 3
    Until: 17:00, 1.0,       !- Field 5
    Until: 24:00, 0.1,       !- Field 7
    For: Weekends Holidays,  !- Field 9
    Until: 24:00, 0.1;       !- Field 10

Schedule:Compact,
    Dining_Eqp,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00, 0.1,       !- Field 3
    Until: 17:00, 1.0,       !- Field 5
    Until: 24:00, 0.1,       !- Field 7
    For: Weekends Holidays,  !- Field 9
    Until: 24:00, 0.1;       !- Field 10

Schedule:Compact,
    Dining_Act,              !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 120;       !- Field 3

Schedule:Compact,
    Kitchen_Occ,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00, 0.0,       !- Field 3
    Until: 09:00, 0.5,       !- Field 5
    Until: 17:00, 1.0,       !- Field 7
    Until: 18:00, 0.5,       !- Field 9
    Until: 24:00, 0.0,       !- Field 11
    For: Saturday,           !- Field 13
    Until: 09:00, 0.0,       !- Field 14
    Until: 13:00, 0.5,       !- Field 16
    Until: 24:00, 0.0,       !- Field 18
    For: Sunday Holidays,    !- Field 20
    Until: 24:00, 0.0;       !- Field 21

Schedule:Compact,
    Kitchen_Ltg,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00, 0.1,       !- Field 3
    Until: 17:00, 1.0,       !- Field 5
    Until: 24:00, 0.1,       !- Field 7
    For: Weekends Holidays,  !- Field 9
    Until: 24:00, 0.1;       !- Field 10

Schedule:Compact,
    Kitchen_Eqp,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00, 0.1,       !- Field 3
    Until: 17:00, 1.0,       !- Field 5
    Until: 24:00, 0.1,       !- Field 7
    For: Weekends Holidays,  !- Field 9
    Until: 24:00, 0.1;       !- Field 10

Schedule:Compact,
    Kitchen_Act,              !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 120;       !- Field 3

Schedule:Compact,
    Private_Dining_Occ,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00, 0.0,       !- Field 3
    Until: 09:00, 0.5,       !- Field 5
    Until: 17:00, 1.0,       !- Field 7
    Until: 18:00, 0.5,       !- Field 9
    Until: 24:00, 0.0,       !- Field 11
    For: Saturday,           !- Field 13
    Until: 09:00, 0.0,       !- Field 14
    Until: 13:00, 0.5,       !- Field 16
    Until: 24:00, 0.0,       !- Field 18
    For: Sunday Holidays,    !- Field 20
    Until: 24:00, 0.0;       !- Field 21

Schedule:Compact,
    Private_Dining_Ltg,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00, 0.1,       !- Field 3
    Until: 17:00, 1.0,       !- Field 5
    Until: 24:00, 0.1,       !- Field 7
    For: Weekends Holidays,  !- Field 9
    Until: 24:00, 0.1;       !- Field 10

Schedule:Compact,
    Private_Dining_Eqp,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00, 0.1,       !- Field 3
    Until: 17:00, 1.0,       !- Field 5
    Until: 24:00, 0.1,       !- Field 7
    For: Weekends Holidays,  !- Field 9
    Until: 24:00, 0.1;       !- Field 10

Schedule:Compact,
    Private_Dining_Act,              !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 120;       !- Field 3

People,
    Dining_People,             !- Name
    Dining,                    !- Zone or ZoneList Name
    Dining_Occ,              !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    80,                   !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Dining_Act;              !- Activity Level Schedule Name

People,
    Kitchen_People,             !- Name
    Kitchen,                    !- Zone or ZoneList Name
    Kitchen_Occ,              !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    8,                   !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Kitchen_Act;              !- Activity Level Schedule Name

People,
    Private_Dining_People,             !- Name
    Private_Dining,                    !- Zone or ZoneList Name
    Private_Dining_Occ,              !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    25,                   !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Private_Dining_Act;              !- Activity Level Schedule Name

Lights,
    Dining_Lights,             !- Name
    Dining,                    !- Zone or ZoneList Name
    Dining_Ltg,              !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    3000,                    !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.4,                     !- Fraction Radiant
    0.2;                     !- Fraction Visible

Lights,
    Kitchen_Lights,             !- Name
    Kitchen,                    !- Zone or ZoneList Name
    Kitchen_Ltg,              !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    800,                    !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.4,                     !- Fraction Radiant
    0.2;                     !- Fraction Visible

Lights,
    Private_Dining_Lights,             !- Name
    Private_Dining,                    !- Zone or ZoneList Name
    Private_Dining_Ltg,              !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    900,                    !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.4,                     !- Fraction Radiant
    0.2;                     !- Fraction Visible

ElectricEquipment,
    Dining_Equipment,          !- Name
    Dining,                    !- Zone or ZoneList Name
    Dining_Eqp,              !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1000,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

ElectricEquipment,
    Kitchen_Equipment,          !- Name
    Kitchen,                    !- Zone or ZoneList Name
    Kitchen_Eqp,              !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    5000,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

ElectricEquipment,
    Private_Dining_Equipment,          !- Name
    Private_Dining,                    !- Zone or ZoneList Name
    Private_Dining_Eqp,              !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    300,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

Output:Variable,
    *,                       !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air System Sensible Cooling Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air System Sensible Heating Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency
