    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Floor 3 Humid_PlugMisc_Equip,  !- Name
    Floor 3 Humid,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    118.7970,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Floor 3 Janitor_PlugMisc_Equip,  !- Name
    Floor 3 Janitor,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    6.3211,                  !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Floor 3 Locker_PlugMisc_Equip,  !- Name
    Floor 3 Locker,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    359.9807,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Floor 3 Lounge_PlugMisc_Equip,  !- Name
    Floor 3 Lounge,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2276.8779,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Floor 3 Lounge Toilet_PlugMisc_Equip,  !- Name
    Floor 3 Lounge Toilet,   !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    76.8791,                 !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Floor 3 Mechanical_PlugMisc_Equip,  !- Name
    Floor 3 Mechanical,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1750.0146,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Floor 3 Mechanical Hall_PlugMisc_Equip,  !- Name
    Floor 3 Mechanical Hall, !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    120.1236,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Floor 3 Office_PlugMisc_Equip,  !- Name
    Floor 3 Office,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    3339.5150,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Floor 3 Office Hall_PlugMisc_Equip,  !- Name
    Floor 3 Office Hall,     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    333.9437,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Floor 3 Office Toilet_PlugMisc_Equip,  !- Name
    Floor 3 Office Toilet,   !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    21.6223,                 !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Floor 3 Physical Therapy 1_PlugMisc_Equip,  !- Name
    Floor 3 Physical Therapy 1,  !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1950.4993,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Floor 3 Physical Therapy 2_PlugMisc_Equip,  !- Name
    Floor 3 Physical Therapy 2,  !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    888.2274,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Floor 3 Physical Therapy Toilet_PlugMisc_Equip,  !- Name
    Floor 3 Physical Therapy Toilet,  !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    33.6346,                 !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Floor 3 Storage 1_PlugMisc_Equip,  !- Name
    Floor 3 Storage 1,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    10.8362,                 !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Floor 3 Storage 2_PlugMisc_Equip,  !- Name
    Floor 3 Storage 2,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    8.4282,                  !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Floor 3 Treatment_PlugMisc_Equip,  !- Name
    Floor 3 Treatment,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    523.5867,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Floor 3 Undeveloped 1_PlugMisc_Equip,  !- Name
    Floor 3 Undeveloped 1,   !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2494.7365,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Floor 3 Undeveloped 2_PlugMisc_Equip,  !- Name
    Floor 3 Undeveloped 2,   !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1267.1677,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Floor 3 Utility_PlugMisc_Equip,  !- Name
    Floor 3 Utility,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    21.6724,                 !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Floor 3 Work_PlugMisc_Equip,  !- Name
    Floor 3 Work,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    631.3839,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    NE Stair_PlugMisc_Equip, !- Name
    NE Stair,                !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    67.2692,                 !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    NW Elevator_PlugMisc_Equip,  !- Name
    NW Elevator,             !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    56.0577,                 !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    NW Stair_PlugMisc_Equip, !- Name
    NW Stair,                !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    76.8791,                 !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    SW Stair_PlugMisc_Equip, !- Name
    SW Stair,                !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    38.4396,                 !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: GASEQUIPMENT ===========

  GasEquipment,
    Floor 1 Operating Room 1_GasMisc_Equip,  !- Name
    Floor 1 Operating Room 1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH_BASE,     !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    3217.9755,               !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.0000,                  !- Fraction Radiant
    0.5000,                  !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    MiscPlug;                !- End-Use Subcategory

  GasEquipment,
    Floor 1 Operating Room 2_GasMisc_Equip,  !- Name
    Floor 1 Operating Room 2,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH_BASE,     !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    3357.8875,               !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.0000,                  !- Fraction Radiant
    0.5000,                  !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    MiscPlug;                !- End-Use Subcategory

  GasEquipment,
    Floor 1 Operating Room 3_GasMisc_Equip,  !- Name
    Floor 1 Operating Room 3,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH_BASE,     !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    3329.9051,               !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.0000,                  !- Fraction Radiant
    0.5000,                  !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    MiscPlug;                !- End-Use Subcategory


  Exterior:Lights,
    Exterior_Lights_a,       !- Name
    Exterior_lighting_schedule_a,  !- Schedule Name
    180.55,!- Design Level {W}
    AstronomicalClock,       !- Control Option
    General;                 !- End-Use Subcategory

  Exterior:Lights,
    Exterior_Lights_b,       !- Name
    Exterior_lighting_schedule_b_2016,  !- Schedule Name
    1040.09,!- Design Level {W}
    AstronomicalClock,       !- Control Option
    General;                 !- End-Use Subcategory

  Exterior:Lights,
    Exterior_Lights_c,       !- Name
    Exterior_lighting_schedule_c_2016,  !- Schedule Name
    2850.15,!- Design Level {W}
    AstronomicalClock,       !- Control Option
    General;                 !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTING:DETAILED ===========

  ZoneInfiltration:DesignFlowRate,
    Floor 1 Anesthesia_Infiltration,  !- Name
    Floor 1 Anesthesia,      !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Floor 1 Cafe_Infiltration,  !- Name
    Floor 1 Cafe,            !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Floor 1 Dressing Room_Infiltration,  !- Name
    Floor 1 Dressing Room,   !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Floor 1 Electrical Room_Infiltration,  !- Name
    Floor 1 Electrical Room, !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Floor 1 Elevator Pump Room_Infiltration,  !- Name
    Floor 1 Elevator Pump Room,  !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Floor 1 Lobby_Infiltration,  !- Name
    Floor 1 Lobby,           !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Floor 1 Lobby Toilet_Infiltration,  !- Name
    Floor 1 Lobby Toilet,    !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Floor 1 Locker Room_Infiltration,  !- Name
    Floor 1 Locker Room,     !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Floor 1 Med Gas_Infiltration,  !- Name
    Floor 1 Med Gas,         !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Floor 1 MRI Toilet_Infiltration,  !- Name
    Floor 1 MRI Toilet,      !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Floor 1 Operating Room 1_Infiltration,  !- Name
    Floor 1 Operating Room 1,!- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Floor 1 Operating Room 2_Infiltration,  !- Name
    Floor 1 Operating Room 2,!- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Floor 1 Pre-Op Room 1_Infiltration,  !- Name
    Floor 1 Pre-Op Room 1,   !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Floor 1 Pre-Op Toilet_Infiltration,  !- Name
    Floor 1 Pre-Op Toilet,   !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Floor 1 Procedure Room_Infiltration,  !- Name
    Floor 1 Procedure Room,  !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Floor 1 Reception_Infiltration,  !- Name
    Floor 1 Reception,       !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Floor 1 Recovery Room_Infiltration,  !- Name
    Floor 1 Recovery Room,   !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Floor 1 Scheduling_Infiltration,  !- Name
    Floor 1 Scheduling,      !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Floor 1 Step Down_Infiltration,  !- Name
    Floor 1 Step Down,       !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Floor 1 Storage_Infiltration,  !- Name
    Floor 1 Storage,         !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Floor 1 Sub-Sterile_Infiltration,  !- Name
    Floor 1 Sub-Sterile,     !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Floor 1 Utility Hall_Infiltration,  !- Name
    Floor 1 Utility Hall,    !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Floor 1 Utility Room_Infiltration,  !- Name
    Floor 1 Utility Room,    !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Floor 1 Vestibule_Infiltration,  !- Name
    Floor 1 Vestibule,       !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Floor 1 Vestibule_Door_Infiltration,  !- Name
    Floor 1 Vestibule,       !- Zone or ZoneList Name
    INFIL_Door_Opening_SCH,  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.776824762,           !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Floor 2 Conference_Infiltration,  !- Name
    Floor 2 Conference,      !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Floor 2 Exam 1_Infiltration,  !- Name
    Floor 2 Exam 1,          !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Floor 2 Exam 2_Infiltration,  !- Name
    Floor 2 Exam 2,          !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Floor 2 Exam 3_Infiltration,  !- Name
    Floor 2 Exam 3,          !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Floor 2 Exam 4_Infiltration,  !- Name
    Floor 2 Exam 4,          !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Floor 2 Exam 5_Infiltration,  !- Name
    Floor 2 Exam 5,          !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Floor 2 Exam 6_Infiltration,  !- Name
    Floor 2 Exam 6,          !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Floor 2 Exam 7_Infiltration,  !- Name
    Floor 2 Exam 7,          !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Floor 2 Exam 8_Infiltration,  !- Name
    Floor 2 Exam 8,          !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Floor 2 Exam 9_Infiltration,  !- Name
    Floor 2 Exam 9,          !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Floor 2 Janitor_Infiltration,  !- Name
    Floor 2 Janitor,         !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Floor 2 Office_Infiltration,  !- Name
    Floor 2 Office,          !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Floor 2 Reception_Infiltration,  !- Name
    Floor 2 Reception,       !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Floor 2 Utility_Infiltration,  !- Name
    Floor 2 Utility,         !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Floor 2 Work_Infiltration,  !- Name
    Floor 2 Work,            !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Floor 2 Work Toilet_Infiltration,  !- Name
    Floor 2 Work Toilet,     !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Floor 3 Elevator Hall_Infiltration,  !- Name
    Floor 3 Elevator Hall,   !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Floor 3 Janitor_Infiltration,  !- Name
    Floor 3 Janitor,         !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Floor 3 Lounge_Infiltration,  !- Name
    Floor 3 Lounge,          !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Floor 3 Lounge Toilet_Infiltration,  !- Name
    Floor 3 Lounge Toilet,   !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Floor 3 Mechanical_Infiltration,  !- Name
    Floor 3 Mechanical,      !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Floor 3 Office_Infiltration,  !- Name
    Floor 3 Office,          !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Floor 3 Office Hall_Infiltration,  !- Name
    Floor 3 Office Hall,     !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Floor 3 Office Toilet_Infiltration,  !- Name
    Floor 3 Office Toilet,   !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Floor 3 Physical Therapy 1_Infiltration,  !- Name
    Floor 3 Physical Therapy 1,  !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Floor 3 Undeveloped 1_Infiltration,  !- Name
    Floor 3 Undeveloped 1,   !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Floor 3 Undeveloped 2_Infiltration,  !- Name
    Floor 3 Undeveloped 2,   !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Floor 3 Work_Infiltration,  !- Name
    Floor 3 Work,            !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    NE Stair_Infiltration,   !- Name
    NE Stair,                !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    NW Elevator_Infiltration,!- Name
    NW Elevator,             !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    NW Stair_Infiltration,   !- Name
    NW Stair,                !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SW Stair_Infiltration,   !- Name
    SW Stair,                !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Floor 3 Dressing Room_Infiltration,  !- Name
    Floor 3 Dressing Room,   !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Floor 3 Humid_Infiltration,  !- Name
    Floor 3 Humid,           !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Floor 3 Locker_Infiltration,  !- Name
    Floor 3 Locker,          !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Floor 3 Mechanical Hall_Infiltration,  !- Name
    Floor 3 Mechanical Hall, !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Floor 3 Physical Therapy 2_Infiltration,  !- Name
    Floor 3 Physical Therapy 2,  !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Floor 3 Physical Therapy Toilet_Infiltration,  !- Name
    Floor 3 Physical Therapy Toilet,  !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Floor 3 Storage 1_Infiltration,  !- Name
    Floor 3 Storage 1,       !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Floor 3 Storage 2_Infiltration,  !- Name
    Floor 3 Storage 2,       !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Floor 3 Treatment_Infiltration,  !- Name
    Floor 3 Treatment,       !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Floor 3 Utility_Infiltration,  !- Name
    Floor 3 Utility,         !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  Output:EnergyManagementSystem,
    Verbose,                 !- Actuator Availability Dictionary Reporting
    Verbose,                 !- Internal Variable Availability Dictionary Reporting
    Verbose;                 !- EMS Runtime Language Debug Output Level

!-   ===========  ALL OBJECTS IN CLASS: REPORT:TABLE:STYLE ===========

  OutputControl:Table:Style,
    CommaAndHTML;            !- Column Separator

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========

OutputControl:ReportingTolerances,
    0.556,                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.556;                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

  Output:VariableDictionary,IDF,Unsorted;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:LIST ===========

  Output:Surfaces:List,Details;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:DRAWING ===========

  Output:Surfaces:Drawing,DXF;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:CONSTRUCTIONS ===========

  Output:Constructions,Constructions;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

  Output:Table:SummaryReports,
    AllSummaryAndMonthly,    !- Report 1 Name
    Standard62.1Summary;     !- Report 2 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:MONTHLY ===========

  Output:Table:Monthly,
    NameHolderMonthlySummary TaskPurpose ProgressIndicator,        !- Name   ProgressIndicator,ForDetermination2019, ...
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1

  Output:Table:Monthly,
    NameHolderMonthlySummary CodeName ASHRAE901,          !- Name   ASHRAE901, ASHRAE1891, IECC, Title24, ORSC, IGCC, ...
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1
    
  Output:Table:Monthly,
    NameHolderMonthlySummary CodeYear 2022,          !- Name   all years for ASHRAE90.1, IECC, ASHRAE189.1
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1
    
  Output:Table:Monthly,
    NameHolderMonthlySummary CodeAmendment NoneAmend,        !- Name   StateAmend,EEM, NoneAmend for national or state without amendment
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1

  Output:Table:Monthly,
    NameHolderMonthlySummary PrototypeName OutPatientHealthCare,    !- Name   16 Prototypes 
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1

  Output:Table:Monthly,
    NameHolderMonthlySummary TaskScope National,            !- Name   National, State, City
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1
        
  Output:Table:Monthly,
    NameHolderMonthlySummary State National,                !- Name   National for national analysis, NewYork, Utah,... for state analysis, or city name for city analysis. Spell out the name of the state without space between words 
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1
    
  Output:Table:Monthly,
    NameHolderMonthlySummary ClimateZone 4B,    !- Name   0-8
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1
    
  Output:Table:Monthly,
    NameHolderMonthlySummary RepresentCity USA_NM_Albuquerque,         !- Name   representative city like Honolulu for national, for each state, for city analysis.  this is not the city of the weather file.  The weather city will be extracted from epw file
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1
    


!-~~~~ Building_tmpl ~~~

  Sizing:Parameters,
    1,                       !- Heating Sizing Factor
    1,                       !- Cooling Sizing Factor
    6;                       !- Timesteps in Averaging Window

Output:Diagnostics,DisplayExtraWarnings;


  Schedule:Compact,
    AHU_1 Balanced Exhaust Fraction Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1; !- Field 3

  Schedule:Compact,
    AHU_2 Balanced Exhaust Fraction Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.00,       !- Field 3
    Until: 18:00,1, !- Field 5
    Until: 24:00,0.00,       !- Field 7
    For: SummerDesignDay,    !- Field 9
    Until: 06:00,0.00,       !- Field 10
    Until: 18:00,1, !- Field 12
    Until: 24:00,0.00,       !- Field 14
    For: WinterDesignDay,    !- Field 16
    Until: 06:00,0.00,       !- Field 17
    Until: 18:00,1, !- Field 19
    Until: 24:00,0.00,       !- Field 21
    For: Saturday,           !- Field 23
    Until: 06:00,0.00,       !- Field 24
    Until: 18:00,1, !- Field 26
    Until: 24:00,0.00,       !- Field 28
    For: Sunday Holidays AllOtherDays, !- Field 30
    Until: 24:00,0.00;       !- Field 31


!-~~~~ BldgTypeDep_tmpl ~~~

! BEGIN ECONOMIZER MAP
! Economizer Name, DX COIL Name
! AHU-2_OA_Controller, AHU-2 Cooling Coil
! END ECONOMIZER MAP


  WaterHeater:Mixed,
    SWHSys1 Water Heater,    !- Name
    0.7570824,               !- Tank Volume {m3}
    SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    82.2222,                 !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    58614.2,                 !- Heater Maximum Capacity {W}
    ,                        !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NATURALGAS,              !- Heater Fuel Type
    0.95,               !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    5505.64296686955,       !- Off Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    5505.64296686955,       !- On Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    Floor 3 Mechanical,      !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    9.64328618378756,               !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    9.64328618378756,               !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    SWHSys1 Pump-Water HeaterNode,  !- Use Side Inlet Node Name
    SWHSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    AUTOSIZE,                !- Use Side Design Flow Rate {m3/s}
    AUTOSIZE,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}


!-~~~~ SWHLoops_tmpl ~~~

!-   ===========  All objects for service water heating system loops ===========
  Sizing:Plant,
    SWHSys1,                 !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    60,                      !- Design Loop Exit Temperature {C}
    5.0;                     !- Loop Design Temperature Difference {deltaC}

  PlantLoop,
    SWHSys1,                 !- Name
    WATER,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    SWHSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    SWHSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    60,                      !- Maximum Loop Temperature {C}
    10.0,                    !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    SWHSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    SWHSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    SWHSys1 Supply Branches, !- Plant Side Branch List Name
    SWHSys1 Supply Connectors,  !- Plant Side Connector List Name
    SWHSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    SWHSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    SWHSys1 Demand Branches, !- Demand Side Branch List Name
    SWHSys1 Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

  Pump:ConstantSpeed,
    SWHSys1 Pump,            !- Name
    SWHSys1 Supply Inlet Node,  !- Inlet Node Name
    SWHSys1 Pump-Water HeaterNodeviaConnector,  !- Outlet Node Name
    autosize,                !- Design Flow Rate {m3/s}
    29891,        !- Design Pump Head {Pa}
    AUTOSIZE,                !- Design Power Consumption {W}
    0.3,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent;            !- Pump Control Type

  BranchList,
    SWHSys1 Supply Branches, !- Name
    SWHSys1 Supply Inlet Branch,  !- Branch 1 Name
    SWHSys1 Supply Equipment Branch,  !- Branch 2 Name
    SWHSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
    SWHSys1 Supply Outlet Branch;  !- Branch 4 Name

  Branch,
    SWHSys1 Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    SWHSys1 Pump,            !- Component 1 Name
    SWHSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Pump-Water HeaterNodeviaConnector;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Supply Equipment Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    SWHSys1 Water Heater,    !- Component 1 Name
    SWHSys1 Pump-Water HeaterNode,  !- Component 1 Inlet Node Name
    SWHSys1 Supply Equipment Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Supply Equipment Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
    SWHSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Supply Equip Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Supply Outlet Pipe,  !- Component 1 Name
    SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    SWHSys1 Supply Outlet Node;  !- Component 1 Outlet Node Name

  BranchList,
    SWHSys1 Demand Branches, !- Name
    SWHSys1 Demand Inlet Branch,  !- Inlet Branch Name
    SWH Demand Load Branch Floor 1 Anesthesia Water Equipment,  !- Branch 1 Name
    SWH Demand Load Branch Floor 1 MRI Control Room Water Equipment,  !- Branch 2 Name
    SWH Demand Load Branch Floor 1 MRI Room Water Equipment,  !- Branch 3 Name
    SWH Demand Load Branch Floor 1 Operating Room 1 Water Equipment,  !- Branch 4 Name
    SWH Demand Load Branch Floor 1 Operating Room 2 Water Equipment,  !- Branch 5 Name
    SWH Demand Load Branch Floor 1 Operating Room 3 Water Equipment,  !- Branch 6 Name
    SWH Demand Load Branch Floor 1 PACU Water Equipment,  !- Branch 7 Name
    SWH Demand Load Branch Floor 1 Pre-Op Room 1 Water Equipment,  !- Branch 8 Name
    SWH Demand Load Branch Floor 1 Pre-Op Room 2 Water Equipment,  !- Branch 9 Name
    SWH Demand Load Branch Floor 1 Procedure Room Water Equipment,  !- Branch 10 Name
    SWH Demand Load Branch Floor 1 Recovery Room Water Equipment,  !- Branch 11 Name
    SWH Demand Load Branch Floor 1 Step Down Water Equipment,  !- Branch 12 Name
    SWH Demand Load Branch Floor 2 X-Ray Water Equipment,  !- Branch 13 Name
    SWH Demand Load Branch Floor 3 Physical Therapy 1 Water Equipment,  !- Branch 14 Name
    SWH Demand Load Branch Floor 3 Physical Therapy 2 Water Equipment,  !- Branch 15 Name
    SWHSys1 Demand Bypass Branch,  !- Branch N Name
    SWHSys1 Demand Outlet Branch;  !- Branch N Name

  Branch,
    SWHSys1 Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Demand Inlet Pipe,  !- Component 1 Name
    SWHSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Demand Bypass Pipe,  !- Component 1 Name
    SWHSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Demand Outlet Pipe,  !- Component 1 Name
    SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    SWHSys1 Demand Outlet Node;  !- Component 1 Outlet Node Name

  Connector:Splitter,
    SWHSys1 Supply Splitter, !- Name
    SWHSys1 Supply Inlet Branch,  !- Inlet Branch Name
    SWHSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
    SWHSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Splitter,
    SWHSys1 Demand Splitter, !- Name
    SWHSys1 Demand Inlet Branch,  !- Inlet Branch Name
    SWH Demand Load Branch Floor 1 Anesthesia Water Equipment,  !- Branch 1 Name
    SWH Demand Load Branch Floor 1 MRI Control Room Water Equipment,  !- Branch 2 Name
    SWH Demand Load Branch Floor 1 MRI Room Water Equipment,  !- Branch 3 Name
    SWH Demand Load Branch Floor 1 Operating Room 1 Water Equipment,  !- Branch 4 Name
    SWH Demand Load Branch Floor 1 Operating Room 2 Water Equipment,  !- Branch 5 Name
    SWH Demand Load Branch Floor 1 Operating Room 3 Water Equipment,  !- Branch 6 Name
    SWH Demand Load Branch Floor 1 PACU Water Equipment,  !- Branch 7 Name
    SWH Demand Load Branch Floor 1 Pre-Op Room 1 Water Equipment,  !- Branch 8 Name
    SWH Demand Load Branch Floor 1 Pre-Op Room 2 Water Equipment,  !- Branch 9 Name
    SWH Demand Load Branch Floor 1 Procedure Room Water Equipment,  !- Branch 10 Name
    SWH Demand Load Branch Floor 1 Recovery Room Water Equipment,  !- Branch 11 Name
    SWH Demand Load Branch Floor 1 Step Down Water Equipment,  !- Branch 12 Name
    SWH Demand Load Branch Floor 2 X-Ray Water Equipment,  !- Branch 13 Name
    SWH Demand Load Branch Floor 3 Physical Therapy 1 Water Equipment,  !- Branch 14 Name
    SWH Demand Load Branch Floor 3 Physical Therapy 2 Water Equipment,  !- Branch 15 Name
    SWHSys1 Demand Bypass Branch;  !- Outlet Branch N Name

  Connector:Mixer,
    SWHSys1 Supply Mixer,    !- Name
    SWHSys1 Supply Outlet Branch,  !- Outlet Branch Name
    SWHSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
    SWHSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

  Connector:Mixer,
    SWHSys1 Demand Mixer,    !- Name
    SWHSys1 Demand Outlet Branch,  !- Outlet Branch Name
    SWH Demand Load Branch Floor 1 Anesthesia Water Equipment,  !- Branch 1 Name
    SWH Demand Load Branch Floor 1 MRI Control Room Water Equipment,  !- Branch 2 Name
    SWH Demand Load Branch Floor 1 MRI Room Water Equipment,  !- Branch 3 Name
    SWH Demand Load Branch Floor 1 Operating Room 1 Water Equipment,  !- Branch 4 Name
    SWH Demand Load Branch Floor 1 Operating Room 2 Water Equipment,  !- Branch 5 Name
    SWH Demand Load Branch Floor 1 Operating Room 3 Water Equipment,  !- Branch 6 Name
    SWH Demand Load Branch Floor 1 PACU Water Equipment,  !- Branch 7 Name
    SWH Demand Load Branch Floor 1 Pre-Op Room 1 Water Equipment,  !- Branch 8 Name
    SWH Demand Load Branch Floor 1 Pre-Op Room 2 Water Equipment,  !- Branch 9 Name
    SWH Demand Load Branch Floor 1 Procedure Room Water Equipment,  !- Branch 10 Name
    SWH Demand Load Branch Floor 1 Recovery Room Water Equipment,  !- Branch 11 Name
    SWH Demand Load Branch Floor 1 Step Down Water Equipment,  !- Branch 12 Name
    SWH Demand Load Branch Floor 2 X-Ray Water Equipment,  !- Branch 13 Name
    SWH Demand Load Branch Floor 3 Physical Therapy 1 Water Equipment,  !- Branch 14 Name
    SWH Demand Load Branch Floor 3 Physical Therapy 2 Water Equipment,  !- Branch 15 Name
    SWHSys1 Demand Bypass Branch;  !- Inlet Branch N Name

  ConnectorList,
    SWHSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SWHSys1 Supply Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SWHSys1 Supply Mixer;    !- Connector 2 Name

  ConnectorList,
    SWHSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SWHSys1 Demand Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SWHSys1 Demand Mixer;    !- Connector 2 Name

  Pipe:Adiabatic,
    SWHSys1 Supply Equipment Bypass Pipe,  !- Name
    SWHSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    SWHSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Supply Outlet Pipe,  !- Name
    SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Inlet Node Name
    SWHSys1 Supply Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Demand Inlet Pipe,  !- Name
    SWHSys1 Demand Inlet Node,  !- Inlet Node Name
    SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Demand Bypass Pipe,  !- Name
    SWHSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    SWHSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Demand Outlet Pipe,  !- Name
    SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Inlet Node Name
    SWHSys1 Demand Outlet Node;  !- Outlet Node Name


  PlantEquipmentList,
    SWHSys1 Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    SWHSys1 Water Heater;    !- Equipment 1 Name

  PlantEquipmentOperation:HeatingLoad,
    SWHSys1 Operation Scheme,!- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    SWHSys1 Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentOperationSchemes,
    SWHSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    SWHSys1 Operation Scheme,!- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

  SetpointManager:Scheduled,
    SWHSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    SWHSys1-Loop-Temp-Schedule,  !- Schedule Name
    SWHSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    Floor 1 Anesthesia Water Equipment,  !- Name
    WaterUse,             !- End-Use Subcategory
    0.000002111111,          !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Floor 1 Anesthesia Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Floor 1 Anesthesia Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Floor 1 Anesthesia,      !- Zone Name
    Floor 1 Anesthesia Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Floor 1 Anesthesia Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    Floor 1 Anesthesia Water Equipment,  !- Name
    Floor 1 Anesthesia Water Equipment Water Inlet Node,  !- Inlet Node Name
    Floor 1 Anesthesia Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Floor 1 Anesthesia Water Equipment;  !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch Floor 1 Anesthesia Water Equipment,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 Anesthesia Water Equipment,  !- Component 1 Name
    Floor 1 Anesthesia Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Anesthesia Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    Floor 1 MRI Control Room Water Equipment,  !- Name
    WaterUse,             !- End-Use Subcategory
    0.000002111111,          !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Floor 1 MRI Control Room Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Floor 1 MRI Control Room Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Floor 1 MRI Control Room,  !- Zone Name
    Floor 1 MRI Control Room Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Floor 1 MRI Control Room Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    Floor 1 MRI Control Room Water Equipment,  !- Name
    Floor 1 MRI Control Room Water Equipment Water Inlet Node,  !- Inlet Node Name
    Floor 1 MRI Control Room Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Floor 1 MRI Control Room Water Equipment;  !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch Floor 1 MRI Control Room Water Equipment,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 MRI Control Room Water Equipment,  !- Component 1 Name
    Floor 1 MRI Control Room Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 MRI Control Room Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    Floor 1 MRI Room Water Equipment,  !- Name
    WaterUse,             !- End-Use Subcategory
    0.000002111111,          !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Floor 1 MRI Room Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Floor 1 MRI Room Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Floor 1 MRI Room,        !- Zone Name
    Floor 1 MRI Room Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Floor 1 MRI Room Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    Floor 1 MRI Room Water Equipment,  !- Name
    Floor 1 MRI Room Water Equipment Water Inlet Node,  !- Inlet Node Name
    Floor 1 MRI Room Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Floor 1 MRI Room Water Equipment;  !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch Floor 1 MRI Room Water Equipment,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 MRI Room Water Equipment,  !- Component 1 Name
    Floor 1 MRI Room Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 MRI Room Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    Floor 1 Operating Room 1 Water Equipment,  !- Name
    WaterUse,             !- End-Use Subcategory
    0.00001261111,           !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Floor 1 Operating Room 1 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Floor 1 Operating Room 1 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Floor 1 Operating Room 1,  !- Zone Name
    Floor 1 Operating Room 1 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Floor 1 Operating Room 1 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    Floor 1 Operating Room 1 Water Equipment,  !- Name
    Floor 1 Operating Room 1 Water Equipment Water Inlet Node,  !- Inlet Node Name
    Floor 1 Operating Room 1 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Floor 1 Operating Room 1 Water Equipment;  !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch Floor 1 Operating Room 1 Water Equipment,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 Operating Room 1 Water Equipment,  !- Component 1 Name
    Floor 1 Operating Room 1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Operating Room 1 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    Floor 1 Operating Room 2 Water Equipment,  !- Name
    WaterUse,             !- End-Use Subcategory
    0.00001261111,           !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Floor 1 Operating Room 2 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Floor 1 Operating Room 2 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Floor 1 Operating Room 2,  !- Zone Name
    Floor 1 Operating Room 2 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Floor 1 Operating Room 2 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    Floor 1 Operating Room 2 Water Equipment,  !- Name
    Floor 1 Operating Room 2 Water Equipment Water Inlet Node,  !- Inlet Node Name
    Floor 1 Operating Room 2 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Floor 1 Operating Room 2 Water Equipment;  !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch Floor 1 Operating Room 2 Water Equipment,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 Operating Room 2 Water Equipment,  !- Component 1 Name
    Floor 1 Operating Room 2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Operating Room 2 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    Floor 1 Operating Room 3 Water Equipment,  !- Name
    WaterUse,             !- End-Use Subcategory
    0.00001261111,           !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Floor 1 Operating Room 3 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Floor 1 Operating Room 3 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Floor 1 Operating Room 3,  !- Zone Name
    Floor 1 Operating Room 3 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Floor 1 Operating Room 3 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    Floor 1 Operating Room 3 Water Equipment,  !- Name
    Floor 1 Operating Room 3 Water Equipment Water Inlet Node,  !- Inlet Node Name
    Floor 1 Operating Room 3 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Floor 1 Operating Room 3 Water Equipment;  !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch Floor 1 Operating Room 3 Water Equipment,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 Operating Room 3 Water Equipment,  !- Component 1 Name
    Floor 1 Operating Room 3 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Operating Room 3 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    Floor 1 PACU Water Equipment,  !- Name
    WaterUse,             !- End-Use Subcategory
    0.000002111111,          !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Floor 1 PACU Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Floor 1 PACU Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Floor 1 PACU,            !- Zone Name
    Floor 1 PACU Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Floor 1 PACU Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    Floor 1 PACU Water Equipment,  !- Name
    Floor 1 PACU Water Equipment Water Inlet Node,  !- Inlet Node Name
    Floor 1 PACU Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Floor 1 PACU Water Equipment;  !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch Floor 1 PACU Water Equipment,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 PACU Water Equipment,  !- Component 1 Name
    Floor 1 PACU Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 PACU Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    Floor 1 Pre-Op Room 1 Water Equipment,  !- Name
    WaterUse,             !- End-Use Subcategory
    0.000002111111,          !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Floor 1 Pre-Op Room 1 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Floor 1 Pre-Op Room 1 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Floor 1 Pre-Op Room 1,   !- Zone Name
    Floor 1 Pre-Op Room 1 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Floor 1 Pre-Op Room 1 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    Floor 1 Pre-Op Room 1 Water Equipment,  !- Name
    Floor 1 Pre-Op Room 1 Water Equipment Water Inlet Node,  !- Inlet Node Name
    Floor 1 Pre-Op Room 1 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Floor 1 Pre-Op Room 1 Water Equipment;  !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch Floor 1 Pre-Op Room 1 Water Equipment,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 Pre-Op Room 1 Water Equipment,  !- Component 1 Name
    Floor 1 Pre-Op Room 1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Pre-Op Room 1 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    Floor 1 Pre-Op Room 2 Water Equipment,  !- Name
    WaterUse,             !- End-Use Subcategory
    0.000002111111,          !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Floor 1 Pre-Op Room 2 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Floor 1 Pre-Op Room 2 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Floor 1 Pre-Op Room 2,   !- Zone Name
    Floor 1 Pre-Op Room 2 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Floor 1 Pre-Op Room 2 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    Floor 1 Pre-Op Room 2 Water Equipment,  !- Name
    Floor 1 Pre-Op Room 2 Water Equipment Water Inlet Node,  !- Inlet Node Name
    Floor 1 Pre-Op Room 2 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Floor 1 Pre-Op Room 2 Water Equipment;  !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch Floor 1 Pre-Op Room 2 Water Equipment,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 Pre-Op Room 2 Water Equipment,  !- Component 1 Name
    Floor 1 Pre-Op Room 2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Pre-Op Room 2 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    Floor 1 Procedure Room Water Equipment,  !- Name
    WaterUse,             !- End-Use Subcategory
    0.000002111111,          !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Floor 1 Procedure Room Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Floor 1 Procedure Room Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Floor 1 Procedure Room,  !- Zone Name
    Floor 1 Procedure Room Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Floor 1 Procedure Room Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    Floor 1 Procedure Room Water Equipment,  !- Name
    Floor 1 Procedure Room Water Equipment Water Inlet Node,  !- Inlet Node Name
    Floor 1 Procedure Room Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Floor 1 Procedure Room Water Equipment;  !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch Floor 1 Procedure Room Water Equipment,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 Procedure Room Water Equipment,  !- Component 1 Name
    Floor 1 Procedure Room Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Procedure Room Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    Floor 1 Recovery Room Water Equipment,  !- Name
    WaterUse,             !- End-Use Subcategory
    0.000002111111,          !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Floor 1 Recovery Room Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Floor 1 Recovery Room Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Floor 1 Recovery Room,   !- Zone Name
    Floor 1 Recovery Room Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Floor 1 Recovery Room Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    Floor 1 Recovery Room Water Equipment,  !- Name
    Floor 1 Recovery Room Water Equipment Water Inlet Node,  !- Inlet Node Name
    Floor 1 Recovery Room Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Floor 1 Recovery Room Water Equipment;  !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch Floor 1 Recovery Room Water Equipment,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 Recovery Room Water Equipment,  !- Component 1 Name
    Floor 1 Recovery Room Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Recovery Room Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    Floor 1 Step Down Water Equipment,  !- Name
    WaterUse,             !- End-Use Subcategory
    0.000002111111,          !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Floor 1 Step Down Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Floor 1 Step Down Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Floor 1 Step Down,       !- Zone Name
    Floor 1 Step Down Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Floor 1 Step Down Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    Floor 1 Step Down Water Equipment,  !- Name
    Floor 1 Step Down Water Equipment Water Inlet Node,  !- Inlet Node Name
    Floor 1 Step Down Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Floor 1 Step Down Water Equipment;  !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch Floor 1 Step Down Water Equipment,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 Step Down Water Equipment,  !- Component 1 Name
    Floor 1 Step Down Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Step Down Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    Floor 2 X-Ray Water Equipment,  !- Name
    WaterUse,             !- End-Use Subcategory
    0.000002111111,          !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Floor 2 X-Ray Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Floor 2 X-Ray Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Floor 2 X-Ray,           !- Zone Name
    Floor 2 X-Ray Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Floor 2 X-Ray Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    Floor 2 X-Ray Water Equipment,  !- Name
    Floor 2 X-Ray Water Equipment Water Inlet Node,  !- Inlet Node Name
    Floor 2 X-Ray Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Floor 2 X-Ray Water Equipment;  !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch Floor 2 X-Ray Water Equipment,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 2 X-Ray Water Equipment,  !- Component 1 Name
    Floor 2 X-Ray Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 2 X-Ray Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    Floor 3 Physical Therapy 1 Water Equipment,  !- Name
    WaterUse,             !- End-Use Subcategory
    0.000002111111,          !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Floor 3 Physical Therapy 1 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Floor 3 Physical Therapy 1 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Floor 3 Physical Therapy 1,  !- Zone Name
    Floor 3 Physical Therapy 1 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Floor 3 Physical Therapy 1 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    Floor 3 Physical Therapy 1 Water Equipment,  !- Name
    Floor 3 Physical Therapy 1 Water Equipment Water Inlet Node,  !- Inlet Node Name
    Floor 3 Physical Therapy 1 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Floor 3 Physical Therapy 1 Water Equipment;  !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch Floor 3 Physical Therapy 1 Water Equipment,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 3 Physical Therapy 1 Water Equipment,  !- Component 1 Name
    Floor 3 Physical Therapy 1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 3 Physical Therapy 1 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    Floor 3 Physical Therapy 2 Water Equipment,  !- Name
    WaterUse,             !- End-Use Subcategory
    0.000002111111,          !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Floor 3 Physical Therapy 2 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Floor 3 Physical Therapy 2 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Floor 3 Physical Therapy 2,  !- Zone Name
    Floor 3 Physical Therapy 2 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Floor 3 Physical Therapy 2 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    Floor 3 Physical Therapy 2 Water Equipment,  !- Name
    Floor 3 Physical Therapy 2 Water Equipment Water Inlet Node,  !- Inlet Node Name
    Floor 3 Physical Therapy 2 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Floor 3 Physical Therapy 2 Water Equipment;  !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch Floor 3 Physical Therapy 2 Water Equipment,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 3 Physical Therapy 2 Water Equipment,  !- Component 1 Name
    Floor 3 Physical Therapy 2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 3 Physical Therapy 2 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ EMS_tmpl ~~~


  Output:Meter:MeterFileOnly,Electricity:Facility,Hourly;
  Output:Meter:MeterFileOnly,Electricity:Building,hourly;
  Output:Meter:MeterFileOnly,ElectricityNet:Facility,Hourly;
  Output:Meter:MeterFileOnly,Electricity:HVAC,hourly;
  Output:Meter:MeterFileOnly,Gas:Facility,Hourly;

!-======================================================================
!- HVAC SYSTEM SECTION - GENERATED BY HVAC-LLM
!-======================================================================
!- Generated from user request (if provided)
!- This section contains all HVAC equipment objects
!- Generation timestamp: 2026-06-16 19:12:07
!-======================================================================

HVACTemplate:System:VRF,
  VRF_System_1,                  !- Name (A1)
  ,                        !- System Availability Schedule Name (A2)
  Autosize,                !- Gross Rated Total Cooling Capacity {W} (N1)
  3.5,                     !- Gross Rated Cooling COP {W/W} (N2)
  -5.0,                    !- Minimum Outdoor Temperature in Cooling Mode {C} (N3)
  43.0,                     !- Maximum Outdoor Temperature in Cooling Mode {C} (N4)
  Autosize,                !- Gross Rated Heating Capacity {W} (N5)
  1.0,                     !- Rated Heating Capacity Sizing Ratio (N6)
  4.0,                     !- Gross Rated Heating COP {W/W} (N7)
  -25.0,                  !- Minimum Outdoor Temperature in Heating Mode {C} (N8)
  15.0,                     !- Maximum Outdoor Temperature in Heating Mode {C} (N9)
  0.15,                    !- Minimum Heat Pump Part-Load Ratio (N10)
  Floor 1 Anesthesia,           !- Zone Name for Master Thermostat Location (A3)
  LoadPriority,            !- Master Thermostat Priority Control Type (A4)
  ,                        !- Thermostat Priority Schedule Name (A5)
  No,                      !- Heat Pump Waste Heat Recovery (A6)
  30,                      !- Equivalent Piping Length for Cooling {m} (N11)
  10,                      !- Vertical Height for Piping Correction {m} (N12)
  30,                      !- Equivalent Piping Length for Heating {m} (N13)
  15,                      !- Crankcase Heater Power per Compressor {W} (N14)
  2,                       !- Number of Compressors (N15)
  0.5,                     !- Ratio of Compressor Size to Total Capacity (N16)
  5,                       !- Max Outdoor Dry-bulb Temp for Crankcase Heater {C} (N17)
  ReverseCycle,            !- Defrost Strategy (A7)
  OnDemand,                !- Defrost Control (A8)
  0.058333,                !- Defrost Time Period Fraction (N18)
  Autosize,                !- Resistive Defrost Heater Capacity {W} (N19)
  5,                       !- Max Outdoor Dry-bulb Temp for Defrost {C} (N20)
  AirCooled,               !- Condenser Type (A9)
  ,                        !- Water Condenser Volume Flow Rate {m3/s} (N21)
  0.9,                     !- Evaporative Condenser Effectiveness (N22)
  Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s} (N23)
  Autosize,                !- Evaporative Condenser Pump Power {W} (N24)
  0.5,                     !- Basin Heater Capacity {W/K} (N25)
  2,                       !- Basin Heater Setpoint Temperature {C} (N26)
  ,                        !- Basin Heater Operating Schedule Name (A10)
  Electricity;             !- Fuel Type (A11)

HVACTemplate:Zone:VRF,
  Floor 1 Anesthesia,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 1 Anesthesia,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 1 Bio Haz,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 1 Bio Haz,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 1 Cafe,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 1 Cafe,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 1 Clean,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 1 Clean,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 1 Clean Work,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 1 Clean Work,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 1 Dictation,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 1 Dictation,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 1 Dressing Room,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 1 Dressing Room,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 1 Electrical Room,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 1 Electrical Room,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 1 Humid,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 1 Humid,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 1 IT Hall,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 1 IT Hall,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 1 IT Room,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 1 IT Room,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 1 Lobby,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 1 Lobby,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 1 Lobby Hall,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 1 Lobby Hall,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 1 Lobby Toilet,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 1 Lobby Toilet,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 1 Locker Room,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 1 Locker Room,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 1 Locker Room Hall,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 1 Locker Room Hall,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 1 Lounge,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 1 Lounge,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 1 Med Gas,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 1 Med Gas,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 1 MRI Control Room,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 1 MRI Control Room,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 1 MRI Hall,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 1 MRI Hall,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 1 MRI Room,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 1 MRI Room,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 1 MRI Toilet,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 1 MRI Toilet,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 1 Nourishment,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 1 Nourishment,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 1 Nurse Hall,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 1 Nurse Hall,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 1 Nurse Janitor,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 1 Nurse Janitor,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 1 Nurse Station,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 1 Nurse Station,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 1 Nurse Toilet,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 1 Nurse Toilet,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 1 Office,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 1 Office,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 1 Operating Room 1,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 1 Operating Room 1,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 1 Operating Room 2,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 1 Operating Room 2,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 1 Operating Room 3,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 1 Operating Room 3,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 1 PACU,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 1 PACU,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 1 Procedure Room,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 1 Procedure Room,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 1 Reception,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 1 Reception,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 1 Reception Hall,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 1 Reception Hall,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 1 Recovery Room,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 1 Recovery Room,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 1 Scheduling,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 1 Scheduling,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 1 Scrub,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 1 Scrub,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 1 Soil,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 1 Soil,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 1 Soil Hold,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 1 Soil Hold,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 1 Soil Work,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 1 Soil Work,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 1 Step Down,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 1 Step Down,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 1 Sterile Hall,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 1 Sterile Hall,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 1 Sterile Storage,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 1 Sterile Storage,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 1 Storage,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 1 Storage,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 1 Utility Hall,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 1 Utility Hall,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 1 Utility Janitor,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 1 Utility Janitor,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 1 Utility Room,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 1 Utility Room,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 1 Vestibule,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 1 Vestibule,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 2 Conference,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 2 Conference,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 2 Conference Toilet,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 2 Conference Toilet,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 2 Dictation,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 2 Dictation,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 2 Exam 1,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 2 Exam 1,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 2 Exam 2,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 2 Exam 2,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 2 Exam 3,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 2 Exam 3,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 2 Exam 4,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 2 Exam 4,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 2 Exam 5,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 2 Exam 5,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 2 Exam 6,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 2 Exam 6,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 2 Exam 7,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 2 Exam 7,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 2 Exam 8,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 2 Exam 8,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 2 Exam 9,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 2 Exam 9,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 2 Exam Hall 1,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 2 Exam Hall 1,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 2 Exam Hall 2,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 2 Exam Hall 2,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 2 Exam Hall 3,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 2 Exam Hall 3,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 2 Exam Hall 4,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 2 Exam Hall 4,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 2 Exam Hall 5,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 2 Exam Hall 5,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 2 Exam Hall 6,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 2 Exam Hall 6,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 2 Janitor,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 2 Janitor,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 2 Lounge,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 2 Lounge,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 2 Nurse Station 1,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 2 Nurse Station 1,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 2 Nurse Station 2,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 2 Nurse Station 2,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 2 Office,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 2 Office,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 2 Office Hall,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 2 Office Hall,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 2 Reception,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 2 Reception,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 2 Reception Hall,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 2 Reception Hall,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 2 Reception Toilet,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 2 Reception Toilet,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 2 Scheduling 1,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 2 Scheduling 1,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 2 Scheduling 2,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 2 Scheduling 2,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 2 Storage 1,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 2 Storage 1,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 2 Storage 2,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 2 Storage 2,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 2 Storage 3,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 2 Storage 3,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 2 Utility,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 2 Utility,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 2 Work,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 2 Work,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 2 Work Hall,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 2 Work Hall,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 2 Work Toilet,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 2 Work Toilet,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 3 Dressing Room,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 3 Dressing Room,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 3 Elevator Hall,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 3 Elevator Hall,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 3 Humid,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 3 Humid,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 3 Janitor,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 3 Janitor,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 3 Locker,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 3 Locker,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 3 Lounge,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 3 Lounge,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 3 Lounge Toilet,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 3 Lounge Toilet,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 3 Office,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 3 Office,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 3 Office Hall,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 3 Office Hall,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 3 Office Toilet,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 3 Office Toilet,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 3 Physical Therapy 1,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 3 Physical Therapy 1,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 3 Physical Therapy 2,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 3 Physical Therapy 2,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 3 Physical Therapy Toilet,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 3 Physical Therapy Toilet,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 3 Storage 1,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 3 Storage 1,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 3 Storage 2,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 3 Storage 2,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 3 Treatment,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 3 Treatment,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 3 Utility,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 3 Utility,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Floor 3 Work,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Floor 3 Work,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  NW Elevator,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_NW Elevator,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Thermostat,
  Thermostat_Floor 1 Anesthesia,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  23.8;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 1 Bio Haz,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  23.8;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 1 Cafe,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  23.8;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 1 Clean,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  23.8;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 1 Clean Work,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 1 Dictation,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 1 Dressing Room,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  23.8;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 1 Electrical Room,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 1 Humid,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  23.8;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 1 IT Hall,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 1 IT Room,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  23.8;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 1 Lobby,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 1 Lobby Hall,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  23.8;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 1 Lobby Toilet,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  23.8;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 1 Locker Room,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  23.8;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 1 Locker Room Hall,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  23.8;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 1 Lounge,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 1 Med Gas,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  23.8;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 1 MRI Control Room,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  23.8;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 1 MRI Hall,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  23.8;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 1 MRI Room,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  23.8;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 1 MRI Toilet,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  23.8;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 1 Nourishment,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  23.8;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 1 Nurse Hall,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  23.8;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 1 Nurse Janitor,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  23.8;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 1 Nurse Station,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  23.8;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 1 Nurse Toilet,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  23.8;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 1 Office,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  23.8;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 1 Operating Room 1,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  23.8;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 1 Operating Room 2,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  23.8;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 1 Operating Room 3,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  23.8;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 1 PACU,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  23.8;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 1 Procedure Room,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  23.8;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 1 Reception,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 1 Reception Hall,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  23.8;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 1 Recovery Room,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  23.8;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 1 Scheduling,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 1 Scrub,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 1 Soil,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  23.8;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 1 Soil Hold,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  23.8;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 1 Soil Work,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  23.8;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 1 Step Down,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 1 Sterile Hall,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  23.8;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 1 Sterile Storage,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  23.8;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 1 Storage,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  23.8;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 1 Utility Hall,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 1 Utility Janitor,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  23.8;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 1 Utility Room,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 1 Vestibule,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  23.8;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 2 Conference,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  23.8;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 2 Conference Toilet,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  23.8;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 2 Dictation,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  23.8;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 2 Exam 1,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  23.8;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 2 Exam 2,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  23.8;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 2 Exam 3,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  23.8;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 2 Exam 4,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  23.8;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 2 Exam 5,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  23.8;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 2 Exam 6,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  23.8;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 2 Exam 7,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  23.8;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 2 Exam 8,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  23.8;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 2 Exam 9,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  23.8;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 2 Exam Hall 1,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  23.8;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 2 Exam Hall 2,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  23.8;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 2 Exam Hall 3,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  23.8;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 2 Exam Hall 4,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  23.8;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 2 Exam Hall 5,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  23.8;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 2 Exam Hall 6,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  23.8;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 2 Janitor,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  23.8;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 2 Lounge,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  23.8;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 2 Nurse Station 1,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  23.8;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 2 Nurse Station 2,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  23.8;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 2 Office,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  23.8;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 2 Office Hall,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  23.8;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 2 Reception,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  23.8;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 2 Reception Hall,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  23.8;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 2 Reception Toilet,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  23.8;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 2 Scheduling 1,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  23.8;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 2 Scheduling 2,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  23.8;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 2 Storage 1,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  23.8;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 2 Storage 2,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  23.8;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 2 Storage 3,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 2 Utility,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  23.8;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 2 Work,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  23.8;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 2 Work Hall,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 2 Work Toilet,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  23.8;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 3 Dressing Room,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  23.8;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 3 Elevator Hall,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  23.8;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 3 Humid,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  23.8;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 3 Janitor,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  23.8;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 3 Locker,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  23.8;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 3 Lounge,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  23.8;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 3 Lounge Toilet,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  23.8;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 3 Office,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 3 Office Hall,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  23.8;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 3 Office Toilet,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  23.8;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 3 Physical Therapy 1,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  23.8;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 3 Physical Therapy 2,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  23.8;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 3 Physical Therapy Toilet,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  23.8;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 3 Storage 1,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 3 Storage 2,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  23.8;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 3 Treatment,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 3 Utility,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  23.8;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Floor 3 Work,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_NW Elevator,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  23.8;                    !- Constant Cooling Setpoint {C}
