

!The DOE Prototype Building Models were developed by Pacific Northwest National Laboratory (PNNL), under contract with the U.S.
!Department of Energy (DOE).  These building models were derived from DOE's Commercial Reference Building Models with modifications
!based on input from the ASHRAE Standard 90.1 committee, the Advanced Energy Design Guide series, and building industry experts. The
!prototypes models were developed to quantify energy saving impacts from newly published editions of ASHRAE Standard 90.1, 189.1, IECC,
!and other energy codes and standards.  The basic building descriptions can be found in the Scorecards posted at www.energycodes.gov
!website. The recommended citation of the prototype models is
!
!DOE and PNNL. 2023. Commercial Prototype Building Models, Richland, WA, Pacific Northwest National Laboratory. Available at https://www.energycodes.gov/development/commercial/prototype_models.
!
!Detailed descriptions of the prototype model development and addenda modeling strategies can be found in the following  reports:
!
!Maddox D.E., J. Zhang, Y. Xie, W. Xu, X. Liu, S. Wang, and M.I. Rosenberg. 2022. Energy and Energy Cost Savings Analysis of the 2021 IECC
!for Commercial Buildings. PNNL-32816. Richland, WA: Pacific Northwest National Laboratory.
!
!Zhang J., M.I. Rosenberg, J. Lerond, Y. Xie, C. Chandrasekharan Nambiar, Y. Chen, and R. Hart, et al. 2021. Energy Savings Analysis: 
!ANSI/ASHRAE/IES Standard 90.1-2019. PNNL-31488. Richland, WA: Pacific Northwest National Laboratory.
!
!Zhang, J., Y. Chen, Y. Xie, M. Rosenberg, R. Hart. Energy and Energy Cost Savings Analysis of the 2018 IECC for Commercial Buildings.
!2018. PNNL-28125. Richland, WA: Pacific Northwest National Laboratory.
!
!DOE. 2017. Energy Savings Analysis: ANSI/ASHRAE/IES Standard 90.1-2016. Prepared by Athalye, R.A, M.A. Halverson, M.I. Rosenberg, B. Liu,
!J. Zhang, R. Hart, V.V. Mendon, S. Goel, Y. Chen, Y. Xie, and M. Zhao, Richland, WA, Pacific Northwest National Laboratory. https://www.energycodes.gov/sites/default/files/documents/02202018_Standard_90.1-2016_Determination_TSD.pdf.
!
!Zhang, J., Y. Xie, R.A. Athalye, J. Zhuge, M. Rosenberg, R. Hart, and B. Liu. Energy and Energy Cost Savings Analysis of the 2015 IECC
!for Commercial Buildings. 2015. PNNL-24269 Rev. 1. Richland, WA: Pacific Northwest National
!Laboratory. https://www.energycodes.gov/sites/default/files/documents/2015_IECC_Commercial_Analysis.pdf.
!
!Halverson M.A., M.I. Rosenberg, W. Wang, J. Zhang, V.V. Mendon, R.A. Athalye, Y. Xie, R. Hart, S. Goel, 2014. ANSI/ASHRAE/IES Standard
!90.1-2013 Determination of Energy Savings: Quantitative Analysis, PNNL-23479. Richland, WA: Pacific Northwest National Laboratory. https://www.energycodes.gov/sites/default/files/documents/901-2013_finalCommercialDeterminationQuantitativeAnalysis_TSD_0.pdf.
!
!Goel S., R.A. Athalye, W. Wang, J. Zhang, M.I. Rosenberg, Y. Xie, and R. Hart, et al. 2014. Enhancements to ASHRAE Standard 90.1
!Prototype Building Models. PNNL-23269. Richland, WA: Pacific Northwest National Laboratory. https://www.pnnl.gov/main/publications/external/technical_reports/PNNL-23269.pdf.
!
!Zhang J., R.A. Athalye, R. Hart, M.I. Rosenberg, Y. Xie, S. Goel, and V.V. Mendon, et al. 2013. Energy and Energy Cost Savings Analysis
!of the IECC for Commercial Buildings. PNNL-22760. Richland, WA: Pacific Northwest National Laboratory. http://www.pnnl.gov/main/publications/external/technical_reports/PNNL-22760.pdf.
!
!Thornton B.A., M.I. Rosenberg, E.E. Richman, W. Wang, Y. Xie, J. Zhang, H. Cho, VV Mendon, R.A. Athalye, and B. Liu. 2011. Achieving
!the 30% Goal: Energy and Cost Savings Analysis of ASHRAE Standard 90.1-2010. PNNL-20405. Richland, WA: Pacific Northwest National
!Laboratory.  https://www.energycodes.gov/sites/default/files/documents/BECP_Energy_Cost_Savings_STD2010_May2011_v00.pdf.
!
!
! WeatherFile:  USA_NM_Albuquerque.Intl.Sunport.723650_TMY3.epw


!-   ===========  ALL OBJECTS IN CLASS: GENERATOR:PVWatts ===========

Generator:PVWatts,
	PV_module,               !- Name
	5,                       !- PVWatts Version
	14815.5,  !- DC System Capacity {W}
	Premium,                 !- Module Type
	FixedOpenRack,           !- Array Type
	0.113,                   !- System Losses
	TiltAzimuth,             !- Array Geometry Type
	0,                       !- Tilt Angle {deg}
	180,                     !- Azimuth Angle {deg}
	,                        !- Surface Name
	;                        !- Ground Coverage Ratio

!-   ===========  ALL OBJECTS IN CLASS: ELECTRICLOADCENTER:GENERATORS ===========

ElectricLoadCenter:Generators,
	PV_Generator,            !- Name
	PV_module,               !- Generator 1 Name
	Generator:PVWatts,       !- Generator 1 Object Type
	14815.5,  !- Generator 1 Rated Electric Power Output {W}
	PV_SCH,                  !- Generator 1 Availability Schedule Name
	;                        !- Generator 1 Rated Thermal to Electrical Power Ratio

Schedule:Compact,
	PV_SCH,                  !- Name
	Fraction,                !- Schedule Type Limits Name
	Through: 12/31,          !- Field 1
	For: AllDays,            !- Field 2
	Until: 24:00,1;          !- Field 3

!-   ===========  ALL OBJECTS IN CLASS: ELECTRICLOADCENTER:INVERTER:PVWatts ===========

ElectricLoadCenter:Inverter:PVWatts,
	PV_Inverter,             !- Name
	1.2,                     !- DC to AC Size Ratio
	0.96;                    !- Inverter Efficiency

!-   ===========  ALL OBJECTS IN CLASS: ELECTRICLOADCENTER:DISTRIBUTION ===========

ElectricLoadCenter:Distribution,
	Generator,               !- Name
	PV_Generator,            !- Generator List Name
	Baseload,                !- Generator Operation Scheme Type
	,                        !- Generator Demand Limit Scheme Purchased Electric Demand Limit {W}
	,                        !- Generator Track Schedule Name Scheme Schedule Name
	,                        !- Generator Track Meter Scheme Meter Name
	DirectCurrentWithInverter,  !- Electrical Buss Type
	PV_Inverter;             !- Inverter Name
	


! GPARM parameters as input:
!    Case = ASHRAE901_RetailStandalone_STD2022_Albuquerque
!    AnalysisPurpose = ProgressIndicator
!    AnalysisCodeName = ASHRAE901
!    AnalysisCodeYear = 2022
!    AnalysisAmendment = NoneAmend
!    AnalysisPrototype = RetailStandalone
!    AnalysisScope = National
!    AnalysisState = National
!    AnalysisClimateZone = 4B
!    AnalysisCity = USA_NM_Albuquerque
!    AnalysisCustomFlag = Default
!    hvac_autogen = Default
!    roof_emissivity = 0.9
!    roof_solar_absorp = 0.77
!    exterior_lights_watts = 
!    exterior_lights_watts_a = 345.82
!    exterior_lights_watts_b = 2284.89
!    economizer = DifferentialDryBulb
!    skip_economizer_control = No
!    cc_sa_humidity = 0.007
!    damper_sch = MinOA_MotorizedDamper_Sched
!    skylights = al
!    daylighting_control = al
!    door_infil = 0.937286742
!    frac_ofpk = 0.131
!    economizer_lockout = LockoutWithHeating
!    addendum_cd = 2016AS
!    STD189_overhang = no
!    swh_et = 0.82
!    swh_ua = 4.10807251965362
!    ext_lgt_sch = Exterior_Lgt_ALWAYS_ON
!    HtgSetP_Sch = HTGSETP_SCH_NO_OPTIMUM
!    ClgSetP_Sch = CLGSETP_SCH_NO_SETBACK
!    pipe_heat_loss = 1860
!    skip_EMSprogram = no
!    HtgSetP_Sch_PSZ_AC_2 = HTGSETP_SCH_YES_OPTIMUM
!    ClgSetP_Sch_PSZ_AC_2 = CLGSETP_SCH_YES_OPTIMUM
!    OA_BASED_OPTIMUM_START_EMS = yes
!    OPTIMUM_START_SF_DEPENDENT_EMS = no
!    Wfile_TMY3 = USA_NM_Albuquerque.Intl.Sunport.723650_TMY3.epw
!    HtgSetP_Sch_FrontEntry = HTGSETP_SCH_FrontEntry_STD2013
!    receptacle_ctrl_occ_reduction_frac = 0.997200822
!    receptacle_ctrl_unocc_reduction_frac = 0.986862812
!    CodeName = ASHRAE90.1_STD2019
!    CZ_Label = 4B
!    Addendum_AH = Yes
!    LPD_Ctrl = 0.02
!    nonresLSG = 1.1
!    Water_Heater_flow = 1.89e-05
!    orientation = 0
!    wwr = 0.0713
!    ZoneSysMapID = DEFAULT
!    HasMZ = no
!    Filename_left = ASHRAE901_RetailStandalone_STD2022_Albuquerque
!    Zone_left = Zone 4B
!    Roof_Thermal_Emittance_left = 0.9
!    Roof_Solar_Reflectance_left = 0.23
!    Exterior_Lights_W_left = 
!    Exterior_Lights_a_add_CD_W_left = 
!    Exterior_Lights_b_add_CD_W_left = 
!    Skylights_left = al
!    daylighting_control_left = al
!    Door_Infiltration_Rate_left = 1986
!    Off_peak_Fraction_left = 0.131
!    webposting = yes
!    hourly_output = no


! specify overhang_pf for 1891 codes


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========


  Version,25.2;

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

  SimulationControl,
  Yes,                     !- Do Zone Sizing Calculation
  Yes,                     !- Do System Sizing Calculation
  Yes,                     !- Do Plant Sizing Calculation
  Yes,                     !- Run Simulation for Sizing Periods
  Yes;                     !- Run Simulation for Weather File Run Periods                       !- Maximum Number of HVAC Sizing Simulation Passes

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

  Building,
    RetailStandalone,        !- Name
    0,          !- North Axis {deg}
    City,                    !- Terrain
    0.0400,                  !- Loads Convergence Tolerance Value {W}
    0.2000,                  !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

  ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    30,                      !- Shading Calculation Update Frequency
    15000;                   !- Maximum Figures in Shadow Overlap Calculations

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

  SurfaceConvectionAlgorithm:Inside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

  SurfaceConvectionAlgorithm:Outside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

  HeatBalanceAlgorithm,ConductionTransferFunction,200.0000;

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

  Timestep,6;

!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

  ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    20;                      !- Maximum HVAC Iterations

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

  RunPeriod,
    RUNPERIOD 1,             !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========


  RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    January 1,               !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    November 11,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Christmas,               !- Name
    December 25,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    July 4,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    MLK Day,                 !- Name
    3rd Monday in January,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Thanksgiving,            !- Name
    4th Thursday in November,!- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========


  RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date

!-   ===========  ALL OBJECTS IN CLASS: LOCATION ===========
! Site:Location and design-day objects created by:
! ../../modules/doe_bldg_tools/bin/ddy2idf ../../tools/epw/USA_NM_Albuquerque.Intl.Sunport.723650_TMY3.ddy
!
Site:Location,
   Albuquerque.Intl.Sunport_NM_USA WMO=723650,     !- Site:Location Name
      35.04,     !- Latitude {N+ S-}
    -106.62,     !- Longitude {W- E+}
      -7.00,     !- Time Zone Relative to GMT {GMT+/-}
    1620.00;     !- Elevation {m}

SizingPeriod:DesignDay,
  Albuquerque.Intl.Sunport_NM_USA Ann Htg 99.6% Condns DB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
       -7.9,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       -7.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily WetBulb Temperature Range {deltaC}
     83318.,      !- Barometric Pressure {Pa}
        3.2,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}

SizingPeriod:DesignDay,
  Albuquerque.Intl.Sunport_NM_USA Ann Clg .4% Condns DB=>MWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       35.1,      !- Maximum Dry-Bulb Temperature {C}
       13.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       15.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily WetBulb Temperature Range {deltaC}
     83318.,      !- Barometric Pressure {Pa}
        4.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.463,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      1.887;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)


!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========

  Site:WaterMainsTemperature,
    CORRELATION,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    ! Site:WaterMainsTemperature object created by:
! ../../modules/doe_bldg_tools/bin/stat2idf_mod ../../tools/epw/USA_NM_Albuquerque.Intl.Sunport.723650_TMY3.stat
!
13.6333333333333,                       		!- Annual average outdoor air temperature {C}
23.5;	                     		!- Maximum difference in monthly average outdoor air temperatures {C}

	
!-   ===========  ALL OBJECTS IN CLASS: Site:GroundTemperature:FCfactorMethod ===========

  Site:GroundTemperature:FCfactorMethod,
  ! Site:GroundTemperature:FCfactorMethod objects created by:
! ../../modules/doe_bldg_tools/bin/stat2idf_mod_fcfactors ../../tools/epw/USA_NM_Albuquerque.Intl.Sunport.723650_TMY3.stat
!
13.7,                   !- January Ground Temperature {C}
7.0,                   !- February Ground Temperature {C}
2.1,                   !- March Ground Temperature {C}
2.6,                   !- April Ground Temperature {C}
4.3,                   !- May Ground Temperature {C}
8.8,                   !- June Ground Temperature {C}
13.9,                   !- July Ground Temperature {C}
17.8,                   !- August Ground Temperature {C}
23.2,                   !- September Ground Temperature {C}
25.6,                   !- October Ground Temperature {C}
24.1,                   !- November Ground Temperature {C}
20.5;                   !- December Ground Temperature {C}


	
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR-R ===========

  Material:NoMass,
    Opaque Door panel_con,   !- Name
    MediumRough,             !- Roughness
    0.475973498005059,      !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Overhead Door_con Panel, !- Name
    MediumRough,             !- Roughness
    0.568097400844748,   !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

  Construction,
    Swinging Door_con,       !- Name
    Opaque Door panel_con;   !- Outside Layer

  Construction,
    Overhead Door_con,       !- Name
    Overhead Door_con Panel; !- Outside Layer


!
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR ===========
 
  Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance
 
  Material,
    AC02 Acoustic Ceiling,   !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    5.7000000E-02,           !- Conductivity {W/m-K}
    288.0000,                !- Density {kg/m3}
    1339.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.2000000;               !- Visible Absorptance
 
  Material,
    F07 25mm stucco,         !- Name
    Smooth,                  !- Roughness
    0.0254,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    1856,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
 
  Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

  Material,
    F08 Metal roof surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Absorptance:Thermal
    0.77;                     !- Absorptance:Solar	
    
  Material,
    F12 Asphalt shingles,    !- Name
    VeryRough,               !- Roughness
    0.0032,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1260,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Absorptance:Thermal
    0.77;                     !- Absorptance:Solar	
 
  Material,
    F13 Built-up roofing,    !- Name
    Rough,                   !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Absorptance:Thermal
    0.77;                     !- Absorptance:Solar

  Material,
    G01 13mm gypsum board,   !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    800.0000,                !- Density {kg/m3}
    1090.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Absorptance:Thermal
    0.7000,                  !- Absorptance:Solar
    0.5000;                  !- Absorptance:Visible
    
  Material,
    G01 16mm gypsum board,   !- Name
    MediumSmooth,            !- Roughness
    0.0159,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090;                    !- Specific Heat {J/kg-K}
 
  Material,
    G02 16mm plywood,        !- Name
    Smooth,                  !- Roughness
    0.0159,                  !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    544,                     !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}
 
  Material,
    M14 150mm heavyweight concrete roof,  !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}


  Material,
    100mm Normalweight concrete wall,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}


  Material,
    200mm Normalweight concrete wall,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    100mm Normalweight concrete floor,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    150mm Normalweight concrete floor,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    200mm Normalweight concrete floor,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    M10 200mm concrete block wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    800,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    M10 200mm concrete block basement wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.326,                    !- Conductivity {W/m-K}
    1842,       !- Density {kg/m3}
    912;           !- Specific Heat {J/kg-K}


  Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.21648,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

 
  Material:NoMass,
    Air_Wall_Material,       !- Name
    Rough,                   !- Roughness
    0.2079491,               !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance


  Material:NoMass,
    Nonres_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    5.30668495131472,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Absorptance:Thermal
    0.7,                     !- Absorptance:Solar
    0.7;                     !- Absorptance:Visible

  Material:NoMass,
    Res_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    5.30668495131472,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    1.69689938344704,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


  Material:NoMass,
    Nonres_Exterior_Wall_Insulation_grd,  !- Name
    MediumSmooth,            !- Roughness
    1.19615868042036,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
    
  Material:NoMass,
    Nonres_Exterior_Wall_Insulation_mid,  !- Name
    MediumSmooth,            !- Roughness
    1.37633321943004,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Nonres_Exterior_Wall_Insulation_top,  !- Name
    MediumSmooth,            !- Roughness
    1.37633321943004,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Res_Exterior_Wall_Insulation_grd,  !- Name
    MediumSmooth,            !- Roughness
    1.40307446514419,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Res_Exterior_Wall_Insulation_mid,  !- Name
    MediumSmooth,            !- Roughness
    1.63974590315506,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Res_Exterior_Wall_Insulation_top,  !- Name
    MediumSmooth,            !- Roughness
    1.63974590315506,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Exterior_Wall_Insulation_grd,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Exterior_Wall_Insulation_mid,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
    
  Material:NoMass,
    Semiheated_Exterior_Wall_Insulation_top,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


  Material:NoMass,
    Nonres_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness

    4.13066404430099,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Res_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness

    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness

    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

    

    


  Material:NoMass,
    Std Opaque Door Panel,  !- Name
    MediumRough,             !- Roughness
    0.123456790123457,  !- (corresponds to default RSI-0.12327 or R-0.7) Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

  Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer
 
  Construction,
    Air_Wall,                !- Name
    Air_Wall_Material;       !- Outside Layer

  Construction,
    DropCeiling,             !- Name
    AC02 Acoustic Ceiling;   !- Outside Layer
   
  Construction,
    OpaqueDoor,   !- Name
    Std Opaque Door Panel;  !- Outside Layer

  Construction,
    AtticRoofDeck,           !- Name
    F12 Asphalt shingles,    !- Outside Layer
    G02 16mm plywood;        !- Layer 2
 
  Construction,
    int_wall,                !- Name
    G01 13mm gypsum board,   !- Outside Layer
    G01 13mm gypsum board;   !- Layer 2
 
  Construction,
    ext_slab_8in_with_carpet,!- Name
    200mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
  Construction,
    ext_slab_8in,            !- Name
    200mm Normalweight concrete floor;  !- Outside Layer
 
  Construction,
    ext_slab_6in_with_carpet,!- Name
    150mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
  Construction,
    ext_slab_6in,            !- Name
    150mm Normalweight concrete floor;  !- Outside Layer
 
  Construction,
    int_slab_floor,          !- Name
    100mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
  Construction,
    int_slab_ceiling,        !- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor;  !- Layer 2
 
  Construction,
    basement_wall,           !- Name
    M10 200mm concrete block basement wall;  !- Outside Layer
 
  Construction,
    int_wood_floor,          !- Name
    AC02 Acoustic Ceiling,   !- Outside Layer
    G02 16mm plywood,        !- Layer 2
    CP02 CARPET PAD;         !- Layer 3
 
  Construction,
    ext_soffit_floor,          !- Name
    G02 16mm plywood;   !- Outside Layer
 
  Construction,
    nonres_roof,                   !- Name
        F13 Built-up roofing,   !- Outside Layer
   	Nonres_Roof_Insulation,  	!- Layer #2
    	F08 Metal surface;      !- Layer #3


  Construction,
    res_roof,                   !- Name
        F13 Built-up roofing,   !- Outside Layer
   	Res_Roof_Insulation,  	!- Layer #2
    	F08 Metal surface;      !- Layer #3


  Construction,
    semiheated_roof,                   !- Name
        F13 Built-up roofing,   !- Outside Layer
   	Semiheated_Roof_Insulation,  	!- Layer #2
    	F08 Metal surface;      !- Layer #3


  Construction,
    nonres_ext_wall_grd,               !- Name
	200mm Normalweight concrete wall,      !- Outside Layer
	Nonres_Exterior_Wall_Insulation_grd,            !- Layer #2
	G01 13mm gypsum board;               !- Layer #3


  Construction,
    nonres_ext_wall_mid,               !- Name
	200mm Normalweight concrete wall,      !- Outside Layer
	Nonres_Exterior_Wall_Insulation_mid,            !- Layer #2
	G01 13mm gypsum board;               !- Layer #3


  Construction,
    nonres_ext_wall_top,               !- Name
	200mm Normalweight concrete wall,      !- Outside Layer
	Nonres_Exterior_Wall_Insulation_top,            !- Layer #2
	G01 13mm gypsum board;               !- Layer #3


  Construction,
    res_ext_wall_grd,               !- Name
	200mm Normalweight concrete wall,      !- Outside Layer
	Res_Exterior_Wall_Insulation_grd,            !- Layer #2
	G01 13mm gypsum board;               !- Layer #3


  Construction,
    res_ext_wall_mid,               !- Name
	200mm Normalweight concrete wall,      !- Outside Layer
	Res_Exterior_Wall_Insulation_mid,            !- Layer #2
	G01 13mm gypsum board;               !- Layer #3


  Construction,
    res_ext_wall_top,               !- Name
	200mm Normalweight concrete wall,      !- Outside Layer
	Res_Exterior_Wall_Insulation_top,            !- Layer #2
	G01 13mm gypsum board;               !- Layer #3


  Construction,
    semiheated_ext_wall_grd,               !- Name
	200mm Normalweight concrete wall,      !- Outside Layer
	Semiheated_Exterior_Wall_Insulation_grd,            !- Layer #2
	G01 13mm gypsum board;               !- Layer #3


  Construction,
    semiheated_ext_wall_mid,               !- Name
	200mm Normalweight concrete wall,      !- Outside Layer
	Semiheated_Exterior_Wall_Insulation_mid,            !- Layer #2
	G01 13mm gypsum board;               !- Layer #3


  Construction,
    semiheated_ext_wall_top,               !- Name
	200mm Normalweight concrete wall,      !- Outside Layer
	Semiheated_Exterior_Wall_Insulation_top,            !- Layer #2
	G01 13mm gypsum board;               !- Layer #3


  Construction,
    nonres_floor,                !- Name
	Nonres_Floor_Insulation,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	CP02 CARPET PAD;         !- Layer #2


  Construction,
    res_floor,                !- Name
	Res_Floor_Insulation,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	CP02 CARPET PAD;         !- Layer #2


  Construction,
    semiheated_floor,                !- Name
	Semiheated_Floor_Insulation,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	CP02 CARPET PAD;         !- Layer #2


  Construction,
    nonres_floor_ceiling,                !- Name - reverse ordered layers for nonres_floor
 	CP02 CARPET PAD,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	Nonres_Floor_Insulation;         !- Layer #2
       
  Construction,
    res_floor_ceiling,                !- Name - reverse ordered layers for res_floor
 	CP02 CARPET PAD,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	Res_Floor_Insulation;         !- Layer #2
       
  Construction,
    semiheated_floor_ceiling,                !- Name - reverse ordered layers for semiheated_floor
 	CP02 CARPET PAD,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	Semiheated_Floor_Insulation;         !- Layer #2
       


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

  WindowMaterial:SimpleGlazingSystem,
    Nonres Window Glazing Layer,  !- Name
    1.40820848,  !- U-Factor {W/m2-K}
    0.21,   !- Solar Heat Gain Coefficient
    0.29;  !- Visible Transmittance

  WindowMaterial:SimpleGlazingSystem,
    Nonres Skylight Glazing Layer,  !- Name
    2.83913,  !- U-Factor {W/m2-K}
    0.4, !- Solar Heat Gain Coefficient
    0.4;  !- Visible Transmittance

  Construction,
    NonresWindow_U_0.248_SHGC_0.21,  !- Name
    Nonres Window Glazing Layer;  !- Outside Layer

  Construction,
    NonresSkylight_U_0.5_SHGC_0.4,  !- Name
    Nonres Skylight Glazing Layer;  !- Outside Layer

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

  ScheduleTypeLimits,
    Any Number;              !- Name

  Schedule:Compact,
    FrontEntry_CoilSched,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    FrontEntry_FanSched,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Humidity,                !- Name
    10,                      !- Lower Limit Value
    90,                      !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Number;                  !- Name

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

SCHEDULE:COMPACT,
    ltg_sch_entry,            !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 7:00,              !- Field 9
    0.025953125,    !- Field 10
    Until: 8:00,              !- Field 11
    0.1038125,    !- Field 12
    Until: 9:00,              !- Field 13
    0.207625,    !- Field 14
    Until: 18:00,             !- Field 15
    0.46715625,    !- Field 16
    Until: 21:00,             !- Field 17
    0.25953125,    !- Field 18
    Until: 22:00,             !- Field 19
    0.1038125,    !- Field 20
    Until: 24:00,             !- Field 21
    0.025953125,    !- Field 22
    For: Saturday,            !- Field 23
    Until: 7:00,              !- Field 24
    0.025953125,    !- Field 25
    Until: 8:00,              !- Field 26
    0.05190625,    !- Field 27
    Until: 9:00,              !- Field 28
    0.15571875,    !- Field 29
    Until: 10:00,             !- Field 30
    0.3114375,    !- Field 31
    Until: 18:00,             !- Field 32
    0.46715625,    !- Field 33
    Until: 19:00,             !- Field 34
    0.25953125,    !- Field 35
    Until: 21:00,             !- Field 36
    0.15571875,    !- Field 37
    Until: 22:00,             !- Field 38
    0.05190625,    !- Field 39
    Until: 24:00,             !- Field 40
    0.025953125,    !- Field 41
    For: AllOtherDays,        !- Field 42
    Until: 9:00,              !- Field 43
    0.025953125,    !- Field 44
    Until: 10:00,             !- Field 45
    0.05190625,    !- Field 46
    Until: 12:00,             !- Field 47
    0.207625,    !- Field 48
    Until: 17:00,             !- Field 49
    0.3114375,    !- Field 50
    Until: 18:00,             !- Field 51
    0.207625,    !- Field 52
    Until: 19:00,             !- Field 53
    0.1038125,    !- Field 54
    Until: 24:00,             !- Field 55
    0.025953125;    !- Field 56


SCHEDULE:COMPACT,
    ltg_sch_core,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 7:00,              !- Field 9
    0.0471875,    !- Field 10
    Until: 8:00,              !- Field 11
    0.18875,    !- Field 12
    Until: 9:00,              !- Field 13
    0.3775,    !- Field 14
    Until: 18:00,             !- Field 15
    0.849375,    !- Field 16
    Until: 21:00,             !- Field 17
    0.471875,    !- Field 18
    Until: 22:00,             !- Field 19
    0.18875,    !- Field 20
    Until: 24:00,             !- Field 21
    0.0471875,    !- Field 22
    For: Saturday,            !- Field 23
    Until: 7:00,              !- Field 24
    0.0471875,    !- Field 25
    Until: 8:00,              !- Field 26
    0.094375,    !- Field 27
    Until: 9:00,              !- Field 28
    0.283125,    !- Field 29
    Until: 10:00,             !- Field 30
    0.56625,    !- Field 31
    Until: 18:00,             !- Field 32
    0.849375,    !- Field 33
    Until: 19:00,             !- Field 34
    0.471875,    !- Field 35
    Until: 21:00,             !- Field 36
    0.283125,    !- Field 37
    Until: 22:00,             !- Field 38
    0.094375,    !- Field 39
    Until: 24:00,             !- Field 40
    0.0471875,    !- Field 41
    For: AllOtherDays,        !- Field 42
    Until: 9:00,              !- Field 43
    0.0471875,    !- Field 44
    Until: 10:00,             !- Field 45
    0.094375,    !- Field 46
    Until: 12:00,             !- Field 47
    0.3775,    !- Field 48
    Until: 17:00,             !- Field 49
    0.56625,    !- Field 50
    Until: 18:00,             !- Field 51
    0.3775,    !- Field 52
    Until: 19:00,             !- Field 53
    0.18875,    !- Field 54
    Until: 24:00,             !- Field 55
    0.0471875;    !- Field 56


SCHEDULE:COMPACT,
    ltg_sch_back,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 7:00,              !- Field 9
    0.0263400625,    !- Field 10
    Until: 8:00,              !- Field 11
    0.1053508125,    !- Field 12
    Until: 9:00,              !- Field 13
    0.210701625,    !- Field 14
    Until: 18:00,             !- Field 15
    0.474083375,    !- Field 16
    Until: 21:00,             !- Field 17
    0.26338175,    !- Field 18
    Until: 22:00,             !- Field 19
    0.1053508125,    !- Field 20
    Until: 24:00,             !- Field 21
    0.0263400625,    !- Field 22
    For: Saturday,            !- Field 23
    Until: 7:00,              !- Field 24
    0.0263400625,    !- Field 25
    Until: 8:00,              !- Field 26
    0.052680125,    !- Field 27
    Until: 9:00,              !- Field 28
    0.1580309375,    !- Field 29
    Until: 10:00,             !- Field 30
    0.3160524375,    !- Field 31
    Until: 18:00,             !- Field 32
    0.474083375,    !- Field 33
    Until: 19:00,             !- Field 34
    0.26338175,    !- Field 35
    Until: 21:00,             !- Field 36
    0.1580309375,    !- Field 37
    Until: 22:00,             !- Field 38
    0.052680125,    !- Field 39
    Until: 24:00,             !- Field 40
    0.0263400625,    !- Field 41
    For: AllOtherDays,        !- Field 42
    Until: 9:00,              !- Field 43
    0.0263400625,    !- Field 44
    Until: 10:00,             !- Field 45
    0.052680125,    !- Field 46
    Until: 12:00,             !- Field 47
    0.210701625,    !- Field 48
    Until: 17:00,             !- Field 49
    0.3160524375,    !- Field 50
    Until: 18:00,             !- Field 51
    0.210701625,    !- Field 52
    Until: 19:00,             !- Field 53
    0.1053508125,    !- Field 54
    Until: 24:00,             !- Field 55
    0.0263400625;    !- Field 56


SCHEDULE:COMPACT,
    ltg_sch_sale,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 7:00,              !- Field 9
    0.0471875,    !- Field 10
    Until: 8:00,              !- Field 11
    0.18875,    !- Field 12
    Until: 9:00,              !- Field 13
    0.3775,    !- Field 14
    Until: 18:00,             !- Field 15
    0.849375,    !- Field 16
    Until: 21:00,             !- Field 17
    0.471875,    !- Field 18
    Until: 22:00,             !- Field 19
    0.18875,    !- Field 20
    Until: 24:00,             !- Field 21
    0.0471875,    !- Field 22
    For: Saturday,            !- Field 23
    Until: 7:00,              !- Field 24
    0.0471875,    !- Field 25
    Until: 8:00,              !- Field 26
    0.094375,    !- Field 27
    Until: 9:00,              !- Field 28
    0.283125,    !- Field 29
    Until: 10:00,             !- Field 30
    0.56625,    !- Field 31
    Until: 18:00,             !- Field 32
    0.849375,    !- Field 33
    Until: 19:00,             !- Field 34
    0.471875,    !- Field 35
    Until: 21:00,             !- Field 36
    0.283125,    !- Field 37
    Until: 22:00,             !- Field 38
    0.094375,    !- Field 39
    Until: 24:00,             !- Field 40
    0.0471875,    !- Field 41
    For: AllOtherDays,        !- Field 42
    Until: 9:00,              !- Field 43
    0.0471875,    !- Field 44
    Until: 10:00,             !- Field 45
    0.094375,    !- Field 46
    Until: 12:00,             !- Field 47
    0.3775,    !- Field 48
    Until: 17:00,             !- Field 49
    0.56625,    !- Field 50
    Until: 18:00,             !- Field 51
    0.3775,    !- Field 52
    Until: 19:00,             !- Field 53
    0.18875,    !- Field 54
    Until: 24:00,             !- Field 55
    0.0471875;    !- Field 56


SCHEDULE:COMPACT,
    ltg_sch_front,            !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 7:00,              !- Field 9
    0.0471875,    !- Field 10
    Until: 8:00,              !- Field 11
    0.18875,    !- Field 12
    Until: 9:00,              !- Field 13
    0.3775,    !- Field 14
    Until: 18:00,             !- Field 15
    0.849375,    !- Field 16
    Until: 21:00,             !- Field 17
    0.471875,    !- Field 18
    Until: 22:00,             !- Field 19
    0.18875,    !- Field 20
    Until: 24:00,             !- Field 21
    0.0471875,    !- Field 22
    For: Saturday,            !- Field 23
    Until: 7:00,              !- Field 24
    0.0471875,    !- Field 25
    Until: 8:00,              !- Field 26
    0.094375,    !- Field 27
    Until: 9:00,              !- Field 28
    0.283125,    !- Field 29
    Until: 10:00,             !- Field 30
    0.56625,    !- Field 31
    Until: 18:00,             !- Field 32
    0.849375,    !- Field 33
    Until: 19:00,             !- Field 34
    0.471875,    !- Field 35
    Until: 21:00,             !- Field 36
    0.283125,    !- Field 37
    Until: 22:00,             !- Field 38
    0.094375,    !- Field 39
    Until: 24:00,             !- Field 40
    0.0471875,    !- Field 41
    For: AllOtherDays,        !- Field 42
    Until: 9:00,              !- Field 43
    0.0471875,    !- Field 44
    Until: 10:00,             !- Field 45
    0.094375,    !- Field 46
    Until: 12:00,             !- Field 47
    0.3775,    !- Field 48
    Until: 17:00,             !- Field 49
    0.56625,    !- Field 50
    Until: 18:00,             !- Field 51
    0.3775,    !- Field 52
    Until: 19:00,             !- Field 53
    0.18875,    !- Field 54
    Until: 24:00,             !- Field 55
    0.0471875;    !- Field 56


  Schedule:Compact,
    BLDG_OCC_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 07:00,0.0,        !- Field 3
    Until: 08:00,0.1,        !- Field 5
    Until: 09:00,0.2,        !- Field 7
    Until: 11:00,0.5,        !- Field 9
    Until: 15:00,0.7,        !- Field 11
    Until: 16:00,0.8,        !- Field 13
    Until: 17:00,0.7,        !- Field 15
    Until: 19:00,0.5,        !- Field 17
    Until: 21:00,0.3,        !- Field 19
    Until: 24:00,0.0,        !- Field 21
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,1.0,        !- Field 24
    For: Saturday,           !- Field 26
    Until: 07:00,0.0,        !- Field 27
    Until: 08:00,0.1,        !- Field 29
    Until: 09:00,0.2,        !- Field 31
    Until: 10:00,0.5,        !- Field 33
    Until: 11:00,0.6,        !- Field 35
    Until: 17:00,0.8,        !- Field 37
    Until: 18:00,0.6,        !- Field 39
    Until: 21:00,0.2,        !- Field 41
    Until: 22:00,0.1,        !- Field 43
    Until: 24:00,0.0,        !- Field 45
    For: WinterDesignDay,    !- Field 47
    Until: 24:00,0.0,        !- Field 48
    For: Sunday Holidays AllOtherDays, !- Field 50
    Until: 09:00,0.0,        !- Field 51
    Until: 10:00,0.1,        !- Field 53
    Until: 12:00,0.2,        !- Field 55
    Until: 17:00,0.4,        !- Field 57
    Until: 18:00,0.2,        !- Field 59
    Until: 19:00,0.1,        !- Field 61
    Until: 24:00,0.0;        !- Field 63


  Schedule:Compact,
    BLDG_EQUIP_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 07:00,0.1973725624, !- Field 3
    Until: 08:00,0.3988803288, !- Field 5
    Until: 09:00,0.5983204932, !- Field 7
    Until: 19:00,0.8974807398, !- Field 9
    Until: 20:00,0.6980405754, !- Field 11
    Until: 21:00,0.6980405754, !- Field 13
    Until: 22:00,0.1973725624, !- Field 15
    Until: 24:00,0.1973725624, !- Field 17
    For: Saturday,           !- Field 19
    Until: 07:00,0.1480294218, !- Field 20
    Until: 08:00,0.2991602466, !- Field 22
    Until: 09:00,0.498600411, !- Field 24
    Until: 10:00,0.7977606576, !- Field 26
    Until: 18:00,0.8974807398, !- Field 28
    Until: 19:00,0.6980405754, !- Field 30
    Until: 21:00,0.498600411, !- Field 32
    Until: 22:00,0.2991602466, !- Field 34
    Until: 24:00,0.1480294218, !- Field 36
    For: SummerDesignDay,    !- Field 38
    Until: 24:00,1.0,        !- Field 39
    For: WinterDesignDay,    !- Field 41
    Until: 24:00,0.0,        !- Field 42
    For: Sunday Holidays AllOtherDays, !- Field 44
    Until: 09:00,0.1480294218, !- Field 45
    Until: 10:00,0.2991602466, !- Field 47
    Until: 12:00,0.5983204932, !- Field 49
    Until: 17:00,0.7977606576, !- Field 51
    Until: 18:00,0.5983204932, !- Field 53
    Until: 19:00,0.3988803288, !- Field 55
    Until: 24:00,0.1480294218; !- Field 57

  Schedule:Compact,
    BLDG_ELEVATORS,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0.0,        !- Field 3
    Until: 08:00,0.12,       !- Field 5
    Until: 09:00,0.22,       !- Field 7
    Until: 10:00,0.64,       !- Field 9
    Until: 11:00,0.74,       !- Field 11
    Until: 12:00,0.68,       !- Field 13
    Until: 13:00,0.68,       !- Field 15
    Until: 14:00,0.71,       !- Field 17
    Until: 15:00,0.72,       !- Field 19
    Until: 16:00,0.72,       !- Field 21
    Until: 17:00,0.73,       !- Field 23
    Until: 18:00,0.68,       !- Field 25
    Until: 19:00,0.68,       !- Field 27
    Until: 20:00,0.58,       !- Field 29
    Until: 21:00,0.54,       !- Field 31
    Until: 22:00,0.00,       !- Field 33
    Until: 24:00,0.00,       !- Field 35
    For: Saturday WinterDesignDay, !- Field 37
    Until: 07:00,0.0,        !- Field 38
    Until: 08:00,0.09,       !- Field 40
    Until: 09:00,0.21,       !- Field 42
    Until: 10:00,0.56,       !- Field 44
    Until: 11:00,0.66,       !- Field 46
    Until: 12:00,0.68,       !- Field 48
    Until: 13:00,0.68,       !- Field 50
    Until: 14:00,0.69,       !- Field 52
    Until: 15:00,0.70,       !- Field 54
    Until: 16:00,0.69,       !- Field 56
    Until: 17:00,0.66,       !- Field 58
    Until: 18:00,0.58,       !- Field 60
    Until: 19:00,0.47,       !- Field 62
    Until: 20:00,0.43,       !- Field 64
    Until: 21:00,0.43,       !- Field 66
    Until: 22:00,0.08,       !- Field 68
    Until: 24:00,0.00,       !- Field 70
    For: Sunday Holidays AllOtherDays, !- Field 72
    Until: 09:00,0.00,       !- Field 73
    Until: 10:00,0.11,       !- Field 75
    Until: 11:00,0.13,       !- Field 77
    Until: 12:00,0.35,       !- Field 79
    Until: 13:00,0.37,       !- Field 81
    Until: 14:00,0.37,       !- Field 83
    Until: 15:00,0.39,       !- Field 85
    Until: 16:00,0.41,       !- Field 87
    Until: 17:00,0.38,       !- Field 89
    Until: 18:00,0.34,       !- Field 91
    Until: 19:00,0.03,       !- Field 93
    Until: 24:00,0.00;       !- Field 95

  Schedule:Compact,
    INFIL_SCH,               !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,1.0,        !- Field 3
    Until: 21:00,0.0,        !- Field 5
    Until: 24:00,1.0,        !- Field 7
    For: Saturday,           !- Field 9
    Until: 06:00,1.0,        !- Field 10
    Until: 22:00,0.0,        !- Field 12
    Until: 24:00,1.0,        !- Field 14
    For: WinterDesignDay SummerDesignDay, !- Field 16
    Until: 24:00,1.0,        !- Field 17
    For: Sunday Holidays AllOtherDays, !- Field 19
    Until: 08:00,1.0,        !- Field 20
    Until: 17:00,0.0,        !- Field 22
    Until: 24:00,1.0;        !- Field 24

  Schedule:Compact,
    INFIL_HALF_ON_SCH,       !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,1.0,        !- Field 3
    Until: 21:00,0.5,        !- Field 5
    Until: 24:00,1.0,        !- Field 7
    For: Saturday,           !- Field 9
    Until: 06:00,1.0,        !- Field 10
    Until: 22:00,0.5,        !- Field 12
    Until: 24:00,1.0,        !- Field 14
    For: WinterDesignDay SummerDesignDay, !- Field 16
    Until: 24:00,1.0,        !- Field 17
    For: Sunday Holidays AllOtherDays, !- Field 19
    Until: 08:00,1.0,        !- Field 20
    Until: 17:00,0.5,        !- Field 22
    Until: 24:00,1.0;        !- Field 24

  Schedule:Compact,
    INFIL_Door_Opening_SCH,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 08:00,0.0,        !- Field 3
    Until: 12:00,0.131, !- Field 5
    Until: 18:00,1.0,        !- Field 7
    Until: 20:00,0.131, !- Field 9
    Until: 24:00,0.0;        !- Field 11

  Schedule:Compact,
    BLDG_SWH_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 01:00,0.00,       !- Field 3
    Until: 03:00,0.00,       !- Field 5
    Until: 07:00,0.00,       !- Field 7
    Until: 08:00,0.15,       !- Field 9
    Until: 09:00,0.23,       !- Field 11
    Until: 10:00,0.32,       !- Field 13
    Until: 11:00,0.41,       !- Field 15
    Until: 12:00,0.57,       !- Field 17
    Until: 13:00,0.62,       !- Field 19
    Until: 14:00,0.61,       !- Field 21
    Until: 15:00,0.5,        !- Field 23
    Until: 16:00,0.45,       !- Field 25
    Until: 17:00,0.46,       !- Field 27
    Until: 18:00,0.47,       !- Field 29
    Until: 19:00,0.42,       !- Field 31
    Until: 20:00,0.34,       !- Field 33
    Until: 21:00,0.33,       !- Field 35
    Until: 22:00,0.00,       !- Field 37
    Until: 23:00,0.00,       !- Field 39
    Until: 24:00,0.00,       !- Field 41
    For: Saturday WinterDesignDay, !- Field 43
    Until: 01:00,0.00,       !- Field 44
    Until: 02:00,0.00,       !- Field 46
    Until: 03:00,0.00,       !- Field 48
    Until: 06:00,0.00,       !- Field 50
    Until: 07:00,0.00,       !- Field 52
    Until: 08:00,0.2,        !- Field 54
    Until: 09:00,0.24,       !- Field 56
    Until: 10:00,0.27,       !- Field 58
    Until: 11:00,0.42,       !- Field 60
    Until: 12:00,0.54,       !- Field 62
    Until: 13:00,0.59,       !- Field 64
    Until: 14:00,0.6,        !- Field 66
    Until: 15:00,0.49,       !- Field 68
    Until: 16:00,0.48,       !- Field 70
    Until: 17:00,0.47,       !- Field 72
    Until: 18:00,0.46,       !- Field 74
    Until: 19:00,0.44,       !- Field 76
    Until: 20:00,0.36,       !- Field 78
    Until: 21:00,0.29,       !- Field 80
    Until: 22:00,0.22,       !- Field 82
    Until: 23:00,0.00,       !- Field 84
    Until: 24:00,0.00,       !- Field 86
    For: Sunday Holidays AllOtherDays, !- Field 88
    Until: 03:00,0.00,       !- Field 89
    Until: 06:00,0.00,       !- Field 91
    Until: 07:00,0.00,       !- Field 93
    Until: 08:00,0.00,       !- Field 95
    Until: 09:00,0.00,       !- Field 97
    Until: 10:00,0.14,       !- Field 99
    Until: 11:00,0.29,       !- Field 101
    Until: 12:00,0.31,       !- Field 103
    Until: 14:00,0.36,       !- Field 105
    Until: 15:00,0.34,       !- Field 107
    Until: 16:00,0.35,       !- Field 109
    Until: 17:00,0.37,       !- Field 111
    Until: 18:00,0.34,       !- Field 113
    Until: 19:00,0.25,       !- Field 115
    Until: 20:00,0.00,       !- Field 117
    Until: 21:00,0.00,       !- Field 119
    Until: 22:00,0.00,       !- Field 121
    Until: 23:00,0.00,       !- Field 123
    Until: 24:00,0.00;       !- Field 125

  Schedule:Compact,
    Hours_of_operation,      !- Name
    on/off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 21:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 06:00,0.0,        !- Field 10
    Until: 22:00,1.0,        !- Field 12
    Until: 24:00,0.0,        !- Field 14
    For: Sunday Holidays AllOtherDays, !- Field 16
    Until: 08:00,0.0,        !- Field 17
    Until: 19:00,1.0,        !- Field 19
    Until: 24:00,0.0;        !- Field 21

  Schedule:Compact,
    Hot Water Setpoint Temp Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    ALWAYS_ON,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    Exterior_Lgt_ALWAYS_ON,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Exterior_Lgt_189_1,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:Weekdays,            !- Field 2
    Until:  9:00,0.5,        !- Field 3
    Until: 21:00,1.0,        !- Field 5
    Until: 24:00,0.5,        !- Field 7
    For:Saturday,            !- Field 9
    Until:  9:00,0.5,        !- Field 10
    Until: 22:00,1.0,        !- Field 12
    Until: 24:00,0.5,        !- Field 14
    For:Sunday Holidays  AllOtherDays, !- Field 16
    Until:  9:00,0.5,        !- Field 17
    Until: 19:00,1.0,        !- Field 19
    Until: 24:00,0.5;        !- Field 21

  Schedule:Compact,
    ALWAYS_OFF,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3


  Schedule:Compact,
    HVACOperationSchd,       !- Name
    on/off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 21:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 06:00,0.0,        !- Field 10
    Until: 22:00,1.0,        !- Field 12
    Until: 24:00,0.0,        !- Field 14
    For: Sunday Holidays AllOtherDays, !- Field 16
    Until: 08:00,0.0,        !- Field 17
    Until: 19:00,1.0,        !- Field 19
    Until: 24:00,0.0;        !- Field 21

  Schedule:Compact,
    PlantOnSched,            !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    FAN_SCH,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    ReheatCoilAvailSched,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    CoolingCoilAvailSched,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    HTGSETP_SCH_YES_OPTIMUM, !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 06:00,15.56,      !- Field 3
    Until: 07:00,18.33,      !- Field 5
    Until: 21:00,21.11,      !- Field 7
    Until: 24:00,15.56,      !- Field 9
    For: Weekdays,           !- Field 11
    Until: 05:00,15.56,      !- Field 12
    Until: 06:00,17.8,       !- Field 14
    Until: 07:00,20.0,       !- Field 16
    Until: 21:00,21.11,      !- Field 18
    Until: 24:00,15.56,      !- Field 20
    For SummerDesignDay,     !- Field 22
    Until: 24:00,15.56,      !- Field 23
    For: Saturday,           !- Field 25
    Until: 05:00,15.56,      !- Field 26
    Until: 06:00,17.8,       !- Field 28
    Until: 07:00,20.0,       !- Field 30
    Until: 22:00,21.11,      !- Field 32
    Until: 24:00,15.56,      !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 07:00,15.56,      !- Field 37
    Until: 08:00,17.8,       !- Field 39
    Until: 09:00,20.0,       !- Field 41
    Until: 19:00,21.11,      !- Field 43
    Until: 24:00,15.56;      !- Field 45

  Schedule:Compact,
    HTGSETP_SCH_YES_OPTIMUM_STARTSTOP,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 06:00,15.56,      !- Field 3
    Until: 07:00,18.33,      !- Field 5
    Until: 21:00,21.11,      !- Field 7
    Until: 24:00,15.56,      !- Field 9
    For: Weekdays,           !- Field 11
    Until: 05:00,15.56,      !- Field 12
    Until: 06:00,17.8,       !- Field 14
    Until: 07:00,20.0,       !- Field 16
    Until: 20:00,21.11,      !- Field 18
    Until: 21:00,20.00,      !- Field 20
    Until: 24:00,15.56,      !- Field 22
    For SummerDesignDay,     !- Field 24
    Until: 24:00,15.56,      !- Field 25
    For: Saturday,           !- Field 27
    Until: 05:00,15.56,      !- Field 28
    Until: 06:00,17.8,       !- Field 30
    Until: 07:00,20.0,       !- Field 32
    Until: 21:00,21.11,      !- Field 34
    Until: 22:00,20.00,      !- Field 36
    Until: 24:00,15.56,      !- Field 38
    For: Sunday Holidays AllOtherDays, !- Field 40
    Until: 07:00,15.56,      !- Field 41
    Until: 08:00,17.8,       !- Field 43
    Until: 09:00,20.0,       !- Field 45
    Until: 18:00,21.11,      !- Field 47
    Until: 19:00,20.00,      !- Field 49
    Until: 24:00,15.56;      !- Field 51

  Schedule:Compact,
    HTGSETP_SCH_YES_OPTIMUM_ORIGINAL,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 06:00,15.56,      !- Field 3
    Until: 07:00,18.33,      !- Field 5
    Until: 21:00,21.11,      !- Field 7
    Until: 24:00,15.56,      !- Field 9
    For: Weekdays,           !- Field 11
    Until: 05:00,15.56,      !- Field 12
    Until: 06:00,17.8,       !- Field 14
    Until: 07:00,20.0,       !- Field 16
    Until: 21:00,21.11,      !- Field 18
    Until: 24:00,15.56,      !- Field 20
    For SummerDesignDay,     !- Field 22
    Until: 24:00,15.56,      !- Field 23
    For: Saturday,           !- Field 25
    Until: 05:00,15.56,      !- Field 26
    Until: 06:00,17.8,       !- Field 28
    Until: 07:00,20.0,       !- Field 30
    Until: 22:00,21.11,      !- Field 32
    Until: 24:00,15.56,      !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 07:00,15.56,      !- Field 37
    Until: 08:00,17.8,       !- Field 39
    Until: 09:00,20.0,       !- Field 41
    Until: 19:00,21.11,      !- Field 43
    Until: 24:00,15.56;      !- Field 45

  Schedule:Compact,
    HTGSETP_SCH_NO_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 06:00,15.56,      !- Field 3
    Until: 07:00,18.33,      !- Field 5
    Until: 21:00,21.11,      !- Field 7
    Until: 24:00,15.56,      !- Field 9
    For: Weekdays,           !- Field 11
    Until: 05:00,15.56,      !- Field 12
    Until: 06:00,21.11,      !- Field 14
    Until: 07:00,21.11,      !- Field 16
    Until: 21:00,21.11,      !- Field 18
    Until: 24:00,15.56,      !- Field 20
    For SummerDesignDay,     !- Field 22
    Until: 24:00,15.56,      !- Field 23
    For: Saturday,           !- Field 25
    Until: 05:00,15.56,      !- Field 26
    Until: 06:00,21.11,      !- Field 28
    Until: 07:00,21.11,      !- Field 30
    Until: 22:00,21.11,      !- Field 32
    Until: 24:00,15.56,      !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 07:00,15.56,      !- Field 37
    Until: 08:00,21.11,      !- Field 39
    Until: 09:00,21.11,      !- Field 41
    Until: 19:00,21.11,      !- Field 43
    Until: 24:00,15.56;      !- Field 45

  Schedule:Compact,
    HTGSETP_SCH_FrontEntry_STD2013,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 06:00,15.56,      !- Field 3
    Until: 07:00,16,         !- Field 5
    Until: 21:00,16,         !- Field 7
    Until: 24:00,15.56,      !- Field 9
    For: Weekdays,           !- Field 11
    Until: 06:00,15.56,      !- Field 12
    Until: 07:00,16,         !- Field 14
    Until: 21:00,16,         !- Field 16
    Until: 24:00,15.56,      !- Field 18
    For SummerDesignDay,     !- Field 20
    Until: 24:00,15.56,      !- Field 21
    For: Saturday,           !- Field 23
    Until: 06:00,15.56,      !- Field 24
    Until: 07:00,16,         !- Field 26
    Until: 22:00,16,         !- Field 28
    Until: 24:00,15.56,      !- Field 30
    For: Sunday Holidays AllOtherDays, !- Field 32
    Until:  8:00,15.56,      !- Field 33
    Until:  9:00,16,         !- Field 35
    Until: 19:00,16,         !- Field 37
    Until: 24:00,15.56;      !- Field 39

  Schedule:Compact,
    HTGSETP_SCH_FrontEntry_MN2018IECC,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 24:00,20.0;       !- Field 3

  Schedule:Compact,
    HTGSETP_SCH_FrontEntry_VT,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 24:00,13.0;       !- Field 3

  Schedule:Compact,
    HTGSETP_SCH_PSZ_AC_2,    !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 06:00,15.56,      !- Field 3
    Until: 07:00,18.33,      !- Field 5
    Until: 21:00,21.11,      !- Field 7
    Until: 24:00,15.56,      !- Field 9
    For: Weekdays,           !- Field 11
    Until: 05:00,15.56,      !- Field 12
    Until: 06:00,21.11,      !- Field 14
    Until: 07:00,21.11,      !- Field 16
    Until: 21:00,21.11,      !- Field 18
    Until: 24:00,15.56,      !- Field 20
    For SummerDesignDay,     !- Field 22
    Until: 24:00,15.56,      !- Field 23
    For: Saturday,           !- Field 25
    Until: 05:00,15.56,      !- Field 26
    Until: 06:00,21.11,      !- Field 28
    Until: 07:00,21.11,      !- Field 30
    Until: 22:00,21.11,      !- Field 32
    Until: 24:00,15.56,      !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 07:00,15.56,      !- Field 37
    Until: 08:00,21.11,      !- Field 39
    Until: 09:00,21.11,      !- Field 41
    Until: 19:00,21.11,      !- Field 43
    Until: 24:00,15.56;      !- Field 45

  Schedule:Compact,
    CLGSETP_SCH_YES_OPTIMUM, !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 06:00,29.44,      !- Field 3
    Until: 07:00,26.67,      !- Field 5
    Until: 21:00,23.89,      !- Field 7
    Until: 24:00,29.44,      !- Field 9
    For: Weekdays,           !- Field 11
    Until: 05:00,29.44,      !- Field 12
    Until: 06:00,27.8,       !- Field 14
    Until: 07:00,25.6,       !- Field 16
    Until: 21:00,23.89,      !- Field 18
    Until: 24:00,29.44,      !- Field 20
    For: Saturday,           !- Field 22
    Until: 05:00,29.44,      !- Field 23
    Until: 06:00,27.8,       !- Field 25
    Until: 07:00,25.6,       !- Field 27
    Until: 22:00,23.89,      !- Field 29
    Until: 24:00,29.44,      !- Field 31
    For WinterDesignDay,     !- Field 33
    Until: 24:00,29.44,      !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 07:00,29.44,      !- Field 37
    Until: 08:00,27.8,       !- Field 39
    Until: 09:00,25.6,       !- Field 41
    Until: 19:00,23.89,      !- Field 43
    Until: 24:00,29.44;      !- Field 45

  Schedule:Compact,
    CLGSETP_SCH_YES_OPTIMUM_STARTSTOP,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 06:00,29.44,      !- Field 3
    Until: 07:00,26.67,      !- Field 5
    Until: 21:00,23.89,      !- Field 7
    Until: 24:00,29.44,      !- Field 9
    For: Weekdays,           !- Field 11
    Until: 05:00,29.44,      !- Field 12
    Until: 06:00,27.8,       !- Field 14
    Until: 07:00,25.6,       !- Field 16
    Until: 20:00,23.89,      !- Field 18
    Until: 21:00,25.00,      !- Field 20
    Until: 24:00,29.44,      !- Field 22
    For: Saturday,           !- Field 24
    Until: 05:00,29.44,      !- Field 25
    Until: 06:00,27.8,       !- Field 27
    Until: 07:00,25.6,       !- Field 29
    Until: 21:00,23.89,      !- Field 31
    Until: 22:00,25.00,      !- Field 33
    Until: 24:00,29.44,      !- Field 35
    For WinterDesignDay,     !- Field 37
    Until: 24:00,29.44,      !- Field 38
    For: Sunday Holidays AllOtherDays, !- Field 40
    Until: 07:00,29.44,      !- Field 41
    Until: 08:00,27.8,       !- Field 43
    Until: 09:00,25.6,       !- Field 45
    Until: 18:00,23.89,      !- Field 47
    Until: 19:00,25.00,      !- Field 49
    Until: 24:00,29.44;      !- Field 51

  Schedule:Compact,
    CLGSETP_SCH_YES_OPTIMUM_ORIGINAL,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 06:00,29.44,      !- Field 3
    Until: 07:00,26.67,      !- Field 5
    Until: 21:00,23.89,      !- Field 7
    Until: 24:00,29.44,      !- Field 9
    For: Weekdays,           !- Field 11
    Until: 05:00,29.44,      !- Field 12
    Until: 06:00,27.8,       !- Field 14
    Until: 07:00,25.6,       !- Field 16
    Until: 21:00,23.89,      !- Field 18
    Until: 24:00,29.44,      !- Field 20
    For: Saturday,           !- Field 22
    Until: 05:00,29.44,      !- Field 23
    Until: 06:00,27.8,       !- Field 25
    Until: 07:00,25.6,       !- Field 27
    Until: 22:00,23.89,      !- Field 29
    Until: 24:00,29.44,      !- Field 31
    For WinterDesignDay,     !- Field 33
    Until: 24:00,29.44,      !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 07:00,29.44,      !- Field 37
    Until: 08:00,27.8,       !- Field 39
    Until: 09:00,25.6,       !- Field 41
    Until: 19:00,23.89,      !- Field 43
    Until: 24:00,29.44;      !- Field 45

  Schedule:Compact,
    CLGSETP_SCH_NO_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 06:00,29.44,      !- Field 3
    Until: 07:00,26.67,      !- Field 5
    Until: 21:00,23.89,      !- Field 7
    Until: 24:00,29.44,      !- Field 9
    For: Weekdays,           !- Field 11
    Until: 05:00,29.44,      !- Field 12
    Until: 06:00,23.89,      !- Field 14
    Until: 07:00,23.89,      !- Field 16
    Until: 21:00,23.89,      !- Field 18
    Until: 24:00,29.44,      !- Field 20
    For: Saturday,           !- Field 22
    Until: 05:00,29.44,      !- Field 23
    Until: 06:00,23.89,      !- Field 25
    Until: 07:00,23.89,      !- Field 27
    Until: 22:00,23.89,      !- Field 29
    Until: 24:00,29.44,      !- Field 31
    For WinterDesignDay,     !- Field 33
    Until: 24:00,29.44,      !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 07:00,29.44,      !- Field 37
    Until: 08:00,23.89,      !- Field 39
    Until: 09:00,23.89,      !- Field 41
    Until: 19:00,23.89,      !- Field 43
    Until: 24:00,29.44;      !- Field 45

  Schedule:Compact,
    CLGSETP_SCH_PSZ_AC_2,    !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 06:00,29.44,      !- Field 3
    Until: 07:00,26.67,      !- Field 5
    Until: 21:00,23.89,      !- Field 7
    Until: 24:00,29.44,      !- Field 9
    For: Weekdays,           !- Field 11
    Until: 05:00,29.44,      !- Field 12
    Until: 06:00,23.89,      !- Field 14
    Until: 07:00,23.89,      !- Field 16
    Until: 21:00,23.89,      !- Field 18
    Until: 24:00,29.44,      !- Field 20
    For: Saturday,           !- Field 22
    Until: 05:00,29.44,      !- Field 23
    Until: 06:00,23.89,      !- Field 25
    Until: 07:00,23.89,      !- Field 27
    Until: 22:00,23.89,      !- Field 29
    Until: 24:00,29.44,      !- Field 31
    For WinterDesignDay,     !- Field 33
    Until: 24:00,29.44,      !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 07:00,29.44,      !- Field 37
    Until: 08:00,23.89,      !- Field 39
    Until: 09:00,23.89,      !- Field 41
    Until: 19:00,23.89,      !- Field 43
    Until: 24:00,29.44;      !- Field 45

  Schedule:Compact,
    CLGSETP_SCH_NO_SETBACK,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 06:00,29.44,      !- Field 3
    Until: 07:00,26.67,      !- Field 5
    Until: 21:00,23.89,      !- Field 7
    Until: 24:00,29.44,      !- Field 9
    For: Weekdays,           !- Field 11
    Until: 05:00,23.89,      !- Field 12
    Until: 06:00,23.89,      !- Field 14
    Until: 07:00,23.89,      !- Field 16
    Until: 21:00,23.89,      !- Field 18
    Until: 24:00,23.89,      !- Field 20
    For: Saturday,           !- Field 22
    Until: 05:00,23.89,      !- Field 23
    Until: 06:00,23.89,      !- Field 25
    Until: 07:00,23.89,      !- Field 27
    Until: 22:00,23.89,      !- Field 29
    Until: 24:00,23.89,      !- Field 31
    For WinterDesignDay,     !- Field 33
    Until: 24:00,29.44,      !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 07:00,23.89,      !- Field 37
    Until: 08:00,23.89,      !- Field 39
    Until: 09:00,23.89,      !- Field 41
    Until: 19:00,23.89,      !- Field 43
    Until: 24:00,23.89;      !- Field 45

  Schedule:Compact,
    Humidity Setpoint Schedule,  !- Name
    Humidity,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 24:00,50,         !- Field 3
    For: Saturday WinterDesignDay, !- Field 5
    Until: 24:00,50,         !- Field 6
    For: Sunday Holidays AllOtherDays, !- Field 8
    Until: 24:00,50;         !- Field 9

  Schedule:Compact,
    MinOA_MotorizedDamper_Sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0.0,        !- Field 3
    Until: 21:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Saturday,           !- Field 9
    Until: 07:00,0.0,        !- Field 10
    Until: 22:00,1.0,        !- Field 12
    Until: 24:00,0.0,        !- Field 14
    For: WinterDesignDay,    !- Field 16
    Until: 24:00,1.0,        !- Field 17
    For: Sunday Holidays AllOtherDays, !- Field 19
    Until: 09:00,0.0,        !- Field 20
    Until: 19:00,1.0,        !- Field 22
    Until: 24:00,0.0;        !- Field 24

  Schedule:Compact,
    MinOA_Sched,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    Dual Zone Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    Single Zone Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,13.0,       !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,13.0,       !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,13.0;       !- Field 11

  Schedule:Compact,
    CW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,6.7;        !- Field 3

  Schedule:Compact,
    HW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.;        !- Field 3

  Schedule:Compact,
    Heating-Supply-Air-Temp-Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,16.0;       !- Field 3

  Schedule:Compact,
    ACTIVITY_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,120.;       !- Field 3

  Schedule:Compact,
    WORK_EFF_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    AIR_VELO_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    CLOTHING_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 04/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0,        !- Field 3
    Through: 09/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,0.5,        !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1.0;        !- Field 11

  Schedule:Compact,
    SHADING_SCH,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3


  Schedule:Compact,
    FRONT_ENTRY_COOLING,     !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,100.;       !- Field 3

  Schedule:Compact,
    INFIL_SCH_PNNL,          !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,1.0,        !- Field 3
    Until: 21:00,0.25,       !- Field 5
    Until: 24:00,1.0,        !- Field 7
    For: Saturday,           !- Field 9
    Until: 06:00,1.0,        !- Field 10
    Until: 22:00,0.25,       !- Field 12
    Until: 24:00,1.0,        !- Field 14
    For: WinterDesignDay SummerDesignDay, !- Field 16
    Until: 24:00,1.0,        !- Field 17
    For: Sunday Holidays AllOtherDays, !- Field 19
    Until: 08:00,1.0,        !- Field 20
    Until: 19:00,0.25,       !- Field 22
    Until: 24:00,1.0;        !- Field 24

  Schedule:Constant,SZ_system_OA_Max_Frac_SCH,Fraction,
  0.75;


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative;                !- Daylighting Reference Point Coordinate System

  Construction:FfactorGroundFloor,
    Back_Space_Floor_Ffactor,!- Name
    0.90012,  !- F-Factor {W/m-K}
    379.8899999999999,       !- Area {m2}
    68.27000000000001;       !- PerimeterExposed {m}

  Construction:FfactorGroundFloor,
    Core_Retail_Floor_Ffactor,  !- Name
    0.90012,  !- F-Factor {W/m-K}
    1600.4829,               !- Area {m2}
    58.53999999999999;       !- PerimeterExposed {m}

  Construction:FfactorGroundFloor,
    Point_Of_Sale_Floor_Ffactor,  !- Name
    0.90012,  !- F-Factor {W/m-K}
    150.81,                  !- Area {m2}
    31.135;                  !- PerimeterExposed {m}

  Construction:FfactorGroundFloor,
    Front_Retail_Floor_Ffactor,  !- Name
    0.90012,  !- F-Factor {W/m-K}
    150.81,                  !- Area {m2}
    31.135;                  !- PerimeterExposed {m}

  Construction:FfactorGroundFloor,
    Front_Entry_Floor_Ffactor,  !- Name
    0.90012,  !- F-Factor {W/m-K}
    12.0,                    !- Area {m2}
    4.0;                     !- PerimeterExposed {m}

!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

  Zone,
    Back_Space,              !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    35.2700,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    2317.3300,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Core_Retail,             !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    6.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    9762.9500,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Point_Of_Sale,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    919.9410,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Front_Retail,            !- Name
    0.0000,                  !- Direction of Relative North {deg}
    29.1350,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    919.9410,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Front_Entry,             !- Name
    0.0000,                  !- Direction of Relative North {deg}
    25.1350,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    73.2000,                 !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

  BuildingSurface:Detailed,
    Back_Space_Floor,        !- Name
    Floor,                   !- Surface Type
    Back_Space_Floor_Ffactor,!- Construction Name
    Back_Space,              !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.2700,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,7.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    54.2700,7.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Back_Space_Roof,         !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Back_Space,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    54.2700,0.0000,6.0960,  !- X,Y,Z ==> Vertex 2 {m}
    54.2700,7.0000,6.0960,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,7.0000,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Back_Space_Wall_East,    !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Back_Space,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.2700,0.0000,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    54.2700,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    54.2700,7.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    54.2700,7.0000,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Back_Space_Wall_North,   !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Back_Space,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.2700,7.0000,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    54.2700,7.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,7.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,7.0000,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Back_Space_Wall_West,    !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Back_Space,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,7.0000,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,7.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Back_Space_Wall_South,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Back_Space,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Core_Retail_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    54.2700,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    54.2700,0.0000,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Core_Retail_Floor,       !- Name
    Floor,                   !- Surface Type
    Core_Retail_Floor_Ffactor,  !- Construction Name
    Core_Retail,             !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    8,                       !- Number of Vertices
    25.1350,-3.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    25.1350,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,29.2700,0.0000,  !- X,Y,Z ==> Vertex 4 {m}
    54.2700,29.2700,0.0000,  !- X,Y,Z ==> Vertex 5 {m}
    54.2700,0.0000,0.0000,  !- X,Y,Z ==> Vertex 6 {m}
    29.1350,0.0000,0.0000,  !- X,Y,Z ==> Vertex 7 {m}
    29.1350,-3.0000,0.0000;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    Core_Retail_Wall_South_3,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Core_Retail,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Front_Retail_Wall_North, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    29.1350,0.0000,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    29.1350,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    54.2700,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    54.2700,0.0000,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Core_Retail_Wall_South_1,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Core_Retail,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Point_Of_Sale_Wall_North,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    25.1350,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    25.1350,0.0000,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Core_Retail_Wall_East_1, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Core_Retail,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Front_Retail_Wall_West_2,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    29.1350,-3.0000,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    29.1350,-3.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    29.1350,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    29.1350,0.0000,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Core_Retail_Wall_South_2,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Core_Retail,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Front_Entry_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    25.1350,-3.0000,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    25.1350,-3.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    29.1350,-3.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    29.1350,-3.0000,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Core_Retail_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Core_Retail,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Back_Space_Wall_South,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.2700,29.2700,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    54.2700,29.2700,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,29.2700,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,29.2700,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Core_Retail_Wall_West_2, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Core_Retail,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,29.2700,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,29.2700,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Core_Retail_Roof,        !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Core_Retail,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    8,                       !- Number of Vertices
    25.1350,0.0000,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    25.1350,-3.0000,6.0960,  !- X,Y,Z ==> Vertex 2 {m}
    29.1350,-3.0000,6.0960,  !- X,Y,Z ==> Vertex 3 {m}
    29.1350,0.0000,6.0960,  !- X,Y,Z ==> Vertex 4 {m}
    54.2700,0.0000,6.0960,  !- X,Y,Z ==> Vertex 5 {m}
    54.2700,29.2700,6.0960,  !- X,Y,Z ==> Vertex 6 {m}
    0.0000,29.2700,6.0960,  !- X,Y,Z ==> Vertex 7 {m}
    0.0000,0.0000,6.0960;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    Core_Retail_Wall_East_2, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Core_Retail,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.2700,0.0000,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    54.2700,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    54.2700,29.2700,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    54.2700,29.2700,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Core_Retail_Wall_West_1, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Core_Retail,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Point_Of_Sale_Wall_East_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    25.1350,0.0000,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    25.1350,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    25.1350,-3.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    25.1350,-3.0000,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Point_Of_Sale_Floor,     !- Name
    Floor,                   !- Surface Type
    Point_Of_Sale_Floor_Ffactor,  !- Construction Name
    Point_Of_Sale,           !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,6.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    25.1350,6.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    25.1350,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Point_Of_Sale_Wall_South,!- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Point_Of_Sale,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    25.1350,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    25.1350,0.0000,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Point_Of_Sale_Wall_East_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Point_Of_Sale,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Core_Retail_Wall_West_1, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    25.1350,3.0000,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    25.1350,3.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    25.1350,6.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    25.1350,6.0000,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Point_Of_Sale_Wall_West, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Point_Of_Sale,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,6.0000,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,6.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Point_Of_Sale_Wall_North,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Point_Of_Sale,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Core_Retail_Wall_South_1,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    25.1350,6.0000,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    25.1350,6.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,6.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,6.0000,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Point_Of_Sale_Roof,      !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Point_Of_Sale,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,6.0000,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,6.0960,  !- X,Y,Z ==> Vertex 2 {m}
    25.1350,0.0000,6.0960,  !- X,Y,Z ==> Vertex 3 {m}
    25.1350,6.0000,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Point_Of_Sale_Wall_East_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Point_Of_Sale,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Front_Entry_Wall_West,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    25.1350,0.0000,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    25.1350,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    25.1350,3.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    25.1350,3.0000,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Front_Retail_Floor,      !- Name
    Floor,                   !- Surface Type
    Front_Retail_Floor_Ffactor,  !- Construction Name
    Front_Retail,            !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    25.1350,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,6.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    25.1350,6.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Front_Retail_Walll_East, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Front_Retail,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    25.1350,0.0000,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    25.1350,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    25.1350,6.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    25.1350,6.0000,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Front_Retail_Wall_West_1,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Front_Retail,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Front_Entry_Wall_East,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,3.0000,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Front_Retail_Roof,       !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Front_Retail,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    25.1350,0.0000,6.0960,  !- X,Y,Z ==> Vertex 2 {m}
    25.1350,6.0000,6.0960,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,6.0000,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Front_Retail_Wall_North, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Front_Retail,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Core_Retail_Wall_South_3,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    25.1350,6.0000,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    25.1350,6.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,6.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,6.0000,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Front_Retail_Wall_South, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Front_Retail,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    25.1350,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    25.1350,0.0000,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Front_Retail_Wall_West_2,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Front_Retail,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Core_Retail_Wall_East_1, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,6.0000,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,6.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,3.0000,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Front_Entry_Floor,       !- Name
    Floor,                   !- Surface Type
    Front_Entry_Floor_Ffactor,  !- Construction Name
    Front_Entry,             !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    4.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    4.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Front_Entry_Wall_East,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Front_Entry,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Front_Retail_Wall_West_1,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.0000,0.0000,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    4.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    4.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    4.0000,3.0000,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Front_Entry_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Front_Entry,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Core_Retail_Wall_South_2,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.0000,3.0000,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    4.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,3.0000,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Front_Entry_Wall_South,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Front_Entry,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    4.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    4.0000,0.0000,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Front_Entry_Wall_West,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Front_Entry,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Point_Of_Sale_Wall_East_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,3.0000,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Front_Entry_Roof,        !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Front_Entry,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,3.0000,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,6.0960,  !- X,Y,Z ==> Vertex 2 {m}
    4.0000,0.0000,6.0960,  !- X,Y,Z ==> Vertex 3 {m}
    4.0000,3.0000,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

  FenestrationSurface:Detailed,
    Point_Of_Sale_Wall_South_Glazing,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,  !- Construction Name
    Point_Of_Sale_Wall_South,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.050,0.0000,2.6600,  !- X,Y,Z ==> Vertex 1 {m}
    0.050,0.0000,1.13977978,  !- X,Y,Z ==> Vertex 2 {m}
    25.085,0.0000,1.13977978,  !- X,Y,Z ==> Vertex 3 {m}
    25.085,0.0000,2.6600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Front_Retail_Wall_South_Glazing,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,  !- Construction Name
    Front_Retail_Wall_South, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.050,0.0000,2.6600,  !- X,Y,Z ==> Vertex 1 {m}
    0.050,0.0000,1.13977978,  !- X,Y,Z ==> Vertex 2 {m}
    25.085,0.0000,1.13977978,  !- X,Y,Z ==> Vertex 3 {m}
    25.085,0.0000,2.6600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Front_Entry_Wall_South_Glazing,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,  !- Construction Name
    Front_Entry_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.500,0.0000,2.6600,  !- X,Y,Z ==> Vertex 1 {m}
    0.500,0.0000,0.0500,  !- X,Y,Z ==> Vertex 2 {m}
    3.500,0.0000,0.0500,  !- X,Y,Z ==> Vertex 3 {m}
    3.500,0.0000,2.6600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Core_Retail_Wall_West_2_Door3,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Core_Retail_Wall_West_2, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,2.538037755411,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,2.538037755411,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,1.623637755411,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,1.623637755411,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Core_Retail_Wall_West_2_Door2,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Core_Retail_Wall_West_2, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,13.841575894014,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,13.841575894014,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,12.927175894014,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,12.927175894014,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Core_Retail_Wall_West_2_Door1,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Core_Retail_Wall_West_2, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,25.062342286061,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,25.062342286061,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,24.147942286061,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,24.147942286061,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Core_Retail_Wall_East_2_Door1,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Core_Retail_Wall_East_2, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    54.270000000000,3.438494104366,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    54.270000000000,3.438494104366,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    54.270000000000,4.352894104366,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    54.270000000000,4.352894104366,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Core_Retail_Wall_East_2_Door2,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Core_Retail_Wall_East_2, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    54.270000000000,13.809396313442,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    54.270000000000,13.809396313442,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    54.270000000000,14.723796313442,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    54.270000000000,14.723796313442,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Core_Retail_Wall_East_2_Door3,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Core_Retail_Wall_East_2, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    54.270000000000,24.234478195589,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    54.270000000000,24.234478195589,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    54.270000000000,25.148878195589,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    54.270000000000,25.148878195589,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Back_Space_Wall_North_Door1,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Back_Space_Wall_North,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    44.209918073175,7.000000000000,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    44.209918073175,7.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    43.295518073175,7.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    43.295518073175,7.000000000000,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Back_Space_Wall_North_Door2,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Back_Space_Wall_North,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    11.745274671376,7.000000000000,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.745274671376,7.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.830874671376,7.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.830874671376,7.000000000000,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Back_Space_Wall_East_RollDoor,  !- Name
    Door,                    !- Surface Type
    Overhead Door_con,       !- Construction Name
    Back_Space_Wall_East,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    54.270000000000,2.045406130273,2.438400000000,  !- X,Y,Z ==> Vertex 1 {m}
    54.270000000000,2.045406130273,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    54.270000000000,5.093406130273,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    54.270000000000,5.093406130273,2.438400000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Back_Space_Wall_North_RollDoor1,  !- Name
    Door,                    !- Surface Type
    Overhead Door_con,       !- Construction Name
    Back_Space_Wall_North,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    37.362862950805,7.000000000000,2.438400000000,  !- X,Y,Z ==> Vertex 1 {m}
    37.362862950805,7.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    34.314862950805,7.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    34.314862950805,7.000000000000,2.438400000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Back_Space_Wall_North_RollDoor2,  !- Name
    Door,                    !- Surface Type
    Overhead Door_con,       !- Construction Name
    Back_Space_Wall_North,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    28.980588335320,7.000000000000,2.438400000000,  !- X,Y,Z ==> Vertex 1 {m}
    28.980588335320,7.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    25.932588335319,7.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    25.932588335319,7.000000000000,2.438400000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Back_Space_Wall_North_RollDoor3,  !- Name
    Door,                    !- Surface Type
    Overhead Door_con,       !- Construction Name
    Back_Space_Wall_North,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    20.310400044305,7.000000000000,2.438400000000,  !- X,Y,Z ==> Vertex 1 {m}
    20.310400044305,7.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    17.262400044305,7.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    17.262400044305,7.000000000000,2.438400000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Back_Space_Wall_West_RollDoor,  !- Name
    Door,                    !- Surface Type
    Overhead Door_con,       !- Construction Name
    Back_Space_Wall_West,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,4.739790129493,2.438400000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,4.739790129493,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,1.691790129493,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,1.691790129493,2.438400000000;  !- X,Y,Z ==> Vertex 4 {m}


  WindowProperty:FrameAndDivider,
    Skylight_Frame_Nonres,           !- Name
    0,       !- Frame Width {m}
    ,                         !- Frame Outside Projection {m}
    ,                         !- Frame Inside Projection {m}
    0,        !- Frame Conductance {W/m2-K}
    1,                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Frame Solar Absorptance
    0.7,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    ,                        !- Divider Type
    ,                        !- Divider Width {m}
    ,                        !- Number of Horizontal Dividers
    ,                        !- Number of Vertical Dividers
    ,                        !- Divider Outside Projection {m}
    ,                        !- Divider Inside Projection {m}
    ,                        !- Divider Conductance {W/m2-K}
    1,                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    ,                        !- Divider Solar Absorptance
    ,                        !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.0,                     !- Outside Reveal Solar Absorptance
    0.0,                     !- Inside Sill Depth {m}
    0.0,                     !- Inside Sill Solar Absorptance
    0.0,                     !- Inside Reveal Depth {m}
    0.0,                     !- Inside Reveal Solar Absorptance
    CurtainWall;             !- NFRC Product Type for Assembly Calculations

!-   ===========  ALL OBJECTS FOR SKYLIGHTS ===========

  FenestrationSurface:Detailed,
    Skylights_r4c1,          !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,                  !- Construction Name
    Core_Retail_Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Nonres,         !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.352800,25.917200,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    3.352800,24.698000,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    4.572000,24.698000,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    4.572000,25.917200,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Skylights_r4c2,          !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,                  !- Construction Name
    Core_Retail_Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Nonres,         !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    9.753600,25.917200,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    9.753600,24.698000,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    10.972800,24.698000,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    10.972800,25.917200,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Skylights_r4c3,          !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,                  !- Construction Name
    Core_Retail_Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Nonres,         !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    16.154400,25.917200,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    16.154400,24.698000,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    17.373600,24.698000,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    17.373600,25.917200,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Skylights_r4c4,          !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,                  !- Construction Name
    Core_Retail_Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Nonres,         !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    22.563000,25.917200,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    22.563000,24.698000,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    23.782200,24.698000,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    23.782200,25.917200,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Skylights_r1c1,          !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,                  !- Construction Name
    Core_Retail_Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Nonres,         !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.352800,4.572000,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    3.352800,3.352800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    4.572000,3.352800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    4.572000,4.572000,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Skylights_r1c2,          !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,                  !- Construction Name
    Core_Retail_Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Nonres,         !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    9.753600,4.572000,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    9.753600,3.352800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    10.972800,3.352800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    10.972800,4.572000,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Skylights_r1c4,          !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,                  !- Construction Name
    Core_Retail_Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Nonres,         !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    22.563000,4.572000,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    22.563000,3.352800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    23.782200,3.352800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    23.782200,4.572000,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Skylights_r1c3,          !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,                  !- Construction Name
    Core_Retail_Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Nonres,         !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    16.154400,4.572000,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    16.154400,3.352800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    17.373600,3.352800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    17.373600,4.572000,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Skylights_r2c2,          !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,                  !- Construction Name
    Core_Retail_Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Nonres,         !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    9.753600,11.684000,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    9.753600,10.464800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    10.972800,10.464800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    10.972800,11.684000,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Skylights_r2c1,          !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,                  !- Construction Name
    Core_Retail_Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Nonres,         !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.352800,11.684000,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    3.352800,10.464800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    4.572000,10.464800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    4.572000,11.684000,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Skylights_r2c3,          !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,                  !- Construction Name
    Core_Retail_Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Nonres,         !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    16.154400,11.684000,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    16.154400,10.464800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    17.373600,10.464800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    17.373600,11.684000,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Skylights_r2c4,          !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,                  !- Construction Name
    Core_Retail_Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Nonres,         !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    22.563000,11.684000,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    22.563000,10.464800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    23.782200,10.464800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    23.782200,11.684000,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Skylights_r3c2,          !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,                  !- Construction Name
    Core_Retail_Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Nonres,         !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    9.753600,18.796000,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    9.753600,17.576800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    10.972800,17.576800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    10.972800,18.796000,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Skylights_r3c1,          !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,                  !- Construction Name
    Core_Retail_Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Nonres,         !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.352800,18.796000,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    3.352800,17.576800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    4.572000,17.576800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    4.572000,18.796000,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Skylights_r3c3,          !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,                  !- Construction Name
    Core_Retail_Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Nonres,         !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    16.154400,18.796000,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    16.154400,17.576800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    17.373600,17.576800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    17.373600,18.796000,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Skylights_r3c4,          !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,                  !- Construction Name
    Core_Retail_Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Nonres,         !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    22.563000,18.796000,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    22.563000,17.576800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    23.782200,17.576800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    23.782200,18.796000,6.096000;  !- X,Y,Z ==> Vertex 4 {m}


!-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTING:DETAILED ===========

  InternalMass,
    Back_Space_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Back_Space,              !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    759.7800;                !- Surface Area {m2}

  InternalMass,
    Core_Retail_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Core_Retail,             !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    3200.9658;               !- Surface Area {m2}

  InternalMass,
    Point_Of_Sale_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Point_Of_Sale,           !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    301.6200;                !- Surface Area {m2}

  InternalMass,
    Front_Retail_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Front_Retail,            !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    301.6200;                !- Surface Area {m2}

  InternalMass,
    Front_Entry_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Front_Entry,             !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    24.0000;                 !- Surface Area {m2}

!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

  People,
    Back_Space,              !- Name
    Back_Space,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    46.452,                  !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Core_Retail,             !- Name
    Core_Retail,             !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    6.193,                   !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Point_Of_Sale,           !- Name
    Point_Of_Sale,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    6.193,                   !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Front_Retail,            !- Name
    Front_Retail,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    6.193,                   !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Front_Entry,             !- Name
    Front_Entry,             !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.938,                   !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

  Lights,
    Back_Space_Lights,       !- Name
    Back_Space,              !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_back,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4.24213,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Core_Retail_Lights,      !- Name
    Core_Retail,             !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_core,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.6918445,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Point_Of_Sale_Lights,    !- Name
    Point_Of_Sale,           !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_sale,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.6918445,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Front_Retail_Lights,     !- Name
    Front_Retail,            !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_front,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.6918445,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Front_Entry_Lights,      !- Name
    Front_Entry,             !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_entry,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.8307755,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

  ElectricEquipment,
    Back_Space_MiscPlug_Equip,  !- Name
    Back_Space,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    3065.7123,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Core_Retail_MiscPlug_Equip,  !- Name
    Core_Retail,             !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    5169.5598,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Point_Of_Sale_MiscPlug_Equip,  !- Name
    Point_Of_Sale,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    3245.4312,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Front_Retail_MiscPlug_Equip,  !- Name
    Front_Retail,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    487.1163,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

!!  Version,22.1;


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION ===========

  ZoneInfiltration:DesignFlowRate,
    Back_Space_Infiltration, !- Name
    Back_Space,              !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Core_Retail_Infiltration,!- Name
    Core_Retail,             !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Point_Of_Sale_Infiltration,  !- Name
    Point_Of_Sale,           !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Front_Retail_Infiltration,  !- Name
    Front_Retail,            !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Front_Entry_Infiltration,!- Name
    Front_Entry,             !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Front_Entry_Door_Infiltration,  !- Name
    Front_Entry,             !- Zone or ZoneList Name
    INFIL_Door_Opening_SCH,  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.937286742,           !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.,                      !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========
 
  Exterior:Lights,
    Exterior_Lights_a,       !- Name
    Exterior_lighting_schedule_a,  !- Schedule Name
    345.82,!- Design Level {W}
    AstronomicalClock,       !- Control Option
    General;                 !- End-Use Subcategory

  Exterior:Lights,
    Exterior_Lights_b,       !- Name
    Exterior_lighting_schedule_b_2016,  !- Schedule Name
    2284.89,!- Design Level {W}
    AstronomicalClock,       !- Control Option
    General;                 !- End-Use Subcategory


  Schedule:Compact,
    Exterior_lighting_schedule_a,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:AllDays,             !- Field 2
    Until: 06:00,0,          !- Field 3
    Until: 24:00,1;          !- Field 5

  Schedule:Compact,
    Exterior_lighting_schedule_b,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:AllDays,             !- Field 2
    Until: 06:00,0.7,        !- Field 3
    Until: 24:00,1;          !- Field 5

  Schedule:Compact,
    Exterior_lighting_schedule_a_IECC2015,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 21:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For:Saturdays,           !- Field 9
    Until: 07:00,0,          !- Field 10
    Until: 22:00,1,          !- Field 12
    Until: 24:00,0,          !- Field 14
    For:AllOtherDays,        !- Field 16
    Until: 9:00,0,           !- Field 17
    Until: 19:00,1,          !- Field 19
    Until: 24:00,0;          !- Field 21


  Schedule:Compact,
    Exterior_lighting_schedule_b_2016,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:AllDays,             !- Field 2
    Until: 06:00,0.5,        !- Field 3
    Until: 24:00,1;          !- Field 5
	
  Schedule:Compact,
    DaylightAvailSch,         !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    1;                        !- Field 7


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:REPORTS ===========

  Output:Surfaces:Drawing,DXF;

  Output:Surfaces:List,Details;

  Output:VariableDictionary,IDF;

  Output:Constructions,Constructions;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

  Output:Table:SummaryReports,
    AllSummaryAndMonthly;    !- Report 1 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:MONTHLY ===========

  Output:Table:Monthly,
    NameHolderMonthlySummary TaskPurpose ProgressIndicator,        !- Name   ProgressIndicator,ForDetermination2019, ...
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1

  Output:Table:Monthly,
    NameHolderMonthlySummary CodeName ASHRAE901,          !- Name   ASHRAE901, ASHRAE1891, IECC, Title24, ORSC, IGCC, ...
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1
    
  Output:Table:Monthly,
    NameHolderMonthlySummary CodeYear 2022,          !- Name   all years for ASHRAE90.1, IECC, ASHRAE189.1
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1
    
  Output:Table:Monthly,
    NameHolderMonthlySummary CodeAmendment NoneAmend,        !- Name   StateAmend,EEM, NoneAmend for national or state without amendment
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1

  Output:Table:Monthly,
    NameHolderMonthlySummary PrototypeName RetailStandalone,    !- Name   16 Prototypes 
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1

  Output:Table:Monthly,
    NameHolderMonthlySummary TaskScope National,            !- Name   National, State, City
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1
        
  Output:Table:Monthly,
    NameHolderMonthlySummary State National,                !- Name   National for national analysis, NewYork, Utah,... for state analysis, or city name for city analysis. Spell out the name of the state without space between words 
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1
    
  Output:Table:Monthly,
    NameHolderMonthlySummary ClimateZone 4B,    !- Name   0-8
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1
    
  Output:Table:Monthly,
    NameHolderMonthlySummary RepresentCity USA_NM_Albuquerque,         !- Name   representative city like Honolulu for national, for each state, for city analysis.  this is not the city of the weather file.  The weather city will be extracted from epw file
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

  OutputControl:Table:Style,
    commaAndHTML;            !- Column Separator

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========


  OutputControl:ReportingTolerances,
    0.556,                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.556;                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}


  Sizing:Parameters,
    1.2,                     !- Heating Sizing Factor
    1.2,                     !- Cooling Sizing Factor
    6;                       !- Timesteps in Averaging Window

Output:Diagnostics,DisplayExtraWarnings;


!-~~~~ BldgTypeDep_tmpl ~~~

! BEGIN ECONOMIZER MAP
! Economizer Name, DX COIL Name
! PSZ-AC:1_OA_Controller, PSZ-AC:1 Cooling Coil
! PSZ-AC:2_OA_Controller, PSZ-AC:2 Cooling Coil
! PSZ-AC:3_OA_Controller, PSZ-AC:3 Cooling Coil
! PSZ-AC:4_OA_Controller, PSZ-AC:4 Cooling Coil
! END ECONOMIZER MAP

! BEGIN EMS PROGRAM MAP
! EMS PROGRAM, DX COIL Name
! PSZ-AC:1, PSZ-AC:1 Cooling Coil
! PSZ-AC:2, PSZ-AC:2 Cooling Coil
! PSZ-AC:3, PSZ-AC:3 Cooling Coil
! PSZ-AC:4, PSZ-AC:4 Cooling Coil
! END EMS PROGRAM MAP

  WaterHeater:Mixed,
    SWHSys1 Water Heater,    !- Name
    0.15141647136,           !- Tank Volume {m3}
    Hot Water Setpoint Temp Schedule,  !- Setpoint Temperature Schedule Name
    2.00000005298191,        !- Deadband Temperature Difference {deltaC}
    82.2222244003673,        !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    11722.842,               !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NaturalGas,              !- Heater Fuel Type
    0.82,               !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    1860,       !- Off Cycle Parasitic Fuel Consumption Rate {W}
    NaturalGas,              !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    1860,       !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    Back_space,              !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    4.10807251965362,               !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    4.10807251965362,               !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    1.89e-05,    !- Peak Use Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Use Side Inlet Node Name
    ,                        !- Use Side Outlet Node Name
    ,                        !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    ,                        !- Source Side Effectiveness
    ,                        !- Use Side Design Flow Rate {m3/s}
    ,                        !- Source Side Design Flow Rate {m3/s}
    ;                        !- Indirect Water Heating Recovery Time {hr}


!-~~~~ EMS_tmpl ~~~


  Output:Meter:MeterFileOnly,Electricity:Facility,Hourly;
  Output:Meter:MeterFileOnly,Electricity:Building,hourly;
  Output:Meter:MeterFileOnly,ElectricityNet:Facility,Hourly;
  Output:Meter:MeterFileOnly,Electricity:HVAC,hourly;
  Output:Meter:MeterFileOnly,Gas:Facility,Hourly;

!-======================================================================
!- HVAC SYSTEM SECTION - GENERATED BY HVAC-LLM
!-======================================================================
!- Generated from user request (if provided)
!- This section contains all HVAC equipment objects
!- Generation timestamp: 2026-06-17 23:14:39
!-======================================================================

HVACTemplate:System:VRF,
  VRF_System_1,                  !- Name (A1)
  ,                        !- System Availability Schedule Name (A2)
  Autosize,                !- Gross Rated Total Cooling Capacity {W} (N1)
  3.5,                     !- Gross Rated Cooling COP {W/W} (N2)
  -5.0,                    !- Minimum Outdoor Temperature in Cooling Mode {C} (N3)
  43.0,                     !- Maximum Outdoor Temperature in Cooling Mode {C} (N4)
  Autosize,                !- Gross Rated Heating Capacity {W} (N5)
  1.0,                     !- Rated Heating Capacity Sizing Ratio (N6)
  4.04,                     !- Gross Rated Heating COP {W/W} (N7)
  -25.0,                  !- Minimum Outdoor Temperature in Heating Mode {C} (N8)
  15.0,                     !- Maximum Outdoor Temperature in Heating Mode {C} (N9)
  0.15,                    !- Minimum Heat Pump Part-Load Ratio (N10)
  Back_Space,           !- Zone Name for Master Thermostat Location (A3)
  LoadPriority,            !- Master Thermostat Priority Control Type (A4)
  ,                        !- Thermostat Priority Schedule Name (A5)
  No,                      !- Heat Pump Waste Heat Recovery (A6)
  30,                      !- Equivalent Piping Length for Cooling {m} (N11)
  10,                      !- Vertical Height for Piping Correction {m} (N12)
  30,                      !- Equivalent Piping Length for Heating {m} (N13)
  15,                      !- Crankcase Heater Power per Compressor {W} (N14)
  2,                       !- Number of Compressors (N15)
  0.5,                     !- Ratio of Compressor Size to Total Capacity (N16)
  5,                       !- Max Outdoor Dry-bulb Temp for Crankcase Heater {C} (N17)
  ReverseCycle,            !- Defrost Strategy (A7)
  OnDemand,                !- Defrost Control (A8)
  0.058333,                !- Defrost Time Period Fraction (N18)
  Autosize,                !- Resistive Defrost Heater Capacity {W} (N19)
  5,                       !- Max Outdoor Dry-bulb Temp for Defrost {C} (N20)
  AirCooled,               !- Condenser Type (A9)
  ,                        !- Water Condenser Volume Flow Rate {m3/s} (N21)
  0.9,                     !- Evaporative Condenser Effectiveness (N22)
  Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s} (N23)
  Autosize,                !- Evaporative Condenser Pump Power {W} (N24)
  0.5,                     !- Basin Heater Capacity {W/K} (N25)
  2,                       !- Basin Heater Setpoint Temperature {C} (N26)
  ,                        !- Basin Heater Operating Schedule Name (A10)
  Electricity;             !- Fuel Type (A11)

HVACTemplate:Zone:VRF,
  Core_Retail,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Core_Retail,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Point_Of_Sale,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Point_Of_Sale,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Front_Retail,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Front_Retail,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Front_Entry,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Front_Entry,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Thermostat,
  Thermostat_Core_Retail,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  23.8;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Point_Of_Sale,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Front_Retail,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  23.8;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Front_Entry,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}
