

!The DOE Prototype Building Models were developed by Pacific Northwest National Laboratory (PNNL), under contract with the U.S.
!Department of Energy (DOE).  These building models were derived from DOE's Commercial Reference Building Models with modifications
!based on input from the ASHRAE Standard 90.1 committee, the Advanced Energy Design Guide series, and building industry experts. The
!prototypes models were developed to quantify energy saving impacts from newly published editions of ASHRAE Standard 90.1, 189.1, IECC,
!and other energy codes and standards.  The basic building descriptions can be found in the Scorecards posted at www.energycodes.gov
!website. The recommended citation of the prototype models is
!
!DOE and PNNL. 2023. Commercial Prototype Building Models, Richland, WA, Pacific Northwest National Laboratory. Available at https://www.energycodes.gov/development/commercial/prototype_models.
!
!Detailed descriptions of the prototype model development and addenda modeling strategies can be found in the following  reports:
!
!Maddox D.E., J. Zhang, Y. Xie, W. Xu, X. Liu, S. Wang, and M.I. Rosenberg. 2022. Energy and Energy Cost Savings Analysis of the 2021 IECC
!for Commercial Buildings. PNNL-32816. Richland, WA: Pacific Northwest National Laboratory.
!
!Zhang J., M.I. Rosenberg, J. Lerond, Y. Xie, C. Chandrasekharan Nambiar, Y. Chen, and R. Hart, et al. 2021. Energy Savings Analysis: 
!ANSI/ASHRAE/IES Standard 90.1-2019. PNNL-31488. Richland, WA: Pacific Northwest National Laboratory.
!
!Zhang, J., Y. Chen, Y. Xie, M. Rosenberg, R. Hart. Energy and Energy Cost Savings Analysis of the 2018 IECC for Commercial Buildings.
!2018. PNNL-28125. Richland, WA: Pacific Northwest National Laboratory.
!
!DOE. 2017. Energy Savings Analysis: ANSI/ASHRAE/IES Standard 90.1-2016. Prepared by Athalye, R.A, M.A. Halverson, M.I. Rosenberg, B. Liu,
!J. Zhang, R. Hart, V.V. Mendon, S. Goel, Y. Chen, Y. Xie, and M. Zhao, Richland, WA, Pacific Northwest National Laboratory. https://www.energycodes.gov/sites/default/files/documents/02202018_Standard_90.1-2016_Determination_TSD.pdf.
!
!Zhang, J., Y. Xie, R.A. Athalye, J. Zhuge, M. Rosenberg, R. Hart, and B. Liu. Energy and Energy Cost Savings Analysis of the 2015 IECC
!for Commercial Buildings. 2015. PNNL-24269 Rev. 1. Richland, WA: Pacific Northwest National
!Laboratory. https://www.energycodes.gov/sites/default/files/documents/2015_IECC_Commercial_Analysis.pdf.
!
!Halverson M.A., M.I. Rosenberg, W. Wang, J. Zhang, V.V. Mendon, R.A. Athalye, Y. Xie, R. Hart, S. Goel, 2014. ANSI/ASHRAE/IES Standard
!90.1-2013 Determination of Energy Savings: Quantitative Analysis, PNNL-23479. Richland, WA: Pacific Northwest National Laboratory. https://www.energycodes.gov/sites/default/files/documents/901-2013_finalCommercialDeterminationQuantitativeAnalysis_TSD_0.pdf.
!
!Goel S., R.A. Athalye, W. Wang, J. Zhang, M.I. Rosenberg, Y. Xie, and R. Hart, et al. 2014. Enhancements to ASHRAE Standard 90.1
!Prototype Building Models. PNNL-23269. Richland, WA: Pacific Northwest National Laboratory. https://www.pnnl.gov/main/publications/external/technical_reports/PNNL-23269.pdf.
!
!Zhang J., R.A. Athalye, R. Hart, M.I. Rosenberg, Y. Xie, S. Goel, and V.V. Mendon, et al. 2013. Energy and Energy Cost Savings Analysis
!of the IECC for Commercial Buildings. PNNL-22760. Richland, WA: Pacific Northwest National Laboratory. http://www.pnnl.gov/main/publications/external/technical_reports/PNNL-22760.pdf.
!
!Thornton B.A., M.I. Rosenberg, E.E. Richman, W. Wang, Y. Xie, J. Zhang, H. Cho, VV Mendon, R.A. Athalye, and B. Liu. 2011. Achieving
!the 30% Goal: Energy and Cost Savings Analysis of ASHRAE Standard 90.1-2010. PNNL-20405. Richland, WA: Pacific Northwest National
!Laboratory.  https://www.energycodes.gov/sites/default/files/documents/BECP_Energy_Cost_Savings_STD2010_May2011_v00.pdf.
!
!
! WeatherFile:  USA_NM_Albuquerque.Intl.Sunport.723650_TMY3.epw


!-   ===========  ALL OBJECTS IN CLASS: GENERATOR:PVWatts ===========

Generator:PVWatts,
	PV_module,               !- Name
	5,                       !- PVWatts Version
	550,  !- DC System Capacity {W}
	Premium,                 !- Module Type
	FixedOpenRack,           !- Array Type
	0.113,                   !- System Losses
	TiltAzimuth,             !- Array Geometry Type
	0,                       !- Tilt Angle {deg}
	180,                     !- Azimuth Angle {deg}
	,                        !- Surface Name
	;                        !- Ground Coverage Ratio

!-   ===========  ALL OBJECTS IN CLASS: ELECTRICLOADCENTER:GENERATORS ===========

ElectricLoadCenter:Generators,
	PV_Generator,            !- Name
	PV_module,               !- Generator 1 Name
	Generator:PVWatts,       !- Generator 1 Object Type
	550,  !- Generator 1 Rated Electric Power Output {W}
	PV_SCH,                  !- Generator 1 Availability Schedule Name
	;                        !- Generator 1 Rated Thermal to Electrical Power Ratio

Schedule:Compact,
	PV_SCH,                  !- Name
	Fraction,                !- Schedule Type Limits Name
	Through: 12/31,          !- Field 1
	For: AllDays,            !- Field 2
	Until: 24:00,1;          !- Field 3

!-   ===========  ALL OBJECTS IN CLASS: ELECTRICLOADCENTER:INVERTER:PVWatts ===========

ElectricLoadCenter:Inverter:PVWatts,
	PV_Inverter,             !- Name
	1.2,                     !- DC to AC Size Ratio
	0.96;                    !- Inverter Efficiency

!-   ===========  ALL OBJECTS IN CLASS: ELECTRICLOADCENTER:DISTRIBUTION ===========

ElectricLoadCenter:Distribution,
	Generator,               !- Name
	PV_Generator,            !- Generator List Name
	Baseload,                !- Generator Operation Scheme Type
	,                        !- Generator Demand Limit Scheme Purchased Electric Demand Limit {W}
	,                        !- Generator Track Schedule Name Scheme Schedule Name
	,                        !- Generator Track Meter Scheme Meter Name
	DirectCurrentWithInverter,  !- Electrical Buss Type
	PV_Inverter;             !- Inverter Name
	


! GPARM parameters as input:
!    Case = ASHRAE901_OfficeSmall_STD2022_Albuquerque
!    AnalysisPurpose = ProgressIndicator
!    AnalysisCodeName = ASHRAE901
!    AnalysisCodeYear = 2022
!    AnalysisAmendment = NoneAmend
!    AnalysisPrototype = OfficeSmall
!    AnalysisScope = National
!    AnalysisState = National
!    AnalysisClimateZone = 4B
!    AnalysisCity = USA_NM_Albuquerque
!    AnalysisCustomFlag = Default
!    hvac_autogen = Default
!    roof_solar_absorp = 0.7
!    sidelighting_control = yes_AY
!    economizer = DifferentialDryBulb
!    skip_economizer_control = No
!    exterior_lights_watts = 0
!    exterior_lights_watts_a = 88.49
!    exterior_lights_watts_b = 144.07
!    door_infil = 0.076455414
!    frac_ofpk = 0.131
!    damper_sch = MinOA_MotorizedDamper_Sched
!    economizer_lockout = LockoutWithHeating
!    addendum_cd = 2016AS
!    STD189_overhang = no
!    swh_et = 1
!    swh_ua = 1.20598074677218
!    ext_lgt_sch = Exterior_Lgt_ALWAYS_ON
!    HtgSetP_Sch = HTGSETP_SCH_NO_OPTIMUM
!    CLGSETP_SCH = CLGSETP_SCH_NO_OPTIMUM
!    pipe_heat_loss = 571
!    skip_EMSprogram = yes
!    Wfile_TMY3 = USA_NM_Albuquerque.Intl.Sunport.723650_TMY3.epw
!    receptacle_ctrl_occ_reduction_frac = 0.959505267
!    receptacle_ctrl_unocc_reduction_frac = 0.818955113
!    CodeName = ASHRAE90.1_STD2019
!    CZ_Label = 4B
!    exterior_lights_watts_c = 514.92
!    Addendum_AH = Yes
!    LPD_Ctrl = 0.02
!    office_standby_mode = Yes
!    nonresLSG = 1.1
!    Core_ZN_SWH_flow = 4.048e-06
!    VT_Elec_Wheater = No
!    orientation = 0
!    wwr = 0.212
!    roof_emissivity = 0.9
!    ZoneSysMapID = DEFAULT
!    HasMZ = no
!    Filename_left = ASHRAE901_OfficeSmall_STD2022_Albuquerque
!    Zone_left = Zone 4B
!    Roof_Solar_Reflectance_left = 0.3
!    sidelighting_control_left = yes_AY
!    Exterior_Lights_left = 
!    Exterior_Lights_a_add_cd_left = 
!    Exterior_Lights_b_add_cd_left = 
!    Economizer_left = yes
!    Door_Infiltration_Rate_left = 162
!    Off_peak_Fraction_left = 0.131
!    webposting = yes
!    hourly_output = no

! specify overhang_pf for 1891 codes


  Version,25.2;

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

  SimulationControl,
  Yes,                     !- Do Zone Sizing Calculation
  Yes,                     !- Do System Sizing Calculation
  Yes,                     !- Do Plant Sizing Calculation
  Yes,                     !- Run Simulation for Sizing Periods
  Yes;                     !- Run Simulation for Weather File Run Periods                       !- Maximum Number of HVAC Sizing Simulation Passes

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

  Building,
    OfficeSmall,             !- Name
    0,          !- North Axis {deg}
    City,                    !- Terrain
    0.0400,                  !- Loads Convergence Tolerance Value {W}
    0.2000,                  !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

  ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    30,                      !- Shading Calculation Update Frequency
    15000;                   !- Maximum Figures in Shadow Overlap Calculations

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

  SurfaceConvectionAlgorithm:Inside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

  SurfaceConvectionAlgorithm:Outside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

  HeatBalanceAlgorithm,ConductionTransferFunction,200.0000;

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

  Timestep,6;

!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

  ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    20;                      !- Maximum HVAC Iterations

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

  RunPeriod,
    RUNPERIOD 1,             !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========

  RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    January 1,               !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    November 11,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Christmas,               !- Name
    December 25,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    July 4,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    MLK Day,                 !- Name
    3rd Monday in January,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Thanksgiving,            !- Name
    4th Thursday in November,!- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========

  RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date

!-   ===========  ALL OBJECTS IN CLASS: LOCATION ===========

! Site:Location and design-day objects created by:
! ../../modules/doe_bldg_tools/bin/ddy2idf ../../tools/epw/USA_NM_Albuquerque.Intl.Sunport.723650_TMY3.ddy
!
Site:Location,
   Albuquerque.Intl.Sunport_NM_USA WMO=723650,     !- Site:Location Name
      35.04,     !- Latitude {N+ S-}
    -106.62,     !- Longitude {W- E+}
      -7.00,     !- Time Zone Relative to GMT {GMT+/-}
    1620.00;     !- Elevation {m}

SizingPeriod:DesignDay,
  Albuquerque.Intl.Sunport_NM_USA Ann Htg 99.6% Condns DB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
       -7.9,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       -7.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily WetBulb Temperature Range {deltaC}
     83318.,      !- Barometric Pressure {Pa}
        3.2,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}

SizingPeriod:DesignDay,
  Albuquerque.Intl.Sunport_NM_USA Ann Clg .4% Condns DB=>MWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       35.1,      !- Maximum Dry-Bulb Temperature {C}
       13.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       15.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily WetBulb Temperature Range {deltaC}
     83318.,      !- Barometric Pressure {Pa}
        4.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.463,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      1.887;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

!-   ===========  ALL OBJECTS IN CLASS: WATER MAINS TEMPERATURES ===========

  Site:WaterMainsTemperature,
    Correlation,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    ! Site:WaterMainsTemperature object created by:
! ../../modules/doe_bldg_tools/bin/stat2idf_mod ../../tools/epw/USA_NM_Albuquerque.Intl.Sunport.723650_TMY3.stat
!
13.6333333333333,                       		!- Annual average outdoor air temperature {C}
23.5;	                     		!- Maximum difference in monthly average outdoor air temperatures {C}

!-   ===========  ALL OBJECTS IN CLASS: Site:GroundTemperature:FCfactorMethod ===========

  Site:GroundTemperature:FCfactorMethod,
  ! Site:GroundTemperature:FCfactorMethod objects created by:
! ../../modules/doe_bldg_tools/bin/stat2idf_mod_fcfactors ../../tools/epw/USA_NM_Albuquerque.Intl.Sunport.723650_TMY3.stat
!
13.7,                   !- January Ground Temperature {C}
7.0,                   !- February Ground Temperature {C}
2.1,                   !- March Ground Temperature {C}
2.6,                   !- April Ground Temperature {C}
4.3,                   !- May Ground Temperature {C}
8.8,                   !- June Ground Temperature {C}
13.9,                   !- July Ground Temperature {C}
17.8,                   !- August Ground Temperature {C}
23.2,                   !- September Ground Temperature {C}
25.6,                   !- October Ground Temperature {C}
24.1,                   !- November Ground Temperature {C}
20.5;                   !- December Ground Temperature {C}

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR-R ===========

  Material:NoMass,
    Opaque Door panel_con,   !- Name
    MediumRough,             !- Roughness
    0.475973498005059,      !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

  Construction,
    Swinging Door_con,       !- Name
    Opaque Door panel_con;   !- Outside Layer

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Humidity,                !- Name
    10,                      !- Lower Limit Value
    90,                      !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Number;                  !- Name

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

SCHEDULE:COMPACT,
    ltg_sch_office,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 5:00,              !- Field 9
    0.1141323175375,    !- Field 10
    Until: 7:00,              !- Field 11
    0.145834697228125,    !- Field 12
    Until: 8:00,              !- Field 13
    0.266305615378125,    !- Field 14
    Until: 12:00,             !- Field 15
    0.570652211059375,    !- Field 16
    Until: 13:00,             !- Field 17
    0.507247451678125,    !- Field 18
    Until: 17:00,             !- Field 19
    0.570652211059375,    !- Field 20
    Until: 18:00,             !- Field 21
    0.386776533528125,    !- Field 22
    Until: 20:00,             !- Field 23
    0.266305615378125,    !- Field 24
    Until: 22:00,             !- Field 25
    0.202900855996875,    !- Field 26
    Until: 23:00,             !- Field 27
    0.145834697228125,    !- Field 28
    Until: 24:00,             !- Field 29
    0.1141323175375,    !- Field 30
    For: Saturday,            !- Field 31
    Until: 24:00,             !- Field 32
    0.1141323175375,    !- Field 33
    For: AllOtherDays,        !- Field 34
    Until: 24:00,             !- Field 35
    0.1141323175375;    !- Field 36


  Schedule:Compact,
    BLDG_EQUIP_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays,           !- Field 2
    Until: 6:00,0.4094775565, !- Field 3
    Until: 8:00,0.4797526335, !- Field 5
    Until: 12:00,0.959505267, !- Field 7
    Until: 13:00,0.90193495098, !- Field 9
    Until: 17:00,0.959505267, !- Field 11
    Until: 18:00,0.4797526335, !- Field 13
    Until: 23:00,0.1919010534, !- Field 15
    Until: 24:00,0.1637910226, !- Field 17
    For: Weekends,           !- Field 19
    Until: 24:00,0.1637910226, !- Field 20
    For: Holiday,            !- Field 22
    Until: 24:00,0.1637910226, !- Field 23
    For: WinterDesignDay,    !- Field 25
    Until: 24:00,0.0,        !- Field 26
    For: SummerDesignDay,    !- Field 28
    Until: 24:00,1.0,        !- Field 29
    For: CustomDay1,         !- Field 31
    Until: 24:00,0.0,        !- Field 32
    For: CustomDay2,         !- Field 34
    Until: 24:00,0.0;        !- Field 35

  Schedule:Compact,
    BLDG_OCC_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 6:00,0.0,         !- Field 3
    Until: 7:00,0.11,        !- Field 5
    Until: 8:00,0.21,        !- Field 7
    Until: 12:00,1.0,        !- Field 9
    Until: 13:00,0.53,       !- Field 11
    Until: 17:00,1.0,        !- Field 13
    Until: 18:00,0.32,       !- Field 15
    Until: 22:00,0.11,       !- Field 17
    Until: 23:00,0.05,       !- Field 19
    Until: 24:00,0.0,        !- Field 21
    For: Weekends,           !- Field 23
    Until: 24:00,0.0,        !- Field 24
    For: Holiday,            !- Field 26
    Until: 24:00,0.0,        !- Field 27
    For: WinterDesignDay,    !- Field 29
    Until: 24:00,0.0,        !- Field 30
    For: SummerDesignDay,    !- Field 32
    Until: 24:00,1.0,        !- Field 33
    For: CustomDay1,         !- Field 35
    Until: 24:00,0.0,        !- Field 36
    For: CustomDay2,         !- Field 38
    Until: 24:00,0.0;        !- Field 39

  Schedule:Compact,
    BLDG_OCC_SCH_w_SB,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,0,          !- Field 3
    Until: 02:00,0,          !- Field 5
    Until: 03:00,0,          !- Field 7
    Until: 04:00,0,          !- Field 9
    Until: 05:00,0,          !- Field 11
    Until: 06:00,0,          !- Field 13
    Until: 07:00,0.11,       !- Field 15
    Until: 08:00,0.21,       !- Field 17
    Until: 09:00,1,          !- Field 19
    Until: 10:00,1,          !- Field 21
    Until: 11:00,0,          !- Field 23
    Until: 12:00,1,          !- Field 25
    Until: 13:00,0,          !- Field 27
    Until: 14:00,1,          !- Field 29
    Until: 15:00,0,          !- Field 31
    Until: 16:00,1,          !- Field 33
    Until: 17:00,1,          !- Field 35
    Until: 18:00,0.32,       !- Field 37
    Until: 19:00,0.11,       !- Field 39
    Until: 20:00,0.11,       !- Field 41
    Until: 21:00,0.11,       !- Field 43
    Until: 22:00,0.11,       !- Field 45
    Until: 23:00,0.05,       !- Field 47
    Until: 24:00,0,          !- Field 49
    For: Weekends,           !- Field 51
    Until: 01:00,0,          !- Field 52
    Until: 02:00,0,          !- Field 54
    Until: 03:00,0,          !- Field 56
    Until: 04:00,0,          !- Field 58
    Until: 05:00,0,          !- Field 60
    Until: 06:00,0,          !- Field 62
    Until: 07:00,0,          !- Field 64
    Until: 08:00,0,          !- Field 66
    Until: 09:00,0,          !- Field 68
    Until: 10:00,0,          !- Field 70
    Until: 11:00,0,          !- Field 72
    Until: 12:00,0,          !- Field 74
    Until: 13:00,0,          !- Field 76
    Until: 14:00,0,          !- Field 78
    Until: 15:00,0,          !- Field 80
    Until: 16:00,0,          !- Field 82
    Until: 17:00,0,          !- Field 84
    Until: 18:00,0,          !- Field 86
    Until: 19:00,0,          !- Field 88
    Until: 20:00,0,          !- Field 90
    Until: 21:00,0,          !- Field 92
    Until: 22:00,0,          !- Field 94
    Until: 23:00,0,          !- Field 96
    Until: 24:00,0,          !- Field 98
    For: Holiday,            !- Field 100
    Until: 24:00,0.0,        !- Field 101
    For: WinterDesignDay,    !- Field 103
    Until: 24:00,0.0,        !- Field 104
    For: SummerDesignDay,    !- Field 106
    Until: 24:00,1.0,        !- Field 107
    For: CustomDay1,         !- Field 109
    Until: 24:00,0.0,        !- Field 110
    For: CustomDay2,         !- Field 112
    Until: 24:00,0.0;        !- Field 113

  Schedule:Compact,
    BLDG_OCC_SCH_wo_SB,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,0,          !- Field 3
    Until: 02:00,0,          !- Field 5
    Until: 03:00,0,          !- Field 7
    Until: 04:00,0,          !- Field 9
    Until: 05:00,0,          !- Field 11
    Until: 06:00,0,          !- Field 13
    Until: 07:00,0.11,       !- Field 15
    Until: 08:00,0.21,       !- Field 17
    Until: 09:00,1,          !- Field 19
    Until: 10:00,1,          !- Field 21
    Until: 11:00,1,          !- Field 23
    Until: 12:00,1,          !- Field 25
    Until: 13:00,0.610394505402463, !- Field 27
    Until: 14:00,1,          !- Field 29
    Until: 15:00,1,          !- Field 31
    Until: 16:00,1,          !- Field 33
    Until: 17:00,1,          !- Field 35
    Until: 18:00,0.32,       !- Field 37
    Until: 19:00,0.11,       !- Field 39
    Until: 20:00,0.11,       !- Field 41
    Until: 21:00,0.11,       !- Field 43
    Until: 22:00,0.11,       !- Field 45
    Until: 23:00,0.05,       !- Field 47
    Until: 24:00,0,          !- Field 49
    For: Weekends,           !- Field 51
    Until: 01:00,0,          !- Field 52
    Until: 02:00,0,          !- Field 54
    Until: 03:00,0,          !- Field 56
    Until: 04:00,0,          !- Field 58
    Until: 05:00,0,          !- Field 60
    Until: 06:00,0,          !- Field 62
    Until: 07:00,0,          !- Field 64
    Until: 08:00,0,          !- Field 66
    Until: 09:00,0,          !- Field 68
    Until: 10:00,0,          !- Field 70
    Until: 11:00,0,          !- Field 72
    Until: 12:00,0,          !- Field 74
    Until: 13:00,0,          !- Field 76
    Until: 14:00,0,          !- Field 78
    Until: 15:00,0,          !- Field 80
    Until: 16:00,0,          !- Field 82
    Until: 17:00,0,          !- Field 84
    Until: 18:00,0,          !- Field 86
    Until: 19:00,0,          !- Field 88
    Until: 20:00,0,          !- Field 90
    Until: 21:00,0,          !- Field 92
    Until: 22:00,0,          !- Field 94
    Until: 23:00,0,          !- Field 96
    Until: 24:00,0,          !- Field 98
    For: Holiday,            !- Field 100
    Until: 24:00,0.0,        !- Field 101
    For: WinterDesignDay,    !- Field 103
    Until: 24:00,0.0,        !- Field 104
    For: SummerDesignDay,    !- Field 106
    Until: 24:00,1.0,        !- Field 107
    For: CustomDay1,         !- Field 109
    Until: 24:00,0.0,        !- Field 110
    For: CustomDay2,         !- Field 112
    Until: 24:00,0.0;        !- Field 113

  Schedule:Compact,
    Binary Occupancy,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,0,          !- Field 3
    Until: 02:00,0,          !- Field 5
    Until: 03:00,0,          !- Field 7
    Until: 04:00,0,          !- Field 9
    Until: 05:00,0,          !- Field 11
    Until: 06:00,0,          !- Field 13
    Until: 07:00,1,          !- Field 15
    Until: 08:00,1,          !- Field 17
    Until: 09:00,1,          !- Field 19
    Until: 10:00,1,          !- Field 21
    Until: 11:00,1,          !- Field 23
    Until: 12:00,1,          !- Field 25
    Until: 13:00,1,          !- Field 27
    Until: 14:00,1,          !- Field 29
    Until: 15:00,1,          !- Field 31
    Until: 16:00,1,          !- Field 33
    Until: 17:00,1,          !- Field 35
    Until: 18:00,1,          !- Field 37
    Until: 19:00,1,          !- Field 39
    Until: 20:00,1,          !- Field 41
    Until: 21:00,1,          !- Field 43
    Until: 22:00,1,          !- Field 45
    Until: 23:00,1,          !- Field 47
    Until: 24:00,0,          !- Field 49
    For: Weekends,           !- Field 51
    Until: 01:00,0,          !- Field 52
    Until: 02:00,0,          !- Field 54
    Until: 03:00,0,          !- Field 56
    Until: 04:00,0,          !- Field 58
    Until: 05:00,0,          !- Field 60
    Until: 06:00,0,          !- Field 62
    Until: 07:00,0,          !- Field 64
    Until: 08:00,0,          !- Field 66
    Until: 09:00,0,          !- Field 68
    Until: 10:00,0,          !- Field 70
    Until: 11:00,0,          !- Field 72
    Until: 12:00,0,          !- Field 74
    Until: 13:00,0,          !- Field 76
    Until: 14:00,0,          !- Field 78
    Until: 15:00,0,          !- Field 80
    Until: 16:00,0,          !- Field 82
    Until: 17:00,0,          !- Field 84
    Until: 18:00,0,          !- Field 86
    Until: 19:00,0,          !- Field 88
    Until: 20:00,0,          !- Field 90
    Until: 21:00,0,          !- Field 92
    Until: 22:00,0,          !- Field 94
    Until: 23:00,0,          !- Field 96
    Until: 24:00,0,          !- Field 98
    For: Holiday,            !- Field 100
    Until: 24:00,0.0,        !- Field 101
    For: WinterDesignDay,    !- Field 103
    Until: 24:00,0.0,        !- Field 104
    For: SummerDesignDay,    !- Field 106
    Until: 24:00,1.0,        !- Field 107
    For: CustomDay1,         !- Field 109
    Until: 24:00,0.0,        !- Field 110
    For: CustomDay2,         !- Field 112
    Until: 24:00,0.0;        !- Field 113

  Schedule:Compact,
    INFIL_QUARTER_ON_SCH,    !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 07:00,1.0,        !- Field 3
    Until: 19:00,0.25,       !- Field 5
    Until: 24:00,1.0,        !- Field 7
    For: Saturday,           !- Field 9
    Until: 07:00,1.0,        !- Field 10
    Until: 18:00,0.25,       !- Field 12
    Until: 24:00,1.0,        !- Field 14
    For: WinterDesignDay SummerDesignDay, !- Field 16
    Until: 24:00,1.0,        !- Field 17
    For: Sunday Holidays AllOtherDays, !- Field 19
    Until: 24:00,1.0;        !- Field 20

  Schedule:Compact,
    INFIL_Door_Opening_SCH,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 07:00,0.131, !- Field 5
    Until: 08:00,1.0,        !- Field 7
    Until: 12:00,0.131, !- Field 9
    Until: 13:00,1.0,        !- Field 11
    Until: 17:00,0.131, !- Field 13
    Until: 18:00,1.0,        !- Field 15
    Until: 19:00,0.131, !- Field 17
    Until: 24:00,0.0,        !- Field 19
    For: Saturday Sunday Holidays AllOtherDays, !- Field 21
    Until: 24:00,0.0;        !- Field 22

  Schedule:Compact,
    BLDG_SWH_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays,           !- Field 2
    Until: 7:00,0.0,         !- Field 3
    Until: 8:00,0.27,        !- Field 5
    Until: 9:00,0.55,        !- Field 7
    Until: 11:00,0.64,       !- Field 9
    Until: 12:00,0.82,       !- Field 11
    Until: 13:00,1.0,        !- Field 13
    Until: 14:00,0.91,       !- Field 15
    Until: 16:00,0.55,       !- Field 17
    Until: 17:00,0.73,       !- Field 19
    Until: 19:00,0.37,       !- Field 21
    Until: 20:00,0.18,       !- Field 23
    Until: 21:00,0.27,       !- Field 25
    Until: 22:00,0.09,       !- Field 27
    Until: 24:00,0.0,        !- Field 29
    For: Weekends,           !- Field 31
    Until: 24:00,0.0,        !- Field 32
    For: Holiday,            !- Field 34
    Until: 24:00,0.0,        !- Field 35
    For: WinterDesignDay,    !- Field 37
    Until: 7:00,0.0,         !- Field 38
    Until: 8:00,0.27,        !- Field 40
    Until: 9:00,0.55,        !- Field 42
    Until: 11:00,0.64,       !- Field 44
    Until: 12:00,0.82,       !- Field 46
    Until: 13:00,1.0,        !- Field 48
    Until: 14:00,0.91,       !- Field 50
    Until: 16:00,0.55,       !- Field 52
    Until: 17:00,0.73,       !- Field 54
    Until: 19:00,0.37,       !- Field 56
    Until: 20:00,0.18,       !- Field 58
    Until: 21:00,0.27,       !- Field 60
    Until: 22:00,0.09,       !- Field 62
    Until: 24:00,0.0,        !- Field 64
    For: SummerDesignDay,    !- Field 66
    Until: 7:00,0.0,         !- Field 67
    Until: 8:00,0.27,        !- Field 69
    Until: 9:00,0.55,        !- Field 71
    Until: 11:00,0.64,       !- Field 73
    Until: 12:00,0.82,       !- Field 75
    Until: 13:00,1.0,        !- Field 77
    Until: 14:00,0.91,       !- Field 79
    Until: 16:00,0.55,       !- Field 81
    Until: 17:00,0.73,       !- Field 83
    Until: 19:00,0.37,       !- Field 85
    Until: 20:00,0.18,       !- Field 87
    Until: 21:00,0.27,       !- Field 89
    Until: 22:00,0.09,       !- Field 91
    Until: 24:00,0.0,        !- Field 93
    For: CustomDay1,         !- Field 95
    Until: 24:00,0.0,        !- Field 96
    For: CustomDay2,         !- Field 98
    Until: 24:00,0.0;        !- Field 99

  Schedule:Compact,
    ALWAYS_ON,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    Exterior_Lgt_ALWAYS_ON,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Exterior_Lgt_189_1,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:Weekdays,            !- Field 2
    Until:  9:00,0.5,        !- Field 3
    Until: 23:00,1.0,        !- Field 5
    Until: 24:00,0.5,        !- Field 7
    For:Saturday,            !- Field 9
    Until: 24:00,0.5,        !- Field 10
    FOR:Sunday Holidays AllOtherDays, !- Field 12
    Until: 24:00,0.5;        !- Field 13

  Schedule:Compact,
    ALWAYS_OFF,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    HVACOperationSchd,       !- Name
    on/off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 19:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Weedends WinterDesignDay, !- Field 9
    Until: 24:00,0.0,        !- Field 10
    For: Holidays AllOtherDays, !- Field 12
    Until: 24:00,0.0;        !- Field 13

  Schedule:Compact,
    HVACOperationSchd_w_SB,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,0,          !- Field 3
    Until: 02:00,0,          !- Field 5
    Until: 03:00,0,          !- Field 7
    Until: 04:00,0,          !- Field 9
    Until: 05:00,0,          !- Field 11
    Until: 06:00,0,          !- Field 13
    Until: 07:00,1,          !- Field 15
    Until: 08:00,1,          !- Field 17
    Until: 09:00,1,          !- Field 19
    Until: 10:00,1,          !- Field 21
    Until: 11:00,0,          !- Field 23
    Until: 12:00,1,          !- Field 25
    Until: 13:00,0,          !- Field 27
    Until: 14:00,1,          !- Field 29
    Until: 15:00,0,          !- Field 31
    Until: 16:00,1,          !- Field 33
    Until: 17:00,1,          !- Field 35
    Until: 18:00,1,          !- Field 37
    Until: 19:00,1,          !- Field 39
    Until: 20:00,0,          !- Field 41
    Until: 21:00,0,          !- Field 43
    Until: 22:00,0,          !- Field 45
    Until: 23:00,0,          !- Field 47
    Until: 24:00,0,          !- Field 49
    For: Weekends,           !- Field 51
    Until: 01:00,0,          !- Field 52
    Until: 02:00,0,          !- Field 54
    Until: 03:00,0,          !- Field 56
    Until: 04:00,0,          !- Field 58
    Until: 05:00,0,          !- Field 60
    Until: 06:00,0,          !- Field 62
    Until: 07:00,0,          !- Field 64
    Until: 08:00,0,          !- Field 66
    Until: 09:00,0,          !- Field 68
    Until: 10:00,0,          !- Field 70
    Until: 11:00,0,          !- Field 72
    Until: 12:00,0,          !- Field 74
    Until: 13:00,0,          !- Field 76
    Until: 14:00,0,          !- Field 78
    Until: 15:00,0,          !- Field 80
    Until: 16:00,0,          !- Field 82
    Until: 17:00,0,          !- Field 84
    Until: 18:00,0,          !- Field 86
    Until: 19:00,0,          !- Field 88
    Until: 20:00,0,          !- Field 90
    Until: 21:00,0,          !- Field 92
    Until: 22:00,0,          !- Field 94
    Until: 23:00,0,          !- Field 96
    Until: 24:00,0,          !- Field 98
    For: SummerDesignDay,    !- Field 100
    Until: 06:00,0.0,        !- Field 101
    Until: 19:00,1.0,        !- Field 103
    Until: 24:00,0.0,        !- Field 105
    For: WinterDesignDay,    !- Field 107
    Until: 24:00,0.0,        !- Field 108
    For: Holidays AllOtherDays, !- Field 110
    Until: 24:00,0.0;        !- Field 111

  Schedule:Compact,
    PlantOnSched,            !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    ReheatCoilAvailSched,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    CoolingCoilAvailSched,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    HTGSETP_SCH_NO_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays,           !- Field 2
    Until: 6:00,15.56,       !- Field 3
    Until: 7:00,21.11,       !- Field 5
    Until: 19:00,21.11,      !- Field 7
    Until: 24:00,15.56,      !- Field 9
    For: Weekends,           !- Field 11
    Until: 24:00,15.56,      !- Field 12
    For: Holiday,            !- Field 14
    Until: 24:00,15.56,      !- Field 15
    For: WinterDesignDay,    !- Field 17
    Until: 24:00,21.11,      !- Field 18
    For: SummerDesignDay,    !- Field 20
    Until: 24:00,15.56,      !- Field 21
    For: CustomDay1,         !- Field 23
    Until: 24:00,15.56,      !- Field 24
    For: CustomDay2,         !- Field 26
    Until: 24:00,15.56;      !- Field 27

  Schedule:Compact,
    HTGSETP_SCH_NO_OPTIMUM_w_SB,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,15.56,      !- Field 3
    Until: 02:00,15.56,      !- Field 5
    Until: 03:00,15.56,      !- Field 7
    Until: 04:00,15.56,      !- Field 9
    Until: 05:00,15.56,      !- Field 11
    Until: 06:00,15.56,      !- Field 13
    Until: 07:00,21.11,      !- Field 15
    Until: 08:00,21.11,      !- Field 17
    Until: 09:00,21.11,      !- Field 19
    Until: 10:00,21.11,      !- Field 21
    Until: 11:00,20.5544444444444, !- Field 23
    Until: 12:00,21.11,      !- Field 25
    Until: 13:00,20.5544444444444, !- Field 27
    Until: 14:00,21.11,      !- Field 29
    Until: 15:00,20.5544444444444, !- Field 31
    Until: 16:00,21.11,      !- Field 33
    Until: 17:00,21.11,      !- Field 35
    Until: 18:00,21.11,      !- Field 37
    Until: 19:00,21.11,      !- Field 39
    Until: 20:00,15.56,      !- Field 41
    Until: 21:00,15.56,      !- Field 43
    Until: 22:00,15.56,      !- Field 45
    Until: 23:00,15.56,      !- Field 47
    Until: 24:00,15.56,      !- Field 49
    For: Weekends,           !- Field 51
    Until: 01:00,15.56,      !- Field 52
    Until: 02:00,15.56,      !- Field 54
    Until: 03:00,15.56,      !- Field 56
    Until: 04:00,15.56,      !- Field 58
    Until: 05:00,15.56,      !- Field 60
    Until: 06:00,15.56,      !- Field 62
    Until: 07:00,15.56,      !- Field 64
    Until: 08:00,15.56,      !- Field 66
    Until: 09:00,15.56,      !- Field 68
    Until: 10:00,15.56,      !- Field 70
    Until: 11:00,15.56,      !- Field 72
    Until: 12:00,15.56,      !- Field 74
    Until: 13:00,15.56,      !- Field 76
    Until: 14:00,15.56,      !- Field 78
    Until: 15:00,15.56,      !- Field 80
    Until: 16:00,15.56,      !- Field 82
    Until: 17:00,15.56,      !- Field 84
    Until: 18:00,15.56,      !- Field 86
    Until: 19:00,15.56,      !- Field 88
    Until: 20:00,15.56,      !- Field 90
    Until: 21:00,15.56,      !- Field 92
    Until: 22:00,15.56,      !- Field 94
    Until: 23:00,15.56,      !- Field 96
    Until: 24:00,15.56,      !- Field 98
    For: Holiday,            !- Field 100
    Until: 24:00,15.56,      !- Field 101
    For: WinterDesignDay,    !- Field 103
    Until: 24:00,21.11,      !- Field 104
    For: SummerDesignDay,    !- Field 106
    Until: 24:00,15.56,      !- Field 107
    For: CustomDay1,         !- Field 109
    Until: 24:00,15.56,      !- Field 110
    For: CustomDay2,         !- Field 112
    Until: 24:00,15.56;      !- Field 113

  Schedule:Compact,
    HTGSETP_SCH_YES_OPTIMUM, !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays,           !- Field 2
    Until: 6:00,15.56,       !- Field 3
    Until: 7:00,17.8,        !- Field 5
    Until: 8:00,20.0,        !- Field 7
    Until: 19:00,21.11,      !- Field 9
    Until: 24:00,15.56,      !- Field 11
    For: Weekends,           !- Field 13
    Until: 24:00,15.56,      !- Field 14
    For: Holiday,            !- Field 16
    Until: 24:00,15.56,      !- Field 17
    For: WinterDesignDay,    !- Field 19
    Until: 24:00,21.11,      !- Field 20
    For: SummerDesignDay,    !- Field 22
    Until: 24:00,15.56,      !- Field 23
    For: CustomDay1,         !- Field 25
    Until: 24:00,15.56,      !- Field 26
    For: CustomDay2,         !- Field 28
    Until: 24:00,15.56;      !- Field 29

  Schedule:Compact,
    HTGSETP_SCH_YES_OPTIMUM_STARTSTOP,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays,           !- Field 2
    Until: 6:00,15.56,       !- Field 3
    Until: 7:00,17.8,        !- Field 5
    Until: 8:00,20.0,        !- Field 7
    Until: 18:00,21.11,      !- Field 9
    Until: 19:00,20.0,       !- Field 11
    Until: 24:00,15.56,      !- Field 13
    For: Weekends,           !- Field 15
    Until: 24:00,15.56,      !- Field 16
    For: Holiday,            !- Field 18
    Until: 24:00,15.56,      !- Field 19
    For: WinterDesignDay,    !- Field 21
    Until: 24:00,21.11,      !- Field 22
    For: SummerDesignDay,    !- Field 24
    Until: 24:00,15.56,      !- Field 25
    For: CustomDay1,         !- Field 27
    Until: 24:00,15.56,      !- Field 28
    For: CustomDay2,         !- Field 30
    Until: 24:00,15.56;      !- Field 31

  Schedule:Compact,
    HTGSETP_SCH_YES_OPTIMUM_STARTSTOP_w_SB,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,15.56,      !- Field 3
    Until: 02:00,15.56,      !- Field 5
    Until: 03:00,15.56,      !- Field 7
    Until: 04:00,15.56,      !- Field 9
    Until: 05:00,15.56,      !- Field 11
    Until: 06:00,15.56,      !- Field 13
    Until: 07:00,17.8,      !- Field 15
    Until: 08:00,20.0,      !- Field 17
    Until: 09:00,21.11,      !- Field 19
    Until: 10:00,21.11,      !- Field 21
    Until: 11:00,20.5544444444444, !- Field 23
    Until: 12:00,21.11,      !- Field 25
    Until: 13:00,20.5544444444444, !- Field 27
    Until: 14:00,21.11,      !- Field 29
    Until: 15:00,20.5544444444444, !- Field 31
    Until: 16:00,21.11,      !- Field 33
    Until: 17:00,21.11,      !- Field 35
    Until: 18:00,21.11,      !- Field 37
    Until: 19:00,20.0,      !- Field 39
    Until: 20:00,15.56,      !- Field 41
    Until: 21:00,15.56,      !- Field 43
    Until: 22:00,15.56,      !- Field 45
    Until: 23:00,15.56,      !- Field 47
    Until: 24:00,15.56,      !- Field 49
    For: Weekends,           !- Field 51
    Until: 01:00,15.56,      !- Field 52
    Until: 02:00,15.56,      !- Field 54
    Until: 03:00,15.56,      !- Field 56
    Until: 04:00,15.56,      !- Field 58
    Until: 05:00,15.56,      !- Field 60
    Until: 06:00,15.56,      !- Field 62
    Until: 07:00,15.56,      !- Field 64
    Until: 08:00,15.56,      !- Field 66
    Until: 09:00,15.56,      !- Field 68
    Until: 10:00,15.56,      !- Field 70
    Until: 11:00,15.56,      !- Field 72
    Until: 12:00,15.56,      !- Field 74
    Until: 13:00,15.56,      !- Field 76
    Until: 14:00,15.56,      !- Field 78
    Until: 15:00,15.56,      !- Field 80
    Until: 16:00,15.56,      !- Field 82
    Until: 17:00,15.56,      !- Field 84
    Until: 18:00,15.56,      !- Field 86
    Until: 19:00,15.56,      !- Field 88
    Until: 20:00,15.56,      !- Field 90
    Until: 21:00,15.56,      !- Field 92
    Until: 22:00,15.56,      !- Field 94
    Until: 23:00,15.56,      !- Field 96
    Until: 24:00,15.56,      !- Field 98
    For: Holiday,            !- Field 100
    Until: 24:00,15.56,      !- Field 101
    For: WinterDesignDay,    !- Field 103
    Until: 24:00,21.11,      !- Field 104
    For: SummerDesignDay,    !- Field 106
    Until: 24:00,15.56,      !- Field 107
    For: CustomDay1,         !- Field 109
    Until: 24:00,15.56,      !- Field 110
    For: CustomDay2,         !- Field 112
    Until: 24:00,15.56;      !- Field 113
  Schedule:Compact,
    CLGSETP_SCH_NO_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays,           !- Field 2
    Until: 6:00,29.44,       !- Field 3
    Until: 7:00,23.89,       !- Field 5
    Until: 18:00,23.89,      !- Field 7
    Until: 24:00,29.44,      !- Field 9
    For: Weekends,           !- Field 11
    Until: 24:00,29.44,      !- Field 12
    For: Holiday,            !- Field 14
    Until: 24:00,29.44,      !- Field 15
    For: WinterDesignDay,    !- Field 17
    Until: 24:00,29.44,      !- Field 18
    For: SummerDesignDay,    !- Field 20
    Until: 24:00,23.89,      !- Field 21
    For: CustomDay1,         !- Field 23
    Until: 24:00,29.44,      !- Field 24
    For: CustomDay2,         !- Field 26
    Until: 24:00,29.44;      !- Field 27

  Schedule:Compact,
    CLGSETP_SCH_NO_OPTIMUM_w_SB,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,29.44,      !- Field 3
    Until: 02:00,29.44,      !- Field 5
    Until: 03:00,29.44,      !- Field 7
    Until: 04:00,29.44,      !- Field 9
    Until: 05:00,29.44,      !- Field 11
    Until: 06:00,29.44,      !- Field 13
    Until: 07:00,23.89,      !- Field 15
    Until: 08:00,23.89,      !- Field 17
    Until: 09:00,23.89,      !- Field 19
    Until: 10:00,23.89,      !- Field 21
    Until: 11:00,24.4455555555556, !- Field 23
    Until: 12:00,23.89,      !- Field 25
    Until: 13:00,24.4455555555556, !- Field 27
    Until: 14:00,23.89,      !- Field 29
    Until: 15:00,24.4455555555556, !- Field 31
    Until: 16:00,23.89,      !- Field 33
    Until: 17:00,23.89,      !- Field 35
    Until: 18:00,23.89,      !- Field 37
    Until: 19:00,29.44,      !- Field 39
    Until: 20:00,29.44,      !- Field 41
    Until: 21:00,29.44,      !- Field 43
    Until: 22:00,29.44,      !- Field 45
    Until: 23:00,29.44,      !- Field 47
    Until: 24:00,29.44,      !- Field 49
    For: Weekends,           !- Field 51
    Until: 01:00,29.44,      !- Field 52
    Until: 02:00,29.44,      !- Field 54
    Until: 03:00,29.44,      !- Field 56
    Until: 04:00,29.44,      !- Field 58
    Until: 05:00,29.44,      !- Field 60
    Until: 06:00,29.44,      !- Field 62
    Until: 07:00,29.44,      !- Field 64
    Until: 08:00,29.44,      !- Field 66
    Until: 09:00,29.44,      !- Field 68
    Until: 10:00,29.44,      !- Field 70
    Until: 11:00,29.44,      !- Field 72
    Until: 12:00,29.44,      !- Field 74
    Until: 13:00,29.44,      !- Field 76
    Until: 14:00,29.44,      !- Field 78
    Until: 15:00,29.44,      !- Field 80
    Until: 16:00,29.44,      !- Field 82
    Until: 17:00,29.44,      !- Field 84
    Until: 18:00,29.44,      !- Field 86
    Until: 19:00,29.44,      !- Field 88
    Until: 20:00,29.44,      !- Field 90
    Until: 21:00,29.44,      !- Field 92
    Until: 22:00,29.44,      !- Field 94
    Until: 23:00,29.44,      !- Field 96
    Until: 24:00,29.44,      !- Field 98
    For: Holiday,            !- Field 100
    Until: 24:00,29.44,      !- Field 101
    For: WinterDesignDay,    !- Field 103
    Until: 24:00,29.44,      !- Field 104
    For: SummerDesignDay,    !- Field 106
    Until: 24:00,23.89,      !- Field 107
    For: CustomDay1,         !- Field 109
    Until: 24:00,29.44,      !- Field 110
    For: CustomDay2,         !- Field 112
    Until: 24:00,29.44;      !- Field 113

  Schedule:Compact,
    CLGSETP_SCH_YES_OPTIMUM, !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays,           !- Field 2
    Until: 6:00,29.44,       !- Field 3
    Until: 7:00,27.8,        !- Field 5
    Until: 8:00,25.6,        !- Field 7
    Until: 18:00,23.89,      !- Field 9
    Until: 24:00,29.44,      !- Field 11
    For: Weekends,           !- Field 13
    Until: 24:00,29.44,      !- Field 14
    For: Holiday,            !- Field 16
    Until: 24:00,29.44,      !- Field 17
    For: WinterDesignDay,    !- Field 19
    Until: 24:00,29.44,      !- Field 20
    For: SummerDesignDay,    !- Field 22
    Until: 24:00,23.89,      !- Field 23
    For: CustomDay1,         !- Field 25
    Until: 24:00,29.44,      !- Field 26
    For: CustomDay2,         !- Field 28
    Until: 24:00,29.44;      !- Field 29

  Schedule:Compact,
    CLGSETP_SCH_YES_OPTIMUM_STARTSTOP,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays,           !- Field 2
    Until: 6:00,29.44,       !- Field 3
    Until: 7:00,27.8,        !- Field 5
    Until: 8:00,25.6,        !- Field 7
    Until: 17:00,23.89,      !- Field 9
    Until: 18:00,25.0,       !- Field 11
    Until: 24:00,29.44,      !- Field 13
    For: Weekends,           !- Field 15
    Until: 24:00,29.44,      !- Field 16
    For: Holiday,            !- Field 18
    Until: 24:00,29.44,      !- Field 19
    For: WinterDesignDay,    !- Field 21
    Until: 24:00,29.44,      !- Field 22
    For: SummerDesignDay,    !- Field 24
    Until: 24:00,23.89,      !- Field 25
    For: CustomDay1,         !- Field 27
    Until: 24:00,29.44,      !- Field 28
    For: CustomDay2,         !- Field 30
    Until: 24:00,29.44;      !- Field 31
  Schedule:Compact,
    CLGSETP_SCH_YES_OPTIMUM_STARTSTOP_w_SB,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,29.44,      !- Field 3
    Until: 02:00,29.44,      !- Field 5
    Until: 03:00,29.44,      !- Field 7
    Until: 04:00,29.44,      !- Field 9
    Until: 05:00,29.44,      !- Field 11
    Until: 06:00,29.44,      !- Field 13
    Until: 07:00,27.8,      !- Field 15
    Until: 08:00,25.6,      !- Field 17
    Until: 09:00,23.89,      !- Field 19
    Until: 10:00,23.89,      !- Field 21
    Until: 11:00,24.4455555555556, !- Field 23
    Until: 12:00,23.89,      !- Field 25
    Until: 13:00,24.4455555555556, !- Field 27
    Until: 14:00,23.89,      !- Field 29
    Until: 15:00,24.4455555555556, !- Field 31
    Until: 16:00,23.89,      !- Field 33
    Until: 17:00,23.89,      !- Field 35
    Until: 18:00,25.0,      !- Field 37
    Until: 19:00,29.44,      !- Field 39
    Until: 20:00,29.44,      !- Field 41
    Until: 21:00,29.44,      !- Field 43
    Until: 22:00,29.44,      !- Field 45
    Until: 23:00,29.44,      !- Field 47
    Until: 24:00,29.44,      !- Field 49
    For: Weekends,           !- Field 51
    Until: 01:00,29.44,      !- Field 52
    Until: 02:00,29.44,      !- Field 54
    Until: 03:00,29.44,      !- Field 56
    Until: 04:00,29.44,      !- Field 58
    Until: 05:00,29.44,      !- Field 60
    Until: 06:00,29.44,      !- Field 62
    Until: 07:00,29.44,      !- Field 64
    Until: 08:00,29.44,      !- Field 66
    Until: 09:00,29.44,      !- Field 68
    Until: 10:00,29.44,      !- Field 70
    Until: 11:00,29.44,      !- Field 72
    Until: 12:00,29.44,      !- Field 74
    Until: 13:00,29.44,      !- Field 76
    Until: 14:00,29.44,      !- Field 78
    Until: 15:00,29.44,      !- Field 80
    Until: 16:00,29.44,      !- Field 82
    Until: 17:00,29.44,      !- Field 84
    Until: 18:00,29.44,      !- Field 86
    Until: 19:00,29.44,      !- Field 88
    Until: 20:00,29.44,      !- Field 90
    Until: 21:00,29.44,      !- Field 92
    Until: 22:00,29.44,      !- Field 94
    Until: 23:00,29.44,      !- Field 96
    Until: 24:00,29.44,      !- Field 98
    For: Holiday,            !- Field 100
    Until: 24:00,29.44,      !- Field 101
    For: WinterDesignDay,    !- Field 103
    Until: 24:00,29.44,      !- Field 104
    For: SummerDesignDay,    !- Field 106
    Until: 24:00,23.89,      !- Field 107
    For: CustomDay1,         !- Field 109
    Until: 24:00,29.44,      !- Field 110
    For: CustomDay2,         !- Field 112
    Until: 24:00,29.44;      !- Field 113


  Schedule:Compact,
    CLGSETP_SCH_NO_SETBACK,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays,           !- Field 2
    Until: 6:00,23.89,       !- Field 3
    Until: 7:00,23.89,       !- Field 5
    Until: 18:00,23.89,      !- Field 7
    Until: 24:00,23.89,      !- Field 9
    For: Weekends,           !- Field 11
    Until: 24:00,23.89,      !- Field 12
    For: Holiday,            !- Field 14
    Until: 24:00,23.89,      !- Field 15
    For: WinterDesignDay,    !- Field 17
    Until: 24:00,29.44,      !- Field 18
    For: SummerDesignDay,    !- Field 20
    Until: 24:00,23.89,      !- Field 21
    For: CustomDay1,         !- Field 23
    Until: 24:00,23.89,      !- Field 24
    For: CustomDay2,         !- Field 26
    Until: 24:00,23.89;      !- Field 27

  Schedule:Compact,
    Humidity Setpoint Schedule,  !- Name
    Humidity,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 24:00,50,         !- Field 3
    For: Saturday WinterDesignDay, !- Field 5
    Until: 24:00,50,         !- Field 6
    For: Sunday Holidays AllOtherDays, !- Field 8
    Until: 24:00,50;         !- Field 9

  Schedule:Compact,
    MinOA_MotorizedDamper_Sched,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0.0,        !- Field 3
    Until: 19:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Weekends WinterDesignDay, !- Field 9
    Until: 24:00,0.0,        !- Field 10
    For: Holidays AllOtherDays, !- Field 12
    Until: 24:00,0.0;        !- Field 13

  Schedule:Compact,
    MinOA_Sched,             !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    Dual Zone Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,13.0,       !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,13.0,       !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,13.0;       !- Field 11

  Schedule:Compact,
    CW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,6.7;        !- Field 3

  Schedule:Compact,
    HW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.;        !- Field 3

  Schedule:Compact,
    Heating-Supply-Air-Temp-Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,16.0;       !- Field 3

  Schedule:Compact,
    ACTIVITY_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,120.;       !- Field 3

  Schedule:Compact,
    WORK_EFF_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    AIR_VELO_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    CLOTHING_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 04/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0,        !- Field 3
    Through: 09/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,0.5,        !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1.0;        !- Field 11

  Schedule:Compact,
    SHADING_SCH,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    Core_ZN Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Core_ZN Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    Core_ZN Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,48.8;       !- Field 3

  Schedule:Compact,
    Core_ZN Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Schedule:Compact,
    SHWSys1-Loop-Temp-Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60;         !- Field 3

  Schedule:Compact,
    SHWSys1 Water Heater Setpoint Temperature Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.00;      !- Field 3

  Schedule:Compact,
    SHWSys1 Water Heater Ambient Temperature Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,22.0;       !- Field 3

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========


!
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR ===========
 
  Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance
 
  Material,
    AC02 Acoustic Ceiling,   !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    5.7000000E-02,           !- Conductivity {W/m-K}
    288.0000,                !- Density {kg/m3}
    1339.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.2000000;               !- Visible Absorptance
 
  Material,
    F07 25mm stucco,         !- Name
    Smooth,                  !- Roughness
    0.0254,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    1856,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
 
  Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

  Material,
    F08 Metal roof surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Absorptance:Thermal
    0.7;                     !- Absorptance:Solar	
    
  Material,
    F12 Asphalt shingles,    !- Name
    VeryRough,               !- Roughness
    0.0032,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1260,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Absorptance:Thermal
    0.7;                     !- Absorptance:Solar	
 
  Material,
    F13 Built-up roofing,    !- Name
    Rough,                   !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Absorptance:Thermal
    0.7;                     !- Absorptance:Solar

  Material,
    G01 13mm gypsum board,   !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    800.0000,                !- Density {kg/m3}
    1090.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Absorptance:Thermal
    0.7000,                  !- Absorptance:Solar
    0.5000;                  !- Absorptance:Visible
    
  Material,
    G01 16mm gypsum board,   !- Name
    MediumSmooth,            !- Roughness
    0.0159,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090;                    !- Specific Heat {J/kg-K}
 
  Material,
    G02 16mm plywood,        !- Name
    Smooth,                  !- Roughness
    0.0159,                  !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    544,                     !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}
 
  Material,
    M14 150mm heavyweight concrete roof,  !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}


  Material,
    100mm Normalweight concrete wall,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}


  Material,
    200mm Normalweight concrete wall,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    100mm Normalweight concrete floor,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    150mm Normalweight concrete floor,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    200mm Normalweight concrete floor,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    M10 200mm concrete block wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    800,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    M10 200mm concrete block basement wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.326,                    !- Conductivity {W/m-K}
    1842,       !- Density {kg/m3}
    912;           !- Specific Heat {J/kg-K}


  Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.21648,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

 
  Material:NoMass,
    Air_Wall_Material,       !- Name
    Rough,                   !- Roughness
    0.2079491,               !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance


  Material:NoMass,
    Nonres_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    8.0983868188956,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Absorptance:Thermal
    0.7,                     !- Absorptance:Solar
    0.7;                     !- Absorptance:Visible

  Material:NoMass,
    Res_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    8.0983868188956,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    4.89189868807721,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


  Material:NoMass,
    Nonres_Exterior_Wall_Insulation_grd,  !- Name
    MediumSmooth,            !- Roughness
    1.64658266125891,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
    
  Material:NoMass,
    Nonres_Exterior_Wall_Insulation_mid,  !- Name
    MediumSmooth,            !- Roughness
    2.36800034244138,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Nonres_Exterior_Wall_Insulation_top,  !- Name
    MediumSmooth,            !- Roughness
    2.36800034244138,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Res_Exterior_Wall_Insulation_grd,  !- Name
    MediumSmooth,            !- Roughness
    1.64658266125891,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Res_Exterior_Wall_Insulation_mid,  !- Name
    MediumSmooth,            !- Roughness
    2.36800034244138,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Res_Exterior_Wall_Insulation_top,  !- Name
    MediumSmooth,            !- Roughness
    2.36800034244138,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Exterior_Wall_Insulation_grd,  !- Name
    MediumSmooth,            !- Roughness
    1.19233851419257,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Exterior_Wall_Insulation_mid,  !- Name
    MediumSmooth,            !- Roughness
    1.59504478476111,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
    
  Material:NoMass,
    Semiheated_Exterior_Wall_Insulation_top,  !- Name
    MediumSmooth,            !- Roughness
    1.59504478476111,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


  Material:NoMass,
    Nonres_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness

    4.13066404430099,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Res_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness

    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness

    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

    

    


  Material:NoMass,
    Std Opaque Door Panel,  !- Name
    MediumRough,             !- Roughness
    0.123456790123457,  !- (corresponds to default RSI-0.12327 or R-0.7) Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

  Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer
 
  Construction,
    Air_Wall,                !- Name
    Air_Wall_Material;       !- Outside Layer

  Construction,
    DropCeiling,             !- Name
    AC02 Acoustic Ceiling;   !- Outside Layer
   
  Construction,
    OpaqueDoor,   !- Name
    Std Opaque Door Panel;  !- Outside Layer

  Construction,
    AtticRoofDeck,           !- Name
    F12 Asphalt shingles,    !- Outside Layer
    G02 16mm plywood;        !- Layer 2
 
  Construction,
    int_wall,                !- Name
    G01 13mm gypsum board,   !- Outside Layer
    G01 13mm gypsum board;   !- Layer 2
 
  Construction,
    ext_slab_8in_with_carpet,!- Name
    200mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
  Construction,
    ext_slab_8in,            !- Name
    200mm Normalweight concrete floor;  !- Outside Layer
 
  Construction,
    ext_slab_6in_with_carpet,!- Name
    150mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
  Construction,
    ext_slab_6in,            !- Name
    150mm Normalweight concrete floor;  !- Outside Layer
 
  Construction,
    int_slab_floor,          !- Name
    100mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
  Construction,
    int_slab_ceiling,        !- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor;  !- Layer 2
 
  Construction,
    basement_wall,           !- Name
    M10 200mm concrete block basement wall;  !- Outside Layer
 
  Construction,
    int_wood_floor,          !- Name
    AC02 Acoustic Ceiling,   !- Outside Layer
    G02 16mm plywood,        !- Layer 2
    CP02 CARPET PAD;         !- Layer 3
 
  Construction,
    ext_soffit_floor,          !- Name
    G02 16mm plywood;   !- Outside Layer
 
  Construction,
    nonres_roof,                   !- Name
        Nonres_Roof_Insulation,   !- Outside Layer
    	G01 16mm gypsum board;  !- Layer #2


  Construction,
    res_roof,                   !- Name
        Res_Roof_Insulation,   !- Outside Layer
    	G01 16mm gypsum board;  !- Layer #2


  Construction,
    semiheated_roof,                   !- Name
        Semiheated_Roof_Insulation,   !- Outside Layer
    	G01 16mm gypsum board;  !- Layer #2


  Construction,
    nonres_roof_floor,               !- Name - Other side zone surface definition for nonres_roof
    	G01 16mm gypsum board,  !- Outside Layer
        Nonres_Roof_Insulation;   !- Layer #2

  Construction,
    res_roof_floor,               !- Name - Other side zone surface definition for res_roof
    	G01 16mm gypsum board,  !- Outside Layer
        Res_Roof_Insulation;   !- Layer #2

  Construction,
    semiheated_roof_floor,               !- Name - Other side zone surface definition for semiheated_roof
    	G01 16mm gypsum board,  !- Outside Layer
        Semiheated_Roof_Insulation;   !- Layer #2


  Construction,
    nonres_ext_wall_grd,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #2
	Nonres_Exterior_Wall_Insulation_grd,      !- Layer #3
	G01 16mm gypsum board;         !- Layer #4


  Construction,
    nonres_ext_wall_mid,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #2
	Nonres_Exterior_Wall_Insulation_mid,      !- Layer #3
	G01 16mm gypsum board;         !- Layer #4


  Construction,
    nonres_ext_wall_top,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #2
	Nonres_Exterior_Wall_Insulation_top,      !- Layer #3
	G01 16mm gypsum board;         !- Layer #4


  Construction,
    res_ext_wall_grd,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #1
	Res_Exterior_Wall_Insulation_grd,      !- Layer #2
	G01 16mm gypsum board;         !- Layer #3


  Construction,
    res_ext_wall_mid,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #1
	Res_Exterior_Wall_Insulation_mid,      !- Layer #2
	G01 16mm gypsum board;         !- Layer #3


  Construction,
    res_ext_wall_top,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #1
	Res_Exterior_Wall_Insulation_top,      !- Layer #2
	G01 16mm gypsum board;         !- Layer #3


  Construction,
    semiheated_ext_wall_grd,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #1
	Semiheated_Exterior_Wall_Insulation_grd,      !- Layer #2
	G01 16mm gypsum board;         !- Layer #3


  Construction,
    semiheated_ext_wall_mid,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #1
	Semiheated_Exterior_Wall_Insulation_mid,      !- Layer #2
	G01 16mm gypsum board;         !- Layer #3


  Construction,
    semiheated_ext_wall_top,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #1
	Semiheated_Exterior_Wall_Insulation_top,      !- Layer #2
	G01 16mm gypsum board;         !- Layer #3


  Construction,
    nonres_floor,                !- Name
	Nonres_Floor_Insulation,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	CP02 CARPET PAD;         !- Layer #2


  Construction,
    res_floor,                !- Name
	Res_Floor_Insulation,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	CP02 CARPET PAD;         !- Layer #2


  Construction,
    semiheated_floor,                !- Name
	Semiheated_Floor_Insulation,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	CP02 CARPET PAD;         !- Layer #2


  Construction,
    nonres_floor_ceiling,                !- Name - reverse ordered layers for nonres_floor
 	CP02 CARPET PAD,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	Nonres_Floor_Insulation;         !- Layer #2
       
  Construction,
    res_floor_ceiling,                !- Name - reverse ordered layers for res_floor
 	CP02 CARPET PAD,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	Res_Floor_Insulation;         !- Layer #2
       
  Construction,
    semiheated_floor_ceiling,                !- Name - reverse ordered layers for semiheated_floor
 	CP02 CARPET PAD,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	Semiheated_Floor_Insulation;         !- Layer #2
       


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========
!- define glazing layer for each orientation

  WindowMaterial:SimpleGlazingSystem,
    Glazing Layer East,      !- Name
    2.06120838,  !- U-Factor {W/m2-K}
    0.359,  !- Solar Heat Gain Coefficient
    0.3949;  !- Visible Transmittance

  WindowMaterial:SimpleGlazingSystem,
    Glazing Layer South,     !- Name
    2.06120838,  !- U-Factor {W/m2-K}
    0.359,   !- Solar Heat Gain Coefficient
    0.3949;  !- Visible Transmittance

  WindowMaterial:SimpleGlazingSystem,
    Glazing Layer West,      !- Name
    2.06120838,  !- U-Factor {W/m2-K}
    0.359,  !- Solar Heat Gain Coefficient
    0.3949;  !- Visible Transmittance

  WindowMaterial:SimpleGlazingSystem,
    Glazing Layer North,     !- Name
    2.06120838,  !- U-Factor {W/m2-K}
    0.359,   !- Solar Heat Gain Coefficient
    0.3949;  !- Visible Transmittance

!- define fenestration construction for each orientation

  Construction,
    Window_U_0.363_SHGC_East_0.359,  !- Name
    Glazing Layer East;      !- Outside Layer

  Construction,
    Window_U_0.363_SHGC_South_0.359,  !- Name
    Glazing Layer South;     !- Outside Layer

  Construction,
    Window_U_0.363_SHGC_West_0.359,  !- Name
    Glazing Layer West;      !- Outside Layer

  Construction,
    Window_U_0.363_SHGC_North_0.359,  !- Name
    Glazing Layer North;     !- Outside Layer

!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative;                !- Daylighting Reference Point Coordinate System

  Construction:FfactorGroundFloor,
    Core_ZN_floor_Ffactor,   !- Name
    0.90012,  !- F-Factor {W/m-K}
    149.65740000000005,      !- Area {m2}
    0;                       !- PerimeterExposed {m}

  Construction:FfactorGroundFloor,
    Perimeter_ZN_1_floor_Ffactor,  !- Name
    0.90012,  !- F-Factor {W/m-K}
    113.45000000000002,      !- Area {m2}
    27.69;                   !- PerimeterExposed {m}

  Construction:FfactorGroundFloor,
    Perimeter_ZN_2_floor_Ffactor,  !- Name
    0.90012,  !- F-Factor {W/m-K}
    67.29999999999995,       !- Area {m2}
    18.46;                   !- PerimeterExposed {m}

  Construction:FfactorGroundFloor,
    Perimeter_ZN_3_floor_Ffactor,  !- Name
    0.90012,  !- F-Factor {W/m-K}
    113.44999999999999,      !- Area {m2}
    27.69;                   !- PerimeterExposed {m}

  Construction:FfactorGroundFloor,
    Perimeter_ZN_4_floor_Ffactor,  !- Name
    0.90012,  !- F-Factor {W/m-K}
    67.30000000000001,       !- Area {m2}
    18.46;                   !- PerimeterExposed {m}

!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

  Zone,
    Core_ZN,                 !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Perimeter_ZN_1,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Perimeter_ZN_2,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Perimeter_ZN_3,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Perimeter_ZN_4,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Attic,                   !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

  BuildingSurface:Detailed,
    Core_ZN_floor,           !- Name
    Floor,                   !- Surface Type
    Core_ZN_floor_Ffactor,   !- Construction Name
    Core_ZN,                 !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.0000,13.4600,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    22.6900,13.4600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    22.6900,5.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    5.0000,5.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Core_ZN_wall_south,      !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Core_ZN,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_ZN_1_wall_north,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.0000,5.0000,3.0500,  !- X,Y,Z ==> Vertex 1 {m}
    5.0000,5.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    22.6900,5.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    22.6900,5.0000,3.0500;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Core_ZN_wall_east,       !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Core_ZN,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_ZN_2_wall_west,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.6900,5.0000,3.0500,  !- X,Y,Z ==> Vertex 1 {m}
    22.6900,5.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    22.6900,13.4600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    22.6900,13.4600,3.0500;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Core_ZN_wall_north,      !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Core_ZN,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_ZN_3_wall_south,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.6900,13.4600,3.0500,  !- X,Y,Z ==> Vertex 1 {m}
    22.6900,13.4600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    5.0000,13.4600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    5.0000,13.4600,3.0500;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Core_ZN_ceiling,         !- Name
    Ceiling,                 !- Surface Type
    nonres_roof,             !- Construction Name
    Core_ZN,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Attic_floor_core,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.6900,13.4600,3.0500,  !- X,Y,Z ==> Vertex 1 {m}
    5.0000,13.4600,3.0500,  !- X,Y,Z ==> Vertex 2 {m}
    5.0000,5.0000,3.0500,  !- X,Y,Z ==> Vertex 3 {m}
    22.6900,5.0000,3.0500;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Core_ZN_wall_west,       !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Core_ZN,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_ZN_4_wall_east,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.0000,13.4600,3.0500,  !- X,Y,Z ==> Vertex 1 {m}
    5.0000,13.4600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    5.0000,5.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    5.0000,5.0000,3.0500;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_ZN_1_floor,    !- Name
    Floor,                   !- Surface Type
    Perimeter_ZN_1_floor_Ffactor,  !- Construction Name
    Perimeter_ZN_1,          !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    27.6900,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    5.0000,5.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    22.6900,5.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_ZN_1_wall_west,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_ZN_1,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_ZN_4_wall_south,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.0000,5.0000,3.0500,  !- X,Y,Z ==> Vertex 1 {m}
    5.0000,5.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0500;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_ZN_1_wall_south,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Perimeter_ZN_1,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0500,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    27.6900,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    27.6900,0.0000,3.0500;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_ZN_1_ceiling,  !- Name
    Ceiling,                 !- Surface Type
    nonres_roof,             !- Construction Name
    Perimeter_ZN_1,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Attic_floor_perimeter_south,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0500,  !- X,Y,Z ==> Vertex 1 {m}
    27.6900,0.0000,3.0500,  !- X,Y,Z ==> Vertex 2 {m}
    22.6900,5.0000,3.0500,  !- X,Y,Z ==> Vertex 3 {m}
    5.0000,5.0000,3.0500;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_ZN_1_wall_east,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_ZN_1,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_ZN_2_wall_south,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    27.6900,0.0000,3.0500,  !- X,Y,Z ==> Vertex 1 {m}
    27.6900,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    22.6900,5.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    22.6900,5.0000,3.0500;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_ZN_1_wall_north,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_ZN_1,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Core_ZN_wall_south,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.6900,5.0000,3.0500,  !- X,Y,Z ==> Vertex 1 {m}
    22.6900,5.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    5.0000,5.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    5.0000,5.0000,3.0500;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_ZN_2_floor,    !- Name
    Floor,                   !- Surface Type
    Perimeter_ZN_2_floor_Ffactor,  !- Construction Name
    Perimeter_ZN_2,          !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.6900,13.4600,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    27.6900,18.4600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    27.6900,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    22.6900,5.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_ZN_2_wall_east,!- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Perimeter_ZN_2,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    27.6900,0.0000,3.0500,  !- X,Y,Z ==> Vertex 1 {m}
    27.6900,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    27.6900,18.4600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    27.6900,18.4600,3.0500;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_ZN_2_wall_north,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_ZN_2,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_ZN_3_wall_east,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    27.6900,18.4600,3.0500,  !- X,Y,Z ==> Vertex 1 {m}
    27.6900,18.4600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    22.6900,13.4600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    22.6900,13.4600,3.0500;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_ZN_2_ceiling,  !- Name
    Ceiling,                 !- Surface Type
    nonres_roof,             !- Construction Name
    Perimeter_ZN_2,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Attic_floor_perimeter_east,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    27.6900,18.4600,3.0500,  !- X,Y,Z ==> Vertex 1 {m}
    22.6900,13.4600,3.0500,  !- X,Y,Z ==> Vertex 2 {m}
    22.6900,5.0000,3.0500,  !- X,Y,Z ==> Vertex 3 {m}
    27.6900,0.0000,3.0500;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_ZN_2_wall_south,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_ZN_2,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_ZN_1_wall_east,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.6900,5.0000,3.0500,  !- X,Y,Z ==> Vertex 1 {m}
    22.6900,5.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    27.6900,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    27.6900,0.0000,3.0500;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_ZN_2_wall_west,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_ZN_2,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Core_ZN_wall_east,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.6900,13.4600,3.0500,  !- X,Y,Z ==> Vertex 1 {m}
    22.6900,13.4600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    22.6900,5.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    22.6900,5.0000,3.0500;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_ZN_3_floor,    !- Name
    Floor,                   !- Surface Type
    Perimeter_ZN_3_floor_Ffactor,  !- Construction Name
    Perimeter_ZN_3,          !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.0000,13.4600,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,18.4600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    27.6900,18.4600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    22.6900,13.4600,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_ZN_3_wall_south,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_ZN_3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Core_ZN_wall_north,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.0000,13.4600,3.0500,  !- X,Y,Z ==> Vertex 1 {m}
    5.0000,13.4600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    22.6900,13.4600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    22.6900,13.4600,3.0500;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_ZN_3_wall_west,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_ZN_3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_ZN_4_wall_north,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,18.4600,3.0500,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,18.4600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    5.0000,13.4600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    5.0000,13.4600,3.0500;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_ZN_3_ceiling,  !- Name
    Ceiling,                 !- Surface Type
    nonres_roof,             !- Construction Name
    Perimeter_ZN_3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Attic_floor_perimeter_north,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,18.4600,3.0500,  !- X,Y,Z ==> Vertex 1 {m}
    5.0000,13.4600,3.0500,  !- X,Y,Z ==> Vertex 2 {m}
    22.6900,13.4600,3.0500,  !- X,Y,Z ==> Vertex 3 {m}
    27.6900,18.4600,3.0500;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_ZN_3_wall_north,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Perimeter_ZN_3,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    27.6900,18.4600,3.0500,  !- X,Y,Z ==> Vertex 1 {m}
    27.6900,18.4600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,18.4600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,18.4600,3.0500;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_ZN_3_wall_east,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_ZN_3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_ZN_2_wall_north,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.6900,13.4600,3.0500,  !- X,Y,Z ==> Vertex 1 {m}
    22.6900,13.4600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    27.6900,18.4600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    27.6900,18.4600,3.0500;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_ZN_4_floor,    !- Name
    Floor,                   !- Surface Type
    Perimeter_ZN_4_floor_Ffactor,  !- Construction Name
    Perimeter_ZN_4,          !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.0000,5.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,18.4600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    5.0000,13.4600,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_ZN_4_wall_south,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_ZN_4,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_ZN_1_wall_west,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0500,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    5.0000,5.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    5.0000,5.0000,3.0500;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_ZN_4_ceiling,  !- Name
    Ceiling,                 !- Surface Type
    nonres_roof,             !- Construction Name
    Perimeter_ZN_4,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Attic_floor_perimeter_west,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0500,  !- X,Y,Z ==> Vertex 1 {m}
    5.0000,5.0000,3.0500,  !- X,Y,Z ==> Vertex 2 {m}
    5.0000,13.4600,3.0500,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,18.4600,3.0500;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_ZN_4_wall_north,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_ZN_4,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_ZN_3_wall_west,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.0000,13.4600,3.0500,  !- X,Y,Z ==> Vertex 1 {m}
    5.0000,13.4600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,18.4600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,18.4600,3.0500;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_ZN_4_wall_east,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_ZN_4,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Core_ZN_wall_west,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.0000,5.0000,3.0500,  !- X,Y,Z ==> Vertex 1 {m}
    5.0000,5.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    5.0000,13.4600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    5.0000,13.4600,3.0500;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_ZN_4_wall_west,!- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Perimeter_ZN_4,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,18.4600,3.0500,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,18.4600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0500;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Attic_soffit_west,       !- Name
    Floor,                   !- Surface Type
    ext_soffit_floor,        !- Construction Name
    Attic,                   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.6000,19.0600,3.0500,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,18.4600,3.0500,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,3.0500,  !- X,Y,Z ==> Vertex 3 {m}
    -0.6000,-0.6000,3.0500;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Attic_soffit_south,      !- Name
    Floor,                   !- Surface Type
    ext_soffit_floor,        !- Construction Name
    Attic,                   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0500,  !- X,Y,Z ==> Vertex 1 {m}
    27.6900,0.0000,3.0500,  !- X,Y,Z ==> Vertex 2 {m}
    28.2900,-0.6000,3.0500,  !- X,Y,Z ==> Vertex 3 {m}
    -0.6000,-0.6000,3.0500;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Attic_soffit_east,       !- Name
    Floor,                   !- Surface Type
    ext_soffit_floor,        !- Construction Name
    Attic,                   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.2900,19.0600,3.0500,  !- X,Y,Z ==> Vertex 1 {m}
    28.2900,-0.6000,3.0500,  !- X,Y,Z ==> Vertex 2 {m}
    27.6900,0.0000,3.0500,  !- X,Y,Z ==> Vertex 3 {m}
    27.6900,18.4600,3.0500;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Attic_floor_perimeter_south,  !- Name
    Floor,                   !- Surface Type
    nonres_roof_floor,       !- Construction Name
    Attic,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_ZN_1_ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0500,  !- X,Y,Z ==> Vertex 1 {m}
    5.0000,5.0000,3.0500,  !- X,Y,Z ==> Vertex 2 {m}
    22.6900,5.0000,3.0500,  !- X,Y,Z ==> Vertex 3 {m}
    27.6900,0.0000,3.0500;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Attic_floor_perimeter_west,  !- Name
    Floor,                   !- Surface Type
    nonres_roof_floor,       !- Construction Name
    Attic,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_ZN_4_ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.0000,13.4600,3.0500,  !- X,Y,Z ==> Vertex 1 {m}
    5.0000,5.0000,3.0500,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,3.0500,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,18.4600,3.0500;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Attic_floor_perimeter_east,  !- Name
    Floor,                   !- Surface Type
    nonres_roof_floor,       !- Construction Name
    Attic,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_ZN_2_ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.6900,5.0000,3.0500,  !- X,Y,Z ==> Vertex 1 {m}
    22.6900,13.4600,3.0500,  !- X,Y,Z ==> Vertex 2 {m}
    27.6900,18.4600,3.0500,  !- X,Y,Z ==> Vertex 3 {m}
    27.6900,0.0000,3.0500;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Attic_floor_core,        !- Name
    Floor,                   !- Surface Type
    nonres_roof_floor,       !- Construction Name
    Attic,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Core_ZN_ceiling,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.0000,13.4600,3.0500,  !- X,Y,Z ==> Vertex 1 {m}
    22.6900,13.4600,3.0500,  !- X,Y,Z ==> Vertex 2 {m}
    22.6900,5.0000,3.0500,  !- X,Y,Z ==> Vertex 3 {m}
    5.0000,5.0000,3.0500;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Attic_floor_perimeter_north,  !- Name
    Floor,                   !- Surface Type
    nonres_roof_floor,       !- Construction Name
    Attic,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_ZN_3_ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,18.4600,3.0500,  !- X,Y,Z ==> Vertex 1 {m}
    27.6900,18.4600,3.0500,  !- X,Y,Z ==> Vertex 2 {m}
    22.6900,13.4600,3.0500,  !- X,Y,Z ==> Vertex 3 {m}
    5.0000,13.4600,3.0500;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Attic_soffit_north,      !- Name
    Floor,                   !- Surface Type
    ext_soffit_floor,        !- Construction Name
    Attic,                   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.6000,19.0600,3.0500,  !- X,Y,Z ==> Vertex 1 {m}
    28.2900,19.0600,3.0500,  !- X,Y,Z ==> Vertex 2 {m}
    27.6900,18.4600,3.0500,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,18.4600,3.0500;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Attic_roof_north,        !- Name
    Roof,                    !- Surface Type
    AtticRoofDeck,           !- Construction Name
    Attic,                   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.2900,19.0600,3.0500,  !- X,Y,Z ==> Vertex 1 {m}
    -0.6000,19.0600,3.0500,  !- X,Y,Z ==> Vertex 2 {m}
    9.2300,9.2300,6.3300,  !- X,Y,Z ==> Vertex 3 {m}
    18.4600,9.2300,6.3300;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Attic_roof_west,         !- Name
    Roof,                    !- Surface Type
    AtticRoofDeck,           !- Construction Name
    Attic,                   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    3,                       !- Number of Vertices
    -0.6000,19.0600,3.0500,  !- X,Y,Z ==> Vertex 1 {m}
    -0.6000,-0.6000,3.0500,  !- X,Y,Z ==> Vertex 2 {m}
    9.2300,9.2300,6.3300;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    Attic_roof_east,         !- Name
    Roof,                    !- Surface Type
    AtticRoofDeck,           !- Construction Name
    Attic,                   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    3,                       !- Number of Vertices
    28.2900,-0.6000,3.0500,  !- X,Y,Z ==> Vertex 1 {m}
    28.2900,19.0600,3.0500,  !- X,Y,Z ==> Vertex 2 {m}
    18.4600,9.2300,6.3300;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    Attic_roof_south,        !- Name
    Roof,                    !- Surface Type
    AtticRoofDeck,           !- Construction Name
    Attic,                   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.6000,-0.6000,3.0500,  !- X,Y,Z ==> Vertex 1 {m}
    28.2900,-0.6000,3.0500,  !- X,Y,Z ==> Vertex 2 {m}
    18.4600,9.2300,6.3300,  !- X,Y,Z ==> Vertex 3 {m}
    9.2300,9.2300,6.3300;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

  FenestrationSurface:Detailed,
    Perimeter_ZN_1_wall_south_Window_1,  !- Name
    Window,                  !- Surface Type
    Window_U_0.363_SHGC_South_0.359,  !- Construction Name
    Perimeter_ZN_1_wall_south,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    1.390,0.0000,2.4240,  !- X,Y,Z ==> Vertex 1 {m}
    1.390,0.0000,0.9008164,  !- X,Y,Z ==> Vertex 2 {m}
    3.220,0.0000,0.9008164,  !- X,Y,Z ==> Vertex 3 {m}
    3.220,0.0000,2.4240;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_ZN_1_wall_south_Window_2,  !- Name
    Window,                  !- Surface Type
    Window_U_0.363_SHGC_South_0.359,  !- Construction Name
    Perimeter_ZN_1_wall_south,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    6.010,0.0000,2.4240,  !- X,Y,Z ==> Vertex 1 {m}
    6.010,0.0000,0.9008164,  !- X,Y,Z ==> Vertex 2 {m}
    7.840,0.0000,0.9008164,  !- X,Y,Z ==> Vertex 3 {m}
    7.840,0.0000,2.4240;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_ZN_1_wall_south_Window_3,  !- Name
    Window,                  !- Surface Type
    Window_U_0.363_SHGC_South_0.359,  !- Construction Name
    Perimeter_ZN_1_wall_south,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    10.620,0.0000,2.4240,  !- X,Y,Z ==> Vertex 1 {m}
    10.620,0.0000,0.9008164,  !- X,Y,Z ==> Vertex 2 {m}
    12.450,0.0000,0.9008164,  !- X,Y,Z ==> Vertex 3 {m}
    12.450,0.0000,2.4240;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_ZN_1_wall_south_Window_4,  !- Name
    Window,                  !- Surface Type
    Window_U_0.363_SHGC_South_0.359,  !- Construction Name
    Perimeter_ZN_1_wall_south,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    15.240,0.0000,2.4240,  !- X,Y,Z ==> Vertex 1 {m}
    15.240,0.0000,0.9008164,  !- X,Y,Z ==> Vertex 2 {m}
    17.070,0.0000,0.9008164,  !- X,Y,Z ==> Vertex 3 {m}
    17.070,0.0000,2.4240;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_ZN_1_wall_south_Window_5,  !- Name
    Window,                  !- Surface Type
    Window_U_0.363_SHGC_South_0.359,  !- Construction Name
    Perimeter_ZN_1_wall_south,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    19.850,0.0000,2.4240,  !- X,Y,Z ==> Vertex 1 {m}
    19.850,0.0000,0.9008164,  !- X,Y,Z ==> Vertex 2 {m}
    21.680,0.0000,0.9008164,  !- X,Y,Z ==> Vertex 3 {m}
    21.680,0.0000,2.4240;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_ZN_1_wall_south_Window_6,  !- Name
    Window,                  !- Surface Type
    Window_U_0.363_SHGC_South_0.359,  !- Construction Name
    Perimeter_ZN_1_wall_south,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    24.470,0.0000,2.4240,  !- X,Y,Z ==> Vertex 1 {m}
    24.470,0.0000,0.9008164,  !- X,Y,Z ==> Vertex 2 {m}
    26.300,0.0000,0.9008164,  !- X,Y,Z ==> Vertex 3 {m}
    26.300,0.0000,2.4240;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_ZN_1_wall_south_door,  !- Name
    GlassDoor,               !- Surface Type
    Window_U_0.363_SHGC_South_0.359,  !- Construction Name
    Perimeter_ZN_1_wall_south,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    12.930,0.0000,2.1340,  !- X,Y,Z ==> Vertex 1 {m}
    12.930,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    14.760,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    14.760,0.0000,2.1340;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_ZN_2_wall_east_Window_4,  !- Name
    Window,                  !- Surface Type
    Window_U_0.363_SHGC_East_0.359,  !- Construction Name
    Perimeter_ZN_2_wall_east,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    27.690,15.2400,2.4240,  !- X,Y,Z ==> Vertex 1 {m}
    27.690,15.2400,0.9008164,  !- X,Y,Z ==> Vertex 2 {m}
    27.690,17.0700,0.9008164,  !- X,Y,Z ==> Vertex 3 {m}
    27.690,17.0700,2.4240;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_ZN_2_wall_east_Window_3,  !- Name
    Window,                  !- Surface Type
    Window_U_0.363_SHGC_East_0.359,  !- Construction Name
    Perimeter_ZN_2_wall_east,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    27.690,10.6200,2.4240,  !- X,Y,Z ==> Vertex 1 {m}
    27.690,10.6200,0.9008164,  !- X,Y,Z ==> Vertex 2 {m}
    27.690,12.4500,0.9008164,  !- X,Y,Z ==> Vertex 3 {m}
    27.690,12.4500,2.4240;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_ZN_2_wall_east_Window_2,  !- Name
    Window,                  !- Surface Type
    Window_U_0.363_SHGC_East_0.359,  !- Construction Name
    Perimeter_ZN_2_wall_east,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    27.690,6.0100,2.4240,  !- X,Y,Z ==> Vertex 1 {m}
    27.690,6.0100,0.9008164,  !- X,Y,Z ==> Vertex 2 {m}
    27.690,7.8400,0.9008164,  !- X,Y,Z ==> Vertex 3 {m}
    27.690,7.8400,2.4240;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_ZN_2_wall_east_Window_1,  !- Name
    Window,                  !- Surface Type
    Window_U_0.363_SHGC_East_0.359,  !- Construction Name
    Perimeter_ZN_2_wall_east,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    27.690,1.3900,2.4240,  !- X,Y,Z ==> Vertex 1 {m}
    27.690,1.3900,0.9008164,  !- X,Y,Z ==> Vertex 2 {m}
    27.690,3.2200,0.9008164,  !- X,Y,Z ==> Vertex 3 {m}
    27.690,3.2200,2.4240;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_ZN_3_wall_north_Window_1,  !- Name
    Window,                  !- Surface Type
    Window_U_0.363_SHGC_North_0.359,  !- Construction Name
    Perimeter_ZN_3_wall_north,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    26.300,18.4600,2.4240,  !- X,Y,Z ==> Vertex 1 {m}
    26.300,18.4600,0.9008164,  !- X,Y,Z ==> Vertex 2 {m}
    24.470,18.4600,0.9008164,  !- X,Y,Z ==> Vertex 3 {m}
    24.470,18.4600,2.4240;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_ZN_3_wall_north_Window_2,  !- Name
    Window,                  !- Surface Type
    Window_U_0.363_SHGC_North_0.359,  !- Construction Name
    Perimeter_ZN_3_wall_north,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    21.680,18.4600,2.4240,  !- X,Y,Z ==> Vertex 1 {m}
    21.680,18.4600,0.9008164,  !- X,Y,Z ==> Vertex 2 {m}
    19.850,18.4600,0.9008164,  !- X,Y,Z ==> Vertex 3 {m}
    19.850,18.4600,2.4240;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_ZN_3_wall_north_Window_3,  !- Name
    Window,                  !- Surface Type
    Window_U_0.363_SHGC_North_0.359,  !- Construction Name
    Perimeter_ZN_3_wall_north,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    17.070,18.4600,2.4240,  !- X,Y,Z ==> Vertex 1 {m}
    17.070,18.4600,0.9008164,  !- X,Y,Z ==> Vertex 2 {m}
    15.240,18.4600,0.9008164,  !- X,Y,Z ==> Vertex 3 {m}
    15.240,18.4600,2.4240;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_ZN_3_wall_north_Window_4,  !- Name
    Window,                  !- Surface Type
    Window_U_0.363_SHGC_North_0.359,  !- Construction Name
    Perimeter_ZN_3_wall_north,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    12.450,18.4600,2.4240,  !- X,Y,Z ==> Vertex 1 {m}
    12.450,18.4600,0.9008164,  !- X,Y,Z ==> Vertex 2 {m}
    10.620,18.4600,0.9008164,  !- X,Y,Z ==> Vertex 3 {m}
    10.620,18.4600,2.4240;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_ZN_3_wall_north_Window_5,  !- Name
    Window,                  !- Surface Type
    Window_U_0.363_SHGC_North_0.359,  !- Construction Name
    Perimeter_ZN_3_wall_north,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    7.840,18.4600,2.4240,  !- X,Y,Z ==> Vertex 1 {m}
    7.840,18.4600,0.9008164,  !- X,Y,Z ==> Vertex 2 {m}
    6.010,18.4600,0.9008164,  !- X,Y,Z ==> Vertex 3 {m}
    6.010,18.4600,2.4240;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_ZN_3_wall_north_Window_6,  !- Name
    Window,                  !- Surface Type
    Window_U_0.363_SHGC_North_0.359,  !- Construction Name
    Perimeter_ZN_3_wall_north,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    3.220,18.4600,2.4240,  !- X,Y,Z ==> Vertex 1 {m}
    3.220,18.4600,0.9008164,  !- X,Y,Z ==> Vertex 2 {m}
    1.390,18.4600,0.9008164,  !- X,Y,Z ==> Vertex 3 {m}
    1.390,18.4600,2.4240;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_ZN_4_wall_west_Window_4,  !- Name
    Window,                  !- Surface Type
    Window_U_0.363_SHGC_West_0.359,  !- Construction Name
    Perimeter_ZN_4_wall_west,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,3.2200,2.4240,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,3.2200,0.9008164,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,1.3900,0.9008164,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,1.3900,2.4240;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_ZN_4_wall_west_Window_3,  !- Name
    Window,                  !- Surface Type
    Window_U_0.363_SHGC_West_0.359,  !- Construction Name
    Perimeter_ZN_4_wall_west,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,7.8400,2.4240,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,7.8400,0.9008164,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,6.0100,0.9008164,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,6.0100,2.4240;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_ZN_4_wall_west_Window_2,  !- Name
    Window,                  !- Surface Type
    Window_U_0.363_SHGC_West_0.359,  !- Construction Name
    Perimeter_ZN_4_wall_west,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,12.4500,2.4240,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,12.4500,0.9008164,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,10.6200,0.9008164,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,10.6200,2.4240;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_ZN_4_wall_west_Window_1,  !- Name
    Window,                  !- Surface Type
    Window_U_0.363_SHGC_West_0.359,  !- Construction Name
    Perimeter_ZN_4_wall_west,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,17.0700,2.4240,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,17.0700,0.9008164,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,15.2400,0.9008164,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,15.2400,2.4240;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_ZN_3_wall_north_Door1,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Perimeter_ZN_3_wall_north,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    14.911800279714,18.460000000000,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    14.911800279714,18.460000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    13.997400279714,18.460000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    13.997400279714,18.460000000000,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_ZN_3_wall_north_Door2,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Perimeter_ZN_3_wall_north,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    19.131920148775,18.460000000000,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    19.131920148775,18.460000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    18.217520148775,18.460000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    18.217520148775,18.460000000000,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: INTERNALMASS ===========

  InternalMass,
    Core_ZN_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Core_ZN,                 !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    299.3148;                !- Surface Area {m2}

  InternalMass,
    Perimeter_ZN_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Perimeter_ZN_1,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    226.9000;                !- Surface Area {m2}

  InternalMass,
    Perimeter_ZN_2_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Perimeter_ZN_2,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    134.6000;                !- Surface Area {m2}

  InternalMass,
    Perimeter_ZN_3_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Perimeter_ZN_3,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    226.9000;                !- Surface Area {m2}

  InternalMass,
    Perimeter_ZN_4_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Perimeter_ZN_4,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    134.6000;                !- Surface Area {m2}

!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

  People,
    Core_ZN,                 !- Name
    Core_ZN,                 !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_wo_SB,      !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    18.580626,               !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged;            !- Mean Radiant Temperature Calculation Type

  People,
    Perimeter_ZN_1,          !- Name
    Perimeter_ZN_1,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_wo_SB,      !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    18.580626,               !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged;            !- Mean Radiant Temperature Calculation Type

  People,
    Perimeter_ZN_2,          !- Name
    Perimeter_ZN_2,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_w_SB,       !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    18.580626,               !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged;            !- Mean Radiant Temperature Calculation Type

  People,
    Perimeter_ZN_3,          !- Name
    Perimeter_ZN_3,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_wo_SB,      !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    18.580626,               !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged;            !- Mean Radiant Temperature Calculation Type

  People,
    Perimeter_ZN_4,          !- Name
    Perimeter_ZN_4,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_wo_SB,      !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    18.580626,               !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged;            !- Mean Radiant Temperature Calculation Type

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

  Lights,
    Core_ZN_Lights,          !- Name
    Core_ZN,                 !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_office,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.181254,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Perimeter_ZN_1_Lights,   !- Name
    Perimeter_ZN_1,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_office,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.181254,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Perimeter_ZN_2_Lights,   !- Name
    Perimeter_ZN_2,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_office,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.181254,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Perimeter_ZN_3_Lights,   !- Name
    Perimeter_ZN_3,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_office,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.181254,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Perimeter_ZN_4_Lights,   !- Name
    Perimeter_ZN_4,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_office,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.181254,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

  ElectricEquipment,
    Core_ZN_MiscPlug_Equip,  !- Name
    Core_ZN,                 !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.78,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Perimeter_ZN_1_MiscPlug_Equip,  !- Name
    Perimeter_ZN_1,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.78,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Perimeter_ZN_2_MiscPlug_Equip,  !- Name
    Perimeter_ZN_2,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.78,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Perimeter_ZN_3_MiscPlug_Equip,  !- Name
    Perimeter_ZN_3,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.78,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Perimeter_ZN_4_MiscPlug_Equip,  !- Name
    Perimeter_ZN_4,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.78,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory
!-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTING:CONTROLS ===========

  ZoneInfiltration:DesignFlowRate,
    Perimeter_ZN_1_Infiltration,  !- Name
    Perimeter_ZN_1,          !- Zone or ZoneList Name
    INFIL_QUARTER_ON_SCH,    !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000199350287660908,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Perimeter_ZN_1_Door_Infiltration,  !- Name
    Perimeter_ZN_1,          !- Zone or ZoneList Name
    INFIL_Door_Opening_SCH,  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.076455414,           !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.,                      !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Perimeter_ZN_2_Infiltration,  !- Name
    Perimeter_ZN_2,          !- Zone or ZoneList Name
    INFIL_QUARTER_ON_SCH,    !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000199350287660908,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Perimeter_ZN_3_Infiltration,  !- Name
    Perimeter_ZN_3,          !- Zone or ZoneList Name
    INFIL_QUARTER_ON_SCH,    !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000199350287660908,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Perimeter_ZN_4_Infiltration,  !- Name
    Perimeter_ZN_4,          !- Zone or ZoneList Name
    INFIL_QUARTER_ON_SCH,    !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000199350287660908,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Attic_Infiltration,      !- Name
    Attic,                   !- Zone or ZoneList Name
    ALWAYS_ON,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.2001,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========
 
  Exterior:Lights,
    Exterior_Lights_a,       !- Name
    Exterior_lighting_schedule_a,  !- Schedule Name
    88.49,!- Design Level {W}
    AstronomicalClock,       !- Control Option
    General;                 !- End-Use Subcategory

  Exterior:Lights,
    Exterior_Lights_b,       !- Name
    Exterior_lighting_schedule_b_2016,  !- Schedule Name
    144.07,!- Design Level {W}
    AstronomicalClock,       !- Control Option
    General;                 !- End-Use Subcategory

  Exterior:Lights,
    Exterior_Lights_c,       !- Name
    Exterior_lighting_schedule_c_2016,  !- Schedule Name
    514.92,!- Design Level {W}
    AstronomicalClock,       !- Control Option
    General;                 !- End-Use Subcategory

  Schedule:Compact,
    Exterior_lighting_schedule_a,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:AllDays,             !- Field 2
    Until: 06:00,0,          !- Field 3
    Until: 24:00,1;          !- Field 5

  Schedule:Compact,
    Exterior_lighting_schedule_b,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:AllDays,             !- Field 2
    Until: 06:00,0.7,        !- Field 3
    Until: 24:00,1;          !- Field 5

  Schedule:Compact,
    Exterior_lighting_schedule_a_IECC2015,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 19:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For:Saturdays,           !- Field 9
    Until: 24:00,0,          !- Field 10
    For:AllOtherDays,        !- Field 12
    Until: 24:00,0;          !- Field 13

  Schedule:Compact,
    Exterior_lighting_schedule_b_2016,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:AllDays,             !- Field 2
    Until: 06:00,0.5,        !- Field 3
    Until: 24:00,1;          !- Field 5

  Schedule:Compact,
    Exterior_lighting_schedule_c_2016,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:AllDays,             !- Field 2
    Until: 06:00,0.5,        !- Field 3
    Until: 19:00,1,          !- Field 5
    Until: 24:00,0.5;        !- Field 7

  Schedule:Compact,
    DaylightAvailSch,         !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    1;                        !- Field 7


!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========
!-   ===========  ALL OBJECTS IN CLASS: REPORT METERFILEONLY ===========


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

  OutputControl:Table:Style,
    CommaAndHTML;            !- Column Separator

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========

OutputControl:ReportingTolerances,
    0.556,                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.556;                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

!  ! Utility and Submeter
!
!    Output:Meter,Electricity:Facility,Hourly;
!    Output:Meter,Gas:Facility,Hourly;
!    Output:Meter,InteriorLights:Electricity,Hourly;
!    Output:Meter,ExteriorLights:Electricity,Hourly;
!    Output:Meter,InteriorEquipment:Electricity,Hourly;
!    Output:Meter,ExteriorEquipment:Electricity,Hourly;
!    Output:Meter,Fans:Electricity,Hourly;
!    Output:Meter,Pumps:Electricity,Hourly;
!    Output:Meter,Heating:Electricity,Hourly;
!    Output:Meter,Cooling:Electricity,Hourly;
!    Output:Meter,HeatRejection:Electricity,Hourly;
!    Output:Meter,Humidifier:Electricity,Hourly;
!    Output:Meter,HeatRecovery:Electricity,Hourly;
!    Output:Meter,DHW:Electricity,Hourly;
!    Output:Meter,Cogeneration:Electricity,Hourly;
!    Output:Meter,Refrigeration:Electricity,Hourly;
!    Output:Meter,WaterSystems:Electricity,Hourly;
!
!    Output:Meter,InteriorLights:NaturalGas,Hourly;
!    Output:Meter,ExteriorLights:NaturalGas,Hourly;
!    Output:Meter,InteriorEquipment:NaturalGas,Hourly;
!    Output:Meter,ExteriorEquipment:NaturalGas,Hourly;
!    Output:Meter,Fans:NaturalGas,Hourly;
!    Output:Meter,Pumps:NaturalGas,Hourly;
!    Output:Meter,Heating:NaturalGas,Hourly;
!    Output:Meter,Cooling:NaturalGas,Hourly;
!    Output:Meter,HeatRejection:NaturalGas,Hourly;
!    Output:Meter,Humidifier:NaturalGas,Hourly;
!    Output:Meter,HeatRecovery:NaturalGas,Hourly;
!    Output:Meter,DHW:NaturalGas,Hourly;
!    Output:Meter,Cogeneration:NaturalGas,Hourly;
!    Output:Meter,Refrigeration:NaturalGas,Hourly;
!    Output:Meter,WaterSystems:NaturalGas,Hourly;
!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

  Output:Table:SummaryReports,
    AllSummaryAndMonthly;    !- Report 1 Name

!-   ===========  ALL OBJECTS IN CLASS: REPORT:TABLE:MONTHLY ===========

  Output:Table:Monthly,
    NameHolderMonthlySummary TaskPurpose ProgressIndicator,        !- Name   ProgressIndicator,ForDetermination2019, ...
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1

  Output:Table:Monthly,
    NameHolderMonthlySummary CodeName ASHRAE901,          !- Name   ASHRAE901, ASHRAE1891, IECC, Title24, ORSC, IGCC, ...
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1
    
  Output:Table:Monthly,
    NameHolderMonthlySummary CodeYear 2022,          !- Name   all years for ASHRAE90.1, IECC, ASHRAE189.1
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1
    
  Output:Table:Monthly,
    NameHolderMonthlySummary CodeAmendment NoneAmend,        !- Name   StateAmend,EEM, NoneAmend for national or state without amendment
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1

  Output:Table:Monthly,
    NameHolderMonthlySummary PrototypeName OfficeSmall,    !- Name   16 Prototypes 
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1

  Output:Table:Monthly,
    NameHolderMonthlySummary TaskScope National,            !- Name   National, State, City
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1
        
  Output:Table:Monthly,
    NameHolderMonthlySummary State National,                !- Name   National for national analysis, NewYork, Utah,... for state analysis, or city name for city analysis. Spell out the name of the state without space between words 
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1
    
  Output:Table:Monthly,
    NameHolderMonthlySummary ClimateZone 4B,    !- Name   0-8
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1
    
  Output:Table:Monthly,
    NameHolderMonthlySummary RepresentCity USA_NM_Albuquerque,         !- Name   representative city like Honolulu for national, for each state, for city analysis.  this is not the city of the weather file.  The weather city will be extracted from epw file
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1


  Sizing:Parameters,
    1.2,                     !- Heating Sizing Factor
    1.2,                     !- Cooling Sizing Factor
    6;                       !- Timesteps in Averaging Window

Output:Diagnostics,DisplayExtraWarnings;


!-~~~~ BldgTypeDep_tmpl ~~~

! BEGIN ECONOMIZER MAP
! Economizer Name, DX COIL Name
! PSZ-AC:1_OA_Controller, PSZ-AC:1 HP Cooling Coil
! PSZ-AC:2_OA_Controller, PSZ-AC:2 HP Cooling Coil
! PSZ-AC:3_OA_Controller, PSZ-AC:3 HP Cooling Coil
! PSZ-AC:4_OA_Controller, PSZ-AC:4 HP Cooling Coil
! PSZ-AC:5_OA_Controller, PSZ-AC:5 HP Cooling Coil
! END ECONOMIZER MAP


  WaterHeater:Mixed,
    SWHSys1 Water Heater,    !- Name
    0.1514,                  !- Tank Volume {m3}
    SHWSys1 Water Heater Setpoint Temperature Schedule,  !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    82.2222,                 !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    11722.84,                !- Heater Maximum Capacity {W}
    ,                        !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    ELECTRICITY,             !- Heater Fuel Type
    1,                 !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    571,         !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ELECTRICITY,             !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    571,         !- On Cycle Parasitic Fuel Consumption Rate {W}
    ELECTRICITY,             !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    CORE_ZN,                 !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    1.20598074677218,                 !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    1.20598074677218,                 !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    4.048e-06,       !- Peak Use Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    SWHSys1 Pump-Water HeaterNode,  !- Use Side Inlet Node Name
    SWHSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node Name
    ,                        !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    ,                        !- Source Side Effectiveness
    ,                        !- Use Side Design Flow Rate {m3/s}
    ,                        !- Source Side Design Flow Rate {m3/s}
    ;                        !- Indirect Water Heating Recovery Time {hr}


!-~~~~ SWHLoops_tmpl ~~~

!-   ===========  All objects for service water heating system loops ===========
  Sizing:Plant,
    SWHSys1,                 !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.89,                   !- Design Loop Exit Temperature {C}
    5.0;                     !- Loop Design Temperature Difference {deltaC}

  PlantLoop,
    SWHSys1,                 !- Name
    WATER,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    SWHSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    SWHSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    48.89,                   !- Maximum Loop Temperature {C}
    10.0,                    !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    SWHSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    SWHSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    SWHSys1 Supply Branches, !- Plant Side Branch List Name
    SWHSys1 Supply Connectors,  !- Plant Side Connector List Name
    SWHSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    SWHSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    SWHSys1 Demand Branches, !- Demand Side Branch List Name
    SWHSys1 Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

  Pump:ConstantSpeed,
    SWHSys1 Pump,            !- Name
    SWHSys1 Supply Inlet Node,  !- Inlet Node Name
    SWHSys1 Pump-Water HeaterNodeviaConnector,  !- Outlet Node Name
    autosize,                !- Design Flow Rate {m3/s}
    0.001,                   !- Design Pump Head {Pa}
    AUTOSIZE,                !- Design Power Consumption {W}
    0.3,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent;            !- Pump Control Type

  BranchList,
    SWHSys1 Supply Branches, !- Name
    SWHSys1 Supply Inlet Branch,  !- Branch 1 Name
    SWHSys1 Supply Equipment Branch,  !- Branch 2 Name
    SWHSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
    SWHSys1 Supply Outlet Branch;  !- Branch 4 Name

  Branch,
    SWHSys1 Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    SWHSys1 Pump,            !- Component 1 Name
    SWHSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Pump-Water HeaterNodeviaConnector;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Supply Equipment Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    SWHSys1 Water Heater,    !- Component 1 Name
    SWHSys1 Pump-Water HeaterNode,  !- Component 1 Inlet Node Name
    SWHSys1 Supply Equipment Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Supply Equipment Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
    SWHSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Supply Equip Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Supply Outlet Pipe,  !- Component 1 Name
    SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    SWHSys1 Supply Outlet Node;  !- Component 1 Outlet Node Name

  BranchList,
    SWHSys1 Demand Branches, !- Name
    SWHSys1 Demand Inlet Branch,  !- Inlet Branch Name
    SWH Demand Load Branch Core_ZN Water Equipment,  !- Branch 1 Name
    SWHSys1 Demand Bypass Branch,  !- Branch N Name
    SWHSys1 Demand Outlet Branch;  !- Branch N Name

  Branch,
    SWHSys1 Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Demand Inlet Pipe,  !- Component 1 Name
    SWHSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Demand Bypass Pipe,  !- Component 1 Name
    SWHSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Demand Outlet Pipe,  !- Component 1 Name
    SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    SWHSys1 Demand Outlet Node;  !- Component 1 Outlet Node Name

  Connector:Splitter,
    SWHSys1 Supply Splitter, !- Name
    SWHSys1 Supply Inlet Branch,  !- Inlet Branch Name
    SWHSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
    SWHSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Splitter,
    SWHSys1 Demand Splitter, !- Name
    SWHSys1 Demand Inlet Branch,  !- Inlet Branch Name
    SWH Demand Load Branch Core_ZN Water Equipment,  !- Branch 1 Name
    SWHSys1 Demand Bypass Branch;  !- Outlet Branch N Name

  Connector:Mixer,
    SWHSys1 Supply Mixer,    !- Name
    SWHSys1 Supply Outlet Branch,  !- Outlet Branch Name
    SWHSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
    SWHSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

  Connector:Mixer,
    SWHSys1 Demand Mixer,    !- Name
    SWHSys1 Demand Outlet Branch,  !- Outlet Branch Name
    SWH Demand Load Branch Core_ZN Water Equipment,  !- Branch 1 Name
    SWHSys1 Demand Bypass Branch;  !- Inlet Branch N Name

  ConnectorList,
    SWHSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SWHSys1 Supply Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SWHSys1 Supply Mixer;    !- Connector 2 Name

  ConnectorList,
    SWHSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SWHSys1 Demand Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SWHSys1 Demand Mixer;    !- Connector 2 Name

  Pipe:Adiabatic,
    SWHSys1 Supply Equipment Bypass Pipe,  !- Name
    SWHSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    SWHSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Supply Outlet Pipe,  !- Name
    SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Inlet Node Name
    SWHSys1 Supply Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Demand Inlet Pipe,  !- Name
    SWHSys1 Demand Inlet Node,  !- Inlet Node Name
    SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Demand Bypass Pipe,  !- Name
    SWHSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    SWHSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Demand Outlet Pipe,  !- Name
    SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Inlet Node Name
    SWHSys1 Demand Outlet Node;  !- Outlet Node Name


  PlantEquipmentList,
    SWHSys1 Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    SWHSys1 Water Heater;    !- Equipment 1 Name

  PlantEquipmentOperation:HeatingLoad,
    SWHSys1 Operation Scheme,!- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    SWHSys1 Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentOperationSchemes,
    SWHSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    SWHSys1 Operation Scheme,!- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

  SetpointManager:Scheduled,
    SWHSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    SHWSys1-Loop-Temp-Schedule,  !- Schedule Name
    SWHSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    Core_ZN Water Equipment,  !- Name
    WaterUse,             !- End-Use Subcategory
    0.000004048,             !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Core_ZN Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Core_ZN Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Core_ZN,                 !- Zone Name
    Core_ZN Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Core_ZN Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    Core_ZN Water Equipment,  !- Name
    Core_ZN Water Equipment Water Inlet Node,  !- Inlet Node Name
    Core_ZN Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Core_ZN Water Equipment;  !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch Core_ZN Water Equipment,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Core_ZN Water Equipment,  !- Component 1 Name
    Core_ZN Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Core_ZN Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ EMS_tmpl ~~~

! Output:Variable,*,Heating Coil Heating Energy,hourly; !- HVAC Sum J ! the total amount of heat transfer taking place in the coil
! Output:Variable,*,Cooling Coil Total Cooling Energy,hourly; !- HVAC Sum J ! Energy removed from air loop by Cooling Coils. total amount of heat transfer taking place in the coil
! Output:Variable,*,Cooling Coil Electric Energy,hourly; !- HVAC Sum J
! Output:Variable,*,Cooling Coil Total Cooling Rate,hourly; !- HVAC Average W
! Output:Variable,*,Cooling Coil Total Cooling Energy,hourly; !- HVAC Sum J
! Output:Variable,*,Heating Coil Electric Energy,hourly; !- HVAC Sum J
! Output:Variable,*,Heating Coil Heating Energy,hourly; !- HVAC Sum J
! Output:Variable,*,Heating Coil Heating Rate,hourly; !- HVAC Average W
! Output:Variable,*,Air System Cooling Coil Total Cooling Energy,Hourly;
! Output:Variable,*,Air System DX Cooling Coil Electric Energy,hourly; !- HVAC Sum J
! Output:Variable,*,Air System Heating Coil Total Heating Energy,Hourly;
! Output:Variable,*,Air System DX Heating Coil Electric Energy,hourly; !- HVAC Sum J
! Output:Variable,*,Fan Electric Power,hourly; !- HVAC Average W
! Output:Variable,*,Humidifier Electric Power,hourly; !- HVAC Average W
! Output:Variable,*,Pump Mass Flow Rate,hourly; !- HVAC Average ! the water outlet mass flow rate
! Output:Variable,*,Pump Shaft Power,hourly; !- HVAC Average W
! Output:Variable,*,Pump Electric Power,hourly; !- HVAC Average W
! Output:Variable,*,Pump Outlet Temperature,hourly; !- HVAC Average C
! Output:Variable,*,Site Outdoor Air Drybulb Temperature,Hourly;
! Output:Variable,*,Site Outdoor Air Wetbulb Temperature,Hourly;
! Output:Variable,*,Fan Air Mass Flow Rate,hourly; !- HVAC Average ! the amount of outdoor air entering the zone
! Output:Variable,*,Air System Outdoor Air Mass Flow Rate,hourly; !- HVAC Average ! average outdoor air mass flow rate introduced by the outdoor air controller
! Output:Variable,*,Water Heater Heating Rate,Hourly;

! Output:Variable,SWHSys1,Plant Supply Side Heating Demand Rate,Hourly;
! Output:Variable,HVACOperationSchd,Schedule Value,Hourly;
! Output:Variable,PSZ-AC:1 OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,PSZ-AC:1 Supply Equipment Inlet Node,System Node Temperature,Hourly;
! Output:Variable,PSZ-AC:1 Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,PSZ-AC:1 Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,PSZ-AC:1 Supply Equipment Outlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,PSZ-AC:1 Supply Equipment Outlet Node,System Node Temperature,Hourly;
! Output:Variable,PSZ-AC:1 Supply Equipment Outlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,PSZ-AC:2 OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,PSZ-AC:2 Supply Equipment Inlet Node,System Node Temperature,Hourly;
! Output:Variable,PSZ-AC:2 Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,PSZ-AC:2 Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,PSZ-AC:2 Supply Equipment Outlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,PSZ-AC:2 Supply Equipment Outlet Node,System Node Temperature,Hourly;
! Output:Variable,PSZ-AC:2 Supply Equipment Outlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,PSZ-AC:3 OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,PSZ-AC:3 Supply Equipment Inlet Node,System Node Temperature,Hourly;
! Output:Variable,PSZ-AC:3 Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,PSZ-AC:3 Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,PSZ-AC:3 Supply Equipment Outlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,PSZ-AC:3 Supply Equipment Outlet Node,System Node Temperature,Hourly;
! Output:Variable,PSZ-AC:3 Supply Equipment Outlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,PSZ-AC:4 OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,PSZ-AC:4 Supply Equipment Inlet Node,System Node Temperature,Hourly;
! Output:Variable,PSZ-AC:4 Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,PSZ-AC:4 Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,PSZ-AC:4 Supply Equipment Outlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,PSZ-AC:4 Supply Equipment Outlet Node,System Node Temperature,Hourly;
! Output:Variable,PSZ-AC:4 Supply Equipment Outlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,PSZ-AC:5 OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,PSZ-AC:5 Supply Equipment Inlet Node,System Node Temperature,Hourly;
! Output:Variable,PSZ-AC:5 Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,PSZ-AC:5 Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,PSZ-AC:5 Supply Equipment Outlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,PSZ-AC:5 Supply Equipment Outlet Node,System Node Temperature,Hourly;
! Output:Variable,PSZ-AC:5 Supply Equipment Outlet Node,System Node Wetbulb Temperature,Hourly;

! Output:Variable,SWHSys1,Plant Supply Side Heating Demand Rate,Hourly;
! Output:Variable,HVACOperationSchd,Schedule Value,Hourly;


  Output:Meter:MeterFileOnly,Electricity:Facility,Hourly;
  Output:Meter:MeterFileOnly,ElectricityNet:Facility,Hourly;
  Output:Meter:MeterFileOnly,Gas:Facility,Hourly;

!-======================================================================
!- HVAC SYSTEM SECTION - GENERATED BY HVAC-LLM
!-======================================================================
!- Generated from user request (if provided)
!- This section contains all HVAC equipment objects
!- Generation timestamp: 2026-06-17 19:23:56
!-======================================================================

HVACTemplate:System:VRF,
  VRF_System_1,                  !- Name (A1)
  ,                        !- System Availability Schedule Name (A2)
  Autosize,                !- Gross Rated Total Cooling Capacity {W} (N1)
  3.5,                     !- Gross Rated Cooling COP {W/W} (N2)
  -5.0,                    !- Minimum Outdoor Temperature in Cooling Mode {C} (N3)
  43.0,                     !- Maximum Outdoor Temperature in Cooling Mode {C} (N4)
  Autosize,                !- Gross Rated Heating Capacity {W} (N5)
  1.0,                     !- Rated Heating Capacity Sizing Ratio (N6)
  4.0,                     !- Gross Rated Heating COP {W/W} (N7)
  -20.0,                  !- Minimum Outdoor Temperature in Heating Mode {C} (N8)
  15.0,                     !- Maximum Outdoor Temperature in Heating Mode {C} (N9)
  0.15,                    !- Minimum Heat Pump Part-Load Ratio (N10)
  Core_ZN,           !- Zone Name for Master Thermostat Location (A3)
  LoadPriority,            !- Master Thermostat Priority Control Type (A4)
  ,                        !- Thermostat Priority Schedule Name (A5)
  No,                      !- Heat Pump Waste Heat Recovery (A6)
  30,                      !- Equivalent Piping Length for Cooling {m} (N11)
  10,                      !- Vertical Height for Piping Correction {m} (N12)
  30,                      !- Equivalent Piping Length for Heating {m} (N13)
  15,                      !- Crankcase Heater Power per Compressor {W} (N14)
  2,                       !- Number of Compressors (N15)
  0.5,                     !- Ratio of Compressor Size to Total Capacity (N16)
  5,                       !- Max Outdoor Dry-bulb Temp for Crankcase Heater {C} (N17)
  ReverseCycle,            !- Defrost Strategy (A7)
  OnDemand,                !- Defrost Control (A8)
  0.058333,                !- Defrost Time Period Fraction (N18)
  Autosize,                !- Resistive Defrost Heater Capacity {W} (N19)
  5,                       !- Max Outdoor Dry-bulb Temp for Defrost {C} (N20)
  AirCooled,               !- Condenser Type (A9)
  ,                        !- Water Condenser Volume Flow Rate {m3/s} (N21)
  0.9,                     !- Evaporative Condenser Effectiveness (N22)
  Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s} (N23)
  Autosize,                !- Evaporative Condenser Pump Power {W} (N24)
  0.5,                     !- Basin Heater Capacity {W/K} (N25)
  2,                       !- Basin Heater Setpoint Temperature {C} (N26)
  ,                        !- Basin Heater Operating Schedule Name (A10)
  Electricity;             !- Fuel Type (A11)

HVACTemplate:Zone:VRF,
  Core_ZN,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Core_ZN,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Perimeter_ZN_1,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Perimeter_ZN_1,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Perimeter_ZN_2,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Perimeter_ZN_2,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Perimeter_ZN_3,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Perimeter_ZN_3,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  Perimeter_ZN_4,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_Perimeter_ZN_4,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Thermostat,
  Thermostat_Core_ZN,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  23.8;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Perimeter_ZN_1,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Perimeter_ZN_2,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Perimeter_ZN_3,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Perimeter_ZN_4,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}
