

!The DOE Prototype Building Models were developed by Pacific Northwest National Laboratory (PNNL), under contract with the U.S.
!Department of Energy (DOE).  These building models were derived from DOE's Commercial Reference Building Models with modifications
!based on input from the ASHRAE Standard 90.1 committee, the Advanced Energy Design Guide series, and building industry experts. The
!prototypes models were developed to quantify energy saving impacts from newly published editions of ASHRAE Standard 90.1, 189.1, IECC,
!and other energy codes and standards.  The basic building descriptions can be found in the Scorecards posted at www.energycodes.gov
!website. The recommended citation of the prototype models is
!
!DOE and PNNL. 2023. Commercial Prototype Building Models, Richland, WA, Pacific Northwest National Laboratory. Available at https://www.energycodes.gov/development/commercial/prototype_models.
!
!Detailed descriptions of the prototype model development and addenda modeling strategies can be found in the following  reports:
!
!Maddox D.E., J. Zhang, Y. Xie, W. Xu, X. Liu, S. Wang, and M.I. Rosenberg. 2022. Energy and Energy Cost Savings Analysis of the 2021 IECC
!for Commercial Buildings. PNNL-32816. Richland, WA: Pacific Northwest National Laboratory.
!
!Zhang J., M.I. Rosenberg, J. Lerond, Y. Xie, C. Chandrasekharan Nambiar, Y. Chen, and R. Hart, et al. 2021. Energy Savings Analysis: 
!ANSI/ASHRAE/IES Standard 90.1-2019. PNNL-31488. Richland, WA: Pacific Northwest National Laboratory.
!
!Zhang, J., Y. Chen, Y. Xie, M. Rosenberg, R. Hart. Energy and Energy Cost Savings Analysis of the 2018 IECC for Commercial Buildings.
!2018. PNNL-28125. Richland, WA: Pacific Northwest National Laboratory.
!
!DOE. 2017. Energy Savings Analysis: ANSI/ASHRAE/IES Standard 90.1-2016. Prepared by Athalye, R.A, M.A. Halverson, M.I. Rosenberg, B. Liu,
!J. Zhang, R. Hart, V.V. Mendon, S. Goel, Y. Chen, Y. Xie, and M. Zhao, Richland, WA, Pacific Northwest National Laboratory. https://www.energycodes.gov/sites/default/files/documents/02202018_Standard_90.1-2016_Determination_TSD.pdf.
!
!Zhang, J., Y. Xie, R.A. Athalye, J. Zhuge, M. Rosenberg, R. Hart, and B. Liu. Energy and Energy Cost Savings Analysis of the 2015 IECC
!for Commercial Buildings. 2015. PNNL-24269 Rev. 1. Richland, WA: Pacific Northwest National
!Laboratory. https://www.energycodes.gov/sites/default/files/documents/2015_IECC_Commercial_Analysis.pdf.
!
!Halverson M.A., M.I. Rosenberg, W. Wang, J. Zhang, V.V. Mendon, R.A. Athalye, Y. Xie, R. Hart, S. Goel, 2014. ANSI/ASHRAE/IES Standard
!90.1-2013 Determination of Energy Savings: Quantitative Analysis, PNNL-23479. Richland, WA: Pacific Northwest National Laboratory. https://www.energycodes.gov/sites/default/files/documents/901-2013_finalCommercialDeterminationQuantitativeAnalysis_TSD_0.pdf.
!
!Goel S., R.A. Athalye, W. Wang, J. Zhang, M.I. Rosenberg, Y. Xie, and R. Hart, et al. 2014. Enhancements to ASHRAE Standard 90.1
!Prototype Building Models. PNNL-23269. Richland, WA: Pacific Northwest National Laboratory. https://www.pnnl.gov/main/publications/external/technical_reports/PNNL-23269.pdf.
!
!Zhang J., R.A. Athalye, R. Hart, M.I. Rosenberg, Y. Xie, S. Goel, and V.V. Mendon, et al. 2013. Energy and Energy Cost Savings Analysis
!of the IECC for Commercial Buildings. PNNL-22760. Richland, WA: Pacific Northwest National Laboratory. http://www.pnnl.gov/main/publications/external/technical_reports/PNNL-22760.pdf.
!
!Thornton B.A., M.I. Rosenberg, E.E. Richman, W. Wang, Y. Xie, J. Zhang, H. Cho, VV Mendon, R.A. Athalye, and B. Liu. 2011. Achieving
!the 30% Goal: Energy and Cost Savings Analysis of ASHRAE Standard 90.1-2010. PNNL-20405. Richland, WA: Pacific Northwest National
!Laboratory.  https://www.energycodes.gov/sites/default/files/documents/BECP_Energy_Cost_Savings_STD2010_May2011_v00.pdf.
!
!
! WeatherFile:  USA_NM_Albuquerque.Intl.Sunport.723650_TMY3.epw


!-   ===========  ALL OBJECTS IN CLASS: GENERATOR:PVWatts ===========

Generator:PVWatts,
	PV_module,               !- Name
	5,                       !- PVWatts Version
	13500,  !- DC System Capacity {W}
	Premium,                 !- Module Type
	FixedOpenRack,           !- Array Type
	0.113,                   !- System Losses
	TiltAzimuth,             !- Array Geometry Type
	0,                       !- Tilt Angle {deg}
	180,                     !- Azimuth Angle {deg}
	,                        !- Surface Name
	;                        !- Ground Coverage Ratio

!-   ===========  ALL OBJECTS IN CLASS: ELECTRICLOADCENTER:GENERATORS ===========

ElectricLoadCenter:Generators,
	PV_Generator,            !- Name
	PV_module,               !- Generator 1 Name
	Generator:PVWatts,       !- Generator 1 Object Type
	13500,  !- Generator 1 Rated Electric Power Output {W}
	PV_SCH,                  !- Generator 1 Availability Schedule Name
	;                        !- Generator 1 Rated Thermal to Electrical Power Ratio

Schedule:Compact,
	PV_SCH,                  !- Name
	Fraction,                !- Schedule Type Limits Name
	Through: 12/31,          !- Field 1
	For: AllDays,            !- Field 2
	Until: 24:00,1;          !- Field 3

!-   ===========  ALL OBJECTS IN CLASS: ELECTRICLOADCENTER:INVERTER:PVWatts ===========

ElectricLoadCenter:Inverter:PVWatts,
	PV_Inverter,             !- Name
	1.2,                     !- DC to AC Size Ratio
	0.96;                    !- Inverter Efficiency

!-   ===========  ALL OBJECTS IN CLASS: ELECTRICLOADCENTER:DISTRIBUTION ===========

ElectricLoadCenter:Distribution,
	Generator,               !- Name
	PV_Generator,            !- Generator List Name
	Baseload,                !- Generator Operation Scheme Type
	,                        !- Generator Demand Limit Scheme Purchased Electric Demand Limit {W}
	,                        !- Generator Track Schedule Name Scheme Schedule Name
	,                        !- Generator Track Meter Scheme Meter Name
	DirectCurrentWithInverter,  !- Electrical Buss Type
	PV_Inverter;             !- Inverter Name
	

! GPARM parameters as input:
!    Case = ASHRAE901_RetailStripmall_STD2022_Albuquerque
!    AnalysisPurpose = ProgressIndicator
!    AnalysisCodeName = ASHRAE901
!    AnalysisCodeYear = 2022
!    AnalysisAmendment = NoneAmend
!    AnalysisPrototype = RetailStripmall
!    AnalysisScope = National
!    AnalysisState = National
!    AnalysisClimateZone = 4B
!    AnalysisCity = USA_NM_Albuquerque
!    AnalysisCustomFlag = Default
!    hvac_autogen = Default
!    roof_emissivity = 0.9
!    roof_solar_absorp = 0.77
!    exterior_lights_watts = 0
!    exterior_lights_watts_a = 437.57
!    exterior_lights_watts_b = 1882.64
!    economizer = DifferentialDryBulb
!    skip_economizer_control = No
!    cc_sa_humidity = 0.007
!    damper_sch_type1 = Type1_MinOA_MotorizedDamper_SCH
!    damper_sch_type2 = Type2_MinOA_MotorizedDamper_SCH
!    damper_sch_type3 = Type3_MinOA_MotorizedDamper_SCH
!    door_infil1 = 0.241164917
!    door_infil2 = 0.134504895
!    frac_ofpk = 0.131
!    economizer_lockout = LockoutWithHeating
!    addendum_cd = 2016AS
!    STD189_overhang = no
!    swh_et = 1
!    swh_ua = 1.20598074677218
!    ext_lgt_sch = Exterior_Lgt_ALWAYS_ON
!    Type1_HtgSetP_Sch = Type1_HTGSETP_SCH_NO_OPTIMUM
!    Type1_ClgSetP_Sch = Type1_CLGSETP_SCH_NO_OPTIMUM
!    Type2_HtgSetP_Sch = Type2_HTGSETP_SCH_NO_OPTIMUM
!    Type2_ClgSetP_Sch = Type2_CLGSETP_SCH_NO_OPTIMUM
!    Type3_HtgSetP_Sch = Type3_HTGSETP_SCH_NO_OPTIMUM
!    Type3_ClgSetP_Sch = Type3_CLGSETP_SCH_NO_OPTIMUM
!    pipe_heat_loss = 173
!    skip_EMSprogram = no
!    Wfile_TMY3 = USA_NM_Albuquerque.Intl.Sunport.723650_TMY3.epw
!    receptacle_ctrl_occ_reduction_frac = 0.9962875
!    receptacle_ctrl_unocc_reduction_frac = 0.983125
!    CodeName = ASHRAE90.1_STD2019
!    CZ_Label = 4B
!    exterior_lights_watts_c = 1466.47
!    Addendum_AH = Yes
!    LPD_Ctrl = 0.02
!    nonresLSG = 1.1
!    Water_Heater_flow = 1.89e-06
!    VT_Elec_Wheater = No
!    orientation = 0
!    wwr = 0.105
!    ZoneSysMapID = DEFAULT
!    HasMZ = no
!    Filename_left = ASHRAE901_RetailStripmall_STD2022_Albuquerque
!    Zone_left = Zone 4B
!    Roof_Thermal_Emittance_left = 0.9
!    Roof_Solar_Reflectance_left = 0.23
!    Exterior_Lights_W_left = 
!    Exterior_Lights_a_add_CD_W_left = 
!    Exterior_Lights_b_add_CD_W_left = 
!    Door_Infiltration_Rate_for_LG_stores_left = 511
!    Door_Infiltration_Rate_for_Sm_stores_left = 285
!    Off_peak_Fraction_left = 0.131
!    webposting = yes
!    hourly_output = no

! specify overhang_pf for 1891 codes

  Version,25.2;

  Timestep,6;

  SimulationControl,
  Yes,                     !- Do Zone Sizing Calculation
  Yes,                     !- Do System Sizing Calculation
  Yes,                     !- Do Plant Sizing Calculation
  Yes,                     !- Run Simulation for Sizing Periods
  Yes;                     !- Run Simulation for Weather File Run Periods                       !- Maximum Number of HVAC Sizing Simulation Passes

  RunPeriod,
    RUNPERIOD 1,             !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,TARP;

  HeatBalanceAlgorithm,ConductionTransferFunction,200.0000;

  ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    20;                      !- Maximum HVAC Iterations

  ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    30,                      !- Shading Calculation Update Frequency
    15000;                   !- Maximum Figures in Shadow Overlap Calculations

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative;                !- Daylighting Reference Point Coordinate System

  Building,
    RetailStripmall,         !- Name
    0,          !- North Axis {deg}
    City,                    !- Terrain
    0.0400,                  !- Loads Convergence Tolerance Value {W}
    0.2000,                  !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

  RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    January 1,               !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    November 11,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Christmas,               !- Name
    December 25,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    July 4,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    MLK Day,                 !- Name
    3rd Monday in January,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Thanksgiving,            !- Name
    4th Thursday in November,!- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date

!-   ===========  ALL OBJECTS IN CLASS: LOCATION ===========
! Site:Location and design-day objects created by:
! ../../modules/doe_bldg_tools/bin/ddy2idf ../../tools/epw/USA_NM_Albuquerque.Intl.Sunport.723650_TMY3.ddy
!
Site:Location,
   Albuquerque.Intl.Sunport_NM_USA WMO=723650,     !- Site:Location Name
      35.04,     !- Latitude {N+ S-}
    -106.62,     !- Longitude {W- E+}
      -7.00,     !- Time Zone Relative to GMT {GMT+/-}
    1620.00;     !- Elevation {m}

SizingPeriod:DesignDay,
  Albuquerque.Intl.Sunport_NM_USA Ann Htg 99.6% Condns DB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
       -7.9,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       -7.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily WetBulb Temperature Range {deltaC}
     83318.,      !- Barometric Pressure {Pa}
        3.2,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}

SizingPeriod:DesignDay,
  Albuquerque.Intl.Sunport_NM_USA Ann Clg .4% Condns DB=>MWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       35.1,      !- Maximum Dry-Bulb Temperature {C}
       13.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       15.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily WetBulb Temperature Range {deltaC}
     83318.,      !- Barometric Pressure {Pa}
        4.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.463,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      1.887;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========

  Site:WaterMainsTemperature,
    Correlation,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    ! Site:WaterMainsTemperature object created by:
! ../../modules/doe_bldg_tools/bin/stat2idf_mod ../../tools/epw/USA_NM_Albuquerque.Intl.Sunport.723650_TMY3.stat
!
13.6333333333333,                       		!- Annual average outdoor air temperature {C}
23.5;	                     		!- Maximum difference in monthly average outdoor air temperatures {C}

!-   ===========  ALL OBJECTS IN CLASS: Site:GroundTemperature:FCfactorMethod ===========

    Site:GroundTemperature:FCfactorMethod,
    ! Site:GroundTemperature:FCfactorMethod objects created by:
! ../../modules/doe_bldg_tools/bin/stat2idf_mod_fcfactors ../../tools/epw/USA_NM_Albuquerque.Intl.Sunport.723650_TMY3.stat
!
13.7,                   !- January Ground Temperature {C}
7.0,                   !- February Ground Temperature {C}
2.1,                   !- March Ground Temperature {C}
2.6,                   !- April Ground Temperature {C}
4.3,                   !- May Ground Temperature {C}
8.8,                   !- June Ground Temperature {C}
13.9,                   !- July Ground Temperature {C}
17.8,                   !- August Ground Temperature {C}
23.2,                   !- September Ground Temperature {C}
25.6,                   !- October Ground Temperature {C}
24.1,                   !- November Ground Temperature {C}
20.5;                   !- December Ground Temperature {C}

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR-R ===========

  Material:NoMass,
    Opaque Door panel_con,   !- Name
    MediumRough,             !- Roughness
    0.475973498005059,      !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

  Construction,
    Swinging Door_con,       !- Name
    Opaque Door panel_con;   !- Outside Layer


!
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR ===========
 
  Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance
 
  Material,
    AC02 Acoustic Ceiling,   !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    5.7000000E-02,           !- Conductivity {W/m-K}
    288.0000,                !- Density {kg/m3}
    1339.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.2000000;               !- Visible Absorptance
 
  Material,
    F07 25mm stucco,         !- Name
    Smooth,                  !- Roughness
    0.0254,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    1856,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
 
  Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

  Material,
    F08 Metal roof surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Absorptance:Thermal
    0.77;                     !- Absorptance:Solar	
    
  Material,
    F12 Asphalt shingles,    !- Name
    VeryRough,               !- Roughness
    0.0032,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1260,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Absorptance:Thermal
    0.77;                     !- Absorptance:Solar	
 
  Material,
    F13 Built-up roofing,    !- Name
    Rough,                   !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Absorptance:Thermal
    0.77;                     !- Absorptance:Solar

  Material,
    G01 13mm gypsum board,   !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    800.0000,                !- Density {kg/m3}
    1090.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Absorptance:Thermal
    0.7000,                  !- Absorptance:Solar
    0.5000;                  !- Absorptance:Visible
    
  Material,
    G01 16mm gypsum board,   !- Name
    MediumSmooth,            !- Roughness
    0.0159,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090;                    !- Specific Heat {J/kg-K}
 
  Material,
    G02 16mm plywood,        !- Name
    Smooth,                  !- Roughness
    0.0159,                  !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    544,                     !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}
 
  Material,
    M14 150mm heavyweight concrete roof,  !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}


  Material,
    100mm Normalweight concrete wall,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}


  Material,
    200mm Normalweight concrete wall,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    100mm Normalweight concrete floor,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    150mm Normalweight concrete floor,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    200mm Normalweight concrete floor,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    M10 200mm concrete block wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    800,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    M10 200mm concrete block basement wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.326,                    !- Conductivity {W/m-K}
    1842,       !- Density {kg/m3}
    912;           !- Specific Heat {J/kg-K}


  Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.21648,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

 
  Material:NoMass,
    Air_Wall_Material,       !- Name
    Rough,                   !- Roughness
    0.2079491,               !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance


  Material:NoMass,
    Nonres_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    5.30668495131472,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Absorptance:Thermal
    0.7,                     !- Absorptance:Solar
    0.7;                     !- Absorptance:Visible

  Material:NoMass,
    Res_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    5.30668495131472,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    1.69689938344704,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


  Material:NoMass,
    Nonres_Exterior_Wall_Insulation_grd,  !- Name
    MediumSmooth,            !- Roughness
    1.81952194868564,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
    
  Material:NoMass,
    Nonres_Exterior_Wall_Insulation_mid,  !- Name
    MediumSmooth,            !- Roughness
    2.36800034244138,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Nonres_Exterior_Wall_Insulation_top,  !- Name
    MediumSmooth,            !- Roughness
    2.36800034244138,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Res_Exterior_Wall_Insulation_grd,  !- Name
    MediumSmooth,            !- Roughness
    1.81952194868564,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Res_Exterior_Wall_Insulation_mid,  !- Name
    MediumSmooth,            !- Roughness
    2.36800034244138,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Res_Exterior_Wall_Insulation_top,  !- Name
    MediumSmooth,            !- Roughness
    2.36800034244138,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Exterior_Wall_Insulation_grd,  !- Name
    MediumSmooth,            !- Roughness
    0.874817588996832,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Exterior_Wall_Insulation_mid,  !- Name
    MediumSmooth,            !- Roughness
    1.0365220592115,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
    
  Material:NoMass,
    Semiheated_Exterior_Wall_Insulation_top,  !- Name
    MediumSmooth,            !- Roughness
    1.0365220592115,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


  Material:NoMass,
    Nonres_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness

    4.13066404430099,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Res_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness

    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness

    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

    

    


  Material:NoMass,
    Std Opaque Door Panel,  !- Name
    MediumRough,             !- Roughness
    0.123456790123457,  !- (corresponds to default RSI-0.12327 or R-0.7) Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

  Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer
 
  Construction,
    Air_Wall,                !- Name
    Air_Wall_Material;       !- Outside Layer

  Construction,
    DropCeiling,             !- Name
    AC02 Acoustic Ceiling;   !- Outside Layer
   
  Construction,
    OpaqueDoor,   !- Name
    Std Opaque Door Panel;  !- Outside Layer

  Construction,
    AtticRoofDeck,           !- Name
    F12 Asphalt shingles,    !- Outside Layer
    G02 16mm plywood;        !- Layer 2
 
  Construction,
    int_wall,                !- Name
    G01 13mm gypsum board,   !- Outside Layer
    G01 13mm gypsum board;   !- Layer 2
 
  Construction,
    ext_slab_8in_with_carpet,!- Name
    200mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
  Construction,
    ext_slab_8in,            !- Name
    200mm Normalweight concrete floor;  !- Outside Layer
 
  Construction,
    ext_slab_6in_with_carpet,!- Name
    150mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
  Construction,
    ext_slab_6in,            !- Name
    150mm Normalweight concrete floor;  !- Outside Layer
 
  Construction,
    int_slab_floor,          !- Name
    100mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
  Construction,
    int_slab_ceiling,        !- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor;  !- Layer 2
 
  Construction,
    basement_wall,           !- Name
    M10 200mm concrete block basement wall;  !- Outside Layer
 
  Construction,
    int_wood_floor,          !- Name
    AC02 Acoustic Ceiling,   !- Outside Layer
    G02 16mm plywood,        !- Layer 2
    CP02 CARPET PAD;         !- Layer 3
 
  Construction,
    ext_soffit_floor,          !- Name
    G02 16mm plywood;   !- Outside Layer
 
  Construction,
    nonres_roof,                   !- Name
        F13 Built-up roofing,   !- Outside Layer
   	Nonres_Roof_Insulation,  	!- Layer #2
    	F08 Metal surface;      !- Layer #3


  Construction,
    res_roof,                   !- Name
        F13 Built-up roofing,   !- Outside Layer
   	Res_Roof_Insulation,  	!- Layer #2
    	F08 Metal surface;      !- Layer #3


  Construction,
    semiheated_roof,                   !- Name
        F13 Built-up roofing,   !- Outside Layer
   	Semiheated_Roof_Insulation,  	!- Layer #2
    	F08 Metal surface;      !- Layer #3


  Construction,
    nonres_ext_wall_grd,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #2
	Nonres_Exterior_Wall_Insulation_grd,      !- Layer #3
	G01 16mm gypsum board;         !- Layer #4


  Construction,
    nonres_ext_wall_mid,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #2
	Nonres_Exterior_Wall_Insulation_mid,      !- Layer #3
	G01 16mm gypsum board;         !- Layer #4


  Construction,
    nonres_ext_wall_top,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #2
	Nonres_Exterior_Wall_Insulation_top,      !- Layer #3
	G01 16mm gypsum board;         !- Layer #4


  Construction,
    res_ext_wall_grd,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #1
	Res_Exterior_Wall_Insulation_grd,      !- Layer #2
	G01 16mm gypsum board;         !- Layer #3


  Construction,
    res_ext_wall_mid,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #1
	Res_Exterior_Wall_Insulation_mid,      !- Layer #2
	G01 16mm gypsum board;         !- Layer #3


  Construction,
    res_ext_wall_top,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #1
	Res_Exterior_Wall_Insulation_top,      !- Layer #2
	G01 16mm gypsum board;         !- Layer #3


  Construction,
    semiheated_ext_wall_grd,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #1
	Semiheated_Exterior_Wall_Insulation_grd,      !- Layer #2
	G01 16mm gypsum board;         !- Layer #3


  Construction,
    semiheated_ext_wall_mid,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #1
	Semiheated_Exterior_Wall_Insulation_mid,      !- Layer #2
	G01 16mm gypsum board;         !- Layer #3


  Construction,
    semiheated_ext_wall_top,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #1
	Semiheated_Exterior_Wall_Insulation_top,      !- Layer #2
	G01 16mm gypsum board;         !- Layer #3


  Construction,
    nonres_floor,                !- Name
	Nonres_Floor_Insulation,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	CP02 CARPET PAD;         !- Layer #2


  Construction,
    res_floor,                !- Name
	Res_Floor_Insulation,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	CP02 CARPET PAD;         !- Layer #2


  Construction,
    semiheated_floor,                !- Name
	Semiheated_Floor_Insulation,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	CP02 CARPET PAD;         !- Layer #2


  Construction,
    nonres_floor_ceiling,                !- Name - reverse ordered layers for nonres_floor
 	CP02 CARPET PAD,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	Nonres_Floor_Insulation;         !- Layer #2
       
  Construction,
    res_floor_ceiling,                !- Name - reverse ordered layers for res_floor
 	CP02 CARPET PAD,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	Res_Floor_Insulation;         !- Layer #2
       
  Construction,
    semiheated_floor_ceiling,                !- Name - reverse ordered layers for semiheated_floor
 	CP02 CARPET PAD,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	Semiheated_Floor_Insulation;         !- Layer #2
       


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

  WindowMaterial:SimpleGlazingSystem,
    Nonres Window Glazing Layer,  !- Name
    1.40820848,  !- U-Factor {W/m2-K}
    0.21,   !- Solar Heat Gain Coefficient
    0.29;  !- Visible Transmittance

  Construction,
    NonresWindow_U_0.248_SHGC_0.21,  !- Name
    Nonres Window Glazing Layer;  !- Outside Layer

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Humidity,                !- Name
    10,                      !- Lower Limit Value
    90,                      !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Number;                  !- Name

  Schedule:Compact,
    Type1_OCC_SCH,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Tuesday Wednesday Thursday, !- Field 2
    Until: 08:00,0.0,        !- Field 3
    Until: 10:00,0.05,       !- Field 5
    Until: 12:00,0.1,        !- Field 7
    Until: 13:00,0.2,        !- Field 9
    Until: 15:00,0.4,        !- Field 11
    Until: 17:00,0.25,       !- Field 13
    Until: 20:00,0.50,       !- Field 15
    Until: 23:00,0.3,        !- Field 17
    Until: 24:00,0.05,       !- Field 19
    For: SummerDesignDay,    !- Field 21
    Until: 24:00,1.0,        !- Field 22
    For: Friday Saturday,    !- Field 24
    Until: 01:00,0.05,       !- Field 25
    Until: 09:00,0.0,        !- Field 27
    Until: 10:00,0.05,       !- Field 29
    Until: 12:00,0.1,        !- Field 31
    Until: 13:00,0.2,        !- Field 33
    Until: 14:00,0.6,        !- Field 35
    Until: 15:00,0.4,        !- Field 37
    Until: 17:00,0.25,       !- Field 39
    Until: 20:00,0.5,        !- Field 41
    Until: 23:00,0.3,        !- Field 43
    Until: 24:00,0.2,        !- Field 45
    For: WinterDesignDay,    !- Field 47
    Until: 24:00,0.0,        !- Field 48
    For: Sunday Holidays AllOtherDays, !- Field 50
    Until: 08:00,0.0,        !- Field 51
    Until: 10:00,0.05,       !- Field 53
    Until: 11:00,0.1,        !- Field 55
    Until: 12:00,0.2,        !- Field 57
    Until: 13:00,0.4,        !- Field 59
    Until: 14:00,0.6,        !- Field 61
    Until: 16:00,0.4,        !- Field 63
    Until: 17:00,0.3,        !- Field 65
    Until: 19:00,0.6,        !- Field 67
    Until: 21:00,0.4,        !- Field 69
    Until: 22:00,0.3,        !- Field 71
    Until: 23:00,0.2,        !- Field 73
    Until: 24:00,0.05;       !- Field 75

  Schedule:Compact,
    Type2_OCC_SCH,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00,0.0,        !- Field 3
    Until: 09:00,0.05,       !- Field 5
    Until: 12:00,0.1,        !- Field 7
    Until: 13:00,0.2,        !- Field 9
    Until: 14:00,0.4,        !- Field 11
    Until: 15:00,0.30,       !- Field 13
    Until: 17:00,0.20,       !- Field 15
    Until: 19:00,0.5,        !- Field 17
    Until: 20:00,0.2,        !- Field 19
    Until: 21:00,0.05,       !- Field 21
    Until: 24:00,0.00,       !- Field 23
    For: SummerDesignDay,    !- Field 25
    Until: 24:00,1.0,        !- Field 26
    For: Saturday,           !- Field 28
    Until: 08:00,0.0,        !- Field 29
    Until: 09:00,0.05,       !- Field 31
    Until: 11:00,0.1,        !- Field 33
    Until: 12:00,0.2,        !- Field 35
    Until: 13:00,0.4,        !- Field 37
    Until: 14:00,0.6,        !- Field 39
    Until: 15:00,0.4,        !- Field 41
    Until: 18:00,0.3,        !- Field 43
    Until: 19:00,0.05,       !- Field 45
    Until: 24:00,0.0,        !- Field 47
    For: WinterDesignDay,    !- Field 49
    Until: 24:00,0.0,        !- Field 50
    For: Sunday Holidays AllOtherDays, !- Field 52
    Until: 09:00,0.0,        !- Field 53
    Until: 10:00,0.05,       !- Field 55
    Until: 11:00,0.1,        !- Field 57
    Until: 12:00,0.2,        !- Field 59
    Until: 14:00,0.4,        !- Field 61
    Until: 15:00,0.3,        !- Field 63
    Until: 16:00,0.2,        !- Field 65
    Until: 17:00,0.1,        !- Field 67
    Until: 18:00,0.05,       !- Field 69
    Until: 24:00,0.0;        !- Field 71

  Schedule:Compact,
    Type3_OCC_SCH,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 09:00,0.0,        !- Field 3
    Until: 10:00,0.11,       !- Field 5
    Until: 11:00,0.11,       !- Field 7
    Until: 12:00,0.43,       !- Field 9
    Until: 13:00,0.46,       !- Field 11
    Until: 14:00,0.71,       !- Field 13
    Until: 15:00,0.50,       !- Field 15
    Until: 16:00,0.69,       !- Field 17
    Until: 17:00,0.54,       !- Field 19
    Until: 18:00,0.71,       !- Field 21
    Until: 19:00,0.34,       !- Field 23
    Until: 20:00,0.26,       !- Field 25
    Until: 21:00,0.11,       !- Field 27
    Until: 24:00,0.00,       !- Field 29
    For: SummerDesignDay,    !- Field 31
    Until: 24:00,1.0,        !- Field 32
    For: Saturday,           !- Field 34
    Until: 09:00,0.0,        !- Field 35
    Until: 10:00,0.11,       !- Field 37
    Until: 11:00,0.11,       !- Field 39
    Until: 12:00,0.58,       !- Field 41
    Until: 13:00,0.71,       !- Field 43
    Until: 14:00,0.74,       !- Field 45
    Until: 15:00,0.77,       !- Field 47
    Until: 16:00,0.80,       !- Field 49
    Until: 17:00,0.74,       !- Field 51
    Until: 18:00,0.54,       !- Field 53
    Until: 19:00,0.11,       !- Field 55
    Until: 24:00,0.00,       !- Field 57
    For: WinterDesignDay,    !- Field 59
    Until: 24:00,0.0,        !- Field 60
    For: Sunday Holidays AllOtherDays, !- Field 62
    Until: 10:00,0.0,        !- Field 63
    Until: 11:00,0.11,       !- Field 65
    Until: 12:00,0.11,       !- Field 67
    Until: 13:00,0.43,       !- Field 69
    Until: 14:00,0.46,       !- Field 71
    Until: 15:00,0.5,        !- Field 73
    Until: 16:00,0.69,       !- Field 75
    Until: 17:00,0.34,       !- Field 77
    Until: 18:00,0.11,       !- Field 79
    Until: 21:00,0.0,        !- Field 81
    Until: 23:00,0.0,        !- Field 83
    Until: 24:00,0.00;       !- Field 85


SCHEDULE:COMPACT,
    ltg_sch_display_lpd_type1_smstore,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 9:00,              !- Field 9
    0.05,    !- Field 10
    Until: 10:00,             !- Field 11
    0.5,    !- Field 12
    Until: 20:00,             !- Field 13
    0.95,    !- Field 14
    Until: 21:00,             !- Field 15
    0.5,    !- Field 16
    Until: 24:00,             !- Field 17
    0.05,    !- Field 18
    For: Saturday,            !- Field 19
    Until: 9:00,              !- Field 20
    0.05,    !- Field 21
    Until: 10:00,             !- Field 22
    0.5,    !- Field 23
    Until: 18:00,             !- Field 24
    0.95,    !- Field 25
    Until: 19:00,             !- Field 26
    0.5,    !- Field 27
    Until: 24:00,             !- Field 28
    0.05,    !- Field 29
    For: AllOtherDays,        !- Field 30
    Until: 10:00,             !- Field 31
    0.05,    !- Field 32
    Until: 11:00,             !- Field 33
    0.5,    !- Field 34
    Until: 17:00,             !- Field 35
    0.95,    !- Field 36
    Until: 18:00,             !- Field 37
    0.5,    !- Field 38
    Until: 24:00,             !- Field 39
    0.05;    !- Field 40


SCHEDULE:COMPACT,
    ltg_sch_base_lpd2,        !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 9:00,              !- Field 9
    0.0416854375,    !- Field 10
    Until: 10:00,             !- Field 11
    0.416816625,    !- Field 12
    Until: 20:00,             !- Field 13
    0.7919478125,    !- Field 14
    Until: 21:00,             !- Field 15
    0.416816625,    !- Field 16
    Until: 24:00,             !- Field 17
    0.0416854375,    !- Field 18
    For: Saturday,            !- Field 19
    Until: 9:00,              !- Field 20
    0.0416854375,    !- Field 21
    Until: 10:00,             !- Field 22
    0.416816625,    !- Field 23
    Until: 18:00,             !- Field 24
    0.7919478125,    !- Field 25
    Until: 19:00,             !- Field 26
    0.416816625,    !- Field 27
    Until: 24:00,             !- Field 28
    0.0416854375,    !- Field 29
    For: AllOtherDays,        !- Field 30
    Until: 10:00,             !- Field 31
    0.0416854375,    !- Field 32
    Until: 11:00,             !- Field 33
    0.416816625,    !- Field 34
    Until: 17:00,             !- Field 35
    0.7919478125,    !- Field 36
    Until: 18:00,             !- Field 37
    0.416816625,    !- Field 38
    Until: 24:00,             !- Field 39
    0.0416854375;    !- Field 40


SCHEDULE:COMPACT,
    ltg_sch_base_small_lpd2_type3,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 9:00,              !- Field 9
    0.04246875,    !- Field 10
    Until: 10:00,             !- Field 11
    0.4246875,    !- Field 12
    Until: 20:00,             !- Field 13
    0.80690625,    !- Field 14
    Until: 21:00,             !- Field 15
    0.4246875,    !- Field 16
    Until: 24:00,             !- Field 17
    0.04246875,    !- Field 18
    For: Saturday,            !- Field 19
    Until: 9:00,              !- Field 20
    0.04246875,    !- Field 21
    Until: 10:00,             !- Field 22
    0.4246875,    !- Field 23
    Until: 18:00,             !- Field 24
    0.80690625,    !- Field 25
    Until: 19:00,             !- Field 26
    0.4246875,    !- Field 27
    Until: 24:00,             !- Field 28
    0.04246875,    !- Field 29
    For: AllOtherDays,        !- Field 30
    Until: 10:00,             !- Field 31
    0.04246875,    !- Field 32
    Until: 11:00,             !- Field 33
    0.4246875,    !- Field 34
    Until: 17:00,             !- Field 35
    0.80690625,    !- Field 36
    Until: 18:00,             !- Field 37
    0.4246875,    !- Field 38
    Until: 24:00,             !- Field 39
    0.04246875;    !- Field 40


SCHEDULE:COMPACT,
    ltg_sch_display_lpd_type3_lgstore,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 9:00,              !- Field 9
    0.05,    !- Field 10
    Until: 10:00,             !- Field 11
    0.5,    !- Field 12
    Until: 23:00,             !- Field 13
    0.95,    !- Field 14
    Until: 24:00,             !- Field 15
    0.5,    !- Field 16
    For: Saturday,            !- Field 17
    Until: 1:00,              !- Field 18
    0.5,    !- Field 19
    Until: 9:00,              !- Field 20
    0.05,    !- Field 21
    Until: 10:00,             !- Field 22
    0.5,    !- Field 23
    Until: 24:00,             !- Field 24
    0.95,    !- Field 25
    For: AllOtherDays,        !- Field 26
    Until: 9:00,              !- Field 27
    0.05,    !- Field 28
    Until: 10:00,             !- Field 29
    0.5,    !- Field 30
    Until: 23:00,             !- Field 31
    0.95,    !- Field 32
    Until: 24:00,             !- Field 33
    0.5;    !- Field 34


SCHEDULE:COMPACT,
    ltg_sch_display_lpd_type3_smstore,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 9:00,              !- Field 9
    0.05,    !- Field 10
    Until: 10:00,             !- Field 11
    0.5,    !- Field 12
    Until: 23:00,             !- Field 13
    0.95,    !- Field 14
    Until: 24:00,             !- Field 15
    0.5,    !- Field 16
    For: Saturday,            !- Field 17
    Until: 1:00,              !- Field 18
    0.5,    !- Field 19
    Until: 9:00,              !- Field 20
    0.05,    !- Field 21
    Until: 10:00,             !- Field 22
    0.5,    !- Field 23
    Until: 24:00,             !- Field 24
    0.95,    !- Field 25
    For: AllOtherDays,        !- Field 26
    Until: 9:00,              !- Field 27
    0.05,    !- Field 28
    Until: 10:00,             !- Field 29
    0.5,    !- Field 30
    Until: 23:00,             !- Field 31
    0.95,    !- Field 32
    Until: 24:00,             !- Field 33
    0.5;    !- Field 34


SCHEDULE:COMPACT,
    ltg_sch_base_small_lpd1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 9:00,              !- Field 9
    0.0425159375,    !- Field 10
    Until: 10:00,             !- Field 11
    0.425159375,    !- Field 12
    Until: 23:00,             !- Field 13
    0.8078028125,    !- Field 14
    Until: 24:00,             !- Field 15
    0.425159375,    !- Field 16
    For: Saturday,            !- Field 17
    Until: 1:00,              !- Field 18
    0.425159375,    !- Field 19
    Until: 9:00,              !- Field 20
    0.0425159375,    !- Field 21
    Until: 10:00,             !- Field 22
    0.425159375,    !- Field 23
    Until: 24:00,             !- Field 24
    0.8078028125,    !- Field 25
    For: AllOtherDays,        !- Field 26
    Until: 9:00,              !- Field 27
    0.0425159375,    !- Field 28
    Until: 10:00,             !- Field 29
    0.425159375,    !- Field 30
    Until: 23:00,             !- Field 31
    0.8078028125,    !- Field 32
    Until: 24:00,             !- Field 33
    0.425159375;    !- Field 34


SCHEDULE:COMPACT,
    ltg_sch_base_lpd1,        !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 9:00,              !- Field 9
    0.041732625,    !- Field 10
    Until: 10:00,             !- Field 11
    0.4172885,    !- Field 12
    Until: 23:00,             !- Field 13
    0.792844375,    !- Field 14
    Until: 24:00,             !- Field 15
    0.4172885,    !- Field 16
    For: Saturday,            !- Field 17
    Until: 1:00,              !- Field 18
    0.4172885,    !- Field 19
    Until: 9:00,              !- Field 20
    0.041732625,    !- Field 21
    Until: 10:00,             !- Field 22
    0.4172885,    !- Field 23
    Until: 24:00,             !- Field 24
    0.792844375,    !- Field 25
    For: AllOtherDays,        !- Field 26
    Until: 9:00,              !- Field 27
    0.041732625,    !- Field 28
    Until: 10:00,             !- Field 29
    0.4172885,    !- Field 30
    Until: 23:00,             !- Field 31
    0.792844375,    !- Field 32
    Until: 24:00,             !- Field 33
    0.4172885;    !- Field 34


SCHEDULE:COMPACT,
    ltg_sch_display_lpd_type1_lgstore,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 9:00,              !- Field 9
    0.05,    !- Field 10
    Until: 10:00,             !- Field 11
    0.5,    !- Field 12
    Until: 20:00,             !- Field 13
    0.95,    !- Field 14
    Until: 21:00,             !- Field 15
    0.5,    !- Field 16
    Until: 24:00,             !- Field 17
    0.05,    !- Field 18
    For: Saturday,            !- Field 19
    Until: 9:00,              !- Field 20
    0.05,    !- Field 21
    Until: 10:00,             !- Field 22
    0.5,    !- Field 23
    Until: 18:00,             !- Field 24
    0.95,    !- Field 25
    Until: 19:00,             !- Field 26
    0.5,    !- Field 27
    Until: 24:00,             !- Field 28
    0.05,    !- Field 29
    For: AllOtherDays,        !- Field 30
    Until: 10:00,             !- Field 31
    0.05,    !- Field 32
    Until: 11:00,             !- Field 33
    0.5,    !- Field 34
    Until: 17:00,             !- Field 35
    0.95,    !- Field 36
    Until: 18:00,             !- Field 37
    0.5,    !- Field 38
    Until: 24:00,             !- Field 39
    0.05;    !- Field 40


SCHEDULE:COMPACT,
    ltg_sch_base_small_lpd2_type2,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 8:00,              !- Field 9
    0.04246875,    !- Field 10
    Until: 9:00,              !- Field 11
    0.4246875,    !- Field 12
    Until: 20:00,             !- Field 13
    0.80690625,    !- Field 14
    Until: 21:00,             !- Field 15
    0.4246875,    !- Field 16
    Until: 24:00,             !- Field 17
    0.04246875,    !- Field 18
    For: Saturday,            !- Field 19
    Until: 8:00,              !- Field 20
    0.04246875,    !- Field 21
    Until: 9:00,              !- Field 22
    0.4246875,    !- Field 23
    Until: 18:00,             !- Field 24
    0.80690625,    !- Field 25
    Until: 19:00,             !- Field 26
    0.4246875,    !- Field 27
    Until: 24:00,             !- Field 28
    0.04246875,    !- Field 29
    For: AllOtherDays,        !- Field 30
    Until: 9:00,              !- Field 31
    0.04246875,    !- Field 32
    Until: 10:00,             !- Field 33
    0.4246875,    !- Field 34
    Until: 17:00,             !- Field 35
    0.80690625,    !- Field 36
    Until: 18:00,             !- Field 37
    0.4246875,    !- Field 38
    Until: 24:00,             !- Field 39
    0.04246875;    !- Field 40


SCHEDULE:COMPACT,
    ltg_sch_display_lpd_type2_smstore,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 8:00,              !- Field 9
    0.05,    !- Field 10
    Until: 9:00,              !- Field 11
    0.5,    !- Field 12
    Until: 20:00,             !- Field 13
    0.95,    !- Field 14
    Until: 21:00,             !- Field 15
    0.5,    !- Field 16
    Until: 24:00,             !- Field 17
    0.05,    !- Field 18
    For: Saturday,            !- Field 19
    Until: 8:00,              !- Field 20
    0.05,    !- Field 21
    Until: 9:00,              !- Field 22
    0.5,    !- Field 23
    Until: 18:00,             !- Field 24
    0.95,    !- Field 25
    Until: 19:00,             !- Field 26
    0.5,    !- Field 27
    Until: 24:00,             !- Field 28
    0.05,    !- Field 29
    For: AllOtherDays,        !- Field 30
    Until: 9:00,              !- Field 31
    0.05,    !- Field 32
    Until: 10:00,             !- Field 33
    0.5,    !- Field 34
    Until: 17:00,             !- Field 35
    0.95,    !- Field 36
    Until: 18:00,             !- Field 37
    0.5,    !- Field 38
    Until: 24:00,             !- Field 39
    0.05;    !- Field 40


  Schedule:Compact,
    Type1_EQUIP_SCH,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Tuesday Wednesday Thursday, !- Field 2
    Until: 08:00,0.04915625, !- Field 3
    Until: 09:00,0.049814375, !- Field 5
    Until: 10:00,0.49814375, !- Field 7
    Until: 23:00,0.89665875, !- Field 9
    Until: 24:00,0.49814375, !- Field 11
    For: Friday Saturday,    !- Field 13
    Until: 01:00,0.49814375, !- Field 14
    Until: 08:00,0.04915625, !- Field 16
    Until: 09:00,0.04915625, !- Field 18
    Until: 10:00,0.49814375, !- Field 20
    Until: 12:00,0.89665875, !- Field 22
    Until: 18:00,0.89665875, !- Field 24
    Until: 19:00,0.89665875, !- Field 26
    Until: 21:00,0.89665875, !- Field 28
    Until: 22:00,0.89665875, !- Field 30
    Until: 24:00,0.89665875, !- Field 32
    For: SummerDesignDay,    !- Field 34
    Until: 24:00,1.0,        !- Field 35
    For: WinterDesignDay,    !- Field 37
    Until: 24:00,0.0,        !- Field 38
    For: Sunday Holidays AllOtherDays, !- Field 40
    Until: 08:00,0.04915625, !- Field 41
    Until: 09:00,0.049814375, !- Field 43
    Until: 10:00,0.49814375, !- Field 45
    Until: 23:00,0.89665875, !- Field 47
    Until: 24:00,0.49814375; !- Field 49

  Schedule:Compact,
    Type2_EQUIP_SCH,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 07:00,0.04915625, !- Field 3
    Until: 08:00,0.04915625, !- Field 5
    Until: 09:00,0.49814375, !- Field 7
    Until: 20:00,0.89665875, !- Field 9
    Until: 21:00,0.49814375, !- Field 11
    Until: 24:00,0.04915625, !- Field 13
    For: Saturday,           !- Field 15
    Until: 07:00,0.04915625, !- Field 16
    Until: 08:00,0.04915625, !- Field 18
    Until: 09:00,0.49814375, !- Field 20
    Until: 12:00,0.89665875, !- Field 22
    Until: 18:00,0.89665875, !- Field 24
    Until: 19:00,0.49814375, !- Field 26
    Until: 24:00,0.04915625, !- Field 28
    For: SummerDesignDay,    !- Field 30
    Until: 24:00,1.0,        !- Field 31
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,0.0,        !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 08:00,0.04915625, !- Field 37
    Until: 09:00,0.049814375, !- Field 39
    Until: 10:00,0.49814375, !- Field 41
    Until: 17:00,0.89665875, !- Field 43
    Until: 18:00,0.49814375, !- Field 45
    Until: 24:00,0.04915625; !- Field 47

  Schedule:Compact,
    Type3_EQUIP_SCH,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00,0.04915625, !- Field 3
    Until: 09:00,0.04915625, !- Field 5
    Until: 10:00,0.49814375, !- Field 7
    Until: 20:00,0.89665875, !- Field 9
    Until: 21:00,0.49814375, !- Field 11
    Until: 24:00,0.04915625, !- Field 13
    For: Saturday,           !- Field 15
    Until: 08:00,0.04915625, !- Field 16
    Until: 09:00,0.04915625, !- Field 18
    Until: 10:00,0.49814375, !- Field 20
    Until: 12:00,0.89665875, !- Field 22
    Until: 18:00,0.89665875, !- Field 24
    Until: 19:00,0.49814375, !- Field 26
    Until: 21:00,0.04915625, !- Field 28
    Until: 22:00,0.04915625, !- Field 30
    Until: 24:00,0.04915625, !- Field 32
    For: SummerDesignDay,    !- Field 34
    Until: 24:00,1.0,        !- Field 35
    For: WinterDesignDay,    !- Field 37
    Until: 24:00,0.0,        !- Field 38
    For: Sunday Holidays AllOtherDays, !- Field 40
    Until: 09:00,0.04915625, !- Field 41
    Until: 10:00,0.04915625, !- Field 43
    Until: 11:00,0.49814375, !- Field 45
    Until: 17:00,0.89665875, !- Field 47
    Until: 18:00,0.49814375, !- Field 49
    Until: 24:00,0.04915625; !- Field 51

  Schedule:Compact,
    Type1_Infil_SCH,         !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Tuesday Wednesday Thursday, !- Field 2
    Until: 08:00,1.0,        !- Field 3
    Until: 24:00,0.25,       !- Field 5
    For: Friday Saturday,    !- Field 7
    Until: 01:00,0.25,       !- Field 8
    Until: 08:00,1.0,        !- Field 10
    Until: 24:00,0.25,       !- Field 12
    For: WinterDesignDay SummerDesignDay, !- Field 14
    Until: 24:00,1.0,        !- Field 15
    For: Sunday Holidays AllOtherDays, !- Field 17
    Until: 08:00,1.0,        !- Field 18
    Until: 24:00,0.25;       !- Field 20

  Schedule:Compact,
    Type2_Infil_SCH,         !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 07:00,1.0,        !- Field 3
    Until: 21:00,0.25,       !- Field 5
    Until: 24:00,1.0,        !- Field 7
    For: Saturday,           !- Field 9
    Until: 07:00,1.0,        !- Field 10
    Until: 19:00,0.25,       !- Field 12
    Until: 24:00,1.0,        !- Field 14
    For: WinterDesignDay SummerDesignDay, !- Field 16
    Until: 24:00,1.0,        !- Field 17
    For: Sunday Holidays AllOtherDays, !- Field 19
    Until: 08:00,1.0,        !- Field 20
    Until: 18:00,0.25,       !- Field 22
    Until: 24:00,1.0;        !- Field 24

  Schedule:Compact,
    Type3_Infil_SCH,         !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00,1.0,        !- Field 3
    Until: 21:00,0.25,       !- Field 5
    Until: 24:00,1.0,        !- Field 7
    For: Saturday,           !- Field 9
    Until: 08:00,1.0,        !- Field 10
    Until: 19:00,0.25,       !- Field 12
    Until: 24:00,1.0,        !- Field 14
    For: WinterDesignDay SummerDesignDay, !- Field 16
    Until: 24:00,1.0,        !- Field 17
    For: Sunday Holidays AllOtherDays, !- Field 19
    Until: 09:00,1.0,        !- Field 20
    Until: 18:00,0.25,       !- Field 22
    Until: 24:00,1.0;        !- Field 24

  Schedule:Compact,
    INFIL_Door_Opening_SCH,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 08:00,0.0,        !- Field 3
    Until: 12:00,0.131, !- Field 5
    Until: 18:00,1.0,        !- Field 7
    Until: 20:00,0.131, !- Field 9
    Until: 24:00,0.0;        !- Field 11

  Schedule:Compact,
    Type1_HTGSETP_SCH_YES_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Tuesday Wednesday Thursday WinterDesignDay, !- Field 2
    Until: 01:00,21.11,      !- Field 3
    Until: 08:00,15.56,      !- Field 5
    Until: 09:00,18.33,      !- Field 7
    Until: 23:00,21.11,      !- Field 9
    Until: 24:00,21.11,      !- Field 11
    For SummerDesignDay,     !- Field 13
    Until: 24:00,15.56,      !- Field 14
    For: Friday Saturday,    !- Field 16
    Until: 08:00,15.56,      !- Field 17
    Until: 09:00,18.33,      !- Field 19
    Until: 23:00,21.11,      !- Field 21
    Until: 24:00,21.11,      !- Field 23
    For: Sunday Holidays AllOtherDays, !- Field 25
    Until:  8:00,15.56,      !- Field 26
    Until:  9:00,18.33,      !- Field 28
    Until: 23:00,21.11,      !- Field 30
    Until: 24:00,21.11;      !- Field 32

  Schedule:Compact,
    Type1_HTGSETP_SCH_YES_OPTIMUM_STARTSTOP,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Tuesday Wednesday Thursday, !- Field 2
    Until: 01:00,20.00,      !- Field 3
    Until: 08:00,15.56,      !- Field 5
    Until: 09:00,18.33,      !- Field 7
    Until: 23:00,21.11,      !- Field 9
    Until: 24:00,21.11,      !- Field 11
    For: WinterDesignDay,    !- Field 13
    Until: 01:00,21.11,      !- Field 14
    Until: 08:00,15.56,      !- Field 16
    Until: 09:00,18.33,      !- Field 18
    Until: 23:00,21.11,      !- Field 20
    Until: 24:00,21.11,      !- Field 22
    For: SummerDesignDay,    !- Field 24
    Until: 24:00,15.56,      !- Field 25
    For: Friday Saturday,    !- Field 27
    Until: 08:00,15.56,      !- Field 28
    Until: 09:00,18.33,      !- Field 30
    Until: 23:00,21.11,      !- Field 32
    Until: 24:00,20.00,      !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until:  8:00,15.56,      !- Field 37
    Until:  9:00,18.33,      !- Field 39
    Until: 23:00,21.11,      !- Field 41
    Until: 24:00,20.00;      !- Field 43

  Schedule:Compact,
    Type1_HTGSETP_SCH_NO_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 01:00,21.11,      !- Field 3
    Until: 08:00,15.56,      !- Field 5
    Until: 09:00,18.33,      !- Field 7
    Until: 23:00,21.11,      !- Field 9
    Until: 24:00,21.11,      !- Field 11
    For: Monday Tuesday Wednesday Thursday, !- Field 13
    Until: 01:00,21.11,      !- Field 14
    Until: 08:00,15.56,      !- Field 16
    Until: 09:00,21.11,      !- Field 18
    Until: 23:00,21.11,      !- Field 20
    Until: 24:00,21.11,      !- Field 22
    For SummerDesignDay,     !- Field 24
    Until: 24:00,15.56,      !- Field 25
    For: Friday Saturday,    !- Field 27
    Until: 08:00,15.56,      !- Field 28
    Until: 09:00,21.11,      !- Field 30
    Until: 23:00,21.11,      !- Field 32
    Until: 24:00,21.11,      !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until:  8:00,15.56,      !- Field 37
    Until:  9:00,21.11,      !- Field 39
    Until: 23:00,21.11,      !- Field 41
    Until: 24:00,21.11;      !- Field 43

  Schedule:Compact,
    Type2_HTGSETP_SCH_YES_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays WinterDesignDay, !- Field 2
    Until: 07:00,15.56,      !- Field 3
    Until: 08:00,18.33,      !- Field 5
    Until: 21:00,21.11,      !- Field 7
    Until: 24:00,15.56,      !- Field 9
    For SummerDesignDay,     !- Field 11
    Until: 24:00,15.56,      !- Field 12
    For: Saturday,           !- Field 14
    Until: 07:00,15.56,      !- Field 15
    Until: 08:00,18.33,      !- Field 17
    Until: 19:00,21.11,      !- Field 19
    Until: 24:00,15.56,      !- Field 21
    For: Sunday Holidays AllOtherDays, !- Field 23
    Until:  8:00,15.56,      !- Field 24
    Until:  9:00,18.33,      !- Field 26
    Until: 18:00,21.11,      !- Field 28
    Until: 24:00,15.56;      !- Field 30

  Schedule:Compact,
    Type2_HTGSETP_SCH_YES_OPTIMUM_STARTSTOP,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 07:00,15.56,      !- Field 3
    Until: 08:00,18.33,      !- Field 5
    Until: 20:00,21.11,      !- Field 7
    Until: 21:00,20.00,      !- Field 9
    Until: 24:00,15.56,      !- Field 11
    For: WinterDesignDay,    !- Field 13
    Until: 07:00,15.56,      !- Field 14
    Until: 08:00,18.33,      !- Field 16
    Until: 21:00,21.11,      !- Field 18
    Until: 24:00,15.56,      !- Field 20
    For: SummerDesignDay,    !- Field 22
    Until: 24:00,15.56,      !- Field 23
    For: Saturday,           !- Field 25
    Until: 07:00,15.56,      !- Field 26
    Until: 08:00,18.33,      !- Field 28
    Until: 18:00,21.11,      !- Field 30
    Until: 19:00,20.00,      !- Field 32
    Until: 24:00,15.56,      !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until:  8:00,15.56,      !- Field 37
    Until:  9:00,18.33,      !- Field 39
    Until: 17:00,21.11,      !- Field 41
    Until: 18:00,20.00,      !- Field 43
    Until: 24:00,15.56;      !- Field 45

  Schedule:Compact,
    Type2_HTGSETP_SCH_NO_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 07:00,15.56,      !- Field 3
    Until: 08:00,18.33,      !- Field 5
    Until: 21:00,21.11,      !- Field 7
    Until: 24:00,15.56,      !- Field 9
    For: Weekdays,           !- Field 11
    Until: 07:00,15.56,      !- Field 12
    Until: 08:00,21.11,      !- Field 14
    Until: 21:00,21.11,      !- Field 16
    Until: 24:00,15.56,      !- Field 18
    For SummerDesignDay,     !- Field 20
    Until: 24:00,15.56,      !- Field 21
    For: Saturday,           !- Field 23
    Until: 07:00,15.56,      !- Field 24
    Until: 08:00,21.11,      !- Field 26
    Until: 19:00,21.11,      !- Field 28
    Until: 24:00,15.56,      !- Field 30
    For: Sunday Holidays AllOtherDays, !- Field 32
    Until:  8:00,15.56,      !- Field 33
    Until:  9:00,21.11,      !- Field 35
    Until: 18:00,21.11,      !- Field 37
    Until: 24:00,15.56;      !- Field 39

  Schedule:Compact,
    Type3_HTGSETP_SCH_YES_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays WinterDesignDay, !- Field 2
    Until: 08:00,15.56,      !- Field 3
    Until: 09:00,18.33,      !- Field 5
    Until: 21:00,21.11,      !- Field 7
    Until: 24:00,15.56,      !- Field 9
    For SummerDesignDay,     !- Field 11
    Until: 24:00,15.56,      !- Field 12
    For: Saturday,           !- Field 14
    Until: 08:00,15.56,      !- Field 15
    Until: 09:00,18.33,      !- Field 17
    Until: 19:00,21.11,      !- Field 19
    Until: 24:00,15.56,      !- Field 21
    For: Sunday Holidays AllOtherDays, !- Field 23
    Until:  9:00,15.56,      !- Field 24
    Until: 10:00,18.33,      !- Field 26
    Until: 18:00,21.11,      !- Field 28
    Until: 24:00,15.56;      !- Field 30

  Schedule:Compact,
    Type3_HTGSETP_SCH_YES_OPTIMUM_STARTSTOP,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00,15.56,      !- Field 3
    Until: 09:00,18.33,      !- Field 5
    Until: 20:00,21.11,      !- Field 7
    Until: 21:00,20.0,       !- Field 9
    Until: 24:00,15.56,      !- Field 11
    For: WinterDesignDay,    !- Field 13
    Until: 08:00,15.56,      !- Field 14
    Until: 09:00,18.33,      !- Field 16
    Until: 21:00,21.11,      !- Field 18
    Until: 24:00,15.56,      !- Field 20
    For: SummerDesignDay,    !- Field 22
    Until: 24:00,15.56,      !- Field 23
    For: Saturday,           !- Field 25
    Until: 08:00,15.56,      !- Field 26
    Until: 09:00,18.33,      !- Field 28
    Until: 18:00,21.11,      !- Field 30
    Until: 19:00,20.00,      !- Field 32
    Until: 24:00,15.56,      !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until:  9:00,15.56,      !- Field 37
    Until: 10:00,18.33,      !- Field 39
    Until: 17:00,21.11,      !- Field 41
    Until: 18:00,20.00,      !- Field 43
    Until: 24:00,15.56;      !- Field 45

  Schedule:Compact,
    Type3_HTGSETP_SCH_NO_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 08:00,15.56,      !- Field 3
    Until: 09:00,18.33,      !- Field 5
    Until: 21:00,21.11,      !- Field 7
    Until: 24:00,15.56,      !- Field 9
    For: Weekdays,           !- Field 11
    Until: 08:00,15.56,      !- Field 12
    Until: 09:00,21.11,      !- Field 14
    Until: 21:00,21.11,      !- Field 16
    Until: 24:00,15.56,      !- Field 18
    For SummerDesignDay,     !- Field 20
    Until: 24:00,15.56,      !- Field 21
    For: Saturday,           !- Field 23
    Until: 08:00,15.56,      !- Field 24
    Until: 09:00,21.11,      !- Field 26
    Until: 19:00,21.11,      !- Field 28
    Until: 24:00,15.56,      !- Field 30
    For: Sunday Holidays AllOtherDays, !- Field 32
    Until:  9:00,15.56,      !- Field 33
    Until: 10:00,21.11,      !- Field 35
    Until: 18:00,21.11,      !- Field 37
    Until: 24:00,15.56;      !- Field 39

  Schedule:Compact,
    Type1_CLGSETP_SCH_YES_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Tuesday Wednesday Thursday SummerDesignDay, !- Field 2
    Until: 08:00,29.44,      !- Field 3
    Until: 09:00,26.67,      !- Field 5
    Until: 23:00,23.89,      !- Field 7
    Until: 24:00,23.89,      !- Field 9
    For WinterDesignDay,     !- Field 11
    Until: 24:00,29.44,      !- Field 12
    For: Friday Saturday,    !- Field 14
    Until: 01:00,23.89,      !- Field 15
    Until: 08:00,29.44,      !- Field 17
    Until: 09:00,26.67,      !- Field 19
    Until: 23:00,23.89,      !- Field 21
    Until: 24:00,23.89,      !- Field 23
    For: Sunday Holidays AllOtherDays, !- Field 25
    Until:  8:00,29.44,      !- Field 26
    Until:  8:00,26.67,      !- Field 28
    Until: 23:00,23.89,      !- Field 30
    Until: 24:00,23.89;      !- Field 32

  Schedule:Compact,
    Type1_CLGSETP_SCH_YES_OPTIMUM_STARTSTOP,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Tuesday Wednesday Thursday, !- Field 2
    Until: 08:00,29.44,      !- Field 3
    Until: 09:00,26.67,      !- Field 5
    Until: 23:00,23.89,      !- Field 7
    Until: 24:00,25.00,      !- Field 9
    For: SummerDesignDay,    !- Field 11
    Until: 08:00,29.44,      !- Field 12
    Until: 09:00,26.67,      !- Field 14
    Until: 23:00,23.89,      !- Field 16
    Until: 24:00,23.89,      !- Field 18
    For: WinterDesignDay,    !- Field 20
    Until: 24:00,29.44,      !- Field 21
    For: Friday Saturday,    !- Field 23
    Until: 01:00,25.00,      !- Field 24
    Until: 08:00,29.44,      !- Field 26
    Until: 09:00,26.67,      !- Field 28
    Until: 23:00,23.89,      !- Field 30
    Until: 24:00,23.89,      !- Field 32
    For: Sunday Holidays AllOtherDays, !- Field 34
    Until:  8:00,29.44,      !- Field 35
    Until:  8:00,26.67,      !- Field 37
    Until: 23:00,23.89,      !- Field 39
    Until: 24:00,25.00;      !- Field 41

  Schedule:Compact,
    Type1_CLGSETP_SCH_NO_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 08:00,29.44,      !- Field 3
    Until: 09:00,26.67,      !- Field 5
    Until: 23:00,23.89,      !- Field 7
    Until: 24:00,23.89,      !- Field 9
    For: Monday Tuesday Wednesday Thursday, !- Field 11
    Until: 08:00,29.44,      !- Field 12
    Until: 09:00,23.89,      !- Field 14
    Until: 23:00,23.89,      !- Field 16
    Until: 24:00,23.89,      !- Field 18
    For WinterDesignDay,     !- Field 20
    Until: 24:00,29.44,      !- Field 21
    For: Friday Saturday,    !- Field 23
    Until: 01:00,23.89,      !- Field 24
    Until: 08:00,29.44,      !- Field 26
    Until: 09:00,23.89,      !- Field 28
    Until: 23:00,23.89,      !- Field 30
    Until: 24:00,23.89,      !- Field 32
    For: Sunday Holidays AllOtherDays, !- Field 34
    Until:  8:00,29.44,      !- Field 35
    Until:  8:00,26.67,      !- Field 37
    Until: 23:00,23.89,      !- Field 39
    Until: 24:00,23.89;      !- Field 41

  Schedule:Compact,
    Type1_CLGSETP_SCH_NO_SETBACK,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 08:00,29.44,      !- Field 3
    Until: 09:00,26.67,      !- Field 5
    Until: 23:00,23.89,      !- Field 7
    Until: 24:00,23.89,      !- Field 9
    For: Monday Tuesday Wednesday Thursday, !- Field 11
    Until: 08:00,23.89,      !- Field 12
    Until: 09:00,23.89,      !- Field 14
    Until: 23:00,23.89,      !- Field 16
    Until: 24:00,23.89,      !- Field 18
    For WinterDesignDay,     !- Field 20
    Until: 24:00,29.44,      !- Field 21
    For: Friday Saturday,    !- Field 23
    Until: 01:00,23.89,      !- Field 24
    Until: 08:00,23.89,      !- Field 26
    Until: 09:00,23.89,      !- Field 28
    Until: 23:00,23.89,      !- Field 30
    Until: 24:00,23.89,      !- Field 32
    For: Sunday Holidays AllOtherDays, !- Field 34
    Until:  8:00,23.89,      !- Field 35
    Until:  8:00,23.89,      !- Field 37
    Until: 23:00,23.89,      !- Field 39
    Until: 24:00,23.89;      !- Field 41

  Schedule:Compact,
    Type2_CLGSETP_SCH_YES_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,29.44,      !- Field 3
    Until: 08:00,26.67,      !- Field 5
    Until: 20:00,23.89,      !- Field 7
    Until: 24:00,29.44,      !- Field 9
    For WinterDesignDay,     !- Field 11
    Until: 24:00,29.44,      !- Field 12
    For: Saturday,           !- Field 14
    Until: 07:00,29.44,      !- Field 15
    Until: 08:00,26.67,      !- Field 17
    Until: 18:00,23.89,      !- Field 19
    Until: 24:00,29.44,      !- Field 21
    For: Sunday Holidays AllOtherDays, !- Field 23
    Until:  8:00,29.44,      !- Field 24
    Until:  9:00,26.67,      !- Field 26
    Until: 17:00,23.89,      !- Field 28
    Until: 24:00,29.44;      !- Field 30

  Schedule:Compact,
    Type2_CLGSETP_SCH_YES_OPTIMUM_STARTSTOP,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 07:00,29.44,      !- Field 3
    Until: 08:00,26.67,      !- Field 5
    Until: 19:00,23.89,      !- Field 7
    Until: 20:00,25.0,       !- Field 9
    Until: 24:00,29.44,      !- Field 11
    For: Weekdays,           !- Field 13
    Until: 07:00,29.44,      !- Field 14
    Until: 08:00,26.67,      !- Field 16
    Until: 20:00,23.89,      !- Field 18
    Until: 24:00,29.44,      !- Field 20
    For: WinterDesignDay,    !- Field 22
    Until: 24:00,29.44,      !- Field 23
    For: Saturday,           !- Field 25
    Until: 07:00,29.44,      !- Field 26
    Until: 08:00,26.67,      !- Field 28
    Until: 17:00,23.89,      !- Field 30
    Until: 18:00,25.00,      !- Field 32
    Until: 24:00,29.44,      !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until:  8:00,29.44,      !- Field 37
    Until:  9:00,26.67,      !- Field 39
    Until: 16:00,23.89,      !- Field 41
    Until: 17:00,25.00,      !- Field 43
    Until: 24:00,29.44;      !- Field 45

  Schedule:Compact,
    Type2_CLGSETP_SCH_NO_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 07:00,29.44,      !- Field 3
    Until: 08:00,26.67,      !- Field 5
    Until: 20:00,23.89,      !- Field 7
    Until: 24:00,29.44,      !- Field 9
    For: Weekdays,           !- Field 11
    Until: 07:00,29.44,      !- Field 12
    Until: 08:00,23.89,      !- Field 14
    Until: 20:00,23.89,      !- Field 16
    Until: 24:00,29.44,      !- Field 18
    For WinterDesignDay,     !- Field 20
    Until: 24:00,29.44,      !- Field 21
    For: Saturday,           !- Field 23
    Until: 07:00,29.44,      !- Field 24
    Until: 08:00,23.89,      !- Field 26
    Until: 18:00,23.89,      !- Field 28
    Until: 24:00,29.44,      !- Field 30
    For: Sunday Holidays AllOtherDays, !- Field 32
    Until:  8:00,29.44,      !- Field 33
    Until:  9:00,23.89,      !- Field 35
    Until: 17:00,23.89,      !- Field 37
    Until: 24:00,29.44;      !- Field 39

  Schedule:Compact,
    Type2_CLGSETP_SCH_NO_SETBACK,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 07:00,29.44,      !- Field 3
    Until: 08:00,26.67,      !- Field 5
    Until: 20:00,23.89,      !- Field 7
    Until: 24:00,29.44,      !- Field 9
    For: Weekdays,           !- Field 11
    Until: 07:00,23.89,      !- Field 12
    Until: 08:00,23.89,      !- Field 14
    Until: 20:00,23.89,      !- Field 16
    Until: 24:00,23.89,      !- Field 18
    For WinterDesignDay,     !- Field 20
    Until: 24:00,29.44,      !- Field 21
    For: Saturday,           !- Field 23
    Until: 07:00,23.89,      !- Field 24
    Until: 08:00,23.89,      !- Field 26
    Until: 18:00,23.89,      !- Field 28
    Until: 24:00,23.89,      !- Field 30
    For: Sunday Holidays AllOtherDays, !- Field 32
    Until:  8:00,23.89,      !- Field 33
    Until:  9:00,23.89,      !- Field 35
    Until: 17:00,23.89,      !- Field 37
    Until: 24:00,23.89;      !- Field 39

  Schedule:Compact,
    Type3_CLGSETP_SCH_YES_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 08:00,29.44,      !- Field 3
    Until: 09:00,26.67,      !- Field 5
    Until: 21:00,23.89,      !- Field 7
    Until: 24:00,29.44,      !- Field 9
    For WinterDesignDay,     !- Field 11
    Until: 24:00,29.44,      !- Field 12
    For: Saturday,           !- Field 14
    Until: 08:00,29.44,      !- Field 15
    Until: 09:00,26.67,      !- Field 17
    Until: 18:00,23.89,      !- Field 19
    Until: 24:00,29.44,      !- Field 21
    For: Sunday Holidays AllOtherDays, !- Field 23
    Until:  9:00,29.44,      !- Field 24
    Until: 10:00,26.67,      !- Field 26
    Until: 17:00,23.89,      !- Field 28
    Until: 24:00,29.44;      !- Field 30

  Schedule:Compact,
    Type3_CLGSETP_SCH_YES_OPTIMUM_STARTSTOP,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00,29.44,      !- Field 3
    Until: 09:00,26.67,      !- Field 5
    Until: 20:00,23.89,      !- Field 7
    Until: 21:00,25.00,      !- Field 9
    Until: 24:00,29.44,      !- Field 11
    For: SummerDesignDay,    !- Field 13
    Until: 08:00,29.44,      !- Field 14
    Until: 09:00,26.67,      !- Field 16
    Until: 21:00,23.89,      !- Field 18
    Until: 24:00,29.44,      !- Field 20
    For: WinterDesignDay,    !- Field 22
    Until: 24:00,29.44,      !- Field 23
    For: Saturday,           !- Field 25
    Until: 08:00,29.44,      !- Field 26
    Until: 09:00,26.67,      !- Field 28
    Until: 17:00,23.89,      !- Field 30
    Until: 18:00,25.00,      !- Field 32
    Until: 24:00,29.44,      !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until:  9:00,29.44,      !- Field 37
    Until: 10:00,26.67,      !- Field 39
    Until: 16:00,23.89,      !- Field 41
    Until: 17:00,25.00,      !- Field 43
    Until: 24:00,29.44;      !- Field 45

  Schedule:Compact,
    Type3_CLGSETP_SCH_NO_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 08:00,29.44,      !- Field 3
    Until: 09:00,26.67,      !- Field 5
    Until: 21:00,23.89,      !- Field 7
    Until: 24:00,29.44,      !- Field 9
    For: Weekdays,           !- Field 11
    Until: 08:00,29.44,      !- Field 12
    Until: 09:00,23.89,      !- Field 14
    Until: 21:00,23.89,      !- Field 16
    Until: 24:00,29.44,      !- Field 18
    For WinterDesignDay,     !- Field 20
    Until: 24:00,29.44,      !- Field 21
    For: Saturday,           !- Field 23
    Until: 08:00,29.44,      !- Field 24
    Until: 09:00,23.89,      !- Field 26
    Until: 18:00,23.89,      !- Field 28
    Until: 24:00,29.44,      !- Field 30
    For: Sunday Holidays AllOtherDays, !- Field 32
    Until:  9:00,29.44,      !- Field 33
    Until: 10:00,23.89,      !- Field 35
    Until: 17:00,23.89,      !- Field 37
    Until: 24:00,29.44;      !- Field 39

  Schedule:Compact,
    Type3_CLGSETP_SCH_NO_SETBACK,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 08:00,29.44,      !- Field 3
    Until: 09:00,26.67,      !- Field 5
    Until: 21:00,23.89,      !- Field 7
    Until: 24:00,29.44,      !- Field 9
    For: Weekdays,           !- Field 11
    Until: 08:00,23.89,      !- Field 12
    Until: 09:00,23.89,      !- Field 14
    Until: 21:00,23.89,      !- Field 16
    Until: 24:00,23.89,      !- Field 18
    For WinterDesignDay,     !- Field 20
    Until: 24:00,29.44,      !- Field 21
    For: Saturday,           !- Field 23
    Until: 08:00,23.89,      !- Field 24
    Until: 09:00,23.89,      !- Field 26
    Until: 18:00,23.89,      !- Field 28
    Until: 24:00,23.89,      !- Field 30
    For: Sunday Holidays AllOtherDays, !- Field 32
    Until:  9:00,23.89,      !- Field 33
    Until: 10:00,23.89,      !- Field 35
    Until: 17:00,23.89,      !- Field 37
    Until: 24:00,23.89;      !- Field 39

  Schedule:Compact,
    Type1_FAN_SCH,           !- Name
    on/off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Tuesday Wednesday Thursday SummerDesignDay, !- Field 2
    Until: 08:00,0.0,        !- Field 3
    Until: 23:00,1.0,        !- Field 5
    Until: 24:00,1.0,        !- Field 7
    For: Friday Saturday WinterDesignDay, !- Field 9
    Until: 01:00,1.0,        !- Field 10
    Until: 08:00,0.0,        !- Field 12
    Until: 22:00,1.0,        !- Field 14
    Until: 24:00,1.0,        !- Field 16
    For: Sunday Holidays AllOtherDays, !- Field 18
    Until: 08:00,0.0,        !- Field 19
    Until: 23:00,1.0,        !- Field 21
    Until: 24:00,1.0;        !- Field 23

  Schedule:Compact,
    Type2_FAN_SCH,           !- Name
    on/off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0.0,        !- Field 3
    Until: 21:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 07:00,0.0,        !- Field 10
    Until: 19:00,1.0,        !- Field 12
    Until: 24:00,0.0,        !- Field 14
    For: Sunday Holidays AllOtherDays, !- Field 16
    Until: 08:00,0.0,        !- Field 17
    Until: 18:00,1.0,        !- Field 19
    Until: 24:00,0.0;        !- Field 21

  Schedule:Compact,
    Type3_FAN_SCH,           !- Name
    on/off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 08:00,0.0,        !- Field 3
    Until: 21:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 08:00,0.0,        !- Field 10
    Until: 19:00,1.0,        !- Field 12
    Until: 24:00,0.0,        !- Field 14
    For: Sunday Holidays AllOtherDays, !- Field 16
    Until: 09:00,0.0,        !- Field 17
    Until: 18:00,1.0,        !- Field 19
    Until: 24:00,0.0;        !- Field 21

  Schedule:Compact,
    Type1_MinOA_MotorizedDamper_SCH,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Tuesday Wednesday Thursday SummerDesignDay, !- Field 2
    Until: 09:00,0.0,        !- Field 3
    Until: 23:00,1.0,        !- Field 5
    Until: 24:00,1.0,        !- Field 7
    For: Friday Saturday WinterDesignDay, !- Field 9
    Until: 01:00,1.0,        !- Field 10
    Until: 09:00,0.0,        !- Field 12
    Until: 22:00,1.0,        !- Field 14
    Until: 24:00,1.0,        !- Field 16
    For: Sunday Holidays AllOtherDays, !- Field 18
    Until: 09:00,0.0,        !- Field 19
    Until: 23:00,1.0,        !- Field 21
    Until: 24:00,1.0;        !- Field 23

  Schedule:Compact,
    Type2_MinOA_MotorizedDamper_SCH,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 08:00,0.0,        !- Field 3
    Until: 21:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 08:00,0.0,        !- Field 10
    Until: 19:00,1.0,        !- Field 12
    Until: 24:00,0.0,        !- Field 14
    For: Sunday Holidays AllOtherDays, !- Field 16
    Until: 09:00,0.0,        !- Field 17
    Until: 18:00,1.0,        !- Field 19
    Until: 24:00,0.0;        !- Field 21

  Schedule:Compact,
    Type3_MinOA_MotorizedDamper_SCH,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 09:00,0.0,        !- Field 3
    Until: 21:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 09:00,0.0,        !- Field 10
    Until: 19:00,1.0,        !- Field 12
    Until: 24:00,0.0,        !- Field 14
    For: Sunday Holidays AllOtherDays, !- Field 16
    Until: 10:00,0.0,        !- Field 17
    Until: 18:00,1.0,        !- Field 19
    Until: 24:00,0.0;        !- Field 21

  Schedule:Compact,
    Type1_SWH_SCH,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Tuesday Wednesday Thursday SummerDesignDay, !- Field 2
    Until: 01:00,0.00,       !- Field 3
    Until: 03:00,0.00,       !- Field 5
    Until: 07:00,0.00,       !- Field 7
    Until: 09:00,0.04,       !- Field 9
    Until: 10:00,0.15,       !- Field 11
    Until: 11:00,0.23,       !- Field 13
    Until: 12:00,0.32,       !- Field 15
    Until: 13:00,0.41,       !- Field 17
    Until: 14:00,0.62,       !- Field 19
    Until: 15:00,0.60,       !- Field 21
    Until: 16:00,0.55,       !- Field 23
    Until: 17:00,0.45,       !- Field 25
    Until: 18:00,0.50,       !- Field 27
    Until: 19:00,0.46,       !- Field 29
    Until: 20:00,0.47,       !- Field 31
    Until: 21:00,0.34,       !- Field 33
    Until: 22:00,0.33,       !- Field 35
    Until: 23:00,0.23,       !- Field 37
    Until: 24:00,0.13,       !- Field 39
    For: Friday Saturday WinterDesignDay, !- Field 41
    Until: 01:00,0.13,       !- Field 42
    Until: 02:00,0.00,       !- Field 44
    Until: 03:00,0.00,       !- Field 46
    Until: 07:00,0.00,       !- Field 48
    Until: 08:00,0.00,       !- Field 50
    Until: 09:00,0.00,       !- Field 52
    Until: 10:00,0.20,       !- Field 54
    Until: 11:00,0.23,       !- Field 56
    Until: 12:00,0.32,       !- Field 58
    Until: 13:00,0.41,       !- Field 60
    Until: 14:00,0.65,       !- Field 62
    Until: 15:00,0.6,        !- Field 64
    Until: 16:00,0.55,       !- Field 66
    Until: 17:00,0.45,       !- Field 68
    Until: 18:00,0.50,       !- Field 70
    Until: 19:00,0.46,       !- Field 72
    Until: 20:00,0.47,       !- Field 74
    Until: 21:00,0.34,       !- Field 76
    Until: 22:00,0.33,       !- Field 78
    Until: 23:00,0.23,       !- Field 80
    Until: 24:00,0.13,       !- Field 82
    For: Sunday Holidays AllOtherDays, !- Field 84
    Until: 01:00,0.00,       !- Field 85
    Until: 03:00,0.00,       !- Field 87
    Until: 07:00,0.00,       !- Field 89
    Until: 08:00,0.00,       !- Field 91
    Until: 09:00,0.1,        !- Field 93
    Until: 10:00,0.14,       !- Field 95
    Until: 11:00,0.29,       !- Field 97
    Until: 12:00,0.31,       !- Field 99
    Until: 14:00,0.36,       !- Field 101
    Until: 15:00,0.34,       !- Field 103
    Until: 16:00,0.35,       !- Field 105
    Until: 17:00,0.37,       !- Field 107
    Until: 18:00,0.34,       !- Field 109
    Until: 19:00,0.25,       !- Field 111
    Until: 20:00,0.27,       !- Field 113
    Until: 21:00,0.21,       !- Field 115
    Until: 22:00,0.16,       !- Field 117
    Until: 23:00,0.16,       !- Field 119
    Until: 24:00,0.1;        !- Field 121

  Schedule:Compact,
    Type2_SWH_SCH,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 01:00,0.00,       !- Field 3
    Until: 03:00,0.00,       !- Field 5
    Until: 08:00,0.00,       !- Field 7
    Until: 09:00,0.15,       !- Field 9
    Until: 10:00,0.23,       !- Field 11
    Until: 11:00,0.32,       !- Field 13
    Until: 12:00,0.41,       !- Field 15
    Until: 13:00,0.57,       !- Field 17
    Until: 14:00,0.62,       !- Field 19
    Until: 15:00,0.61,       !- Field 21
    Until: 16:00,0.50,       !- Field 23
    Until: 17:00,0.45,       !- Field 25
    Until: 18:00,0.46,       !- Field 27
    Until: 19:00,0.47,       !- Field 29
    Until: 20:00,0.42,       !- Field 31
    Until: 21:00,0.34,       !- Field 33
    Until: 22:00,0.00,       !- Field 35
    Until: 23:00,0.00,       !- Field 37
    Until: 24:00,0.00,       !- Field 39
    For: Saturday WinterDesignDay, !- Field 41
    Until: 01:00,0.00,       !- Field 42
    Until: 02:00,0.00,       !- Field 44
    Until: 03:00,0.00,       !- Field 46
    Until: 07:00,0.00,       !- Field 48
    Until: 08:00,0.00,       !- Field 50
    Until: 09:00,0.2,        !- Field 52
    Until: 10:00,0.24,       !- Field 54
    Until: 11:00,0.27,       !- Field 56
    Until: 12:00,0.42,       !- Field 58
    Until: 13:00,0.54,       !- Field 60
    Until: 14:00,0.62,       !- Field 62
    Until: 15:00,0.6,        !- Field 64
    Until: 16:00,0.50,       !- Field 66
    Until: 17:00,0.48,       !- Field 68
    Until: 18:00,0.47,       !- Field 70
    Until: 19:00,0.34,       !- Field 72
    Until: 20:00,0.00,       !- Field 74
    Until: 21:00,0.00,       !- Field 76
    Until: 22:00,0.00,       !- Field 78
    Until: 23:00,0.00,       !- Field 80
    Until: 24:00,0.00,       !- Field 82
    For: Sunday Holidays AllOtherDays, !- Field 84
    Until: 01:00,0.00,       !- Field 85
    Until: 03:00,0.00,       !- Field 87
    Until: 07:00,0.00,       !- Field 89
    Until: 08:00,0.00,       !- Field 91
    Until: 09:00,0.00,       !- Field 93
    Until: 10:00,0.12,       !- Field 95
    Until: 11:00,0.14,       !- Field 97
    Until: 12:00,0.29,       !- Field 99
    Until: 13:00,0.33,       !- Field 101
    Until: 14:00,0.40,       !- Field 103
    Until: 15:00,0.36,       !- Field 105
    Until: 16:00,0.37,       !- Field 107
    Until: 17:00,0.35,       !- Field 109
    Until: 18:00,0.37,       !- Field 111
    Until: 19:00,0.00,       !- Field 113
    Until: 21:00,0.00,       !- Field 115
    Until: 22:00,0.00,       !- Field 117
    Until: 23:00,0.00,       !- Field 119
    Until: 24:00,0.00;       !- Field 121

  Schedule:Compact,
    Type3_SWH_SCH,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 01:00,0.00,       !- Field 3
    Until: 03:00,0.00,       !- Field 5
    Until: 07:00,0.00,       !- Field 7
    Until: 09:00,0.00,       !- Field 9
    Until: 10:00,0.15,       !- Field 11
    Until: 11:00,0.25,       !- Field 13
    Until: 12:00,0.41,       !- Field 15
    Until: 13:00,0.57,       !- Field 17
    Until: 14:00,0.62,       !- Field 19
    Until: 15:00,0.61,       !- Field 21
    Until: 16:00,0.50,       !- Field 23
    Until: 17:00,0.45,       !- Field 25
    Until: 18:00,0.46,       !- Field 27
    Until: 19:00,0.47,       !- Field 29
    Until: 20:00,0.42,       !- Field 31
    Until: 21:00,0.34,       !- Field 33
    Until: 22:00,0.00,       !- Field 35
    Until: 23:00,0.00,       !- Field 37
    Until: 24:00,0.00,       !- Field 39
    For: Saturday WinterDesignDay, !- Field 41
    Until: 01:00,0.00,       !- Field 42
    Until: 02:00,0.00,       !- Field 44
    Until: 03:00,0.00,       !- Field 46
    Until: 07:00,0.00,       !- Field 48
    Until: 08:00,0.00,       !- Field 50
    Until: 09:00,0.00,       !- Field 52
    Until: 10:00,0.20,       !- Field 54
    Until: 11:00,0.27,       !- Field 56
    Until: 12:00,0.42,       !- Field 58
    Until: 13:00,0.54,       !- Field 60
    Until: 14:00,0.59,       !- Field 62
    Until: 15:00,0.6,        !- Field 64
    Until: 16:00,0.49,       !- Field 66
    Until: 17:00,0.48,       !- Field 68
    Until: 18:00,0.47,       !- Field 70
    Until: 19:00,0.46,       !- Field 72
    Until: 20:00,0.00,       !- Field 74
    Until: 21:00,0.00,       !- Field 76
    Until: 22:00,0.00,       !- Field 78
    Until: 23:00,0.00,       !- Field 80
    Until: 24:00,0.00,       !- Field 82
    For: Sunday Holidays AllOtherDays, !- Field 84
    Until: 01:00,0.00,       !- Field 85
    Until: 03:00,0.00,       !- Field 87
    Until: 07:00,0.00,       !- Field 89
    Until: 08:00,0.00,       !- Field 91
    Until: 09:00,0.00,       !- Field 93
    Until: 10:00,0.00,       !- Field 95
    Until: 11:00,0.12,       !- Field 97
    Until: 12:00,0.29,       !- Field 99
    Until: 13:00,0.31,       !- Field 101
    Until: 15:00,0.36,       !- Field 103
    Until: 16:00,0.34,       !- Field 105
    Until: 17:00,0.35,       !- Field 107
    Until: 18:00,0.37,       !- Field 109
    Until: 19:00,0.00,       !- Field 111
    Until: 20:00,0.00,       !- Field 113
    Until: 22:00,0.00,       !- Field 115
    Until: 23:00,0.00,       !- Field 117
    Until: 24:00,0.00;       !- Field 119

Schedule:Compact,
    Average_SWH_SCH,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 01:00,0.000,       !- Field 3
    Until: 03:00,0.000,       !- Field 5
    Until: 07:00,0.000,       !- Field 7
    Until: 09:00,0.054,       !- Field 9
    Until: 10:00,0.173,       !- Field 11
    Until: 11:00,0.264,       !- Field 13
    Until: 12:00,0.384,       !- Field 15
    Until: 13:00,0.524,       !- Field 17
    Until: 14:00,0.620,       !- Field 19
    Until: 15:00,0.607,       !- Field 21
    Until: 16:00,0.514,       !- Field 23
    Until: 17:00,0.450,       !- Field 25
    Until: 18:00,0.471,       !- Field 27
    Until: 19:00,0.467,       !- Field 29
    Until: 20:00,0.434,       !- Field 31
    Until: 21:00,0.340,       !- Field 33
    Until: 22:00,0.094,       !- Field 35
    Until: 23:00,0.066,       !- Field 37
    Until: 24:00,0.037,       !- Field 39
    For: Saturday WinterDesignDay, !- Field 41
    Until: 01:00,0.037,       !- Field 42
    Until: 02:00,0.000,       !- Field 44
    Until: 03:00,0.000,       !- Field 46
    Until: 07:00,0.000,       !- Field 48
    Until: 08:00,0.000,       !- Field 50
    Until: 09:00,0.057,       !- Field 52
    Until: 10:00,0.211,       !- Field 54
    Until: 11:00,0.259,       !- Field 56
    Until: 12:00,0.391,       !- Field 58
    Until: 13:00,0.503,       !- Field 60
    Until: 14:00,0.616,       !- Field 62
    Until: 15:00,0.600,        !- Field 64
    Until: 16:00,0.510,       !- Field 66
    Until: 17:00,0.471,       !- Field 68
    Until: 18:00,0.479,       !- Field 70
    Until: 19:00,0.426,       !- Field 72
    Until: 20:00,0.134,       !- Field 74
    Until: 21:00,0.097,       !- Field 76
    Until: 22:00,0.094,       !- Field 78
    Until: 23:00,0.066,       !- Field 80
    Until: 24:00,0.037,       !- Field 82
    For: Sunday Holidays AllOtherDays, !- Field 84
    Until: 01:00,0.000,       !- Field 85
    Until: 03:00,0.000,       !- Field 87
    Until: 07:00,0.000,       !- Field 89
    Until: 08:00,0.000,       !- Field 91
    Until: 09:00,0.029,       !- Field 93
    Until: 10:00,0.074,       !- Field 95
    Until: 11:00,0.174,       !- Field 97
    Until: 12:00,0.296,       !- Field 99
    Until: 13:00,0.330,       !- Field 101
    Until: 14:00,0.371,       !- Field 103
    Until: 15:00,0.354,       !- Field 103
    Until: 16:00,0.351,       !- Field 105
    Until: 17:00,0.356,       !- Field 107
    Until: 18:00,0.361,       !- Field 109
    Until: 19:00,0.071,       !- Field 111
    Until: 20:00,0.077,       !- Field 113
    Until: 21:00,0.060,       !- Field 115
    Until: 22:00,0.046,       !- Field 115
    Until: 23:00,0.046,       !- Field 117
    Until: 24:00,0.029;    !- Field 119

  Schedule:Compact,
    ALWAYS_ON,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    Exterior_Lgt_ALWAYS_ON,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Exterior_Lgt_189_1,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:Weekdays,            !- Field 2
    Until:  9:00,0.5,        !- Field 3
    Until: 24:00,1.0,        !- Field 5
    For:Saturday,            !- Field 7
    Until:  9:00,0.5,        !- Field 8
    Until: 24:00,1.0,        !- Field 10
    For:Sunday Holidays AllOtherDays, !- Field 12
    Until:  9:00,0.5,        !- Field 13
    Until: 24:00,1.0;        !- Field 15

  Schedule:Compact,
    MinOA_Sched,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    Dual Zone Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    ACTIVITY_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,120.;       !- Field 3

  Schedule:Compact,
    WORK_EFF_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    AIR_VELO_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    CLOTHING_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 04/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0,        !- Field 3
    Through: 09/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,0.5,        !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1.0;        !- Field 11

  Schedule:Compact,
    Hot Water Setpoint Temp Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 24:00,60.0;       !- Field 3
  Schedule:Constant,SZ_system_OA_Max_Frac_SCH,Fraction,
  0.75;


  Construction:FfactorGroundFloor,
    LGstore1_Floor_Ffactor,  !- Name
    0.90012,  !- F-Factor {W/m-K}
    348.3864,                !- Area {m2}
    53.34;                   !- PerimeterExposed {m}

  Construction:FfactorGroundFloor,
    SMstore1_Floor_Ffactor,  !- Name
    0.90012,  !- F-Factor {W/m-K}
    174.19320000000005,      !- Area {m2}
    15.239999999999998;      !- PerimeterExposed {m}

  Construction:FfactorGroundFloor,
    SMstore2_Floor_Ffactor,  !- Name
    0.90012,  !- F-Factor {W/m-K}
    174.19319999999993,      !- Area {m2}
    15.240000000000002;      !- PerimeterExposed {m}

  Construction:FfactorGroundFloor,
    SMstore3_Floor_Ffactor,  !- Name
    0.90012,  !- F-Factor {W/m-K}
    174.19320000000005,      !- Area {m2}
    15.240000000000002;      !- PerimeterExposed {m}

  Construction:FfactorGroundFloor,
    SMstore4_Floor_Ffactor,  !- Name
    0.90012,  !- F-Factor {W/m-K}
    174.19320000000005,      !- Area {m2}
    15.239999999999995;      !- PerimeterExposed {m}

  Construction:FfactorGroundFloor,
    LGstore2_Floor_Ffactor,  !- Name
    0.90012,  !- F-Factor {W/m-K}
    348.38639999999987,      !- Area {m2}
    30.480000000000004;      !- PerimeterExposed {m}

  Construction:FfactorGroundFloor,
    SMstore5_Floor_Ffactor,  !- Name
    0.90012,  !- F-Factor {W/m-K}
    174.19319999999993,      !- Area {m2}
    15.239999999999995;      !- PerimeterExposed {m}

  Construction:FfactorGroundFloor,
    SMstore6_Floor_Ffactor,  !- Name
    0.90012,  !- F-Factor {W/m-K}
    174.19320000000016,      !- Area {m2}
    15.240000000000009;      !- PerimeterExposed {m}

  Construction:FfactorGroundFloor,
    SMstore7_Floor_Ffactor,  !- Name
    0.90012,  !- F-Factor {W/m-K}
    174.1931999999997,       !- Area {m2}
    15.23999999999998;       !- PerimeterExposed {m}

  Construction:FfactorGroundFloor,
    SMstore8_Floor_Ffactor,  !- Name
    0.90012,  !- F-Factor {W/m-K}
    174.1932000000004,       !- Area {m2}
    38.10000000000001;       !- PerimeterExposed {m}

  Zone,
    LGstore1,                !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    1805.2000,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    LGstore1_Floor,          !- Name
    Floor,                   !- Surface Type
    LGstore1_Floor_Ffactor,  !- Construction Name
    LGstore1,                !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,22.8600,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    15.2400,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    15.2400,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    LGstore1_Wall_2,         !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    LGstore1,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    LGstore1_Roof,           !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    LGstore1,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2400,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,22.8600,5.1800,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,5.1800,  !- X,Y,Z ==> Vertex 3 {m}
    15.2400,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    LGstore1_Wall_3,         !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    LGstore1,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2400,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    15.2400,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,22.8600,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

  FenestrationSurface:Detailed,
    LGstore1_Wall_3_Door_1,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    LGstore1_Wall_3,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    4.730,22.8600,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    4.730,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.900,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.900,22.8600,2.1300;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    LGstore1_Wall_3_Door_2,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    LGstore1_Wall_3,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    12.350,22.8600,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    12.350,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    10.520,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    10.520,22.8600,2.1300;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    LGstore1_Wall_4,         !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    LGstore1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    SMstore1_Wall_2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2400,0.0000,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    15.2400,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    15.2400,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    15.2400,22.8600,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    LGstore1_Wall_1,         !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    LGstore1,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    15.2400,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    15.2400,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    LGstore1_Wall_1_Window_1,!- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,  !- Construction Name
    LGstore1_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.610,0.0000,4.2400,  !- X,Y,Z ==> Vertex 1 {m}
    0.610,0.0000,2.71773240805,  !- X,Y,Z ==> Vertex 2 {m}
    2.740,0.0000,2.71773240805,  !- X,Y,Z ==> Vertex 3 {m}
    2.740,0.0000,4.2400;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    LGstore1_Wall_1_Window_2,!- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,  !- Construction Name
    LGstore1_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    4.880,0.0000,4.2400,  !- X,Y,Z ==> Vertex 1 {m}
    4.880,0.0000,2.71773240805,  !- X,Y,Z ==> Vertex 2 {m}
    7.010,0.0000,2.71773240805,  !- X,Y,Z ==> Vertex 3 {m}
    7.010,0.0000,4.2400;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    LGstore1_Wall_1_Window_3,!- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,  !- Construction Name
    LGstore1_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    8.230,0.0000,4.2400,  !- X,Y,Z ==> Vertex 1 {m}
    8.230,0.0000,2.71773240805,  !- X,Y,Z ==> Vertex 2 {m}
    10.360,0.0000,2.71773240805,  !- X,Y,Z ==> Vertex 3 {m}
    10.360,0.0000,4.2400;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    LGstore1_Wall_1_Window_4,!- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,  !- Construction Name
    LGstore1_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    12.500,0.0000,4.2400,  !- X,Y,Z ==> Vertex 1 {m}
    12.500,0.0000,2.71773240805,  !- X,Y,Z ==> Vertex 2 {m}
    14.630,0.0000,2.71773240805,  !- X,Y,Z ==> Vertex 3 {m}
    14.630,0.0000,4.2400;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    LGstore1_Wall_1_Door_1,  !- Name
    GlassDoor,               !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,  !- Construction Name
    LGstore1_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    2.900,0.0000,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    2.900,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    4.730,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    4.730,0.0000,2.1300;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    LGstore1_Wall_1_Door_2,  !- Name
    GlassDoor,               !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,  !- Construction Name
    LGstore1_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    10.520,0.0000,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    10.520,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    12.350,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    12.350,0.0000,2.1300;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    LGstore1_InternalMass_1, !- Name
    InteriorFurnishings,     !- Construction Name
    LGstore1,                !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    696.7728;                !- Surface Area {m2}

!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

!!  Version,22.1;


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION ===========

  ZoneInfiltration:DesignFlowRate,
    LGstore1_Infiltration,   !- Name
    LGstore1,                !- Zone or ZoneList Name
    Type1_Infil_SCH,         !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    LGstore1_Door_Infiltration,  !- Name
    LGstore1,                !- Zone or ZoneList Name
    INFIL_Door_Opening_SCH,  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.241164917,          !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.,                      !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  People,
    LGstore1,                !- Name
    LGstore1,                !- Zone or ZoneList or Space or SpaceList Name
    Type1_OCC_SCH,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    56.25053,                !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

  Lights,
    LGstore1_Lights,         !- Name
    LGstore1,                !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_base_lpd1,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.551227,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    LGstore1_Lights_allowance,  !- Name
    LGstore1,                !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_display_lpd_type3_lgstore,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4.03722,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ElectricEquipment,
    LGstore1_MiscPlug_Equip, !- Name
    LGstore1,                !- Zone or ZoneList or Space or SpaceList Name
    TYPE1_EQUIP_SCH,         !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1498.0615,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  Zone,
    SMstore1,                !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    902.6000,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    SMstore1_Floor,          !- Name
    Floor,                   !- Surface Type
    SMstore1_Floor_Ffactor,  !- Construction Name
    SMstore1,                !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2400,22.8600,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    22.8600,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    22.8600,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    15.2400,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore1_Wall_1,         !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    SMstore1,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2400,0.0000,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    15.2400,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    22.8600,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    22.8600,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore1_Wall_1_Window_1,!- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,  !- Construction Name
    SMstore1_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    15.850,0.0000,4.2400,  !- X,Y,Z ==> Vertex 1 {m}
    15.850,0.0000,2.71773240805,  !- X,Y,Z ==> Vertex 2 {m}
    17.980,0.0000,2.71773240805,  !- X,Y,Z ==> Vertex 3 {m}
    17.980,0.0000,4.2400;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore1_Wall_1_Window_2,!- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,  !- Construction Name
    SMstore1_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    20.120,0.0000,4.2400,  !- X,Y,Z ==> Vertex 1 {m}
    20.120,0.0000,2.71773240805,  !- X,Y,Z ==> Vertex 2 {m}
    22.250,0.0000,2.71773240805,  !- X,Y,Z ==> Vertex 3 {m}
    22.250,0.0000,4.2400;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore1_Wall_1_Door,    !- Name
    GlassDoor,               !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,  !- Construction Name
    SMstore1_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    18.140,0.0000,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    18.140,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    19.970,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    19.970,0.0000,2.1300;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore1_Wall_2,         !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    SMstore1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    LGstore1_Wall_4,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2400,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    15.2400,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    15.2400,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    15.2400,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore1_Roof,           !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    SMstore1,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.8600,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    15.2400,22.8600,5.1800,  !- X,Y,Z ==> Vertex 2 {m}
    15.2400,0.0000,5.1800,  !- X,Y,Z ==> Vertex 3 {m}
    22.8600,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore1_Wall_3,         !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    SMstore1,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.8600,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    22.8600,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    15.2400,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    15.2400,22.8600,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore1_Wall_3_Door,    !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    SMstore1_Wall_3,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    19.970,22.8600,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    19.970,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    18.140,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    18.140,22.8600,2.1300;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore1_Wall_4,         !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    SMstore1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    SMstore2_Wall_2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.8600,0.0000,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    22.8600,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    22.8600,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    22.8600,22.8600,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    SMstore1_InternalMass_1, !- Name
    InteriorFurnishings,     !- Construction Name
    SMstore1,                !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    348.3864;                !- Surface Area {m2}

!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION ===========

  ZoneInfiltration:DesignFlowRate,
    SMstore1_Infiltration,   !- Name
    SMstore1,                !- Zone or ZoneList Name
    Type1_Infil_SCH,         !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SMstore1_Door_Infiltration,  !- Name
    SMstore1,                !- Zone or ZoneList Name
    INFIL_Door_Opening_SCH,  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.134504895,          !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.,                      !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  People,
    SMstore1,                !- Name
    SMstore1,                !- Zone or ZoneList or Space or SpaceList Name
    Type1_OCC_SCH,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    28.12446,                !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

  Lights,
    SMstore1_Lights,         !- Name
    SMstore1,                !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_base_small_lpd1, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.574882,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    SMstore1_Lights_allowance,  !- Name
    SMstore1,                !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_display_lpd_type3_smstore,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.19089,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ElectricEquipment,
    SMstore1_MiscPlug_Equip, !- Name
    SMstore1,                !- Zone or ZoneList or Space or SpaceList Name
    TYPE1_EQUIP_SCH,         !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    749.0308,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  Zone,
    SMstore2,                !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    902.6000,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    SMstore2_Floor,          !- Name
    Floor,                   !- Surface Type
    SMstore2_Floor_Ffactor,  !- Construction Name
    SMstore2,                !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.8600,22.8600,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    30.4800,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    30.4800,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    22.8600,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore2_Wall_1,         !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    SMstore2,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.8600,0.0000,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    22.8600,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    30.4800,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    30.4800,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore2_Wall_1_Window_1,!- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,  !- Construction Name
    SMstore2_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    23.470,0.0000,4.2400,  !- X,Y,Z ==> Vertex 1 {m}
    23.470,0.0000,2.71773240805,  !- X,Y,Z ==> Vertex 2 {m}
    25.600,0.0000,2.71773240805,  !- X,Y,Z ==> Vertex 3 {m}
    25.600,0.0000,4.2400;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore2_Wall_1_Window_2,!- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,  !- Construction Name
    SMstore2_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    27.740,0.0000,4.2400,  !- X,Y,Z ==> Vertex 1 {m}
    27.740,0.0000,2.71773240805,  !- X,Y,Z ==> Vertex 2 {m}
    29.870,0.0000,2.71773240805,  !- X,Y,Z ==> Vertex 3 {m}
    29.870,0.0000,4.2400;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore2_Wall_1_Door,    !- Name
    GlassDoor,               !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,  !- Construction Name
    SMstore2_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    25.760,0.0000,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    25.760,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    27.580,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    27.580,0.0000,2.1300;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore2_Wall_2,         !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    SMstore2,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    SMstore1_Wall_4,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.8600,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    22.8600,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    22.8600,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    22.8600,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore2_Roof,           !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    SMstore2,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    30.4800,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    22.8600,22.8600,5.1800,  !- X,Y,Z ==> Vertex 2 {m}
    22.8600,0.0000,5.1800,  !- X,Y,Z ==> Vertex 3 {m}
    30.4800,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore2_Wall_3,         !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    SMstore2,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    30.4800,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    30.4800,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    22.8600,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    22.8600,22.8600,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore2_Wall_3_Door,    !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    SMstore2_Wall_3,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    27.580,22.8600,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    27.580,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    25.760,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    25.760,22.8600,2.1300;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore2_Wall_4,         !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    SMstore2,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    SMstore3_Wall_2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    30.4800,0.0000,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    30.4800,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    30.4800,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    30.4800,22.8600,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    SMstore2_InternalMass_1, !- Name
    InteriorFurnishings,     !- Construction Name
    SMstore2,                !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    348.3864;                !- Surface Area {m2}

!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION ===========

  ZoneInfiltration:DesignFlowRate,
    SMstore2_Infiltration,   !- Name
    SMstore2,                !- Zone or ZoneList Name
    Type2_Infil_SCH,         !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SMstore2_Door_Infiltration,  !- Name
    SMstore2,                !- Zone or ZoneList Name
    INFIL_Door_Opening_SCH,  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.134504895,          !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.,                      !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  People,
    SMstore2,                !- Name
    SMstore2,                !- Zone or ZoneList or Space or SpaceList Name
    Type2_OCC_SCH,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    28.12446,                !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

  Lights,
    SMstore2_Lights,         !- Name
    SMstore2,                !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_base_small_lpd2_type2,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.5556635,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    SMstore2_Lights_allowance,  !- Name
    SMstore2,                !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_display_lpd_type2_smstore,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5.38359,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ElectricEquipment,
    SMstore2_MiscPlug_Equip, !- Name
    SMstore2,                !- Zone or ZoneList or Space or SpaceList Name
    TYPE2_EQUIP_SCH,         !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    749.0308,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  Zone,
    SMstore3,                !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    902.6000,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    SMstore3_Floor,          !- Name
    Floor,                   !- Surface Type
    SMstore3_Floor_Ffactor,  !- Construction Name
    SMstore3,                !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    30.4800,22.8600,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    38.1000,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    38.1000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    30.4800,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore3_Wall_1,         !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    SMstore3,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    30.4800,0.0000,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    30.4800,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    38.1000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    38.1000,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore3_Wall_1_Window_1,!- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,  !- Construction Name
    SMstore3_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    31.090,0.0000,4.2400,  !- X,Y,Z ==> Vertex 1 {m}
    31.090,0.0000,2.71773240805,  !- X,Y,Z ==> Vertex 2 {m}
    33.220,0.0000,2.71773240805,  !- X,Y,Z ==> Vertex 3 {m}
    33.220,0.0000,4.2400;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore3_Wall_1_Window_2,!- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,  !- Construction Name
    SMstore3_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    35.360,0.0000,4.2400,  !- X,Y,Z ==> Vertex 1 {m}
    35.360,0.0000,2.71773240805,  !- X,Y,Z ==> Vertex 2 {m}
    37.490,0.0000,2.71773240805,  !- X,Y,Z ==> Vertex 3 {m}
    37.490,0.0000,4.2400;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore3_Wall_1_Door,    !- Name
    GlassDoor,               !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,  !- Construction Name
    SMstore3_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    33.380,0.0000,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    33.380,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    35.200,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    35.200,0.0000,2.1300;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore3_Wall_2,         !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    SMstore3,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    SMstore2_Wall_4,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    30.4800,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    30.4800,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    30.4800,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    30.4800,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore3_Roof,           !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    SMstore3,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    38.1000,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    30.4800,22.8600,5.1800,  !- X,Y,Z ==> Vertex 2 {m}
    30.4800,0.0000,5.1800,  !- X,Y,Z ==> Vertex 3 {m}
    38.1000,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore3_Wall_3,         !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    SMstore3,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    38.1000,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    38.1000,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    30.4800,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    30.4800,22.8600,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore3_Wall_3_Door,    !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    SMstore3_Wall_3,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    35.200,22.8600,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    35.200,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    33.380,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    33.380,22.8600,2.1300;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore3_Wall_4,         !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    SMstore3,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    SMstore4_Wall_2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    38.1000,0.0000,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    38.1000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    38.1000,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    38.1000,22.8600,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    SMstore3_InternalMass_1, !- Name
    InteriorFurnishings,     !- Construction Name
    SMstore3,                !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    348.3864;                !- Surface Area {m2}

!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION ===========

  ZoneInfiltration:DesignFlowRate,
    SMstore3_Infiltration,   !- Name
    SMstore3,                !- Zone or ZoneList Name
    Type2_Infil_SCH,         !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SMstore3_Door_Infiltration,  !- Name
    SMstore3,                !- Zone or ZoneList Name
    INFIL_Door_Opening_SCH,  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.134504895,          !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.,                      !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  People,
    SMstore3,                !- Name
    SMstore3,                !- Zone or ZoneList or Space or SpaceList Name
    Type2_OCC_SCH,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    28.12446,                !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

  Lights,
    SMstore3_Lights,         !- Name
    SMstore3,                !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_base_small_lpd2_type2,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.5556635,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    SMstore3_Lights_allowance,  !- Name
    SMstore3,                !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_display_lpd_type2_smstore,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5.38359,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ElectricEquipment,
    SMstore3_MiscPlug_Equip, !- Name
    SMstore3,                !- Zone or ZoneList or Space or SpaceList Name
    TYPE2_EQUIP_SCH,         !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    749.0308,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  Zone,
    SMstore4,                !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    902.6000,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    SMstore4_Floor,          !- Name
    Floor,                   !- Surface Type
    SMstore4_Floor_Ffactor,  !- Construction Name
    SMstore4,                !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    38.1000,22.8600,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    45.7200,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    45.7200,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    38.1000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore4_Wall_1,         !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    SMstore4,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    38.1000,0.0000,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    38.1000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    45.7200,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    45.7200,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore4_Wall_1_Window_1,!- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,  !- Construction Name
    SMstore4_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    38.710,0.0000,4.2400,  !- X,Y,Z ==> Vertex 1 {m}
    38.710,0.0000,2.71773240805,  !- X,Y,Z ==> Vertex 2 {m}
    40.840,0.0000,2.71773240805,  !- X,Y,Z ==> Vertex 3 {m}
    40.840,0.0000,4.2400;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore4_Wall_1_Window_2,!- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,  !- Construction Name
    SMstore4_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    42.980,0.0000,4.2400,  !- X,Y,Z ==> Vertex 1 {m}
    42.980,0.0000,2.71773240805,  !- X,Y,Z ==> Vertex 2 {m}
    45.110,0.0000,2.71773240805,  !- X,Y,Z ==> Vertex 3 {m}
    45.110,0.0000,4.2400;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore4_Wall_1_Door,    !- Name
    GlassDoor,               !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,  !- Construction Name
    SMstore4_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    41.000,0.0000,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    41.000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    42.820,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    42.820,0.0000,2.1300;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore4_Wall_2,         !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    SMstore4,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    SMstore3_Wall_4,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    38.1000,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    38.1000,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    38.1000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    38.1000,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore4_Roof,           !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    SMstore4,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    45.7200,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    38.1000,22.8600,5.1800,  !- X,Y,Z ==> Vertex 2 {m}
    38.1000,0.0000,5.1800,  !- X,Y,Z ==> Vertex 3 {m}
    45.7200,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore4_Wall_3,         !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    SMstore4,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    45.7200,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    45.7200,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    38.1000,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    38.1000,22.8600,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore4_Wall_3_Door,    !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    SMstore4_Wall_3,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    42.820,22.8600,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    42.820,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    41.000,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    41.000,22.8600,2.1300;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore4_Wall_4,         !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    SMstore4,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    LGstore2_Wall_2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    45.7200,0.0000,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    45.7200,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    45.7200,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    45.7200,22.8600,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    SMstore4_InternalMass_1, !- Name
    InteriorFurnishings,     !- Construction Name
    SMstore4,                !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    348.3864;                !- Surface Area {m2}

!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION ===========

  ZoneInfiltration:DesignFlowRate,
    SMstore4_Infiltration,   !- Name
    SMstore4,                !- Zone or ZoneList Name
    Type2_Infil_SCH,         !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SMstore4_Door_Infiltration,  !- Name
    SMstore4,                !- Zone or ZoneList Name
    INFIL_Door_Opening_SCH,  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.134504895,          !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.,                      !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  People,
    SMstore4,                !- Name
    SMstore4,                !- Zone or ZoneList or Space or SpaceList Name
    Type2_OCC_SCH,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    28.12446,                !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

  Lights,
    SMstore4_Lights,         !- Name
    SMstore4,                !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_base_small_lpd2_type2,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.5556635,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    SMstore4_Lights_allowance,  !- Name
    SMstore4,                !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_display_lpd_type2_smstore,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5.38359,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ElectricEquipment,
    SMstore4_MiscPlug_Equip, !- Name
    SMstore4,                !- Zone or ZoneList or Space or SpaceList Name
    TYPE2_EQUIP_SCH,         !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    749.0308,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  Zone,
    LGstore2,                !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    1805.2000,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    LGstore2_Floor,          !- Name
    Floor,                   !- Surface Type
    LGstore2_Floor_Ffactor,  !- Construction Name
    LGstore2,                !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    45.7200,22.8600,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    60.9600,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    60.9600,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    45.7200,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    LGstore2_Wall_2,         !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    LGstore2,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    SMstore4_Wall_4,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    45.7200,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    45.7200,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    45.7200,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    45.7200,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    LGstore2_Roof,           !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    LGstore2,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    45.7200,22.8600,5.1800,  !- X,Y,Z ==> Vertex 2 {m}
    45.7200,0.0000,5.1800,  !- X,Y,Z ==> Vertex 3 {m}
    60.9600,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    LGstore2_Wall_3,         !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    LGstore2,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    60.9600,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    45.7200,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    45.7200,22.8600,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    LGstore2_Wall_3_Door_1,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    LGstore2_Wall_3,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    50.440,22.8600,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    50.440,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    48.620,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    48.620,22.8600,2.1300;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    LGstore2_Wall_3_Door_2,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    LGstore2_Wall_3,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    58.060,22.8600,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    58.060,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    56.240,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    56.240,22.8600,2.1300;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    LGstore2_Wall_4,         !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    LGstore2,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    SMstore5_Wall_2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,0.0000,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    60.9600,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    60.9600,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    60.9600,22.8600,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    LGstore2_Wall_1,         !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    LGstore2,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    45.7200,0.0000,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    45.7200,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    60.9600,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    60.9600,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    LGstore2_Wall_1_Window_1,!- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,  !- Construction Name
    LGstore2_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    46.330,0.0000,4.2400,  !- X,Y,Z ==> Vertex 1 {m}
    46.330,0.0000,2.71773240805,  !- X,Y,Z ==> Vertex 2 {m}
    48.460,0.0000,2.71773240805,  !- X,Y,Z ==> Vertex 3 {m}
    48.460,0.0000,4.2400;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    LGstore2_Wall_1_Window_2,!- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,  !- Construction Name
    LGstore2_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    50.600,0.0000,4.2400,  !- X,Y,Z ==> Vertex 1 {m}
    50.600,0.0000,2.71773240805,  !- X,Y,Z ==> Vertex 2 {m}
    52.730,0.0000,2.71773240805,  !- X,Y,Z ==> Vertex 3 {m}
    52.730,0.0000,4.2400;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    LGstore2_Wall_1_Window_3,!- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,  !- Construction Name
    LGstore2_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    53.950,0.0000,4.2400,  !- X,Y,Z ==> Vertex 1 {m}
    53.950,0.0000,2.71773240805,  !- X,Y,Z ==> Vertex 2 {m}
    56.080,0.0000,2.71773240805,  !- X,Y,Z ==> Vertex 3 {m}
    56.080,0.0000,4.2400;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    LGstore2_Wall_1_Window_4,!- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,  !- Construction Name
    LGstore2_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    58.220,0.0000,4.2400,  !- X,Y,Z ==> Vertex 1 {m}
    58.220,0.0000,2.71773240805,  !- X,Y,Z ==> Vertex 2 {m}
    60.350,0.0000,2.71773240805,  !- X,Y,Z ==> Vertex 3 {m}
    60.350,0.0000,4.2400;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    LGstore2_Wall_1_Door_1,  !- Name
    GlassDoor,               !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,  !- Construction Name
    LGstore2_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    48.620,0.0000,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    48.620,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    50.440,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    50.440,0.0000,2.1300;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    LGstore2_Wall_1_Door_2,  !- Name
    GlassDoor,               !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,  !- Construction Name
    LGstore2_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    56.240,0.0000,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    56.240,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    58.060,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    58.060,0.0000,2.1300;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    LGstore2_InternalMass_1, !- Name
    InteriorFurnishings,     !- Construction Name
    LGstore2,                !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    696.7728;                !- Surface Area {m2}

!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION ===========

  ZoneInfiltration:DesignFlowRate,
    LGstore2_Infiltration,   !- Name
    LGstore2,                !- Zone or ZoneList Name
    Type3_Infil_SCH,         !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    LGstore2_Door_Infiltration,  !- Name
    LGstore2,                !- Zone or ZoneList Name
    INFIL_Door_Opening_SCH,  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.241164917,          !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.,                      !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  People,
    LGstore2,                !- Name
    LGstore2,                !- Zone or ZoneList or Space or SpaceList Name
    Type3_OCC_SCH,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    56.25053,                !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

  Lights,
    LGstore2_Lights,         !- Name
    LGstore2,                !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_base_lpd2,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.531999,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    LGstore2_Lights_allowance,  !- Name
    LGstore2,                !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_display_lpd_type1_lgstore,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ElectricEquipment,
    LGstore2_MiscPlug_Equip, !- Name
    LGstore2,                !- Zone or ZoneList or Space or SpaceList Name
    TYPE3_EQUIP_SCH,         !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1498.0615,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  Zone,
    SMstore5,                !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    902.6000,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    SMstore5_Floor,          !- Name
    Floor,                   !- Surface Type
    SMstore5_Floor_Ffactor,  !- Construction Name
    SMstore5,                !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,22.8600,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    68.5800,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    68.5800,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    60.9600,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore5_Wall_1,         !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    SMstore5,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,0.0000,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    60.9600,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    68.5800,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    68.5800,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore5_Wall_1_Window_1,!- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,  !- Construction Name
    SMstore5_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    61.570,0.0000,4.2400,  !- X,Y,Z ==> Vertex 1 {m}
    61.570,0.0000,2.71773240805,  !- X,Y,Z ==> Vertex 2 {m}
    63.700,0.0000,2.71773240805,  !- X,Y,Z ==> Vertex 3 {m}
    63.700,0.0000,4.2400;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore5_Wall_1_Window_2,!- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,  !- Construction Name
    SMstore5_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    65.840,0.0000,4.2400,  !- X,Y,Z ==> Vertex 1 {m}
    65.840,0.0000,2.71773240805,  !- X,Y,Z ==> Vertex 2 {m}
    67.970,0.0000,2.71773240805,  !- X,Y,Z ==> Vertex 3 {m}
    67.970,0.0000,4.2400;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore5_Wall_1_Door,    !- Name
    GlassDoor,               !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,  !- Construction Name
    SMstore5_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    63.860,0.0000,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    63.860,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    65.680,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    65.680,0.0000,2.1300;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore5_Wall_2,         !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    SMstore5,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    LGstore2_Wall_4,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    60.9600,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    60.9600,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    60.9600,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore5_Roof,           !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    SMstore5,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.5800,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    60.9600,22.8600,5.1800,  !- X,Y,Z ==> Vertex 2 {m}
    60.9600,0.0000,5.1800,  !- X,Y,Z ==> Vertex 3 {m}
    68.5800,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore5_Wall_3,         !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    SMstore5,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.5800,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    68.5800,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    60.9600,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    60.9600,22.8600,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore5_Wall_3_Door,    !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    SMstore5_Wall_3,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    65.680,22.8600,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    65.680,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    63.860,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    63.860,22.8600,2.1300;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore5_Wall_4,         !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    SMstore5,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    SMstore6_Wall_2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.5800,0.0000,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    68.5800,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    68.5800,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    68.5800,22.8600,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    SMstore5_InternalMass_1, !- Name
    InteriorFurnishings,     !- Construction Name
    SMstore5,                !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    348.3864;                !- Surface Area {m2}

!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION ===========

  ZoneInfiltration:DesignFlowRate,
    SMstore5_Infiltration,   !- Name
    SMstore5,                !- Zone or ZoneList Name
    Type3_Infil_SCH,         !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SMstore5_Door_Infiltration,  !- Name
    SMstore5,                !- Zone or ZoneList Name
    INFIL_Door_Opening_SCH,  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.134504895,          !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.,                      !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  People,
    SMstore5,                !- Name
    SMstore5,                !- Zone or ZoneList or Space or SpaceList Name
    Type3_OCC_SCH,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    28.12446,                !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

  Lights,
    SMstore5_Lights,         !- Name
    SMstore5,                !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_base_small_lpd2_type3,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.5556635,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    SMstore5_Lights_allowance,  !- Name
    SMstore5,                !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_display_lpd_type1_smstore,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ElectricEquipment,
    SMstore5_MiscPlug_Equip, !- Name
    SMstore5,                !- Zone or ZoneList or Space or SpaceList Name
    TYPE3_EQUIP_SCH,         !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    749.0308,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  Zone,
    SMstore6,                !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    902.6000,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    SMstore6_Floor,          !- Name
    Floor,                   !- Surface Type
    SMstore6_Floor_Ffactor,  !- Construction Name
    SMstore6,                !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.5800,22.8600,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    76.2000,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    76.2000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    68.5800,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore6_Wall_1,         !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    SMstore6,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.5800,0.0000,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    68.5800,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    76.2000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    76.2000,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore6_Wall_1_Window_1,!- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,  !- Construction Name
    SMstore6_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    69.190,0.0000,4.2400,  !- X,Y,Z ==> Vertex 1 {m}
    69.190,0.0000,2.71773240805,  !- X,Y,Z ==> Vertex 2 {m}
    71.320,0.0000,2.71773240805,  !- X,Y,Z ==> Vertex 3 {m}
    71.320,0.0000,4.2400;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore6_Wall_1_Window_2,!- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,  !- Construction Name
    SMstore6_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    73.460,0.0000,4.2400,  !- X,Y,Z ==> Vertex 1 {m}
    73.460,0.0000,2.71773240805,  !- X,Y,Z ==> Vertex 2 {m}
    75.590,0.0000,2.71773240805,  !- X,Y,Z ==> Vertex 3 {m}
    75.590,0.0000,4.2400;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore6_Wall_1_Door,    !- Name
    GlassDoor,               !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,  !- Construction Name
    SMstore6_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    71.480,0.0000,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    71.480,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    73.300,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    73.300,0.0000,2.1300;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore6_Wall_2,         !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    SMstore6,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    SMstore5_Wall_4,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.5800,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    68.5800,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    68.5800,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    68.5800,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore6_Roof,           !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    SMstore6,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    76.2000,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    68.5800,22.8600,5.1800,  !- X,Y,Z ==> Vertex 2 {m}
    68.5800,0.0000,5.1800,  !- X,Y,Z ==> Vertex 3 {m}
    76.2000,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore6_Wall_3,         !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    SMstore6,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    76.2000,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    76.2000,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    68.5800,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    68.5800,22.8600,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore6_Wall_3_Door,    !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    SMstore6_Wall_3,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    73.300,22.8600,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    73.300,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    71.480,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    71.480,22.8600,2.1300;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore6_Wall_4,         !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    SMstore6,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    SMstore7_Wall_2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    76.2000,0.0000,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    76.2000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    76.2000,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    76.2000,22.8600,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    SMstore6_InternalMass_1, !- Name
    InteriorFurnishings,     !- Construction Name
    SMstore6,                !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    348.3864;                !- Surface Area {m2}

!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION ===========

  ZoneInfiltration:DesignFlowRate,
    SMstore6_Infiltration,   !- Name
    SMstore6,                !- Zone or ZoneList Name
    Type3_Infil_SCH,         !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SMstore6_Door_Infiltration,  !- Name
    SMstore6,                !- Zone or ZoneList Name
    INFIL_Door_Opening_SCH,  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.134504895,          !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.,                      !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  People,
    SMstore6,                !- Name
    SMstore6,                !- Zone or ZoneList or Space or SpaceList Name
    Type3_OCC_SCH,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    28.12446,                !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

  Lights,
    SMstore6_Lights,         !- Name
    SMstore6,                !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_base_small_lpd2_type3,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.5556635,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    SMstore6_Lights_allowance,  !- Name
    SMstore6,                !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_display_lpd_type1_smstore,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ElectricEquipment,
    SMstore6_MiscPlug_Equip, !- Name
    SMstore6,                !- Zone or ZoneList or Space or SpaceList Name
    TYPE3_EQUIP_SCH,         !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    749.0308,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  Zone,
    SMstore7,                !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    902.6000,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    SMstore7_Floor,          !- Name
    Floor,                   !- Surface Type
    SMstore7_Floor_Ffactor,  !- Construction Name
    SMstore7,                !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    76.2000,22.8600,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    83.8200,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    83.8200,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    76.2000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore7_Wall_1,         !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    SMstore7,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    76.2000,0.0000,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    76.2000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    83.8200,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    83.8200,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore7_Wall_1_Window_1,!- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,  !- Construction Name
    SMstore7_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    76.810,0.0000,4.2400,  !- X,Y,Z ==> Vertex 1 {m}
    76.810,0.0000,2.71773240805,  !- X,Y,Z ==> Vertex 2 {m}
    78.940,0.0000,2.71773240805,  !- X,Y,Z ==> Vertex 3 {m}
    78.940,0.0000,4.2400;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore7_Wall_1_Window_2,!- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,  !- Construction Name
    SMstore7_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    81.080,0.0000,4.2400,  !- X,Y,Z ==> Vertex 1 {m}
    81.080,0.0000,2.71773240805,  !- X,Y,Z ==> Vertex 2 {m}
    83.210,0.0000,2.71773240805,  !- X,Y,Z ==> Vertex 3 {m}
    83.210,0.0000,4.2400;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore7_Wall_1_Door,    !- Name
    GlassDoor,               !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,  !- Construction Name
    SMstore7_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    79.100,0.0000,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    79.100,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    80.920,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    80.920,0.0000,2.1300;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore7_Wall_2,         !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    SMstore7,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    SMstore6_Wall_4,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    76.2000,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    76.2000,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    76.2000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    76.2000,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore7_Roof,           !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    SMstore7,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    83.8200,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    76.2000,22.8600,5.1800,  !- X,Y,Z ==> Vertex 2 {m}
    76.2000,0.0000,5.1800,  !- X,Y,Z ==> Vertex 3 {m}
    83.8200,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore7_Wall_3,         !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    SMstore7,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    83.8200,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    83.8200,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    76.2000,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    76.2000,22.8600,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore7_Wall_3_Door,    !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    SMstore7_Wall_3,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    80.920,22.8600,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    80.920,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    79.100,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    79.100,22.8600,2.1300;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore7_Wall_4,         !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    SMstore7,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    SMstore8_Wall_2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    83.8200,0.0000,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    83.8200,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    83.8200,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    83.8200,22.8600,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    SMstore7_InternalMass_1, !- Name
    InteriorFurnishings,     !- Construction Name
    SMstore7,                !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    348.3864;                !- Surface Area {m2}

!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION ===========

  ZoneInfiltration:DesignFlowRate,
    SMstore7_Infiltration,   !- Name
    SMstore7,                !- Zone or ZoneList Name
    Type3_Infil_SCH,         !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SMstore7_Door_Infiltration,  !- Name
    SMstore7,                !- Zone or ZoneList Name
    INFIL_Door_Opening_SCH,  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.134504895,          !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.,                      !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  People,
    SMstore7,                !- Name
    SMstore7,                !- Zone or ZoneList or Space or SpaceList Name
    Type3_OCC_SCH,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    28.12446,                !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  Lights,
    SMstore7_Lights,         !- Name
    SMstore7,                !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_base_small_lpd2_type3,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.5556635,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    SMstore7_Lights_allowance,  !- Name
    SMstore7,                !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_display_lpd_type1_smstore,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ElectricEquipment,
    SMstore7_MiscPlug_Equip, !- Name
    SMstore7,                !- Zone or ZoneList or Space or SpaceList Name
    TYPE3_EQUIP_SCH,         !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    749.0308,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  Zone,
    SMstore8,                !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    902.6000,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    SMstore8_Floor,          !- Name
    Floor,                   !- Surface Type
    SMstore8_Floor_Ffactor,  !- Construction Name
    SMstore8,                !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    83.8200,22.8600,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    91.4400,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    91.4400,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    83.8200,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore8_Wall_1,         !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    SMstore8,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    83.8200,0.0000,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    83.8200,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    91.4400,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    91.4400,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore8_Wall_1_Window_1,!- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,  !- Construction Name
    SMstore8_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    84.430,0.0000,4.2400,  !- X,Y,Z ==> Vertex 1 {m}
    84.430,0.0000,2.71773240805,  !- X,Y,Z ==> Vertex 2 {m}
    86.560,0.0000,2.71773240805,  !- X,Y,Z ==> Vertex 3 {m}
    86.560,0.0000,4.2400;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore8_Wall_1_Window_2,!- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,  !- Construction Name
    SMstore8_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    88.700,0.0000,4.2400,  !- X,Y,Z ==> Vertex 1 {m}
    88.700,0.0000,2.71773240805,  !- X,Y,Z ==> Vertex 2 {m}
    90.830,0.0000,2.71773240805,  !- X,Y,Z ==> Vertex 3 {m}
    90.830,0.0000,4.2400;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore8_Wall_1_Door,    !- Name
    GlassDoor,               !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,  !- Construction Name
    SMstore8_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    86.720,0.0000,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    86.720,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    88.540,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    88.540,0.0000,2.1300;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore8_Wall_2,         !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    SMstore8,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    SMstore7_Wall_4,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    83.8200,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    83.8200,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    83.8200,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    83.8200,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore8_Roof,           !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    SMstore8,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    91.4400,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    83.8200,22.8600,5.1800,  !- X,Y,Z ==> Vertex 2 {m}
    83.8200,0.0000,5.1800,  !- X,Y,Z ==> Vertex 3 {m}
    91.4400,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore8_Wall_3,         !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    SMstore8,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    91.4400,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    91.4400,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    83.8200,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    83.8200,22.8600,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore8_Wall_3_Door,    !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    SMstore8_Wall_3,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    88.540,22.8600,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    88.540,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    86.720,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    86.720,22.8600,2.1300;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore8_Wall_4,         !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    SMstore8,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    91.4400,0.0000,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    91.4400,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    91.4400,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    91.4400,22.8600,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    SMstore8_InternalMass_1, !- Name
    InteriorFurnishings,     !- Construction Name
    SMstore8,                !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    348.3864;                !- Surface Area {m2}

!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION ===========

  ZoneInfiltration:DesignFlowRate,
    SMstore8_Infiltration,   !- Name
    SMstore8,                !- Zone or ZoneList Name
    Type3_Infil_SCH,         !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SMstore8_Door_Infiltration,  !- Name
    SMstore8,                !- Zone or ZoneList Name
    INFIL_Door_Opening_SCH,  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.134504895,          !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.,                      !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  People,
    SMstore8,                !- Name
    SMstore8,                !- Zone or ZoneList or Space or SpaceList Name
    Type3_OCC_SCH,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    28.12446,                !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

  Lights,
    SMstore8_Lights,         !- Name
    SMstore8,                !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_base_small_lpd2_type3,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.5556635,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    SMstore8_Lights_allowance,  !- Name
    SMstore8,                !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_display_lpd_type1_smstore,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ElectricEquipment,
    SMstore8_MiscPlug_Equip, !- Name
    SMstore8,                !- Zone or ZoneList or Space or SpaceList Name
    TYPE3_EQUIP_SCH,         !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    749.0308,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

 
  Exterior:Lights,
    Exterior_Lights_a,       !- Name
    Exterior_lighting_schedule_a,  !- Schedule Name
    437.57,!- Design Level {W}
    AstronomicalClock,       !- Control Option
    General;                 !- End-Use Subcategory

  Exterior:Lights,
    Exterior_Lights_b,       !- Name
    Exterior_lighting_schedule_b_2016,  !- Schedule Name
    1882.64,!- Design Level {W}
    AstronomicalClock,       !- Control Option
    General;                 !- End-Use Subcategory

  Exterior:Lights,
    Exterior_Lights_c,       !- Name
    Exterior_lighting_schedule_c_2016,  !- Schedule Name
    1466.47,!- Design Level {W}
    AstronomicalClock,       !- Control Option
    General;                 !- End-Use Subcategory

  Schedule:Compact,
    Exterior_lighting_schedule_a,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:AllDays,             !- Field 2
    Until: 06:00,0,          !- Field 3
    Until: 24:00,1;          !- Field 5

  Schedule:Compact,
    Exterior_lighting_schedule_b,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:AllDays,             !- Field 2
    Until: 06:00,0.7,        !- Field 3
    Until: 24:00,1;          !- Field 5

  Schedule:Compact,
    Exterior_lighting_schedule_a_IECC2015,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:Weekdays SummerDesignDay, !- Field 2
    Until: 08:00,0,          !- Field 3
    Until: 24:00,1,          !- Field 5
    For:Saturdays,           !- Field 7
    Until: 01:00,1,          !- Field 8
    Until: 08:00,0,          !- Field 10
    Until: 24:00,1,          !- Field 12
    For:AllOtherDays,        !- Field 14
    Until: 9:00,0,           !- Field 15
    Until: 24:00,1;          !- Field 17

  Schedule:Compact,
    Exterior_lighting_schedule_b_2016,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:AllDays,             !- Field 2
    Until: 06:00,0.5,        !- Field 3
    Until: 24:00,1;          !- Field 5

  Schedule:Compact,
    Exterior_lighting_schedule_c_2016,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:AllDays,             !- Field 2
    Until: 06:00,0.5,        !- Field 3
    Until: 22:00,1,          !- Field 5
    Until: 24:00,0.5;        !- Field 7


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:REPORTS ===========

  Output:Surfaces:Drawing,DXF;

  Output:Surfaces:List,Details;

  Output:VariableDictionary,IDF;

  Output:Constructions,Constructions;

  OutputControl:Table:Style,
    CommaAndHTML;            !- Column Separator

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========


  OutputControl:ReportingTolerances,

    0.556,                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.556;                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

  Output:Table:SummaryReports,
    AllSummaryAndMonthly;    !- Report 1 Name

  Output:Table:Monthly,
    NameHolderMonthlySummary TaskPurpose ProgressIndicator,        !- Name   ProgressIndicator,ForDetermination2019, ...
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1

  Output:Table:Monthly,
    NameHolderMonthlySummary CodeName ASHRAE901,          !- Name   ASHRAE901, ASHRAE1891, IECC, Title24, ORSC, IGCC, ...
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1
    
  Output:Table:Monthly,
    NameHolderMonthlySummary CodeYear 2022,          !- Name   all years for ASHRAE90.1, IECC, ASHRAE189.1
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1
    
  Output:Table:Monthly,
    NameHolderMonthlySummary CodeAmendment NoneAmend,        !- Name   StateAmend,EEM, NoneAmend for national or state without amendment
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1

  Output:Table:Monthly,
    NameHolderMonthlySummary PrototypeName RetailStripmall,    !- Name   16 Prototypes 
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1

  Output:Table:Monthly,
    NameHolderMonthlySummary TaskScope National,            !- Name   National, State, City
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1
        
  Output:Table:Monthly,
    NameHolderMonthlySummary State National,                !- Name   National for national analysis, NewYork, Utah,... for state analysis, or city name for city analysis. Spell out the name of the state without space between words 
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1
    
  Output:Table:Monthly,
    NameHolderMonthlySummary ClimateZone 4B,    !- Name   0-8
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1
    
  Output:Table:Monthly,
    NameHolderMonthlySummary RepresentCity USA_NM_Albuquerque,         !- Name   representative city like Honolulu for national, for each state, for city analysis.  this is not the city of the weather file.  The weather city will be extracted from epw file
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1

!  ! Utility and Submeter
!
!    Output:Meter,Electricity:Facility,Hourly;
!    Output:Meter,Gas:Facility,Hourly;
!    Output:Meter,InteriorLights:Electricity,Hourly;
!    Output:Meter,ExteriorLights:Electricity,Hourly;
!    Output:Meter,InteriorEquipment:Electricity,Hourly;
!    Output:Meter,ExteriorEquipment:Electricity,Hourly;
!    Output:Meter,Fans:Electricity,Hourly;
!    Output:Meter,Pumps:Electricity,Hourly;
!    Output:Meter,Heating:Electricity,Hourly;
!    Output:Meter,Cooling:Electricity,Hourly;
!    Output:Meter,HeatRejection:Electricity,Hourly;
!    Output:Meter,Humidifier:Electricity,Hourly;
!    Output:Meter,HeatRecovery:Electricity,Hourly;
!    Output:Meter,DHW:Electricity,Hourly;
!    Output:Meter,Cogeneration:Electricity,Hourly;
!    Output:Meter,Refrigeration:Electricity,Hourly;
!    Output:Meter,WaterSystems:Electricity,Hourly;
!
!    Output:Meter,InteriorLights:NaturalGas,Hourly;
!    Output:Meter,ExteriorLights:NaturalGas,Hourly;
!    Output:Meter,InteriorEquipment:NaturalGas,Hourly;
!    Output:Meter,ExteriorEquipment:NaturalGas,Hourly;
!    Output:Meter,Fans:NaturalGas,Hourly;
!    Output:Meter,Pumps:NaturalGas,Hourly;
!    Output:Meter,Heating:NaturalGas,Hourly;
!    Output:Meter,Cooling:NaturalGas,Hourly;
!    Output:Meter,HeatRejection:NaturalGas,Hourly;
!    Output:Meter,Humidifier:NaturalGas,Hourly;
!    Output:Meter,HeatRecovery:NaturalGas,Hourly;
!    Output:Meter,DHW:NaturalGas,Hourly;
!    Output:Meter,Cogeneration:NaturalGas,Hourly;
!    Output:Meter,Refrigeration:NaturalGas,Hourly;
!    Output:Meter,WaterSystems:NaturalGas,Hourly;
!

  Sizing:Parameters,
    1.2,                     !- Heating Sizing Factor
    1.2,                     !- Cooling Sizing Factor
    6;                       !- Timesteps in Averaging Window

Output:Diagnostics,DisplayExtraWarnings;


!-~~~~ BldgTypeDep_tmpl ~~~

! BEGIN ECONOMIZER MAP
! Economizer Name, DX COIL Name
! PSZ-AC_1:1_OA_Controller, PSZ-AC_1:1 Cooling Coil
! PSZ-AC_2:2_OA_Controller, PSZ-AC_2:2 Cooling Coil
! PSZ-AC_3:3_OA_Controller, PSZ-AC_3:3 Cooling Coil
! PSZ-AC_4:4_OA_Controller, PSZ-AC_4:4 Cooling Coil
! PSZ-AC_5:5_OA_Controller, PSZ-AC_5:5 Cooling Coil
! PSZ-AC_6:6_OA_Controller, PSZ-AC_6:6 Cooling Coil
! PSZ-AC_7:7_OA_Controller, PSZ-AC_7:7 Cooling Coil
! PSZ-AC_8:8_OA_Controller, PSZ-AC_8:8 Cooling Coil
! PSZ-AC_9:9_OA_Controller, PSZ-AC_9:9 Cooling Coil
! PSZ-AC_10:10_OA_Controller, PSZ-AC_10:10 Cooling Coil
! END ECONOMIZER MAP

! BEGIN EMS PROGRAM MAP
! EMS PROGRAM, DX COIL Name
! PSZ-AC_1:1, PSZ-AC_1:1 Cooling Coil
! PSZ-AC_2:2, PSZ-AC_2:2 Cooling Coil
! PSZ-AC_3:3, PSZ-AC_3:3 Cooling Coil
! PSZ-AC_4:4, PSZ-AC_4:4 Cooling Coil
! PSZ-AC_5:5, PSZ-AC_5:5 Cooling Coil
! PSZ-AC_6:6, PSZ-AC_6:6 Cooling Coil
! PSZ-AC_7:7, PSZ-AC_7:7 Cooling Coil
! PSZ-AC_8:8, PSZ-AC_8:8 Cooling Coil
! PSZ-AC_9:9, PSZ-AC_9:9 Cooling Coil
! PSZ-AC_10:10, PSZ-AC_10:10 Cooling Coil
! END EMS PROGRAM MAP

  WaterHeater:Mixed,
    Gas Tank1,               !- Name
    0.1514,                  !- Tank Volume {m3}
    Hot Water Setpoint Temp Schedule,  !- Setpoint Temperature Schedule Name
    2.00000005298191,        !- Deadband Temperature Difference {deltaC}
    82.2222244003673,        !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    11722.84,                !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    ELECTRICITY,             !- Heater Fuel Type
    1,                 !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    173,         !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ELECTRICITY,             !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    173,         !- On Cycle Parasitic Fuel Consumption Rate {W}
    ELECTRICITY,             !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    LGstore1,                !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    1.20598074677218,                 !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    1.20598074677218,                 !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    1.89e-06,      !- Peak Use Flow Rate {m3/s}
    Type1_SWH_SCH,           !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Use Side Inlet Node Name
    ,                        !- Use Side Outlet Node Name
    ,                        !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    ,                        !- Source Side Effectiveness
    ,                        !- Use Side Design Flow Rate {m3/s}
    ,                        !- Source Side Design Flow Rate {m3/s}
    ;                        !- Indirect Water Heating Recovery Time {hr}


!-~~~~ SWHHeater_tmpl ~~~


  WaterHeater:Mixed,
    Gas Tank2,               !- Name
    0.1514,                  !- Tank Volume {m3}
    Hot Water Setpoint Temp Schedule,  !- Setpoint Temperature Schedule Name
    2.00000005298191,        !- Deadband Temperature Difference {deltaC}
    82.2222244003673,        !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    11722.84,                !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    ELECTRICITY,             !- Heater Fuel Type
    1,                 !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    173,         !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ELECTRICITY,             !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    173,         !- On Cycle Parasitic Fuel Consumption Rate {W}
    ELECTRICITY,             !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    SMstore1,                !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    1.20598074677218,                 !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    1.20598074677218,                 !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    1.89e-06,      !- Peak Use Flow Rate {m3/s}
    Type1_SWH_SCH,           !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Use Side Inlet Node Name
    ,                        !- Use Side Outlet Node Name
    ,                        !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    ,                        !- Source Side Effectiveness
    ,                        !- Use Side Design Flow Rate {m3/s}
    ,                        !- Source Side Design Flow Rate {m3/s}
    ;                        !- Indirect Water Heating Recovery Time {hr}


!-~~~~ SWHHeater_tmpl ~~~


  WaterHeater:Mixed,
    Gas Tank3,               !- Name
    0.1514,                  !- Tank Volume {m3}
    Hot Water Setpoint Temp Schedule,  !- Setpoint Temperature Schedule Name
    2.00000005298191,        !- Deadband Temperature Difference {deltaC}
    82.2222244003673,        !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    11722.84,                !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    ELECTRICITY,             !- Heater Fuel Type
    1,                 !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    173,         !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ELECTRICITY,             !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    173,         !- On Cycle Parasitic Fuel Consumption Rate {W}
    ELECTRICITY,             !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    SMstore2,                !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    1.20598074677218,                 !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    1.20598074677218,                 !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    1.89e-06,      !- Peak Use Flow Rate {m3/s}
    Type2_SWH_SCH,           !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Use Side Inlet Node Name
    ,                        !- Use Side Outlet Node Name
    ,                        !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    ,                        !- Source Side Effectiveness
    ,                        !- Use Side Design Flow Rate {m3/s}
    ,                        !- Source Side Design Flow Rate {m3/s}
    ;                        !- Indirect Water Heating Recovery Time {hr}


!-~~~~ SWHHeater_tmpl ~~~


  WaterHeater:Mixed,
    Gas Tank4,               !- Name
    0.1514,                  !- Tank Volume {m3}
    Hot Water Setpoint Temp Schedule,  !- Setpoint Temperature Schedule Name
    2.00000005298191,        !- Deadband Temperature Difference {deltaC}
    82.2222244003673,        !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    11722.84,                !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    ELECTRICITY,             !- Heater Fuel Type
    1,                 !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    173,         !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ELECTRICITY,             !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    173,         !- On Cycle Parasitic Fuel Consumption Rate {W}
    ELECTRICITY,             !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    SMstore3,                !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    1.20598074677218,                 !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    1.20598074677218,                 !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    1.89e-06,      !- Peak Use Flow Rate {m3/s}
    Type2_SWH_SCH,           !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Use Side Inlet Node Name
    ,                        !- Use Side Outlet Node Name
    ,                        !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    ,                        !- Source Side Effectiveness
    ,                        !- Use Side Design Flow Rate {m3/s}
    ,                        !- Source Side Design Flow Rate {m3/s}
    ;                        !- Indirect Water Heating Recovery Time {hr}


!-~~~~ SWHHeater_tmpl ~~~


  WaterHeater:Mixed,
    Gas Tank5,               !- Name
    0.1514,                  !- Tank Volume {m3}
    Hot Water Setpoint Temp Schedule,  !- Setpoint Temperature Schedule Name
    2.00000005298191,        !- Deadband Temperature Difference {deltaC}
    82.2222244003673,        !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    11722.84,                !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    ELECTRICITY,             !- Heater Fuel Type
    1,                 !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    173,         !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ELECTRICITY,             !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    173,         !- On Cycle Parasitic Fuel Consumption Rate {W}
    ELECTRICITY,             !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    LGstore2,                !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    1.20598074677218,                 !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    1.20598074677218,                 !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    1.89e-06,      !- Peak Use Flow Rate {m3/s}
    Type3_SWH_SCH,           !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Use Side Inlet Node Name
    ,                        !- Use Side Outlet Node Name
    ,                        !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    ,                        !- Source Side Effectiveness
    ,                        !- Use Side Design Flow Rate {m3/s}
    ,                        !- Source Side Design Flow Rate {m3/s}
    ;                        !- Indirect Water Heating Recovery Time {hr}


!-~~~~ SWHHeater_tmpl ~~~


  WaterHeater:Mixed,
    Gas Tank6,               !- Name
    0.1514,                  !- Tank Volume {m3}
    Hot Water Setpoint Temp Schedule,  !- Setpoint Temperature Schedule Name
    2.00000005298191,        !- Deadband Temperature Difference {deltaC}
    82.2222244003673,        !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    11722.84,                !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    ELECTRICITY,             !- Heater Fuel Type
    1,                 !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    173,         !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ELECTRICITY,             !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    173,         !- On Cycle Parasitic Fuel Consumption Rate {W}
    ELECTRICITY,             !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    SMstore5,                !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    1.20598074677218,                 !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    1.20598074677218,                 !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    1.89e-06,      !- Peak Use Flow Rate {m3/s}
    Type3_SWH_SCH,           !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Use Side Inlet Node Name
    ,                        !- Use Side Outlet Node Name
    ,                        !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    ,                        !- Source Side Effectiveness
    ,                        !- Use Side Design Flow Rate {m3/s}
    ,                        !- Source Side Design Flow Rate {m3/s}
    ;                        !- Indirect Water Heating Recovery Time {hr}


!-~~~~ SWHHeater_tmpl ~~~


  WaterHeater:Mixed,
    Gas Tank7,               !- Name
    0.1514,                  !- Tank Volume {m3}
    Hot Water Setpoint Temp Schedule,  !- Setpoint Temperature Schedule Name
    2.00000005298191,        !- Deadband Temperature Difference {deltaC}
    82.2222244003673,        !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    11722.84,                !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    ELECTRICITY,             !- Heater Fuel Type
    1,                 !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    173,         !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ELECTRICITY,             !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    173,         !- On Cycle Parasitic Fuel Consumption Rate {W}
    ELECTRICITY,             !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    SMstore6,                !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    1.20598074677218,                 !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    1.20598074677218,                 !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    1.89e-06,      !- Peak Use Flow Rate {m3/s}
    Type3_SWH_SCH,           !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Use Side Inlet Node Name
    ,                        !- Use Side Outlet Node Name
    ,                        !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    ,                        !- Source Side Effectiveness
    ,                        !- Use Side Design Flow Rate {m3/s}
    ,                        !- Source Side Design Flow Rate {m3/s}
    ;                        !- Indirect Water Heating Recovery Time {hr}


!-~~~~ EMS_tmpl ~~~

! Output:Variable,*,Heating Coil Heating Energy,hourly; !- HVAC Sum J ! the total amount of heat transfer taking place in the coil
! Output:Variable,*,Cooling Coil Total Cooling Energy,hourly; !- HVAC Sum J ! Energy removed from air loop by Cooling Coils. total amount of heat transfer taking place in the coil
! Output:Variable,*,Cooling Coil Electric Energy,hourly; !- HVAC Sum J
! Output:Variable,*,Cooling Coil Total Cooling Rate,hourly; !- HVAC Average W
! Output:Variable,*,Cooling Coil Total Cooling Energy,hourly; !- HVAC Sum J
! Output:Variable,*,Heating Coil Electric Energy,hourly; !- HVAC Sum J
! Output:Variable,*,Heating Coil Heating Energy,hourly; !- HVAC Sum J
! Output:Variable,*,Heating Coil Heating Rate,hourly; !- HVAC Average W
! Output:Variable,*,Air System Cooling Coil Total Cooling Energy,Hourly;
! Output:Variable,*,Air System DX Cooling Coil Electric Energy,hourly; !- HVAC Sum J
! Output:Variable,*,Air System Heating Coil Total Heating Energy,Hourly;
! Output:Variable,*,Air System DX Heating Coil Electric Energy,hourly; !- HVAC Sum J
! Output:Variable,*,Fan Electric Power,hourly; !- HVAC Average W
! Output:Variable,*,Humidifier Electric Power,hourly; !- HVAC Average W
! Output:Variable,*,Pump Mass Flow Rate,hourly; !- HVAC Average ! the water outlet mass flow rate
! Output:Variable,*,Pump Shaft Power,hourly; !- HVAC Average W
! Output:Variable,*,Pump Electric Power,hourly; !- HVAC Average W
! Output:Variable,*,Pump Outlet Temperature,hourly; !- HVAC Average C
! Output:Variable,*,Site Outdoor Air Drybulb Temperature,Hourly;
! Output:Variable,*,Site Outdoor Air Wetbulb Temperature,Hourly;
! Output:Variable,*,Fan Air Mass Flow Rate,hourly; !- HVAC Average ! the amount of outdoor air entering the zone
! Output:Variable,*,Air System Outdoor Air Mass Flow Rate,hourly; !- HVAC Average ! average outdoor air mass flow rate introduced by the outdoor air controller
! Output:Variable,*,Water Heater Heating Rate,Hourly;

! Output:Variable,Type1_FAN_SCH,Schedule Value,Hourly;
! Output:Variable,Type2_FAN_SCH,Schedule Value,Hourly;
! Output:Variable,Type3_FAN_SCH,Schedule Value,Hourly;
! Output:Variable,PSZ-AC_1:1 OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,PSZ-AC_1:1 Supply Equipment Inlet Node,System Node Temperature,Hourly;
! Output:Variable,PSZ-AC_1:1 Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,PSZ-AC_1:1 Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,PSZ-AC_1:1 NA,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,PSZ-AC_1:1 NA,System Node Temperature,Hourly;
! Output:Variable,PSZ-AC_1:1 NA,System Node Wetbulb Temperature,Hourly;
! Output:Variable,PSZ-AC_2:2 OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,PSZ-AC_2:2 Supply Equipment Inlet Node,System Node Temperature,Hourly;
! Output:Variable,PSZ-AC_2:2 Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,PSZ-AC_2:2 Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,PSZ-AC_2:2 NA,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,PSZ-AC_2:2 NA,System Node Temperature,Hourly;
! Output:Variable,PSZ-AC_2:2 NA,System Node Wetbulb Temperature,Hourly;
! Output:Variable,PSZ-AC_3:3 OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,PSZ-AC_3:3 Supply Equipment Inlet Node,System Node Temperature,Hourly;
! Output:Variable,PSZ-AC_3:3 Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,PSZ-AC_3:3 Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,PSZ-AC_3:3 NA,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,PSZ-AC_3:3 NA,System Node Temperature,Hourly;
! Output:Variable,PSZ-AC_3:3 NA,System Node Wetbulb Temperature,Hourly;
! Output:Variable,PSZ-AC_4:4 OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,PSZ-AC_4:4 Supply Equipment Inlet Node,System Node Temperature,Hourly;
! Output:Variable,PSZ-AC_4:4 Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,PSZ-AC_4:4 Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,PSZ-AC_4:4 NA,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,PSZ-AC_4:4 NA,System Node Temperature,Hourly;
! Output:Variable,PSZ-AC_4:4 NA,System Node Wetbulb Temperature,Hourly;
! Output:Variable,PSZ-AC_5:5 OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,PSZ-AC_5:5 Supply Equipment Inlet Node,System Node Temperature,Hourly;
! Output:Variable,PSZ-AC_5:5 Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,PSZ-AC_5:5 Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,PSZ-AC_5:5 NA,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,PSZ-AC_5:5 NA,System Node Temperature,Hourly;
! Output:Variable,PSZ-AC_5:5 NA,System Node Wetbulb Temperature,Hourly;
! Output:Variable,PSZ-AC_6:6 OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,PSZ-AC_6:6 Supply Equipment Inlet Node,System Node Temperature,Hourly;
! Output:Variable,PSZ-AC_6:6 Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,PSZ-AC_6:6 Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,PSZ-AC_6:6 NA,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,PSZ-AC_6:6 NA,System Node Temperature,Hourly;
! Output:Variable,PSZ-AC_6:6 NA,System Node Wetbulb Temperature,Hourly;
! Output:Variable,PSZ-AC_7:7 OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,PSZ-AC_7:7 Supply Equipment Inlet Node,System Node Temperature,Hourly;
! Output:Variable,PSZ-AC_7:7 Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,PSZ-AC_7:7 Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,PSZ-AC_7:7 NA,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,PSZ-AC_7:7 NA,System Node Temperature,Hourly;
! Output:Variable,PSZ-AC_7:7 NA,System Node Wetbulb Temperature,Hourly;
! Output:Variable,PSZ-AC_8:8 OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,PSZ-AC_8:8 Supply Equipment Inlet Node,System Node Temperature,Hourly;
! Output:Variable,PSZ-AC_8:8 Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,PSZ-AC_8:8 Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,PSZ-AC_8:8 NA,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,PSZ-AC_8:8 NA,System Node Temperature,Hourly;
! Output:Variable,PSZ-AC_8:8 NA,System Node Wetbulb Temperature,Hourly;
! Output:Variable,PSZ-AC_9:9 OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,PSZ-AC_9:9 Supply Equipment Inlet Node,System Node Temperature,Hourly;
! Output:Variable,PSZ-AC_9:9 Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,PSZ-AC_9:9 Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,PSZ-AC_9:9 NA,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,PSZ-AC_9:9 NA,System Node Temperature,Hourly;
! Output:Variable,PSZ-AC_9:9 NA,System Node Wetbulb Temperature,Hourly;
! Output:Variable,PSZ-AC_10:10 OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,PSZ-AC_10:10 Supply Equipment Inlet Node,System Node Temperature,Hourly;
! Output:Variable,PSZ-AC_10:10 Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,PSZ-AC_10:10 Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,PSZ-AC_10:10 NA,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,PSZ-AC_10:10 NA,System Node Temperature,Hourly;
! Output:Variable,PSZ-AC_10:10 NA,System Node Wetbulb Temperature,Hourly;

! Output:Variable,Type1_FAN_SCH,Schedule Value,Hourly;
! Output:Variable,Type2_FAN_SCH,Schedule Value,Hourly;
! Output:Variable,Type3_FAN_SCH,Schedule Value,Hourly;


  Output:Meter:MeterFileOnly,Electricity:Facility,Hourly;
  Output:Meter:MeterFileOnly,ElectricityNet:Facility,Hourly;
  Output:Meter:MeterFileOnly,Gas:Facility,Hourly;

!-======================================================================
!- HVAC SYSTEM SECTION - GENERATED BY HVAC-LLM
!-======================================================================
!- Generated from user request (if provided)
!- This section contains all HVAC equipment objects
!- Generation timestamp: 2026-06-18 11:04:56
!-======================================================================

HVACTemplate:System:VRF,
  VRF_System_1,                  !- Name (A1)
  ,                        !- System Availability Schedule Name (A2)
  Autosize,                !- Gross Rated Total Cooling Capacity {W} (N1)
  3.5,                     !- Gross Rated Cooling COP {W/W} (N2)
  -5.0,                    !- Minimum Outdoor Temperature in Cooling Mode {C} (N3)
  43.0,                     !- Maximum Outdoor Temperature in Cooling Mode {C} (N4)
  Autosize,                !- Gross Rated Heating Capacity {W} (N5)
  1.0,                     !- Rated Heating Capacity Sizing Ratio (N6)
  4.0,                     !- Gross Rated Heating COP {W/W} (N7)
  -25.0,                  !- Minimum Outdoor Temperature in Heating Mode {C} (N8)
  15.0,                     !- Maximum Outdoor Temperature in Heating Mode {C} (N9)
  0.15,                    !- Minimum Heat Pump Part-Load Ratio (N10)
  LGstore1,           !- Zone Name for Master Thermostat Location (A3)
  LoadPriority,            !- Master Thermostat Priority Control Type (A4)
  ,                        !- Thermostat Priority Schedule Name (A5)
  No,                      !- Heat Pump Waste Heat Recovery (A6)
  30,                      !- Equivalent Piping Length for Cooling {m} (N11)
  10,                      !- Vertical Height for Piping Correction {m} (N12)
  30,                      !- Equivalent Piping Length for Heating {m} (N13)
  15,                      !- Crankcase Heater Power per Compressor {W} (N14)
  2,                       !- Number of Compressors (N15)
  0.5,                     !- Ratio of Compressor Size to Total Capacity (N16)
  5,                       !- Max Outdoor Dry-bulb Temp for Crankcase Heater {C} (N17)
  ReverseCycle,            !- Defrost Strategy (A7)
  OnDemand,                !- Defrost Control (A8)
  0.058333,                !- Defrost Time Period Fraction (N18)
  Autosize,                !- Resistive Defrost Heater Capacity {W} (N19)
  5,                       !- Max Outdoor Dry-bulb Temp for Defrost {C} (N20)
  AirCooled,               !- Condenser Type (A9)
  ,                        !- Water Condenser Volume Flow Rate {m3/s} (N21)
  0.9,                     !- Evaporative Condenser Effectiveness (N22)
  Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s} (N23)
  Autosize,                !- Evaporative Condenser Pump Power {W} (N24)
  0.5,                     !- Basin Heater Capacity {W/K} (N25)
  2,                       !- Basin Heater Setpoint Temperature {C} (N26)
  ,                        !- Basin Heater Operating Schedule Name (A10)
  Electricity;             !- Fuel Type (A11)

HVACTemplate:Zone:VRF,
  LGstore1,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_LGstore1,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  SMstore1,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_SMstore1,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  SMstore2,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_SMstore2,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  SMstore3,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_SMstore3,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  SMstore4,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_SMstore4,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  LGstore2,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_LGstore2,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  SMstore5,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_SMstore5,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  SMstore6,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_SMstore6,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  SMstore7,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_SMstore7,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Zone:VRF,
  SMstore8,                          !- Zone Name (A1)
  VRF_System_1,                        !- Template VRF System Name (A2)
  Thermostat_SMstore8,               !- Template Thermostat Name (A3)
  ,                                     !- Zone Heating Sizing Factor (N1) - blank uses Sizing:Parameters
  ,                                     !- Zone Cooling Sizing Factor (N2) - blank uses Sizing:Parameters
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (N3)
  Autosize,                             !- Cooling Supply Air Flow Rate (N4)
  Autosize,                             !- No Cooling Supply Air Flow Rate (N5)
  Autosize,                             !- Heating Supply Air Flow Rate (N6)
  Autosize,                             !- No Heating Supply Air Flow Rate (N7)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (N8)
  Autosize,                             !- Heating Outdoor Air Flow Rate (N9)
  Autosize,                             !- No Load Outdoor Air Flow Rate (N10)
  ,                                     !- Outdoor Air Method (A4)
  ,                                     !- Outdoor Air Flow Rate per Person (N11)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (N12)
  ,                                     !- Outdoor Air Flow Rate per Zone (N13)
  ,                                     !- Design Specification Outdoor Air Object Name (A5)
  ,                                     !- Design Specification Zone Air Distribution Object Name (A6)
  ,                                     !- System Availability Schedule Name (A7)
  ,                                     !- Supply Fan Operating Mode Schedule Name (A8)
  DrawThrough,                          !- Supply Air Fan Placement (A9)
  0.7,                                  !- Supply Fan Total Efficiency (N14)
  300,                                  !- Supply Fan Delta Pressure (N15)
  0.9,                                  !- Supply Fan Motor Efficiency (N16)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (A10)
  ,                                     !- Cooling Coil Availability Schedule Name (A11)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (N17)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (N18)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (A12)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (A13)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (N19)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (N20)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (N21)
  ,                                     !- Dedicated Outdoor Air System Name (A14)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (A15)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (N22)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (N23)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (A16)
  50;                                   !- Zone Heating Design Supply Air Temperature (N24)

HVACTemplate:Thermostat,
  Thermostat_LGstore1,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  23.8;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_SMstore1,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_SMstore2,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  23.8;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_SMstore3,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  23.8;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_SMstore4,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_LGstore2,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  23.8;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_SMstore5,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_SMstore6,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_SMstore7,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_SMstore8,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  23.8;                    !- Constant Cooling Setpoint {C}
