!- Linux Line endings 

Version,
    25.2;                     !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    Yes,                      !- Do Plant Sizing Calculation
    Yes,                      !- Run Simulation for Sizing Periods
    Yes;                      !- Run Simulation for Weather File Run Periods

Building,
    RetailStandalone,         !- Name
    0,                        !- North Axis
    City,                     !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.2,                      !- Temperature Convergence Tolerance Value
    FullInteriorAndExterior,    !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    6;                        !- Minimum Number of Warmup Days

ShadowCalculation,
    PolygonClipping,          !- Shading Calculation Method
    Periodic,                 !- Shading Calculation Update Frequency Method
    30,                       !- Shading Calculation Update Frequency
    15000;                    !- Maximum Figures in Shadow Overlap Calculations

SurfaceConvectionAlgorithm:Inside,
    TARP;                     !- Algorithm

SurfaceConvectionAlgorithm:Outside,
    TARP;                     !- Algorithm

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    200;                      !- Surface Temperature Upper Limit

Timestep,
    6;                        !- Number of Timesteps per Hour

ConvergenceLimits,
    1,                        !- Minimum System Timestep
    20;                       !- Maximum HVAC Iterations

Site:Location,
    Albuquerque.Intl.Sunport_NM_USA WMO=723650,    !- Name
    35.04,                    !- Latitude
    -106.62,                  !- Longitude
    -7,                       !- Time Zone
    1620;                     !- Elevation

SizingPeriod:DesignDay,
    Albuquerque.Intl.Sunport_NM_USA Ann Htg 99.6% Condns DB,    !- Name
    12,                       !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    -7.9,                     !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    -7.9,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    83318,                    !- Barometric Pressure
    3.2,                      !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0;                        !- Sky Clearness

SizingPeriod:DesignDay,
    Albuquerque.Intl.Sunport_NM_USA Ann Clg .4% Condns DB=>MWB,    !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    35.1,                     !- Maximum DryBulb Temperature
    13.5,                     !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    15.7,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    83318,                    !- Barometric Pressure
    4.4,                      !- Wind Speed
    220,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAETau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0.463,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    1.887;                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud

RunPeriod,
    RUNPERIOD 1,              !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    Sunday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

RunPeriodControl:SpecialDays,
    New Years Day,            !- Name
    January 1,                !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Veterans Day,             !- Name
    November 11,              !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Christmas,                !- Name
    December 25,              !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Independence Day,         !- Name
    July 4,                   !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    MLK Day,                  !- Name
    3rd Monday in January,    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Presidents Day,           !- Name
    3rd Monday in February,    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Memorial Day,             !- Name
    Last Monday in May,       !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Labor Day,                !- Name
    1st Monday in September,    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Columbus Day,             !- Name
    2nd Monday in October,    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Thanksgiving,             !- Name
    4th Thursday in November,    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,      !- Start Date
    1st Sunday in November;    !- End Date

Site:GroundTemperature:FCfactorMethod,
    13.7,                     !- January Ground Temperature
    7,                        !- February Ground Temperature
    2.1,                      !- March Ground Temperature
    2.6,                      !- April Ground Temperature
    4.3,                      !- May Ground Temperature
    8.8,                      !- June Ground Temperature
    13.9,                     !- July Ground Temperature
    17.8,                     !- August Ground Temperature
    23.2,                     !- September Ground Temperature
    25.6,                     !- October Ground Temperature
    24.1,                     !- November Ground Temperature
    20.5;                     !- December Ground Temperature

Site:WaterMainsTemperature,
    CORRELATION,              !- Calculation Method
    ,                         !- Temperature Schedule Name
    13.6333333333333,         !- Annual Average Outdoor Air Temperature
    23.5;                     !- Maximum Difference In Monthly Average Outdoor Air Temperatures

ScheduleTypeLimits,
    Any Number;               !- Name

ScheduleTypeLimits,
    Fraction,                 !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Temperature,              !- Name
    -60,                      !- Lower Limit Value
    200,                      !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    On/Off,                   !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Control Type,             !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Humidity,                 !- Name
    10,                       !- Lower Limit Value
    90,                       !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Number;                   !- Name

Schedule:Compact,
    PV_SCH,                   !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    FrontEntry_CoilSched,     !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    FrontEntry_FanSched,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

SCHEDULE:COMPACT,
    ltg_sch_entry,            !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 7:00,              !- Field 9
    0.025953125,              !- Field 10
    Until: 8:00,              !- Field 11
    0.1038125,                !- Field 12
    Until: 9:00,              !- Field 13
    0.207625,                 !- Field 14
    Until: 18:00,             !- Field 15
    0.46715625,               !- Field 16
    Until: 21:00,             !- Field 17
    0.25953125,               !- Field 18
    Until: 22:00,             !- Field 19
    0.1038125,                !- Field 20
    Until: 24:00,             !- Field 21
    0.025953125,              !- Field 22
    For: Saturday,            !- Field 23
    Until: 7:00,              !- Field 24
    0.025953125,              !- Field 25
    Until: 8:00,              !- Field 26
    0.05190625,               !- Field 27
    Until: 9:00,              !- Field 28
    0.15571875,               !- Field 29
    Until: 10:00,             !- Field 30
    0.3114375,                !- Field 31
    Until: 18:00,             !- Field 32
    0.46715625,               !- Field 33
    Until: 19:00,             !- Field 34
    0.25953125,               !- Field 35
    Until: 21:00,             !- Field 36
    0.15571875,               !- Field 37
    Until: 22:00,             !- Field 38
    0.05190625,               !- Field 39
    Until: 24:00,             !- Field 40
    0.025953125,              !- Field 41
    For: AllOtherDays,        !- Field 42
    Until: 9:00,              !- Field 43
    0.025953125,              !- Field 44
    Until: 10:00,             !- Field 45
    0.05190625,               !- Field 46
    Until: 12:00,             !- Field 47
    0.207625,                 !- Field 48
    Until: 17:00,             !- Field 49
    0.3114375,                !- Field 50
    Until: 18:00,             !- Field 51
    0.207625,                 !- Field 52
    Until: 19:00,             !- Field 53
    0.1038125,                !- Field 54
    Until: 24:00,             !- Field 55
    0.025953125;              !- Field 56

SCHEDULE:COMPACT,
    ltg_sch_core,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 7:00,              !- Field 9
    0.0471875,                !- Field 10
    Until: 8:00,              !- Field 11
    0.18875,                  !- Field 12
    Until: 9:00,              !- Field 13
    0.3775,                   !- Field 14
    Until: 18:00,             !- Field 15
    0.849375,                 !- Field 16
    Until: 21:00,             !- Field 17
    0.471875,                 !- Field 18
    Until: 22:00,             !- Field 19
    0.18875,                  !- Field 20
    Until: 24:00,             !- Field 21
    0.0471875,                !- Field 22
    For: Saturday,            !- Field 23
    Until: 7:00,              !- Field 24
    0.0471875,                !- Field 25
    Until: 8:00,              !- Field 26
    0.094375,                 !- Field 27
    Until: 9:00,              !- Field 28
    0.283125,                 !- Field 29
    Until: 10:00,             !- Field 30
    0.56625,                  !- Field 31
    Until: 18:00,             !- Field 32
    0.849375,                 !- Field 33
    Until: 19:00,             !- Field 34
    0.471875,                 !- Field 35
    Until: 21:00,             !- Field 36
    0.283125,                 !- Field 37
    Until: 22:00,             !- Field 38
    0.094375,                 !- Field 39
    Until: 24:00,             !- Field 40
    0.0471875,                !- Field 41
    For: AllOtherDays,        !- Field 42
    Until: 9:00,              !- Field 43
    0.0471875,                !- Field 44
    Until: 10:00,             !- Field 45
    0.094375,                 !- Field 46
    Until: 12:00,             !- Field 47
    0.3775,                   !- Field 48
    Until: 17:00,             !- Field 49
    0.56625,                  !- Field 50
    Until: 18:00,             !- Field 51
    0.3775,                   !- Field 52
    Until: 19:00,             !- Field 53
    0.18875,                  !- Field 54
    Until: 24:00,             !- Field 55
    0.0471875;                !- Field 56

SCHEDULE:COMPACT,
    ltg_sch_back,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 7:00,              !- Field 9
    0.0263400625,             !- Field 10
    Until: 8:00,              !- Field 11
    0.1053508125,             !- Field 12
    Until: 9:00,              !- Field 13
    0.210701625,              !- Field 14
    Until: 18:00,             !- Field 15
    0.474083375,              !- Field 16
    Until: 21:00,             !- Field 17
    0.26338175,               !- Field 18
    Until: 22:00,             !- Field 19
    0.1053508125,             !- Field 20
    Until: 24:00,             !- Field 21
    0.0263400625,             !- Field 22
    For: Saturday,            !- Field 23
    Until: 7:00,              !- Field 24
    0.0263400625,             !- Field 25
    Until: 8:00,              !- Field 26
    0.052680125,              !- Field 27
    Until: 9:00,              !- Field 28
    0.1580309375,             !- Field 29
    Until: 10:00,             !- Field 30
    0.3160524375,             !- Field 31
    Until: 18:00,             !- Field 32
    0.474083375,              !- Field 33
    Until: 19:00,             !- Field 34
    0.26338175,               !- Field 35
    Until: 21:00,             !- Field 36
    0.1580309375,             !- Field 37
    Until: 22:00,             !- Field 38
    0.052680125,              !- Field 39
    Until: 24:00,             !- Field 40
    0.0263400625,             !- Field 41
    For: AllOtherDays,        !- Field 42
    Until: 9:00,              !- Field 43
    0.0263400625,             !- Field 44
    Until: 10:00,             !- Field 45
    0.052680125,              !- Field 46
    Until: 12:00,             !- Field 47
    0.210701625,              !- Field 48
    Until: 17:00,             !- Field 49
    0.3160524375,             !- Field 50
    Until: 18:00,             !- Field 51
    0.210701625,              !- Field 52
    Until: 19:00,             !- Field 53
    0.1053508125,             !- Field 54
    Until: 24:00,             !- Field 55
    0.0263400625;             !- Field 56

SCHEDULE:COMPACT,
    ltg_sch_sale,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 7:00,              !- Field 9
    0.0471875,                !- Field 10
    Until: 8:00,              !- Field 11
    0.18875,                  !- Field 12
    Until: 9:00,              !- Field 13
    0.3775,                   !- Field 14
    Until: 18:00,             !- Field 15
    0.849375,                 !- Field 16
    Until: 21:00,             !- Field 17
    0.471875,                 !- Field 18
    Until: 22:00,             !- Field 19
    0.18875,                  !- Field 20
    Until: 24:00,             !- Field 21
    0.0471875,                !- Field 22
    For: Saturday,            !- Field 23
    Until: 7:00,              !- Field 24
    0.0471875,                !- Field 25
    Until: 8:00,              !- Field 26
    0.094375,                 !- Field 27
    Until: 9:00,              !- Field 28
    0.283125,                 !- Field 29
    Until: 10:00,             !- Field 30
    0.56625,                  !- Field 31
    Until: 18:00,             !- Field 32
    0.849375,                 !- Field 33
    Until: 19:00,             !- Field 34
    0.471875,                 !- Field 35
    Until: 21:00,             !- Field 36
    0.283125,                 !- Field 37
    Until: 22:00,             !- Field 38
    0.094375,                 !- Field 39
    Until: 24:00,             !- Field 40
    0.0471875,                !- Field 41
    For: AllOtherDays,        !- Field 42
    Until: 9:00,              !- Field 43
    0.0471875,                !- Field 44
    Until: 10:00,             !- Field 45
    0.094375,                 !- Field 46
    Until: 12:00,             !- Field 47
    0.3775,                   !- Field 48
    Until: 17:00,             !- Field 49
    0.56625,                  !- Field 50
    Until: 18:00,             !- Field 51
    0.3775,                   !- Field 52
    Until: 19:00,             !- Field 53
    0.18875,                  !- Field 54
    Until: 24:00,             !- Field 55
    0.0471875;                !- Field 56

SCHEDULE:COMPACT,
    ltg_sch_front,            !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 7:00,              !- Field 9
    0.0471875,                !- Field 10
    Until: 8:00,              !- Field 11
    0.18875,                  !- Field 12
    Until: 9:00,              !- Field 13
    0.3775,                   !- Field 14
    Until: 18:00,             !- Field 15
    0.849375,                 !- Field 16
    Until: 21:00,             !- Field 17
    0.471875,                 !- Field 18
    Until: 22:00,             !- Field 19
    0.18875,                  !- Field 20
    Until: 24:00,             !- Field 21
    0.0471875,                !- Field 22
    For: Saturday,            !- Field 23
    Until: 7:00,              !- Field 24
    0.0471875,                !- Field 25
    Until: 8:00,              !- Field 26
    0.094375,                 !- Field 27
    Until: 9:00,              !- Field 28
    0.283125,                 !- Field 29
    Until: 10:00,             !- Field 30
    0.56625,                  !- Field 31
    Until: 18:00,             !- Field 32
    0.849375,                 !- Field 33
    Until: 19:00,             !- Field 34
    0.471875,                 !- Field 35
    Until: 21:00,             !- Field 36
    0.283125,                 !- Field 37
    Until: 22:00,             !- Field 38
    0.094375,                 !- Field 39
    Until: 24:00,             !- Field 40
    0.0471875,                !- Field 41
    For: AllOtherDays,        !- Field 42
    Until: 9:00,              !- Field 43
    0.0471875,                !- Field 44
    Until: 10:00,             !- Field 45
    0.094375,                 !- Field 46
    Until: 12:00,             !- Field 47
    0.3775,                   !- Field 48
    Until: 17:00,             !- Field 49
    0.56625,                  !- Field 50
    Until: 18:00,             !- Field 51
    0.3775,                   !- Field 52
    Until: 19:00,             !- Field 53
    0.18875,                  !- Field 54
    Until: 24:00,             !- Field 55
    0.0471875;                !- Field 56

Schedule:Compact,
    BLDG_OCC_SCH,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 07:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 08:00,             !- Field 5
    0.1,                      !- Field 6
    Until: 09:00,             !- Field 7
    0.2,                      !- Field 8
    Until: 11:00,             !- Field 9
    0.5,                      !- Field 10
    Until: 15:00,             !- Field 11
    0.7,                      !- Field 12
    Until: 16:00,             !- Field 13
    0.8,                      !- Field 14
    Until: 17:00,             !- Field 15
    0.7,                      !- Field 16
    Until: 19:00,             !- Field 17
    0.5,                      !- Field 18
    Until: 21:00,             !- Field 19
    0.3,                      !- Field 20
    Until: 24:00,             !- Field 21
    0.0,                      !- Field 22
    For: SummerDesignDay,     !- Field 23
    Until: 24:00,             !- Field 24
    1.0,                      !- Field 25
    For: Saturday,            !- Field 26
    Until: 07:00,             !- Field 27
    0.0,                      !- Field 28
    Until: 08:00,             !- Field 29
    0.1,                      !- Field 30
    Until: 09:00,             !- Field 31
    0.2,                      !- Field 32
    Until: 10:00,             !- Field 33
    0.5,                      !- Field 34
    Until: 11:00,             !- Field 35
    0.6,                      !- Field 36
    Until: 17:00,             !- Field 37
    0.8,                      !- Field 38
    Until: 18:00,             !- Field 39
    0.6,                      !- Field 40
    Until: 21:00,             !- Field 41
    0.2,                      !- Field 42
    Until: 22:00,             !- Field 43
    0.1,                      !- Field 44
    Until: 24:00,             !- Field 45
    0.0,                      !- Field 46
    For: WinterDesignDay,     !- Field 47
    Until: 24:00,             !- Field 48
    0.0,                      !- Field 49
    For: Sunday Holidays AllOtherDays,    !- Field 50
    Until: 09:00,             !- Field 51
    0.0,                      !- Field 52
    Until: 10:00,             !- Field 53
    0.1,                      !- Field 54
    Until: 12:00,             !- Field 55
    0.2,                      !- Field 56
    Until: 17:00,             !- Field 57
    0.4,                      !- Field 58
    Until: 18:00,             !- Field 59
    0.2,                      !- Field 60
    Until: 19:00,             !- Field 61
    0.1,                      !- Field 62
    Until: 24:00,             !- Field 63
    0.0;                      !- Field 64

Schedule:Compact,
    BLDG_EQUIP_SCH,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 07:00,             !- Field 3
    0.1973725624,             !- Field 4
    Until: 08:00,             !- Field 5
    0.3988803288,             !- Field 6
    Until: 09:00,             !- Field 7
    0.5983204932,             !- Field 8
    Until: 19:00,             !- Field 9
    0.8974807398,             !- Field 10
    Until: 20:00,             !- Field 11
    0.6980405754,             !- Field 12
    Until: 21:00,             !- Field 13
    0.6980405754,             !- Field 14
    Until: 22:00,             !- Field 15
    0.1973725624,             !- Field 16
    Until: 24:00,             !- Field 17
    0.1973725624,             !- Field 18
    For: Saturday,            !- Field 19
    Until: 07:00,             !- Field 20
    0.1480294218,             !- Field 21
    Until: 08:00,             !- Field 22
    0.2991602466,             !- Field 23
    Until: 09:00,             !- Field 24
    0.498600411,              !- Field 25
    Until: 10:00,             !- Field 26
    0.7977606576,             !- Field 27
    Until: 18:00,             !- Field 28
    0.8974807398,             !- Field 29
    Until: 19:00,             !- Field 30
    0.6980405754,             !- Field 31
    Until: 21:00,             !- Field 32
    0.498600411,              !- Field 33
    Until: 22:00,             !- Field 34
    0.2991602466,             !- Field 35
    Until: 24:00,             !- Field 36
    0.1480294218,             !- Field 37
    For: SummerDesignDay,     !- Field 38
    Until: 24:00,             !- Field 39
    1.0,                      !- Field 40
    For: WinterDesignDay,     !- Field 41
    Until: 24:00,             !- Field 42
    0.0,                      !- Field 43
    For: Sunday Holidays AllOtherDays,    !- Field 44
    Until: 09:00,             !- Field 45
    0.1480294218,             !- Field 46
    Until: 10:00,             !- Field 47
    0.2991602466,             !- Field 48
    Until: 12:00,             !- Field 49
    0.5983204932,             !- Field 50
    Until: 17:00,             !- Field 51
    0.7977606576,             !- Field 52
    Until: 18:00,             !- Field 53
    0.5983204932,             !- Field 54
    Until: 19:00,             !- Field 55
    0.3988803288,             !- Field 56
    Until: 24:00,             !- Field 57
    0.1480294218;             !- Field 58

Schedule:Compact,
    BLDG_ELEVATORS,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 08:00,             !- Field 5
    0.12,                     !- Field 6
    Until: 09:00,             !- Field 7
    0.22,                     !- Field 8
    Until: 10:00,             !- Field 9
    0.64,                     !- Field 10
    Until: 11:00,             !- Field 11
    0.74,                     !- Field 12
    Until: 12:00,             !- Field 13
    0.68,                     !- Field 14
    Until: 13:00,             !- Field 15
    0.68,                     !- Field 16
    Until: 14:00,             !- Field 17
    0.71,                     !- Field 18
    Until: 15:00,             !- Field 19
    0.72,                     !- Field 20
    Until: 16:00,             !- Field 21
    0.72,                     !- Field 22
    Until: 17:00,             !- Field 23
    0.73,                     !- Field 24
    Until: 18:00,             !- Field 25
    0.68,                     !- Field 26
    Until: 19:00,             !- Field 27
    0.68,                     !- Field 28
    Until: 20:00,             !- Field 29
    0.58,                     !- Field 30
    Until: 21:00,             !- Field 31
    0.54,                     !- Field 32
    Until: 22:00,             !- Field 33
    0.00,                     !- Field 34
    Until: 24:00,             !- Field 35
    0.00,                     !- Field 36
    For: Saturday WinterDesignDay,    !- Field 37
    Until: 07:00,             !- Field 38
    0.0,                      !- Field 39
    Until: 08:00,             !- Field 40
    0.09,                     !- Field 41
    Until: 09:00,             !- Field 42
    0.21,                     !- Field 43
    Until: 10:00,             !- Field 44
    0.56,                     !- Field 45
    Until: 11:00,             !- Field 46
    0.66,                     !- Field 47
    Until: 12:00,             !- Field 48
    0.68,                     !- Field 49
    Until: 13:00,             !- Field 50
    0.68,                     !- Field 51
    Until: 14:00,             !- Field 52
    0.69,                     !- Field 53
    Until: 15:00,             !- Field 54
    0.70,                     !- Field 55
    Until: 16:00,             !- Field 56
    0.69,                     !- Field 57
    Until: 17:00,             !- Field 58
    0.66,                     !- Field 59
    Until: 18:00,             !- Field 60
    0.58,                     !- Field 61
    Until: 19:00,             !- Field 62
    0.47,                     !- Field 63
    Until: 20:00,             !- Field 64
    0.43,                     !- Field 65
    Until: 21:00,             !- Field 66
    0.43,                     !- Field 67
    Until: 22:00,             !- Field 68
    0.08,                     !- Field 69
    Until: 24:00,             !- Field 70
    0.00,                     !- Field 71
    For: Sunday Holidays AllOtherDays,    !- Field 72
    Until: 09:00,             !- Field 73
    0.00,                     !- Field 74
    Until: 10:00,             !- Field 75
    0.11,                     !- Field 76
    Until: 11:00,             !- Field 77
    0.13,                     !- Field 78
    Until: 12:00,             !- Field 79
    0.35,                     !- Field 80
    Until: 13:00,             !- Field 81
    0.37,                     !- Field 82
    Until: 14:00,             !- Field 83
    0.37,                     !- Field 84
    Until: 15:00,             !- Field 85
    0.39,                     !- Field 86
    Until: 16:00,             !- Field 87
    0.41,                     !- Field 88
    Until: 17:00,             !- Field 89
    0.38,                     !- Field 90
    Until: 18:00,             !- Field 91
    0.34,                     !- Field 92
    Until: 19:00,             !- Field 93
    0.03,                     !- Field 94
    Until: 24:00,             !- Field 95
    0.00;                     !- Field 96

Schedule:Compact,
    INFIL_SCH,                !- Name
    fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 06:00,             !- Field 3
    1.0,                      !- Field 4
    Until: 21:00,             !- Field 5
    0.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    1.0,                      !- Field 8
    For: Saturday,            !- Field 9
    Until: 06:00,             !- Field 10
    1.0,                      !- Field 11
    Until: 22:00,             !- Field 12
    0.0,                      !- Field 13
    Until: 24:00,             !- Field 14
    1.0,                      !- Field 15
    For: WinterDesignDay SummerDesignDay,    !- Field 16
    Until: 24:00,             !- Field 17
    1.0,                      !- Field 18
    For: Sunday Holidays AllOtherDays,    !- Field 19
    Until: 08:00,             !- Field 20
    1.0,                      !- Field 21
    Until: 17:00,             !- Field 22
    0.0,                      !- Field 23
    Until: 24:00,             !- Field 24
    1.0;                      !- Field 25

Schedule:Compact,
    INFIL_HALF_ON_SCH,        !- Name
    fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 06:00,             !- Field 3
    1.0,                      !- Field 4
    Until: 21:00,             !- Field 5
    0.5,                      !- Field 6
    Until: 24:00,             !- Field 7
    1.0,                      !- Field 8
    For: Saturday,            !- Field 9
    Until: 06:00,             !- Field 10
    1.0,                      !- Field 11
    Until: 22:00,             !- Field 12
    0.5,                      !- Field 13
    Until: 24:00,             !- Field 14
    1.0,                      !- Field 15
    For: WinterDesignDay SummerDesignDay,    !- Field 16
    Until: 24:00,             !- Field 17
    1.0,                      !- Field 18
    For: Sunday Holidays AllOtherDays,    !- Field 19
    Until: 08:00,             !- Field 20
    1.0,                      !- Field 21
    Until: 17:00,             !- Field 22
    0.5,                      !- Field 23
    Until: 24:00,             !- Field 24
    1.0;                      !- Field 25

Schedule:Compact,
    INFIL_Door_Opening_SCH,    !- Name
    fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 08:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 12:00,             !- Field 5
    0.131,                    !- Field 6
    Until: 18:00,             !- Field 7
    1.0,                      !- Field 8
    Until: 20:00,             !- Field 9
    0.131,                    !- Field 10
    Until: 24:00,             !- Field 11
    0.0;                      !- Field 12

Schedule:Compact,
    BLDG_SWH_SCH,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 01:00,             !- Field 3
    0.00,                     !- Field 4
    Until: 03:00,             !- Field 5
    0.00,                     !- Field 6
    Until: 07:00,             !- Field 7
    0.00,                     !- Field 8
    Until: 08:00,             !- Field 9
    0.15,                     !- Field 10
    Until: 09:00,             !- Field 11
    0.23,                     !- Field 12
    Until: 10:00,             !- Field 13
    0.32,                     !- Field 14
    Until: 11:00,             !- Field 15
    0.41,                     !- Field 16
    Until: 12:00,             !- Field 17
    0.57,                     !- Field 18
    Until: 13:00,             !- Field 19
    0.62,                     !- Field 20
    Until: 14:00,             !- Field 21
    0.61,                     !- Field 22
    Until: 15:00,             !- Field 23
    0.5,                      !- Field 24
    Until: 16:00,             !- Field 25
    0.45,                     !- Field 26
    Until: 17:00,             !- Field 27
    0.46,                     !- Field 28
    Until: 18:00,             !- Field 29
    0.47,                     !- Field 30
    Until: 19:00,             !- Field 31
    0.42,                     !- Field 32
    Until: 20:00,             !- Field 33
    0.34,                     !- Field 34
    Until: 21:00,             !- Field 35
    0.33,                     !- Field 36
    Until: 22:00,             !- Field 37
    0.00,                     !- Field 38
    Until: 23:00,             !- Field 39
    0.00,                     !- Field 40
    Until: 24:00,             !- Field 41
    0.00,                     !- Field 42
    For: Saturday WinterDesignDay,    !- Field 43
    Until: 01:00,             !- Field 44
    0.00,                     !- Field 45
    Until: 02:00,             !- Field 46
    0.00,                     !- Field 47
    Until: 03:00,             !- Field 48
    0.00,                     !- Field 49
    Until: 06:00,             !- Field 50
    0.00,                     !- Field 51
    Until: 07:00,             !- Field 52
    0.00,                     !- Field 53
    Until: 08:00,             !- Field 54
    0.2,                      !- Field 55
    Until: 09:00,             !- Field 56
    0.24,                     !- Field 57
    Until: 10:00,             !- Field 58
    0.27,                     !- Field 59
    Until: 11:00,             !- Field 60
    0.42,                     !- Field 61
    Until: 12:00,             !- Field 62
    0.54,                     !- Field 63
    Until: 13:00,             !- Field 64
    0.59,                     !- Field 65
    Until: 14:00,             !- Field 66
    0.6,                      !- Field 67
    Until: 15:00,             !- Field 68
    0.49,                     !- Field 69
    Until: 16:00,             !- Field 70
    0.48,                     !- Field 71
    Until: 17:00,             !- Field 72
    0.47,                     !- Field 73
    Until: 18:00,             !- Field 74
    0.46,                     !- Field 75
    Until: 19:00,             !- Field 76
    0.44,                     !- Field 77
    Until: 20:00,             !- Field 78
    0.36,                     !- Field 79
    Until: 21:00,             !- Field 80
    0.29,                     !- Field 81
    Until: 22:00,             !- Field 82
    0.22,                     !- Field 83
    Until: 23:00,             !- Field 84
    0.00,                     !- Field 85
    Until: 24:00,             !- Field 86
    0.00,                     !- Field 87
    For: Sunday Holidays AllOtherDays,    !- Field 88
    Until: 03:00,             !- Field 89
    0.00,                     !- Field 90
    Until: 06:00,             !- Field 91
    0.00,                     !- Field 92
    Until: 07:00,             !- Field 93
    0.00,                     !- Field 94
    Until: 08:00,             !- Field 95
    0.00,                     !- Field 96
    Until: 09:00,             !- Field 97
    0.00,                     !- Field 98
    Until: 10:00,             !- Field 99
    0.14,                     !- Field 100
    Until: 11:00,             !- Field 101
    0.29,                     !- Field 102
    Until: 12:00,             !- Field 103
    0.31,                     !- Field 104
    Until: 14:00,             !- Field 105
    0.36,                     !- Field 106
    Until: 15:00,             !- Field 107
    0.34,                     !- Field 108
    Until: 16:00,             !- Field 109
    0.35,                     !- Field 110
    Until: 17:00,             !- Field 111
    0.37,                     !- Field 112
    Until: 18:00,             !- Field 113
    0.34,                     !- Field 114
    Until: 19:00,             !- Field 115
    0.25,                     !- Field 116
    Until: 20:00,             !- Field 117
    0.00,                     !- Field 118
    Until: 21:00,             !- Field 119
    0.00,                     !- Field 120
    Until: 22:00,             !- Field 121
    0.00,                     !- Field 122
    Until: 23:00,             !- Field 123
    0.00,                     !- Field 124
    Until: 24:00,             !- Field 125
    0.00;                     !- Field 126

Schedule:Compact,
    Hours_of_operation,       !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 21:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0,                      !- Field 8
    For: Saturday WinterDesignDay,    !- Field 9
    Until: 06:00,             !- Field 10
    0.0,                      !- Field 11
    Until: 22:00,             !- Field 12
    1.0,                      !- Field 13
    Until: 24:00,             !- Field 14
    0.0,                      !- Field 15
    For: Sunday Holidays AllOtherDays,    !- Field 16
    Until: 08:00,             !- Field 17
    0.0,                      !- Field 18
    Until: 19:00,             !- Field 19
    1.0,                      !- Field 20
    Until: 24:00,             !- Field 21
    0.0;                      !- Field 22

Schedule:Compact,
    Hot Water Setpoint Temp Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    THROUGH: 12/31,           !- Field 1
    FOR: AllDays,             !- Field 2
    UNTIL: 24:00,             !- Field 3
    60.0;                     !- Field 4

Schedule:Compact,
    ALWAYS_ON,                !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    Exterior_Lgt_ALWAYS_ON,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    Exterior_Lgt_189_1,       !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through:12/31,            !- Field 1
    For:Weekdays,             !- Field 2
    Until:  9:00,             !- Field 3
    0.5,                      !- Field 4
    Until: 21:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.5,                      !- Field 8
    For:Saturday,             !- Field 9
    Until:  9:00,             !- Field 10
    0.5,                      !- Field 11
    Until: 22:00,             !- Field 12
    1.0,                      !- Field 13
    Until: 24:00,             !- Field 14
    0.5,                      !- Field 15
    For:Sunday Holidays  AllOtherDays,    !- Field 16
    Until:  9:00,             !- Field 17
    0.5,                      !- Field 18
    Until: 19:00,             !- Field 19
    1.0,                      !- Field 20
    Until: 24:00,             !- Field 21
    0.5;                      !- Field 22

Schedule:Compact,
    ALWAYS_OFF,               !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.0;                      !- Field 4

Schedule:Compact,
    HVACOperationSchd,        !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 21:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0,                      !- Field 8
    For: Saturday WinterDesignDay,    !- Field 9
    Until: 06:00,             !- Field 10
    0.0,                      !- Field 11
    Until: 22:00,             !- Field 12
    1.0,                      !- Field 13
    Until: 24:00,             !- Field 14
    0.0,                      !- Field 15
    For: Sunday Holidays AllOtherDays,    !- Field 16
    Until: 08:00,             !- Field 17
    0.0,                      !- Field 18
    Until: 19:00,             !- Field 19
    1.0,                      !- Field 20
    Until: 24:00,             !- Field 21
    0.0;                      !- Field 22

Schedule:Compact,
    PlantOnSched,             !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    FAN_SCH,                  !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    ReheatCoilAvailSched,     !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    CoolingCoilAvailSched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    HTGSETP_SCH_YES_OPTIMUM,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WinterDesignDay,     !- Field 2
    Until: 06:00,             !- Field 3
    15.56,                    !- Field 4
    Until: 07:00,             !- Field 5
    18.33,                    !- Field 6
    Until: 21:00,             !- Field 7
    21.11,                    !- Field 8
    Until: 24:00,             !- Field 9
    15.56,                    !- Field 10
    For: Weekdays,            !- Field 11
    Until: 05:00,             !- Field 12
    15.56,                    !- Field 13
    Until: 06:00,             !- Field 14
    17.8,                     !- Field 15
    Until: 07:00,             !- Field 16
    20.0,                     !- Field 17
    Until: 21:00,             !- Field 18
    21.11,                    !- Field 19
    Until: 24:00,             !- Field 20
    15.56,                    !- Field 21
    For SummerDesignDay,      !- Field 22
    Until: 24:00,             !- Field 23
    15.56,                    !- Field 24
    For: Saturday,            !- Field 25
    Until: 05:00,             !- Field 26
    15.56,                    !- Field 27
    Until: 06:00,             !- Field 28
    17.8,                     !- Field 29
    Until: 07:00,             !- Field 30
    20.0,                     !- Field 31
    Until: 22:00,             !- Field 32
    21.11,                    !- Field 33
    Until: 24:00,             !- Field 34
    15.56,                    !- Field 35
    For: Sunday Holidays AllOtherDays,    !- Field 36
    Until: 07:00,             !- Field 37
    15.56,                    !- Field 38
    Until: 08:00,             !- Field 39
    17.8,                     !- Field 40
    Until: 09:00,             !- Field 41
    20.0,                     !- Field 42
    Until: 19:00,             !- Field 43
    21.11,                    !- Field 44
    Until: 24:00,             !- Field 45
    15.56;                    !- Field 46

Schedule:Compact,
    HTGSETP_SCH_YES_OPTIMUM_STARTSTOP,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WinterDesignDay,     !- Field 2
    Until: 06:00,             !- Field 3
    15.56,                    !- Field 4
    Until: 07:00,             !- Field 5
    18.33,                    !- Field 6
    Until: 21:00,             !- Field 7
    21.11,                    !- Field 8
    Until: 24:00,             !- Field 9
    15.56,                    !- Field 10
    For: Weekdays,            !- Field 11
    Until: 05:00,             !- Field 12
    15.56,                    !- Field 13
    Until: 06:00,             !- Field 14
    17.8,                     !- Field 15
    Until: 07:00,             !- Field 16
    20.0,                     !- Field 17
    Until: 20:00,             !- Field 18
    21.11,                    !- Field 19
    Until: 21:00,             !- Field 20
    20.00,                    !- Field 21
    Until: 24:00,             !- Field 22
    15.56,                    !- Field 23
    For SummerDesignDay,      !- Field 24
    Until: 24:00,             !- Field 25
    15.56,                    !- Field 26
    For: Saturday,            !- Field 27
    Until: 05:00,             !- Field 28
    15.56,                    !- Field 29
    Until: 06:00,             !- Field 30
    17.8,                     !- Field 31
    Until: 07:00,             !- Field 32
    20.0,                     !- Field 33
    Until: 21:00,             !- Field 34
    21.11,                    !- Field 35
    Until: 22:00,             !- Field 36
    20.00,                    !- Field 37
    Until: 24:00,             !- Field 38
    15.56,                    !- Field 39
    For: Sunday Holidays AllOtherDays,    !- Field 40
    Until: 07:00,             !- Field 41
    15.56,                    !- Field 42
    Until: 08:00,             !- Field 43
    17.8,                     !- Field 44
    Until: 09:00,             !- Field 45
    20.0,                     !- Field 46
    Until: 18:00,             !- Field 47
    21.11,                    !- Field 48
    Until: 19:00,             !- Field 49
    20.00,                    !- Field 50
    Until: 24:00,             !- Field 51
    15.56;                    !- Field 52

Schedule:Compact,
    HTGSETP_SCH_YES_OPTIMUM_ORIGINAL,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WinterDesignDay,     !- Field 2
    Until: 06:00,             !- Field 3
    15.56,                    !- Field 4
    Until: 07:00,             !- Field 5
    18.33,                    !- Field 6
    Until: 21:00,             !- Field 7
    21.11,                    !- Field 8
    Until: 24:00,             !- Field 9
    15.56,                    !- Field 10
    For: Weekdays,            !- Field 11
    Until: 05:00,             !- Field 12
    15.56,                    !- Field 13
    Until: 06:00,             !- Field 14
    17.8,                     !- Field 15
    Until: 07:00,             !- Field 16
    20.0,                     !- Field 17
    Until: 21:00,             !- Field 18
    21.11,                    !- Field 19
    Until: 24:00,             !- Field 20
    15.56,                    !- Field 21
    For SummerDesignDay,      !- Field 22
    Until: 24:00,             !- Field 23
    15.56,                    !- Field 24
    For: Saturday,            !- Field 25
    Until: 05:00,             !- Field 26
    15.56,                    !- Field 27
    Until: 06:00,             !- Field 28
    17.8,                     !- Field 29
    Until: 07:00,             !- Field 30
    20.0,                     !- Field 31
    Until: 22:00,             !- Field 32
    21.11,                    !- Field 33
    Until: 24:00,             !- Field 34
    15.56,                    !- Field 35
    For: Sunday Holidays AllOtherDays,    !- Field 36
    Until: 07:00,             !- Field 37
    15.56,                    !- Field 38
    Until: 08:00,             !- Field 39
    17.8,                     !- Field 40
    Until: 09:00,             !- Field 41
    20.0,                     !- Field 42
    Until: 19:00,             !- Field 43
    21.11,                    !- Field 44
    Until: 24:00,             !- Field 45
    15.56;                    !- Field 46

Schedule:Compact,
    HTGSETP_SCH_NO_OPTIMUM,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WinterDesignDay,     !- Field 2
    Until: 06:00,             !- Field 3
    15.56,                    !- Field 4
    Until: 07:00,             !- Field 5
    18.33,                    !- Field 6
    Until: 21:00,             !- Field 7
    21.11,                    !- Field 8
    Until: 24:00,             !- Field 9
    15.56,                    !- Field 10
    For: Weekdays,            !- Field 11
    Until: 05:00,             !- Field 12
    15.56,                    !- Field 13
    Until: 06:00,             !- Field 14
    21.11,                    !- Field 15
    Until: 07:00,             !- Field 16
    21.11,                    !- Field 17
    Until: 21:00,             !- Field 18
    21.11,                    !- Field 19
    Until: 24:00,             !- Field 20
    15.56,                    !- Field 21
    For SummerDesignDay,      !- Field 22
    Until: 24:00,             !- Field 23
    15.56,                    !- Field 24
    For: Saturday,            !- Field 25
    Until: 05:00,             !- Field 26
    15.56,                    !- Field 27
    Until: 06:00,             !- Field 28
    21.11,                    !- Field 29
    Until: 07:00,             !- Field 30
    21.11,                    !- Field 31
    Until: 22:00,             !- Field 32
    21.11,                    !- Field 33
    Until: 24:00,             !- Field 34
    15.56,                    !- Field 35
    For: Sunday Holidays AllOtherDays,    !- Field 36
    Until: 07:00,             !- Field 37
    15.56,                    !- Field 38
    Until: 08:00,             !- Field 39
    21.11,                    !- Field 40
    Until: 09:00,             !- Field 41
    21.11,                    !- Field 42
    Until: 19:00,             !- Field 43
    21.11,                    !- Field 44
    Until: 24:00,             !- Field 45
    15.56;                    !- Field 46

Schedule:Compact,
    HTGSETP_SCH_FrontEntry_STD2013,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WinterDesignDay,     !- Field 2
    Until: 06:00,             !- Field 3
    15.56,                    !- Field 4
    Until: 07:00,             !- Field 5
    16,                       !- Field 6
    Until: 21:00,             !- Field 7
    16,                       !- Field 8
    Until: 24:00,             !- Field 9
    15.56,                    !- Field 10
    For: Weekdays,            !- Field 11
    Until: 06:00,             !- Field 12
    15.56,                    !- Field 13
    Until: 07:00,             !- Field 14
    16,                       !- Field 15
    Until: 21:00,             !- Field 16
    16,                       !- Field 17
    Until: 24:00,             !- Field 18
    15.56,                    !- Field 19
    For SummerDesignDay,      !- Field 20
    Until: 24:00,             !- Field 21
    15.56,                    !- Field 22
    For: Saturday,            !- Field 23
    Until: 06:00,             !- Field 24
    15.56,                    !- Field 25
    Until: 07:00,             !- Field 26
    16,                       !- Field 27
    Until: 22:00,             !- Field 28
    16,                       !- Field 29
    Until: 24:00,             !- Field 30
    15.56,                    !- Field 31
    For: Sunday Holidays AllOtherDays,    !- Field 32
    Until:  8:00,             !- Field 33
    15.56,                    !- Field 34
    Until:  9:00,             !- Field 35
    16,                       !- Field 36
    Until: 19:00,             !- Field 37
    16,                       !- Field 38
    Until: 24:00,             !- Field 39
    15.56;                    !- Field 40

Schedule:Compact,
    HTGSETP_SCH_FrontEntry_MN2018IECC,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    FOR: AllDays,             !- Field 2
    UNTIL: 24:00,             !- Field 3
    20.0;                     !- Field 4

Schedule:Compact,
    HTGSETP_SCH_FrontEntry_VT,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    FOR: AllDays,             !- Field 2
    UNTIL: 24:00,             !- Field 3
    13.0;                     !- Field 4

Schedule:Compact,
    HTGSETP_SCH_PSZ_AC_2,     !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WinterDesignDay,     !- Field 2
    Until: 06:00,             !- Field 3
    15.56,                    !- Field 4
    Until: 07:00,             !- Field 5
    18.33,                    !- Field 6
    Until: 21:00,             !- Field 7
    21.11,                    !- Field 8
    Until: 24:00,             !- Field 9
    15.56,                    !- Field 10
    For: Weekdays,            !- Field 11
    Until: 05:00,             !- Field 12
    15.56,                    !- Field 13
    Until: 06:00,             !- Field 14
    21.11,                    !- Field 15
    Until: 07:00,             !- Field 16
    21.11,                    !- Field 17
    Until: 21:00,             !- Field 18
    21.11,                    !- Field 19
    Until: 24:00,             !- Field 20
    15.56,                    !- Field 21
    For SummerDesignDay,      !- Field 22
    Until: 24:00,             !- Field 23
    15.56,                    !- Field 24
    For: Saturday,            !- Field 25
    Until: 05:00,             !- Field 26
    15.56,                    !- Field 27
    Until: 06:00,             !- Field 28
    21.11,                    !- Field 29
    Until: 07:00,             !- Field 30
    21.11,                    !- Field 31
    Until: 22:00,             !- Field 32
    21.11,                    !- Field 33
    Until: 24:00,             !- Field 34
    15.56,                    !- Field 35
    For: Sunday Holidays AllOtherDays,    !- Field 36
    Until: 07:00,             !- Field 37
    15.56,                    !- Field 38
    Until: 08:00,             !- Field 39
    21.11,                    !- Field 40
    Until: 09:00,             !- Field 41
    21.11,                    !- Field 42
    Until: 19:00,             !- Field 43
    21.11,                    !- Field 44
    Until: 24:00,             !- Field 45
    15.56;                    !- Field 46

Schedule:Compact,
    CLGSETP_SCH_YES_OPTIMUM,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 06:00,             !- Field 3
    29.44,                    !- Field 4
    Until: 07:00,             !- Field 5
    26.67,                    !- Field 6
    Until: 21:00,             !- Field 7
    23.89,                    !- Field 8
    Until: 24:00,             !- Field 9
    29.44,                    !- Field 10
    For: Weekdays,            !- Field 11
    Until: 05:00,             !- Field 12
    29.44,                    !- Field 13
    Until: 06:00,             !- Field 14
    27.8,                     !- Field 15
    Until: 07:00,             !- Field 16
    25.6,                     !- Field 17
    Until: 21:00,             !- Field 18
    23.89,                    !- Field 19
    Until: 24:00,             !- Field 20
    29.44,                    !- Field 21
    For: Saturday,            !- Field 22
    Until: 05:00,             !- Field 23
    29.44,                    !- Field 24
    Until: 06:00,             !- Field 25
    27.8,                     !- Field 26
    Until: 07:00,             !- Field 27
    25.6,                     !- Field 28
    Until: 22:00,             !- Field 29
    23.89,                    !- Field 30
    Until: 24:00,             !- Field 31
    29.44,                    !- Field 32
    For WinterDesignDay,      !- Field 33
    Until: 24:00,             !- Field 34
    29.44,                    !- Field 35
    For: Sunday Holidays AllOtherDays,    !- Field 36
    Until: 07:00,             !- Field 37
    29.44,                    !- Field 38
    Until: 08:00,             !- Field 39
    27.8,                     !- Field 40
    Until: 09:00,             !- Field 41
    25.6,                     !- Field 42
    Until: 19:00,             !- Field 43
    23.89,                    !- Field 44
    Until: 24:00,             !- Field 45
    29.44;                    !- Field 46

Schedule:Compact,
    CLGSETP_SCH_YES_OPTIMUM_STARTSTOP,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 06:00,             !- Field 3
    29.44,                    !- Field 4
    Until: 07:00,             !- Field 5
    26.67,                    !- Field 6
    Until: 21:00,             !- Field 7
    23.89,                    !- Field 8
    Until: 24:00,             !- Field 9
    29.44,                    !- Field 10
    For: Weekdays,            !- Field 11
    Until: 05:00,             !- Field 12
    29.44,                    !- Field 13
    Until: 06:00,             !- Field 14
    27.8,                     !- Field 15
    Until: 07:00,             !- Field 16
    25.6,                     !- Field 17
    Until: 20:00,             !- Field 18
    23.89,                    !- Field 19
    Until: 21:00,             !- Field 20
    25.00,                    !- Field 21
    Until: 24:00,             !- Field 22
    29.44,                    !- Field 23
    For: Saturday,            !- Field 24
    Until: 05:00,             !- Field 25
    29.44,                    !- Field 26
    Until: 06:00,             !- Field 27
    27.8,                     !- Field 28
    Until: 07:00,             !- Field 29
    25.6,                     !- Field 30
    Until: 21:00,             !- Field 31
    23.89,                    !- Field 32
    Until: 22:00,             !- Field 33
    25.00,                    !- Field 34
    Until: 24:00,             !- Field 35
    29.44,                    !- Field 36
    For WinterDesignDay,      !- Field 37
    Until: 24:00,             !- Field 38
    29.44,                    !- Field 39
    For: Sunday Holidays AllOtherDays,    !- Field 40
    Until: 07:00,             !- Field 41
    29.44,                    !- Field 42
    Until: 08:00,             !- Field 43
    27.8,                     !- Field 44
    Until: 09:00,             !- Field 45
    25.6,                     !- Field 46
    Until: 18:00,             !- Field 47
    23.89,                    !- Field 48
    Until: 19:00,             !- Field 49
    25.00,                    !- Field 50
    Until: 24:00,             !- Field 51
    29.44;                    !- Field 52

Schedule:Compact,
    CLGSETP_SCH_YES_OPTIMUM_ORIGINAL,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 06:00,             !- Field 3
    29.44,                    !- Field 4
    Until: 07:00,             !- Field 5
    26.67,                    !- Field 6
    Until: 21:00,             !- Field 7
    23.89,                    !- Field 8
    Until: 24:00,             !- Field 9
    29.44,                    !- Field 10
    For: Weekdays,            !- Field 11
    Until: 05:00,             !- Field 12
    29.44,                    !- Field 13
    Until: 06:00,             !- Field 14
    27.8,                     !- Field 15
    Until: 07:00,             !- Field 16
    25.6,                     !- Field 17
    Until: 21:00,             !- Field 18
    23.89,                    !- Field 19
    Until: 24:00,             !- Field 20
    29.44,                    !- Field 21
    For: Saturday,            !- Field 22
    Until: 05:00,             !- Field 23
    29.44,                    !- Field 24
    Until: 06:00,             !- Field 25
    27.8,                     !- Field 26
    Until: 07:00,             !- Field 27
    25.6,                     !- Field 28
    Until: 22:00,             !- Field 29
    23.89,                    !- Field 30
    Until: 24:00,             !- Field 31
    29.44,                    !- Field 32
    For WinterDesignDay,      !- Field 33
    Until: 24:00,             !- Field 34
    29.44,                    !- Field 35
    For: Sunday Holidays AllOtherDays,    !- Field 36
    Until: 07:00,             !- Field 37
    29.44,                    !- Field 38
    Until: 08:00,             !- Field 39
    27.8,                     !- Field 40
    Until: 09:00,             !- Field 41
    25.6,                     !- Field 42
    Until: 19:00,             !- Field 43
    23.89,                    !- Field 44
    Until: 24:00,             !- Field 45
    29.44;                    !- Field 46

Schedule:Compact,
    CLGSETP_SCH_NO_OPTIMUM,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 06:00,             !- Field 3
    29.44,                    !- Field 4
    Until: 07:00,             !- Field 5
    26.67,                    !- Field 6
    Until: 21:00,             !- Field 7
    23.89,                    !- Field 8
    Until: 24:00,             !- Field 9
    29.44,                    !- Field 10
    For: Weekdays,            !- Field 11
    Until: 05:00,             !- Field 12
    29.44,                    !- Field 13
    Until: 06:00,             !- Field 14
    23.89,                    !- Field 15
    Until: 07:00,             !- Field 16
    23.89,                    !- Field 17
    Until: 21:00,             !- Field 18
    23.89,                    !- Field 19
    Until: 24:00,             !- Field 20
    29.44,                    !- Field 21
    For: Saturday,            !- Field 22
    Until: 05:00,             !- Field 23
    29.44,                    !- Field 24
    Until: 06:00,             !- Field 25
    23.89,                    !- Field 26
    Until: 07:00,             !- Field 27
    23.89,                    !- Field 28
    Until: 22:00,             !- Field 29
    23.89,                    !- Field 30
    Until: 24:00,             !- Field 31
    29.44,                    !- Field 32
    For WinterDesignDay,      !- Field 33
    Until: 24:00,             !- Field 34
    29.44,                    !- Field 35
    For: Sunday Holidays AllOtherDays,    !- Field 36
    Until: 07:00,             !- Field 37
    29.44,                    !- Field 38
    Until: 08:00,             !- Field 39
    23.89,                    !- Field 40
    Until: 09:00,             !- Field 41
    23.89,                    !- Field 42
    Until: 19:00,             !- Field 43
    23.89,                    !- Field 44
    Until: 24:00,             !- Field 45
    29.44;                    !- Field 46

Schedule:Compact,
    CLGSETP_SCH_PSZ_AC_2,     !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 06:00,             !- Field 3
    29.44,                    !- Field 4
    Until: 07:00,             !- Field 5
    26.67,                    !- Field 6
    Until: 21:00,             !- Field 7
    23.89,                    !- Field 8
    Until: 24:00,             !- Field 9
    29.44,                    !- Field 10
    For: Weekdays,            !- Field 11
    Until: 05:00,             !- Field 12
    29.44,                    !- Field 13
    Until: 06:00,             !- Field 14
    23.89,                    !- Field 15
    Until: 07:00,             !- Field 16
    23.89,                    !- Field 17
    Until: 21:00,             !- Field 18
    23.89,                    !- Field 19
    Until: 24:00,             !- Field 20
    29.44,                    !- Field 21
    For: Saturday,            !- Field 22
    Until: 05:00,             !- Field 23
    29.44,                    !- Field 24
    Until: 06:00,             !- Field 25
    23.89,                    !- Field 26
    Until: 07:00,             !- Field 27
    23.89,                    !- Field 28
    Until: 22:00,             !- Field 29
    23.89,                    !- Field 30
    Until: 24:00,             !- Field 31
    29.44,                    !- Field 32
    For WinterDesignDay,      !- Field 33
    Until: 24:00,             !- Field 34
    29.44,                    !- Field 35
    For: Sunday Holidays AllOtherDays,    !- Field 36
    Until: 07:00,             !- Field 37
    29.44,                    !- Field 38
    Until: 08:00,             !- Field 39
    23.89,                    !- Field 40
    Until: 09:00,             !- Field 41
    23.89,                    !- Field 42
    Until: 19:00,             !- Field 43
    23.89,                    !- Field 44
    Until: 24:00,             !- Field 45
    29.44;                    !- Field 46

Schedule:Compact,
    CLGSETP_SCH_NO_SETBACK,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 06:00,             !- Field 3
    29.44,                    !- Field 4
    Until: 07:00,             !- Field 5
    26.67,                    !- Field 6
    Until: 21:00,             !- Field 7
    23.89,                    !- Field 8
    Until: 24:00,             !- Field 9
    29.44,                    !- Field 10
    For: Weekdays,            !- Field 11
    Until: 05:00,             !- Field 12
    23.89,                    !- Field 13
    Until: 06:00,             !- Field 14
    23.89,                    !- Field 15
    Until: 07:00,             !- Field 16
    23.89,                    !- Field 17
    Until: 21:00,             !- Field 18
    23.89,                    !- Field 19
    Until: 24:00,             !- Field 20
    23.89,                    !- Field 21
    For: Saturday,            !- Field 22
    Until: 05:00,             !- Field 23
    23.89,                    !- Field 24
    Until: 06:00,             !- Field 25
    23.89,                    !- Field 26
    Until: 07:00,             !- Field 27
    23.89,                    !- Field 28
    Until: 22:00,             !- Field 29
    23.89,                    !- Field 30
    Until: 24:00,             !- Field 31
    23.89,                    !- Field 32
    For WinterDesignDay,      !- Field 33
    Until: 24:00,             !- Field 34
    29.44,                    !- Field 35
    For: Sunday Holidays AllOtherDays,    !- Field 36
    Until: 07:00,             !- Field 37
    23.89,                    !- Field 38
    Until: 08:00,             !- Field 39
    23.89,                    !- Field 40
    Until: 09:00,             !- Field 41
    23.89,                    !- Field 42
    Until: 19:00,             !- Field 43
    23.89,                    !- Field 44
    Until: 24:00,             !- Field 45
    23.89;                    !- Field 46

Schedule:Compact,
    Humidity Setpoint Schedule,    !- Name
    Humidity,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    50,                       !- Field 4
    For: Saturday WinterDesignDay,    !- Field 5
    Until: 24:00,             !- Field 6
    50,                       !- Field 7
    For: Sunday Holidays AllOtherDays,    !- Field 8
    Until: 24:00,             !- Field 9
    50;                       !- Field 10

Schedule:Compact,
    MinOA_MotorizedDamper_Sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 21:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0,                      !- Field 8
    For: Saturday,            !- Field 9
    Until: 07:00,             !- Field 10
    0.0,                      !- Field 11
    Until: 22:00,             !- Field 12
    1.0,                      !- Field 13
    Until: 24:00,             !- Field 14
    0.0,                      !- Field 15
    For: WinterDesignDay,     !- Field 16
    Until: 24:00,             !- Field 17
    1.0,                      !- Field 18
    For: Sunday Holidays AllOtherDays,    !- Field 19
    Until: 09:00,             !- Field 20
    0.0,                      !- Field 21
    Until: 19:00,             !- Field 22
    1.0,                      !- Field 23
    Until: 24:00,             !- Field 24
    0.0;                      !- Field 25

Schedule:Compact,
    MinOA_Sched,              !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    Dual Zone Control Type Sched,    !- Name
    Control Type,             !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Single Zone Control Type Sched,    !- Name
    Control Type,             !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    Seasonal-Reset-Supply-Air-Temp-Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 3/31,            !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    13.0,                     !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    13.0,                     !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    13.0;                     !- Field 12

Schedule:Compact,
    CW-Loop-Temp-Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    6.7;                      !- Field 4

Schedule:Compact,
    HW-Loop-Temp-Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.;                      !- Field 4

Schedule:Compact,
    Heating-Supply-Air-Temp-Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    16.0;                     !- Field 4

Schedule:Compact,
    ACTIVITY_SCH,             !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    120.;                     !- Field 4

Schedule:Compact,
    WORK_EFF_SCH,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.0;                      !- Field 4

Schedule:Compact,
    AIR_VELO_SCH,             !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    CLOTHING_SCH,             !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 04/30,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0,                      !- Field 4
    Through: 09/30,           !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0.5,                      !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1.0;                      !- Field 12

Schedule:Compact,
    SHADING_SCH,              !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.0;                      !- Field 4

Schedule:Compact,
    FRONT_ENTRY_COOLING,      !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100.;                     !- Field 4

Schedule:Compact,
    INFIL_SCH_PNNL,           !- Name
    fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 06:00,             !- Field 3
    1.0,                      !- Field 4
    Until: 21:00,             !- Field 5
    0.25,                     !- Field 6
    Until: 24:00,             !- Field 7
    1.0,                      !- Field 8
    For: Saturday,            !- Field 9
    Until: 06:00,             !- Field 10
    1.0,                      !- Field 11
    Until: 22:00,             !- Field 12
    0.25,                     !- Field 13
    Until: 24:00,             !- Field 14
    1.0,                      !- Field 15
    For: WinterDesignDay SummerDesignDay,    !- Field 16
    Until: 24:00,             !- Field 17
    1.0,                      !- Field 18
    For: Sunday Holidays AllOtherDays,    !- Field 19
    Until: 08:00,             !- Field 20
    1.0,                      !- Field 21
    Until: 19:00,             !- Field 22
    0.25,                     !- Field 23
    Until: 24:00,             !- Field 24
    1.0;                      !- Field 25

Schedule:Compact,
    Exterior_lighting_schedule_a,    !- Name
    fraction,                 !- Schedule Type Limits Name
    Through:12/31,            !- Field 1
    For:AllDays,              !- Field 2
    Until: 06:00,             !- Field 3
    0,                        !- Field 4
    Until: 24:00,             !- Field 5
    1;                        !- Field 6

Schedule:Compact,
    Exterior_lighting_schedule_b,    !- Name
    fraction,                 !- Schedule Type Limits Name
    Through:12/31,            !- Field 1
    For:AllDays,              !- Field 2
    Until: 06:00,             !- Field 3
    0.7,                      !- Field 4
    Until: 24:00,             !- Field 5
    1;                        !- Field 6

Schedule:Compact,
    Exterior_lighting_schedule_a_IECC2015,    !- Name
    fraction,                 !- Schedule Type Limits Name
    Through:12/31,            !- Field 1
    For:Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 21:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    For:Saturdays,            !- Field 9
    Until: 07:00,             !- Field 10
    0,                        !- Field 11
    Until: 22:00,             !- Field 12
    1,                        !- Field 13
    Until: 24:00,             !- Field 14
    0,                        !- Field 15
    For:AllOtherDays,         !- Field 16
    Until: 9:00,              !- Field 17
    0,                        !- Field 18
    Until: 19:00,             !- Field 19
    1,                        !- Field 20
    Until: 24:00,             !- Field 21
    0;                        !- Field 22

Schedule:Compact,
    Exterior_lighting_schedule_b_2016,    !- Name
    fraction,                 !- Schedule Type Limits Name
    Through:12/31,            !- Field 1
    For:AllDays,              !- Field 2
    Until: 06:00,             !- Field 3
    0.5,                      !- Field 4
    Until: 24:00,             !- Field 5
    1;                        !- Field 6

Schedule:Compact,
    DaylightAvailSch,         !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    1;                        !- Field 7

Schedule:Constant,
    SZ_system_OA_Max_Frac_SCH,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.75;                     !- Hourly Value

Material,
    Std Wood 6inch,           !- Name
    MediumSmooth,             !- Roughness
    0.15,                     !- Thickness
    0.12,                     !- Conductivity
    540,                      !- Density
    1210,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    AC02 Acoustic Ceiling,    !- Name
    MediumSmooth,             !- Roughness
    0.0127,                   !- Thickness
    0.057,                    !- Conductivity
    288,                      !- Density
    1339,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.2;                      !- Visible Absorptance

Material,
    F07 25mm stucco,          !- Name
    Smooth,                   !- Roughness
    0.0254,                   !- Thickness
    0.72,                     !- Conductivity
    1856,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    F08 Metal surface,        !- Name
    Smooth,                   !- Roughness
    0.0008,                   !- Thickness
    45.28,                    !- Conductivity
    7824,                     !- Density
    500;                      !- Specific Heat

Material,
    F08 Metal roof surface,    !- Name
    Smooth,                   !- Roughness
    0.0008,                   !- Thickness
    45.28,                    !- Conductivity
    7824,                     !- Density
    500,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.77;                     !- Solar Absorptance

Material,
    F12 Asphalt shingles,     !- Name
    VeryRough,                !- Roughness
    0.0032,                   !- Thickness
    0.04,                     !- Conductivity
    1120,                     !- Density
    1260,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.77;                     !- Solar Absorptance

Material,
    F13 Built-up roofing,     !- Name
    Rough,                    !- Roughness
    0.0095,                   !- Thickness
    0.16,                     !- Conductivity
    1120,                     !- Density
    1460,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.77;                     !- Solar Absorptance

Material,
    G01 13mm gypsum board,    !- Name
    Smooth,                   !- Roughness
    0.0127,                   !- Thickness
    0.16,                     !- Conductivity
    800,                      !- Density
    1090,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    G01 16mm gypsum board,    !- Name
    MediumSmooth,             !- Roughness
    0.0159,                   !- Thickness
    0.16,                     !- Conductivity
    800,                      !- Density
    1090;                     !- Specific Heat

Material,
    G02 16mm plywood,         !- Name
    Smooth,                   !- Roughness
    0.0159,                   !- Thickness
    0.12,                     !- Conductivity
    544,                      !- Density
    1210;                     !- Specific Heat

Material,
    M14 150mm heavyweight concrete roof,    !- Name
    MediumRough,              !- Roughness
    0.1524,                   !- Thickness
    2.31,                     !- Conductivity
    2322,                     !- Density
    832;                      !- Specific Heat

Material,
    100mm Normalweight concrete wall,    !- Name
    MediumRough,              !- Roughness
    0.1016,                   !- Thickness
    2.31,                     !- Conductivity
    2322,                     !- Density
    832;                      !- Specific Heat

Material,
    200mm Normalweight concrete wall,    !- Name
    MediumRough,              !- Roughness
    0.2032,                   !- Thickness
    2.31,                     !- Conductivity
    2322,                     !- Density
    832;                      !- Specific Heat

Material,
    100mm Normalweight concrete floor,    !- Name
    MediumRough,              !- Roughness
    0.1016,                   !- Thickness
    2.31,                     !- Conductivity
    2322,                     !- Density
    832;                      !- Specific Heat

Material,
    150mm Normalweight concrete floor,    !- Name
    MediumRough,              !- Roughness
    0.1524,                   !- Thickness
    2.31,                     !- Conductivity
    2322,                     !- Density
    832;                      !- Specific Heat

Material,
    200mm Normalweight concrete floor,    !- Name
    MediumRough,              !- Roughness
    0.2032,                   !- Thickness
    2.31,                     !- Conductivity
    2322,                     !- Density
    832;                      !- Specific Heat

Material,
    M10 200mm concrete block wall,    !- Name
    MediumRough,              !- Roughness
    0.2032,                   !- Thickness
    0.72,                     !- Conductivity
    800,                      !- Density
    832;                      !- Specific Heat

Material,
    M10 200mm concrete block basement wall,    !- Name
    MediumRough,              !- Roughness
    0.2032,                   !- Thickness
    1.326,                    !- Conductivity
    1842,                     !- Density
    912;                      !- Specific Heat

Material:NoMass,
    Opaque Door panel_con,    !- Name
    MediumRough,              !- Roughness
    0.475973498005059,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Overhead Door_con Panel,    !- Name
    MediumRough,              !- Roughness
    0.568097400844748,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    CP02 CARPET PAD,          !- Name
    VeryRough,                !- Roughness
    0.21648,                  !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material:NoMass,
    Air_Wall_Material,        !- Name
    Rough,                    !- Roughness
    0.2079491,                !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7;                      !- Solar Absorptance

Material:NoMass,
    Nonres_Roof_Insulation,    !- Name
    MediumSmooth,             !- Roughness
    5.30668495131472,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Res_Roof_Insulation,      !- Name
    MediumSmooth,             !- Roughness
    5.30668495131472,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Semiheated_Roof_Insulation,    !- Name
    MediumSmooth,             !- Roughness
    1.69689938344704,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Nonres_Exterior_Wall_Insulation_grd,    !- Name
    MediumSmooth,             !- Roughness
    1.19615868042036,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Nonres_Exterior_Wall_Insulation_mid,    !- Name
    MediumSmooth,             !- Roughness
    1.37633321943004,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Nonres_Exterior_Wall_Insulation_top,    !- Name
    MediumSmooth,             !- Roughness
    1.37633321943004,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Res_Exterior_Wall_Insulation_grd,    !- Name
    MediumSmooth,             !- Roughness
    1.40307446514419,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Res_Exterior_Wall_Insulation_mid,    !- Name
    MediumSmooth,             !- Roughness
    1.63974590315506,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Res_Exterior_Wall_Insulation_top,    !- Name
    MediumSmooth,             !- Roughness
    1.63974590315506,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Semiheated_Exterior_Wall_Insulation_grd,    !- Name
    MediumSmooth,             !- Roughness
    0.0299387330245182,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Semiheated_Exterior_Wall_Insulation_mid,    !- Name
    MediumSmooth,             !- Roughness
    0.0299387330245182,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Semiheated_Exterior_Wall_Insulation_top,    !- Name
    MediumSmooth,             !- Roughness
    0.0299387330245182,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Nonres_Floor_Insulation,    !- Name
    MediumSmooth,             !- Roughness
    4.13066404430099,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Res_Floor_Insulation,     !- Name
    MediumSmooth,             !- Roughness
    0.0299387330245182,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Semiheated_Floor_Insulation,    !- Name
    MediumSmooth,             !- Roughness
    0.0299387330245182,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Std Opaque Door Panel,    !- Name
    MediumRough,              !- Roughness
    0.123456790123457,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

WindowMaterial:SimpleGlazingSystem,
    Nonres Window Glazing Layer,    !- Name
    1.40820848,               !- UFactor
    0.21,                     !- Solar Heat Gain Coefficient
    0.29;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    Nonres Skylight Glazing Layer,    !- Name
    2.83913,                  !- UFactor
    0.4,                      !- Solar Heat Gain Coefficient
    0.4;                      !- Visible Transmittance

Construction,
    Swinging Door_con,        !- Name
    Opaque Door panel_con;    !- Outside Layer

Construction,
    Overhead Door_con,        !- Name
    Overhead Door_con Panel;    !- Outside Layer

Construction,
    InteriorFurnishings,      !- Name
    Std Wood 6inch;           !- Outside Layer

Construction,
    Air_Wall,                 !- Name
    Air_Wall_Material;        !- Outside Layer

Construction,
    DropCeiling,              !- Name
    AC02 Acoustic Ceiling;    !- Outside Layer

Construction,
    OpaqueDoor,               !- Name
    Std Opaque Door Panel;    !- Outside Layer

Construction,
    AtticRoofDeck,            !- Name
    F12 Asphalt shingles,     !- Outside Layer
    G02 16mm plywood;         !- Layer 2

Construction,
    int_wall,                 !- Name
    G01 13mm gypsum board,    !- Outside Layer
    G01 13mm gypsum board;    !- Layer 2

Construction,
    ext_slab_8in_with_carpet,    !- Name
    200mm Normalweight concrete floor,    !- Outside Layer
    CP02 CARPET PAD;          !- Layer 2

Construction,
    ext_slab_8in,             !- Name
    200mm Normalweight concrete floor;    !- Outside Layer

Construction,
    ext_slab_6in_with_carpet,    !- Name
    150mm Normalweight concrete floor,    !- Outside Layer
    CP02 CARPET PAD;          !- Layer 2

Construction,
    ext_slab_6in,             !- Name
    150mm Normalweight concrete floor;    !- Outside Layer

Construction,
    int_slab_floor,           !- Name
    100mm Normalweight concrete floor,    !- Outside Layer
    CP02 CARPET PAD;          !- Layer 2

Construction,
    int_slab_ceiling,         !- Name
    CP02 CARPET PAD,          !- Outside Layer
    100mm Normalweight concrete floor;    !- Layer 2

Construction,
    basement_wall,            !- Name
    M10 200mm concrete block basement wall;    !- Outside Layer

Construction,
    int_wood_floor,           !- Name
    AC02 Acoustic Ceiling,    !- Outside Layer
    G02 16mm plywood,         !- Layer 2
    CP02 CARPET PAD;          !- Layer 3

Construction,
    ext_soffit_floor,         !- Name
    G02 16mm plywood;         !- Outside Layer

Construction,
    nonres_roof,              !- Name
    F13 Built-up roofing,     !- Outside Layer
    Nonres_Roof_Insulation,    !- Layer 2
    F08 Metal surface;        !- Layer 3

Construction,
    res_roof,                 !- Name
    F13 Built-up roofing,     !- Outside Layer
    Res_Roof_Insulation,      !- Layer 2
    F08 Metal surface;        !- Layer 3

Construction,
    semiheated_roof,          !- Name
    F13 Built-up roofing,     !- Outside Layer
    Semiheated_Roof_Insulation,    !- Layer 2
    F08 Metal surface;        !- Layer 3

Construction,
    nonres_ext_wall_grd,      !- Name
    200mm Normalweight concrete wall,    !- Outside Layer
    Nonres_Exterior_Wall_Insulation_grd,    !- Layer 2
    G01 13mm gypsum board;    !- Layer 3

Construction,
    nonres_ext_wall_mid,      !- Name
    200mm Normalweight concrete wall,    !- Outside Layer
    Nonres_Exterior_Wall_Insulation_mid,    !- Layer 2
    G01 13mm gypsum board;    !- Layer 3

Construction,
    nonres_ext_wall_top,      !- Name
    200mm Normalweight concrete wall,    !- Outside Layer
    Nonres_Exterior_Wall_Insulation_top,    !- Layer 2
    G01 13mm gypsum board;    !- Layer 3

Construction,
    res_ext_wall_grd,         !- Name
    200mm Normalweight concrete wall,    !- Outside Layer
    Res_Exterior_Wall_Insulation_grd,    !- Layer 2
    G01 13mm gypsum board;    !- Layer 3

Construction,
    res_ext_wall_mid,         !- Name
    200mm Normalweight concrete wall,    !- Outside Layer
    Res_Exterior_Wall_Insulation_mid,    !- Layer 2
    G01 13mm gypsum board;    !- Layer 3

Construction,
    res_ext_wall_top,         !- Name
    200mm Normalweight concrete wall,    !- Outside Layer
    Res_Exterior_Wall_Insulation_top,    !- Layer 2
    G01 13mm gypsum board;    !- Layer 3

Construction,
    semiheated_ext_wall_grd,    !- Name
    200mm Normalweight concrete wall,    !- Outside Layer
    Semiheated_Exterior_Wall_Insulation_grd,    !- Layer 2
    G01 13mm gypsum board;    !- Layer 3

Construction,
    semiheated_ext_wall_mid,    !- Name
    200mm Normalweight concrete wall,    !- Outside Layer
    Semiheated_Exterior_Wall_Insulation_mid,    !- Layer 2
    G01 13mm gypsum board;    !- Layer 3

Construction,
    semiheated_ext_wall_top,    !- Name
    200mm Normalweight concrete wall,    !- Outside Layer
    Semiheated_Exterior_Wall_Insulation_top,    !- Layer 2
    G01 13mm gypsum board;    !- Layer 3

Construction,
    nonres_floor,             !- Name
    Nonres_Floor_Insulation,    !- Outside Layer
    100mm Normalweight concrete floor,    !- Layer 2
    CP02 CARPET PAD;          !- Layer 3

Construction,
    res_floor,                !- Name
    Res_Floor_Insulation,     !- Outside Layer
    100mm Normalweight concrete floor,    !- Layer 2
    CP02 CARPET PAD;          !- Layer 3

Construction,
    semiheated_floor,         !- Name
    Semiheated_Floor_Insulation,    !- Outside Layer
    100mm Normalweight concrete floor,    !- Layer 2
    CP02 CARPET PAD;          !- Layer 3

Construction,
    nonres_floor_ceiling,     !- Name
    CP02 CARPET PAD,          !- Outside Layer
    100mm Normalweight concrete floor,    !- Layer 2
    Nonres_Floor_Insulation;    !- Layer 3

Construction,
    res_floor_ceiling,        !- Name
    CP02 CARPET PAD,          !- Outside Layer
    100mm Normalweight concrete floor,    !- Layer 2
    Res_Floor_Insulation;     !- Layer 3

Construction,
    semiheated_floor_ceiling,    !- Name
    CP02 CARPET PAD,          !- Outside Layer
    100mm Normalweight concrete floor,    !- Layer 2
    Semiheated_Floor_Insulation;    !- Layer 3

Construction,
    NonresWindow_U_0.248_SHGC_0.21,    !- Name
    Nonres Window Glazing Layer;    !- Outside Layer

Construction,
    NonresSkylight_U_0.5_SHGC_0.4,    !- Name
    Nonres Skylight Glazing Layer;    !- Outside Layer

Construction:FfactorGroundFloor,
    Back_Space_Floor_Ffactor,    !- Name
    0.90012,                  !- FFactor
    379.8899999999999,        !- Area
    68.27000000000001;        !- PerimeterExposed

Construction:FfactorGroundFloor,
    Core_Retail_Floor_Ffactor,    !- Name
    0.90012,                  !- FFactor
    1600.4829,                !- Area
    58.53999999999999;        !- PerimeterExposed

Construction:FfactorGroundFloor,
    Point_Of_Sale_Floor_Ffactor,    !- Name
    0.90012,                  !- FFactor
    150.81,                   !- Area
    31.135;                   !- PerimeterExposed

Construction:FfactorGroundFloor,
    Front_Retail_Floor_Ffactor,    !- Name
    0.90012,                  !- FFactor
    150.81,                   !- Area
    31.135;                   !- PerimeterExposed

Construction:FfactorGroundFloor,
    Front_Entry_Floor_Ffactor,    !- Name
    0.90012,                  !- FFactor
    12,                       !- Area
    4;                        !- PerimeterExposed

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    Counterclockwise,         !- Vertex Entry Direction
    Relative,                 !- Coordinate System
    Relative;                 !- Daylighting Reference Point Coordinate System

Zone,
    Back_Space,               !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    35.27,                    !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    -9999,                    !- Ceiling Height
    2317.33,                  !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Core_Retail,              !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    6,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    -9999,                    !- Ceiling Height
    9762.95,                  !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Point_Of_Sale,            !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    -9999,                    !- Ceiling Height
    919.941,                  !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Front_Retail,             !- Name
    0,                        !- Direction of Relative North
    29.135,                   !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    -9999,                    !- Ceiling Height
    919.941,                  !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Front_Entry,              !- Name
    0,                        !- Direction of Relative North
    25.135,                   !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    -9999,                    !- Ceiling Height
    73.2,                     !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BuildingSurface:Detailed,
    Back_Space_Floor,         !- Name
    Floor,                    !- Surface Type
    Back_Space_Floor_Ffactor,    !- Construction Name
    Back_Space,               !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    54.27,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    54.27,                    !- Vertex 4 Xcoordinate
    7,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Back_Space_Roof,          !- Name
    Roof,                     !- Surface Type
    nonres_roof,              !- Construction Name
    Back_Space,               !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    54.27,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    6.096,                    !- Vertex 2 Zcoordinate
    54.27,                    !- Vertex 3 Xcoordinate
    7,                        !- Vertex 3 Ycoordinate
    6.096,                    !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7,                        !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Back_Space_Wall_East,     !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    Back_Space,               !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    54.27,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    54.27,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    54.27,                    !- Vertex 3 Xcoordinate
    7,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    54.27,                    !- Vertex 4 Xcoordinate
    7,                        !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Back_Space_Wall_North,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    Back_Space,               !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    54.27,                    !- Vertex 1 Xcoordinate
    7,                        !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    54.27,                    !- Vertex 2 Xcoordinate
    7,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7,                        !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Back_Space_Wall_West,     !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    Back_Space,               !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7,                        !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Back_Space_Wall_South,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Back_Space,               !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Core_Retail_Wall_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    54.27,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    54.27,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_Retail_Floor,        !- Name
    Floor,                    !- Surface Type
    Core_Retail_Floor_Ffactor,    !- Construction Name
    Core_Retail,              !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    8,                        !- Number of Vertices
    25.135,                   !- Vertex 1 Xcoordinate
    -3,                       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    25.135,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    29.27,                    !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    54.27,                    !- Vertex 5 Xcoordinate
    29.27,                    !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    54.27,                    !- Vertex 6 Xcoordinate
    0,                        !- Vertex 6 Ycoordinate
    0,                        !- Vertex 6 Zcoordinate
    29.135,                   !- Vertex 7 Xcoordinate
    0,                        !- Vertex 7 Ycoordinate
    0,                        !- Vertex 7 Zcoordinate
    29.135,                   !- Vertex 8 Xcoordinate
    -3,                       !- Vertex 8 Ycoordinate
    0;                        !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    Core_Retail_Wall_South_3,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Core_Retail,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Front_Retail_Wall_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    29.135,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    29.135,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    54.27,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    54.27,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_Retail_Wall_South_1,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Core_Retail,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Point_Of_Sale_Wall_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    25.135,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    25.135,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_Retail_Wall_East_1,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Core_Retail,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Front_Retail_Wall_West_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    29.135,                   !- Vertex 1 Xcoordinate
    -3,                       !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    29.135,                   !- Vertex 2 Xcoordinate
    -3,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    29.135,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    29.135,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_Retail_Wall_South_2,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Core_Retail,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Front_Entry_Wall_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    25.135,                   !- Vertex 1 Xcoordinate
    -3,                       !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    25.135,                   !- Vertex 2 Xcoordinate
    -3,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    29.135,                   !- Vertex 3 Xcoordinate
    -3,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    29.135,                   !- Vertex 4 Xcoordinate
    -3,                       !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_Retail_Wall_North,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Core_Retail,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Back_Space_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    54.27,                    !- Vertex 1 Xcoordinate
    29.27,                    !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    54.27,                    !- Vertex 2 Xcoordinate
    29.27,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    29.27,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    29.27,                    !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_Retail_Wall_West_2,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    Core_Retail,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    29.27,                    !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    29.27,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_Retail_Roof,         !- Name
    Roof,                     !- Surface Type
    nonres_roof,              !- Construction Name
    Core_Retail,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    8,                        !- Number of Vertices
    25.135,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    25.135,                   !- Vertex 2 Xcoordinate
    -3,                       !- Vertex 2 Ycoordinate
    6.096,                    !- Vertex 2 Zcoordinate
    29.135,                   !- Vertex 3 Xcoordinate
    -3,                       !- Vertex 3 Ycoordinate
    6.096,                    !- Vertex 3 Zcoordinate
    29.135,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6.096,                    !- Vertex 4 Zcoordinate
    54.27,                    !- Vertex 5 Xcoordinate
    0,                        !- Vertex 5 Ycoordinate
    6.096,                    !- Vertex 5 Zcoordinate
    54.27,                    !- Vertex 6 Xcoordinate
    29.27,                    !- Vertex 6 Ycoordinate
    6.096,                    !- Vertex 6 Zcoordinate
    0,                        !- Vertex 7 Xcoordinate
    29.27,                    !- Vertex 7 Ycoordinate
    6.096,                    !- Vertex 7 Zcoordinate
    0,                        !- Vertex 8 Xcoordinate
    0,                        !- Vertex 8 Ycoordinate
    6.096;                    !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    Core_Retail_Wall_East_2,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    Core_Retail,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    54.27,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    54.27,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    54.27,                    !- Vertex 3 Xcoordinate
    29.27,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    54.27,                    !- Vertex 4 Xcoordinate
    29.27,                    !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_Retail_Wall_West_1,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Core_Retail,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Point_Of_Sale_Wall_East_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    25.135,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    25.135,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    25.135,                   !- Vertex 3 Xcoordinate
    -3,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    25.135,                   !- Vertex 4 Xcoordinate
    -3,                       !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Point_Of_Sale_Floor,      !- Name
    Floor,                    !- Surface Type
    Point_Of_Sale_Floor_Ffactor,    !- Construction Name
    Point_Of_Sale,            !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    6,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    25.135,                   !- Vertex 3 Xcoordinate
    6,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    25.135,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Point_Of_Sale_Wall_South,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    Point_Of_Sale,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    25.135,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    25.135,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Point_Of_Sale_Wall_East_2,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Point_Of_Sale,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Core_Retail_Wall_West_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    25.135,                   !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    25.135,                   !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    25.135,                   !- Vertex 3 Xcoordinate
    6,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    25.135,                   !- Vertex 4 Xcoordinate
    6,                        !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Point_Of_Sale_Wall_West,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    Point_Of_Sale,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    6,                        !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    6,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Point_Of_Sale_Wall_North,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Point_Of_Sale,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Core_Retail_Wall_South_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    25.135,                   !- Vertex 1 Xcoordinate
    6,                        !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    25.135,                   !- Vertex 2 Xcoordinate
    6,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    6,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    6,                        !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Point_Of_Sale_Roof,       !- Name
    Roof,                     !- Surface Type
    nonres_roof,              !- Construction Name
    Point_Of_Sale,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    6,                        !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    6.096,                    !- Vertex 2 Zcoordinate
    25.135,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    6.096,                    !- Vertex 3 Zcoordinate
    25.135,                   !- Vertex 4 Xcoordinate
    6,                        !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Point_Of_Sale_Wall_East_1,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Point_Of_Sale,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Front_Entry_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    25.135,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    25.135,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    25.135,                   !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    25.135,                   !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Front_Retail_Floor,       !- Name
    Floor,                    !- Surface Type
    Front_Retail_Floor_Ffactor,    !- Construction Name
    Front_Retail,             !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    25.135,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    6,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    25.135,                   !- Vertex 4 Xcoordinate
    6,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Front_Retail_Walll_East,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    Front_Retail,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    25.135,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    25.135,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    25.135,                   !- Vertex 3 Xcoordinate
    6,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    25.135,                   !- Vertex 4 Xcoordinate
    6,                        !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Front_Retail_Wall_West_1,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Front_Retail,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Front_Entry_Wall_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Front_Retail_Roof,        !- Name
    Roof,                     !- Surface Type
    nonres_roof,              !- Construction Name
    Front_Retail,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    25.135,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    6.096,                    !- Vertex 2 Zcoordinate
    25.135,                   !- Vertex 3 Xcoordinate
    6,                        !- Vertex 3 Ycoordinate
    6.096,                    !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    6,                        !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Front_Retail_Wall_North,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Front_Retail,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Core_Retail_Wall_South_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    25.135,                   !- Vertex 1 Xcoordinate
    6,                        !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    25.135,                   !- Vertex 2 Xcoordinate
    6,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    6,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    6,                        !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Front_Retail_Wall_South,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    Front_Retail,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    25.135,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    25.135,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Front_Retail_Wall_West_2,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Front_Retail,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Core_Retail_Wall_East_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    6,                        !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    6,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Front_Entry_Floor,        !- Name
    Floor,                    !- Surface Type
    Front_Entry_Floor_Ffactor,    !- Construction Name
    Front_Entry,              !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4,                        !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Front_Entry_Wall_East,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Front_Entry,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Front_Retail_Wall_West_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    4,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4,                        !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4,                        !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Front_Entry_Wall_North,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Front_Entry,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Core_Retail_Wall_South_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4,                        !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    4,                        !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Front_Entry_Wall_South,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    Front_Entry,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Front_Entry_Wall_West,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Front_Entry,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Point_Of_Sale_Wall_East_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Front_Entry_Roof,         !- Name
    Roof,                     !- Surface Type
    nonres_roof,              !- Construction Name
    Front_Entry,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    6.096,                    !- Vertex 2 Zcoordinate
    4,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    6.096,                    !- Vertex 3 Zcoordinate
    4,                        !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Point_Of_Sale_Wall_South_Glazing,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,    !- Construction Name
    Point_Of_Sale_Wall_South,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0.05,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.66,                     !- Vertex 1 Zcoordinate
    0.05,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    1.13977978,               !- Vertex 2 Zcoordinate
    25.085,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    1.13977978,               !- Vertex 3 Zcoordinate
    25.085,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.66;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Front_Retail_Wall_South_Glazing,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,    !- Construction Name
    Front_Retail_Wall_South,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0.05,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.66,                     !- Vertex 1 Zcoordinate
    0.05,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    1.13977978,               !- Vertex 2 Zcoordinate
    25.085,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    1.13977978,               !- Vertex 3 Zcoordinate
    25.085,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.66;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Front_Entry_Wall_South_Glazing,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,    !- Construction Name
    Front_Entry_Wall_South,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0.5,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.66,                     !- Vertex 1 Zcoordinate
    0.5,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.05,                     !- Vertex 2 Zcoordinate
    3.5,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.05,                     !- Vertex 3 Zcoordinate
    3.5,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.66;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Core_Retail_Wall_West_2_Door3,    !- Name
    Door,                     !- Surface Type
    Swinging Door_con,        !- Construction Name
    Core_Retail_Wall_West_2,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    2.538037755411,           !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    2.538037755411,           !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    1.623637755411,           !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    1.623637755411,           !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Core_Retail_Wall_West_2_Door2,    !- Name
    Door,                     !- Surface Type
    Swinging Door_con,        !- Construction Name
    Core_Retail_Wall_West_2,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    13.841575894014,          !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    13.841575894014,          !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    12.927175894014,          !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    12.927175894014,          !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Core_Retail_Wall_West_2_Door1,    !- Name
    Door,                     !- Surface Type
    Swinging Door_con,        !- Construction Name
    Core_Retail_Wall_West_2,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    25.062342286061,          !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    25.062342286061,          !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    24.147942286061,          !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    24.147942286061,          !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Core_Retail_Wall_East_2_Door1,    !- Name
    Door,                     !- Surface Type
    Swinging Door_con,        !- Construction Name
    Core_Retail_Wall_East_2,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    54.27,                    !- Vertex 1 Xcoordinate
    3.438494104366,           !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    54.27,                    !- Vertex 2 Xcoordinate
    3.438494104366,           !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    54.27,                    !- Vertex 3 Xcoordinate
    4.352894104366,           !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    54.27,                    !- Vertex 4 Xcoordinate
    4.352894104366,           !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Core_Retail_Wall_East_2_Door2,    !- Name
    Door,                     !- Surface Type
    Swinging Door_con,        !- Construction Name
    Core_Retail_Wall_East_2,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    54.27,                    !- Vertex 1 Xcoordinate
    13.809396313442,          !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    54.27,                    !- Vertex 2 Xcoordinate
    13.809396313442,          !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    54.27,                    !- Vertex 3 Xcoordinate
    14.723796313442,          !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    54.27,                    !- Vertex 4 Xcoordinate
    14.723796313442,          !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Core_Retail_Wall_East_2_Door3,    !- Name
    Door,                     !- Surface Type
    Swinging Door_con,        !- Construction Name
    Core_Retail_Wall_East_2,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    54.27,                    !- Vertex 1 Xcoordinate
    24.234478195589,          !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    54.27,                    !- Vertex 2 Xcoordinate
    24.234478195589,          !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    54.27,                    !- Vertex 3 Xcoordinate
    25.148878195589,          !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    54.27,                    !- Vertex 4 Xcoordinate
    25.148878195589,          !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Back_Space_Wall_North_Door1,    !- Name
    Door,                     !- Surface Type
    Swinging Door_con,        !- Construction Name
    Back_Space_Wall_North,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    44.209918073175,          !- Vertex 1 Xcoordinate
    7,                        !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    44.209918073175,          !- Vertex 2 Xcoordinate
    7,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    43.295518073175,          !- Vertex 3 Xcoordinate
    7,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    43.295518073175,          !- Vertex 4 Xcoordinate
    7,                        !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Back_Space_Wall_North_Door2,    !- Name
    Door,                     !- Surface Type
    Swinging Door_con,        !- Construction Name
    Back_Space_Wall_North,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    11.745274671376,          !- Vertex 1 Xcoordinate
    7,                        !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    11.745274671376,          !- Vertex 2 Xcoordinate
    7,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.830874671376,          !- Vertex 3 Xcoordinate
    7,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.830874671376,          !- Vertex 4 Xcoordinate
    7,                        !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Back_Space_Wall_East_RollDoor,    !- Name
    Door,                     !- Surface Type
    Overhead Door_con,        !- Construction Name
    Back_Space_Wall_East,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    54.27,                    !- Vertex 1 Xcoordinate
    2.045406130273,           !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    54.27,                    !- Vertex 2 Xcoordinate
    2.045406130273,           !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    54.27,                    !- Vertex 3 Xcoordinate
    5.093406130273,           !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    54.27,                    !- Vertex 4 Xcoordinate
    5.093406130273,           !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Back_Space_Wall_North_RollDoor1,    !- Name
    Door,                     !- Surface Type
    Overhead Door_con,        !- Construction Name
    Back_Space_Wall_North,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    37.362862950805,          !- Vertex 1 Xcoordinate
    7,                        !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    37.362862950805,          !- Vertex 2 Xcoordinate
    7,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    34.314862950805,          !- Vertex 3 Xcoordinate
    7,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    34.314862950805,          !- Vertex 4 Xcoordinate
    7,                        !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Back_Space_Wall_North_RollDoor2,    !- Name
    Door,                     !- Surface Type
    Overhead Door_con,        !- Construction Name
    Back_Space_Wall_North,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    28.98058833532,           !- Vertex 1 Xcoordinate
    7,                        !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    28.98058833532,           !- Vertex 2 Xcoordinate
    7,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    25.932588335319,          !- Vertex 3 Xcoordinate
    7,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    25.932588335319,          !- Vertex 4 Xcoordinate
    7,                        !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Back_Space_Wall_North_RollDoor3,    !- Name
    Door,                     !- Surface Type
    Overhead Door_con,        !- Construction Name
    Back_Space_Wall_North,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    20.310400044305,          !- Vertex 1 Xcoordinate
    7,                        !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    20.310400044305,          !- Vertex 2 Xcoordinate
    7,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    17.262400044305,          !- Vertex 3 Xcoordinate
    7,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    17.262400044305,          !- Vertex 4 Xcoordinate
    7,                        !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Back_Space_Wall_West_RollDoor,    !- Name
    Door,                     !- Surface Type
    Overhead Door_con,        !- Construction Name
    Back_Space_Wall_West,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    4.739790129493,           !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    4.739790129493,           !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    1.691790129493,           !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    1.691790129493,           !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Skylights_r4c1,           !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Core_Retail_Roof,         !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    3.3528,                   !- Vertex 1 Xcoordinate
    25.9172,                  !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    3.3528,                   !- Vertex 2 Xcoordinate
    24.698,                   !- Vertex 2 Ycoordinate
    6.096,                    !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    24.698,                   !- Vertex 3 Ycoordinate
    6.096,                    !- Vertex 3 Zcoordinate
    4.572,                    !- Vertex 4 Xcoordinate
    25.9172,                  !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Skylights_r4c2,           !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Core_Retail_Roof,         !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    9.7536,                   !- Vertex 1 Xcoordinate
    25.9172,                  !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    9.7536,                   !- Vertex 2 Xcoordinate
    24.698,                   !- Vertex 2 Ycoordinate
    6.096,                    !- Vertex 2 Zcoordinate
    10.9728,                  !- Vertex 3 Xcoordinate
    24.698,                   !- Vertex 3 Ycoordinate
    6.096,                    !- Vertex 3 Zcoordinate
    10.9728,                  !- Vertex 4 Xcoordinate
    25.9172,                  !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Skylights_r4c3,           !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Core_Retail_Roof,         !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    16.1544,                  !- Vertex 1 Xcoordinate
    25.9172,                  !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    16.1544,                  !- Vertex 2 Xcoordinate
    24.698,                   !- Vertex 2 Ycoordinate
    6.096,                    !- Vertex 2 Zcoordinate
    17.3736,                  !- Vertex 3 Xcoordinate
    24.698,                   !- Vertex 3 Ycoordinate
    6.096,                    !- Vertex 3 Zcoordinate
    17.3736,                  !- Vertex 4 Xcoordinate
    25.9172,                  !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Skylights_r4c4,           !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Core_Retail_Roof,         !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    22.563,                   !- Vertex 1 Xcoordinate
    25.9172,                  !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    22.563,                   !- Vertex 2 Xcoordinate
    24.698,                   !- Vertex 2 Ycoordinate
    6.096,                    !- Vertex 2 Zcoordinate
    23.7822,                  !- Vertex 3 Xcoordinate
    24.698,                   !- Vertex 3 Ycoordinate
    6.096,                    !- Vertex 3 Zcoordinate
    23.7822,                  !- Vertex 4 Xcoordinate
    25.9172,                  !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Skylights_r1c1,           !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Core_Retail_Roof,         !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    3.3528,                   !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    3.3528,                   !- Vertex 2 Xcoordinate
    3.3528,                   !- Vertex 2 Ycoordinate
    6.096,                    !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    3.3528,                   !- Vertex 3 Ycoordinate
    6.096,                    !- Vertex 3 Zcoordinate
    4.572,                    !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Skylights_r1c2,           !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Core_Retail_Roof,         !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    9.7536,                   !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    9.7536,                   !- Vertex 2 Xcoordinate
    3.3528,                   !- Vertex 2 Ycoordinate
    6.096,                    !- Vertex 2 Zcoordinate
    10.9728,                  !- Vertex 3 Xcoordinate
    3.3528,                   !- Vertex 3 Ycoordinate
    6.096,                    !- Vertex 3 Zcoordinate
    10.9728,                  !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Skylights_r1c4,           !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Core_Retail_Roof,         !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    22.563,                   !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    22.563,                   !- Vertex 2 Xcoordinate
    3.3528,                   !- Vertex 2 Ycoordinate
    6.096,                    !- Vertex 2 Zcoordinate
    23.7822,                  !- Vertex 3 Xcoordinate
    3.3528,                   !- Vertex 3 Ycoordinate
    6.096,                    !- Vertex 3 Zcoordinate
    23.7822,                  !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Skylights_r1c3,           !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Core_Retail_Roof,         !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    16.1544,                  !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    16.1544,                  !- Vertex 2 Xcoordinate
    3.3528,                   !- Vertex 2 Ycoordinate
    6.096,                    !- Vertex 2 Zcoordinate
    17.3736,                  !- Vertex 3 Xcoordinate
    3.3528,                   !- Vertex 3 Ycoordinate
    6.096,                    !- Vertex 3 Zcoordinate
    17.3736,                  !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Skylights_r2c2,           !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Core_Retail_Roof,         !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    9.7536,                   !- Vertex 1 Xcoordinate
    11.684,                   !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    9.7536,                   !- Vertex 2 Xcoordinate
    10.4648,                  !- Vertex 2 Ycoordinate
    6.096,                    !- Vertex 2 Zcoordinate
    10.9728,                  !- Vertex 3 Xcoordinate
    10.4648,                  !- Vertex 3 Ycoordinate
    6.096,                    !- Vertex 3 Zcoordinate
    10.9728,                  !- Vertex 4 Xcoordinate
    11.684,                   !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Skylights_r2c1,           !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Core_Retail_Roof,         !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    3.3528,                   !- Vertex 1 Xcoordinate
    11.684,                   !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    3.3528,                   !- Vertex 2 Xcoordinate
    10.4648,                  !- Vertex 2 Ycoordinate
    6.096,                    !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    10.4648,                  !- Vertex 3 Ycoordinate
    6.096,                    !- Vertex 3 Zcoordinate
    4.572,                    !- Vertex 4 Xcoordinate
    11.684,                   !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Skylights_r2c3,           !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Core_Retail_Roof,         !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    16.1544,                  !- Vertex 1 Xcoordinate
    11.684,                   !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    16.1544,                  !- Vertex 2 Xcoordinate
    10.4648,                  !- Vertex 2 Ycoordinate
    6.096,                    !- Vertex 2 Zcoordinate
    17.3736,                  !- Vertex 3 Xcoordinate
    10.4648,                  !- Vertex 3 Ycoordinate
    6.096,                    !- Vertex 3 Zcoordinate
    17.3736,                  !- Vertex 4 Xcoordinate
    11.684,                   !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Skylights_r2c4,           !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Core_Retail_Roof,         !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    22.563,                   !- Vertex 1 Xcoordinate
    11.684,                   !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    22.563,                   !- Vertex 2 Xcoordinate
    10.4648,                  !- Vertex 2 Ycoordinate
    6.096,                    !- Vertex 2 Zcoordinate
    23.7822,                  !- Vertex 3 Xcoordinate
    10.4648,                  !- Vertex 3 Ycoordinate
    6.096,                    !- Vertex 3 Zcoordinate
    23.7822,                  !- Vertex 4 Xcoordinate
    11.684,                   !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Skylights_r3c2,           !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Core_Retail_Roof,         !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    9.7536,                   !- Vertex 1 Xcoordinate
    18.796,                   !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    9.7536,                   !- Vertex 2 Xcoordinate
    17.5768,                  !- Vertex 2 Ycoordinate
    6.096,                    !- Vertex 2 Zcoordinate
    10.9728,                  !- Vertex 3 Xcoordinate
    17.5768,                  !- Vertex 3 Ycoordinate
    6.096,                    !- Vertex 3 Zcoordinate
    10.9728,                  !- Vertex 4 Xcoordinate
    18.796,                   !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Skylights_r3c1,           !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Core_Retail_Roof,         !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    3.3528,                   !- Vertex 1 Xcoordinate
    18.796,                   !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    3.3528,                   !- Vertex 2 Xcoordinate
    17.5768,                  !- Vertex 2 Ycoordinate
    6.096,                    !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    17.5768,                  !- Vertex 3 Ycoordinate
    6.096,                    !- Vertex 3 Zcoordinate
    4.572,                    !- Vertex 4 Xcoordinate
    18.796,                   !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Skylights_r3c3,           !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Core_Retail_Roof,         !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    16.1544,                  !- Vertex 1 Xcoordinate
    18.796,                   !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    16.1544,                  !- Vertex 2 Xcoordinate
    17.5768,                  !- Vertex 2 Ycoordinate
    6.096,                    !- Vertex 2 Zcoordinate
    17.3736,                  !- Vertex 3 Xcoordinate
    17.5768,                  !- Vertex 3 Ycoordinate
    6.096,                    !- Vertex 3 Zcoordinate
    17.3736,                  !- Vertex 4 Xcoordinate
    18.796,                   !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Skylights_r3c4,           !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Core_Retail_Roof,         !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    22.563,                   !- Vertex 1 Xcoordinate
    18.796,                   !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    22.563,                   !- Vertex 2 Xcoordinate
    17.5768,                  !- Vertex 2 Ycoordinate
    6.096,                    !- Vertex 2 Zcoordinate
    23.7822,                  !- Vertex 3 Xcoordinate
    17.5768,                  !- Vertex 3 Ycoordinate
    6.096,                    !- Vertex 3 Zcoordinate
    23.7822,                  !- Vertex 4 Xcoordinate
    18.796,                   !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

WindowProperty:FrameAndDivider,
    Skylight_Frame_Nonres,    !- Name
    0,                        !- Frame Width
    ,                         !- Frame Outside Projection
    ,                         !- Frame Inside Projection
    0,                        !- Frame Conductance
    1,                        !- Ratio of FrameEdge Glass Conductance to CenterOfGlass Conductance
    0.7,                      !- Frame Solar Absorptance
    0.7,                      !- Frame Visible Absorptance
    0.9,                      !- Frame Thermal Hemispherical Emissivity
    ,                         !- Divider Type
    ,                         !- Divider Width
    ,                         !- Number of Horizontal Dividers
    ,                         !- Number of Vertical Dividers
    ,                         !- Divider Outside Projection
    ,                         !- Divider Inside Projection
    ,                         !- Divider Conductance
    1,                        !- Ratio of DividerEdge Glass Conductance to CenterOfGlass Conductance
    ,                         !- Divider Solar Absorptance
    ,                         !- Divider Visible Absorptance
    0.9,                      !- Divider Thermal Hemispherical Emissivity
    0,                        !- Outside Reveal Solar Absorptance
    0,                        !- Inside Sill Depth
    0,                        !- Inside Sill Solar Absorptance
    0,                        !- Inside Reveal Depth
    0,                        !- Inside Reveal Solar Absorptance
    CurtainWall;              !- NFRC Product Type for Assembly Calculations

InternalMass,
    Back_Space_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Back_Space,               !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    759.78;                   !- Surface Area

InternalMass,
    Core_Retail_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Core_Retail,              !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    3200.9658;                !- Surface Area

InternalMass,
    Point_Of_Sale_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Point_Of_Sale,            !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    301.62;                   !- Surface Area

InternalMass,
    Front_Retail_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Front_Retail,             !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    301.62;                   !- Surface Area

InternalMass,
    Front_Entry_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Front_Entry,              !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    24;                       !- Surface Area

People,
    Back_Space,               !- Name
    Back_Space,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Floor Area
    46.452,                   !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Core_Retail,              !- Name
    Core_Retail,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Floor Area
    6.193,                    !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Point_Of_Sale,            !- Name
    Point_Of_Sale,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Floor Area
    6.193,                    !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Front_Retail,             !- Name
    Front_Retail,             !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Floor Area
    6.193,                    !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Front_Entry,              !- Name
    Front_Entry,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    1.938,                    !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

Lights,
    Back_Space_Lights,        !- Name
    Back_Space,               !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_back,             !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    4.24213,                  !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Core_Retail_Lights,       !- Name
    Core_Retail,              !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_core,             !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    8.6918445,                !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Point_Of_Sale_Lights,     !- Name
    Point_Of_Sale,            !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_sale,             !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    8.6918445,                !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Front_Retail_Lights,      !- Name
    Front_Retail,             !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_front,            !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    8.6918445,                !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Front_Entry_Lights,       !- Name
    Front_Entry,              !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_entry,            !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.8307755,                !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

ElectricEquipment,
    Back_Space_MiscPlug_Equip,    !- Name
    Back_Space,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    3065.7123,                !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Core_Retail_MiscPlug_Equip,    !- Name
    Core_Retail,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    5169.5598,                !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Point_Of_Sale_MiscPlug_Equip,    !- Name
    Point_Of_Sale,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    3245.4312,                !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Front_Retail_MiscPlug_Equip,    !- Name
    Front_Retail,             !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    487.1163,                 !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ZoneInfiltration:DesignFlowRate,
    Back_Space_Infiltration,    !- Name
    Back_Space,               !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Core_Retail_Infiltration,    !- Name
    Core_Retail,              !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Point_Of_Sale_Infiltration,    !- Name
    Point_Of_Sale,            !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Front_Retail_Infiltration,    !- Name
    Front_Retail,             !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Front_Entry_Infiltration,    !- Name
    Front_Entry,              !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Front_Entry_Door_Infiltration,    !- Name
    Front_Entry,              !- Zone or ZoneList or Space or SpaceList Name
    INFIL_Door_Opening_SCH,    !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.937286742,              !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

Exterior:Lights,
    Exterior_Lights_a,        !- Name
    Exterior_lighting_schedule_a,    !- Schedule Name
    345.82,                   !- Design Level
    AstronomicalClock,        !- Control Option
    General;                  !- EndUse Subcategory

Exterior:Lights,
    Exterior_Lights_b,        !- Name
    Exterior_lighting_schedule_b_2016,    !- Schedule Name
    2284.89,                  !- Design Level
    AstronomicalClock,        !- Control Option
    General;                  !- EndUse Subcategory

HVACTemplate:Zone:VRF,
    Core_Retail,              !- Zone Name
    VRF_System_1,             !- Template VRF System Name
    ,                         !- Template Thermostat Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    ,                         !- Rated Total Heating Capacity Sizing Ratio
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- No Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    Autosize,                 !- Cooling Outdoor Air Flow Rate
    Autosize,                 !- Heating Outdoor Air Flow Rate
    ,                         !- No Load Outdoor Air Flow Rate
    ,                         !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- System Availability Schedule Name
    ,                         !- Supply Fan Operating Mode Schedule Name
    ,                         !- Supply Air Fan placement
    ,                         !- Supply Fan Total Efficiency
    ,                         !- Supply Fan Delta Pressure
    Autosize,                 !- Supply Fan Motor Efficiency
    Autosize,                 !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    ,                         !- Cooling Coil Gross Rated Total Capacity
    ,                         !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                         !- Heat Pump Heating Coil Type
    ,                         !- Heat Pump Heating Coil Availability Schedule Name
    Autosize,                 !- Heat Pump Heating Coil Gross Rated Capacity
    ,                         !- Zone Terminal Unit On Parasitic Electric Energy Use
    ,                         !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                         !- Dedicated Outdoor Air System Name
    ,                         !- Zone Cooling Design Supply Air Temperature Input Method
    ,                         !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    ,                         !- Zone Heating Design Supply Air Temperature Input Method
    ,                         !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    ,                         !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    ;                         !- Baseboard Heating Capacity

HVACTemplate:Zone:VRF,
    Point_Of_Sale,            !- Zone Name
    VRF_System_1,             !- Template VRF System Name
    ,                         !- Template Thermostat Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    ,                         !- Rated Total Heating Capacity Sizing Ratio
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- No Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    Autosize,                 !- Cooling Outdoor Air Flow Rate
    Autosize,                 !- Heating Outdoor Air Flow Rate
    ,                         !- No Load Outdoor Air Flow Rate
    ,                         !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- System Availability Schedule Name
    ,                         !- Supply Fan Operating Mode Schedule Name
    ,                         !- Supply Air Fan placement
    ,                         !- Supply Fan Total Efficiency
    ,                         !- Supply Fan Delta Pressure
    Autosize,                 !- Supply Fan Motor Efficiency
    Autosize,                 !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    ,                         !- Cooling Coil Gross Rated Total Capacity
    ,                         !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                         !- Heat Pump Heating Coil Type
    ,                         !- Heat Pump Heating Coil Availability Schedule Name
    Autosize,                 !- Heat Pump Heating Coil Gross Rated Capacity
    ,                         !- Zone Terminal Unit On Parasitic Electric Energy Use
    ,                         !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                         !- Dedicated Outdoor Air System Name
    ,                         !- Zone Cooling Design Supply Air Temperature Input Method
    ,                         !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    ,                         !- Zone Heating Design Supply Air Temperature Input Method
    ,                         !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    ,                         !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    ;                         !- Baseboard Heating Capacity

HVACTemplate:Zone:VRF,
    Front_Retail,             !- Zone Name
    VRF_System_1,             !- Template VRF System Name
    ,                         !- Template Thermostat Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    ,                         !- Rated Total Heating Capacity Sizing Ratio
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- No Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    Autosize,                 !- Cooling Outdoor Air Flow Rate
    Autosize,                 !- Heating Outdoor Air Flow Rate
    ,                         !- No Load Outdoor Air Flow Rate
    ,                         !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- System Availability Schedule Name
    ,                         !- Supply Fan Operating Mode Schedule Name
    ,                         !- Supply Air Fan placement
    ,                         !- Supply Fan Total Efficiency
    ,                         !- Supply Fan Delta Pressure
    Autosize,                 !- Supply Fan Motor Efficiency
    Autosize,                 !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    ,                         !- Cooling Coil Gross Rated Total Capacity
    ,                         !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                         !- Heat Pump Heating Coil Type
    ,                         !- Heat Pump Heating Coil Availability Schedule Name
    Autosize,                 !- Heat Pump Heating Coil Gross Rated Capacity
    ,                         !- Zone Terminal Unit On Parasitic Electric Energy Use
    ,                         !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                         !- Dedicated Outdoor Air System Name
    ,                         !- Zone Cooling Design Supply Air Temperature Input Method
    ,                         !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    ,                         !- Zone Heating Design Supply Air Temperature Input Method
    ,                         !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    ,                         !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    ;                         !- Baseboard Heating Capacity

HVACTemplate:Zone:VRF,
    Front_Entry,              !- Zone Name
    VRF_System_1,             !- Template VRF System Name
    ,                         !- Template Thermostat Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    ,                         !- Rated Total Heating Capacity Sizing Ratio
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- No Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    Autosize,                 !- Cooling Outdoor Air Flow Rate
    Autosize,                 !- Heating Outdoor Air Flow Rate
    ,                         !- No Load Outdoor Air Flow Rate
    ,                         !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- System Availability Schedule Name
    ,                         !- Supply Fan Operating Mode Schedule Name
    ,                         !- Supply Air Fan placement
    ,                         !- Supply Fan Total Efficiency
    ,                         !- Supply Fan Delta Pressure
    Autosize,                 !- Supply Fan Motor Efficiency
    Autosize,                 !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    ,                         !- Cooling Coil Gross Rated Total Capacity
    ,                         !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                         !- Heat Pump Heating Coil Type
    ,                         !- Heat Pump Heating Coil Availability Schedule Name
    Autosize,                 !- Heat Pump Heating Coil Gross Rated Capacity
    ,                         !- Zone Terminal Unit On Parasitic Electric Energy Use
    ,                         !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                         !- Dedicated Outdoor Air System Name
    ,                         !- Zone Cooling Design Supply Air Temperature Input Method
    ,                         !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    ,                         !- Zone Heating Design Supply Air Temperature Input Method
    ,                         !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    ,                         !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    ;                         !- Baseboard Heating Capacity

HVACTemplate:System:VRF,
    VRF_System_1,             !- Name
    ,                         !- System Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    3.5,                      !- Gross Rated Cooling COP
    -6,                       !- Minimum Outdoor Temperature in Cooling Mode
    43,                       !- Maximum Outdoor Temperature in Cooling Mode
    Autosize,                 !- Gross Rated Heating Capacity
    1,                        !- Rated Heating Capacity Sizing Ratio
    4,                        !- Gross Rated Heating COP
    -20,                      !- Minimum Outdoor Temperature in Heating Mode
    15.5,                     !- Maximum Outdoor Temperature in Heating Mode
    0.15;                     !- Minimum Heat Pump PartLoad Ratio

Sizing:Parameters,
    1.2,                      !- Heating Sizing Factor
    1.2,                      !- Cooling Sizing Factor
    6;                        !- Timesteps in Averaging Window

ZoneControl:Thermostat,
    Thermostat_Core_Retail,    !- Name
    Core_Retail,              !- Zone or ZoneList Name
    ThermostatSetpoint:DualSetpoint,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Htg-SetP-Sch,             !- Control 1 Name
    Clg-SetP-Sch;             !- Control 2 Object Type

ZoneControl:Thermostat,
    Thermostat_Point_Of_Sale,    !- Name
    Point_Of_Sale,            !- Zone or ZoneList Name
    ThermostatSetpoint:DualSetpoint,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Htg-SetP-Sch,             !- Control 1 Name
    Clg-SetP-Sch;             !- Control 2 Object Type

ZoneControl:Thermostat,
    Thermostat_Front_Retail,    !- Name
    Front_Retail,             !- Zone or ZoneList Name
    ThermostatSetpoint:DualSetpoint,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Htg-SetP-Sch,             !- Control 1 Name
    Clg-SetP-Sch;             !- Control 2 Object Type

ZoneControl:Thermostat,
    Thermostat_Front_Entry,    !- Name
    Front_Entry,              !- Zone or ZoneList Name
    ThermostatSetpoint:DualSetpoint,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Htg-SetP-Sch,             !- Control 1 Name
    Clg-SetP-Sch;             !- Control 2 Object Type

WaterHeater:Mixed,
    SWHSys1 Water Heater,     !- Name
    0.15141647136,            !- Tank Volume
    Hot Water Setpoint Temp Schedule,    !- Setpoint Temperature Schedule Name
    2.00000005298191,         !- Deadband Temperature Difference
    82.2222244003673,         !- Maximum Temperature Limit
    Cycle,                    !- Heater Control Type
    11722.842,                !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    ,                         !- Heater Ignition Minimum Flow Rate
    ,                         !- Heater Ignition Delay
    NaturalGas,               !- Heater Fuel Type
    0.82,                     !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    1860,                     !- Off Cycle Parasitic Fuel Consumption Rate
    NaturalGas,               !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    1860,                     !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    ,                         !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                     !- Ambient Temperature Indicator
    ,                         !- Ambient Temperature Schedule Name
    Back_space,               !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    4.10807251965362,         !- Off Cycle Loss Coefficient to Ambient Temperature
    ,                         !- Off Cycle Loss Fraction to Zone
    4.10807251965362,         !- On Cycle Loss Coefficient to Ambient Temperature
    ,                         !- On Cycle Loss Fraction to Zone
    1.89e-05,                 !- Peak Use Flow Rate
    BLDG_SWH_SCH,             !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Use Side Inlet Node Name
    ,                         !- Use Side Outlet Node Name
    ,                         !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    ,                         !- Source Side Effectiveness
    ,                         !- Use Side Design Flow Rate
    ,                         !- Source Side Design Flow Rate
    ;                         !- Indirect Water Heating Recovery Time

Generator:PVWatts,
    PV_module,                !- Name
    5,                        !- PVWatts Version
    14815.5,                  !- DC System Capacity
    Premium,                  !- Module Type
    FixedOpenRack,            !- Array Type
    0.113,                    !- System Losses
    TiltAzimuth,              !- Array Geometry Type
    0,                        !- Tilt Angle
    180,                      !- Azimuth Angle
    ,                         !- Surface Name
    ;                         !- Ground Coverage Ratio

ElectricLoadCenter:Inverter:PVWatts,
    PV_Inverter,              !- Name
    1.2,                      !- DC to AC Size Ratio
    0.96;                     !- Inverter Efficiency

ElectricLoadCenter:Generators,
    PV_Generator,             !- Name
    PV_module,                !- Generator 1 Name
    Generator:PVWatts,        !- Generator 1 Object Type
    14815.5,                  !- Generator 1 Rated Electric Power Output
    PV_SCH,                   !- Generator 1 Availability Schedule Name
    ;                         !- Generator 1 Rated Thermal to Electrical Power Ratio

ElectricLoadCenter:Distribution,
    Generator,                !- Name
    PV_Generator,             !- Generator List Name
    Baseload,                 !- Generator Operation Scheme Type
    ,                         !- Generator Demand Limit Scheme Purchased Electric Demand Limit
    ,                         !- Generator Track Schedule Name Scheme Schedule Name
    ,                         !- Generator Track Meter Scheme Meter Name
    DirectCurrentWithInverter,    !- Electrical Buss Type
    PV_Inverter;              !- Inverter Name

Output:VariableDictionary,
    IDF;                      !- Key Field

Output:Surfaces:List,
    Details;                  !- Report Type

Output:Surfaces:Drawing,
    DXF;                      !- Report Type

Output:Constructions,
    Constructions;            !- Details Type 1

Output:Table:SummaryReports,
    AllSummaryAndMonthly;     !- Report 1 Name

Output:Table:Monthly,
    NameHolderMonthlySummary TaskPurpose ProgressIndicator,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary CodeName ASHRAE901,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary CodeYear 2022,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary CodeAmendment NoneAmend,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary PrototypeName RetailStandalone,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary TaskScope National,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary State National,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary ClimateZone 4B,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary RepresentCity USA_NM_Albuquerque,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

OutputControl:Table:Style,
    commaAndHTML;             !- Column Separator

OutputControl:ReportingTolerances,
    0.556,                    !- Tolerance for Time Heating Setpoint Not Met
    0.556;                    !- Tolerance for Time Cooling Setpoint Not Met

Output:Meter:MeterFileOnly,
    Electricity:Facility,     !- Key Name
    Hourly;                   !- Reporting Frequency

Output:Meter:MeterFileOnly,
    Electricity:Building,     !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter:MeterFileOnly,
    ElectricityNet:Facility,    !- Key Name
    Hourly;                   !- Reporting Frequency

Output:Meter:MeterFileOnly,
    Electricity:HVAC,         !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter:MeterFileOnly,
    Gas:Facility,             !- Key Name
    Hourly;                   !- Reporting Frequency

Output:Diagnostics,
    DisplayExtraWarnings;     !- Key 1