!- Linux Line endings 

Version,
    25.2;                     !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    Yes,                      !- Do Plant Sizing Calculation
    Yes,                      !- Run Simulation for Sizing Periods
    Yes;                      !- Run Simulation for Weather File Run Periods

Building,
    RetailStripmall,          !- Name
    0,                        !- North Axis
    City,                     !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.2,                      !- Temperature Convergence Tolerance Value
    FullInteriorAndExterior,    !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    6;                        !- Minimum Number of Warmup Days

ShadowCalculation,
    PolygonClipping,          !- Shading Calculation Method
    Periodic,                 !- Shading Calculation Update Frequency Method
    30,                       !- Shading Calculation Update Frequency
    15000;                    !- Maximum Figures in Shadow Overlap Calculations

SurfaceConvectionAlgorithm:Inside,
    TARP;                     !- Algorithm

SurfaceConvectionAlgorithm:Outside,
    TARP;                     !- Algorithm

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    200;                      !- Surface Temperature Upper Limit

Timestep,
    6;                        !- Number of Timesteps per Hour

ConvergenceLimits,
    1,                        !- Minimum System Timestep
    20;                       !- Maximum HVAC Iterations

Site:Location,
    Albuquerque.Intl.Sunport_NM_USA WMO=723650,    !- Name
    35.04,                    !- Latitude
    -106.62,                  !- Longitude
    -7,                       !- Time Zone
    1620;                     !- Elevation

SizingPeriod:DesignDay,
    Albuquerque.Intl.Sunport_NM_USA Ann Htg 99.6% Condns DB,    !- Name
    12,                       !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    -7.9,                     !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    -7.9,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    83318,                    !- Barometric Pressure
    3.2,                      !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0;                        !- Sky Clearness

SizingPeriod:DesignDay,
    Albuquerque.Intl.Sunport_NM_USA Ann Clg .4% Condns DB=>MWB,    !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    35.1,                     !- Maximum DryBulb Temperature
    13.5,                     !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    15.7,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    83318,                    !- Barometric Pressure
    4.4,                      !- Wind Speed
    220,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAETau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0.463,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    1.887;                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud

RunPeriod,
    RUNPERIOD 1,              !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    Sunday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

RunPeriodControl:SpecialDays,
    New Years Day,            !- Name
    January 1,                !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Veterans Day,             !- Name
    November 11,              !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Christmas,                !- Name
    December 25,              !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Independence Day,         !- Name
    July 4,                   !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    MLK Day,                  !- Name
    3rd Monday in January,    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Presidents Day,           !- Name
    3rd Monday in February,    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Memorial Day,             !- Name
    Last Monday in May,       !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Labor Day,                !- Name
    1st Monday in September,    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Columbus Day,             !- Name
    2nd Monday in October,    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Thanksgiving,             !- Name
    4th Thursday in November,    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,      !- Start Date
    1st Sunday in November;    !- End Date

Site:GroundTemperature:FCfactorMethod,
    13.7,                     !- January Ground Temperature
    7,                        !- February Ground Temperature
    2.1,                      !- March Ground Temperature
    2.6,                      !- April Ground Temperature
    4.3,                      !- May Ground Temperature
    8.8,                      !- June Ground Temperature
    13.9,                     !- July Ground Temperature
    17.8,                     !- August Ground Temperature
    23.2,                     !- September Ground Temperature
    25.6,                     !- October Ground Temperature
    24.1,                     !- November Ground Temperature
    20.5;                     !- December Ground Temperature

Site:WaterMainsTemperature,
    Correlation,              !- Calculation Method
    ,                         !- Temperature Schedule Name
    13.6333333333333,         !- Annual Average Outdoor Air Temperature
    23.5;                     !- Maximum Difference In Monthly Average Outdoor Air Temperatures

ScheduleTypeLimits,
    Any Number;               !- Name

ScheduleTypeLimits,
    Fraction,                 !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Temperature,              !- Name
    -60,                      !- Lower Limit Value
    200,                      !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    On/Off,                   !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Control Type,             !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Humidity,                 !- Name
    10,                       !- Lower Limit Value
    90,                       !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Number;                   !- Name

Schedule:Compact,
    PV_SCH,                   !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    Type1_OCC_SCH,            !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Monday Tuesday Wednesday Thursday,    !- Field 2
    Until: 08:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 10:00,             !- Field 5
    0.05,                     !- Field 6
    Until: 12:00,             !- Field 7
    0.1,                      !- Field 8
    Until: 13:00,             !- Field 9
    0.2,                      !- Field 10
    Until: 15:00,             !- Field 11
    0.4,                      !- Field 12
    Until: 17:00,             !- Field 13
    0.25,                     !- Field 14
    Until: 20:00,             !- Field 15
    0.50,                     !- Field 16
    Until: 23:00,             !- Field 17
    0.3,                      !- Field 18
    Until: 24:00,             !- Field 19
    0.05,                     !- Field 20
    For: SummerDesignDay,     !- Field 21
    Until: 24:00,             !- Field 22
    1.0,                      !- Field 23
    For: Friday Saturday,     !- Field 24
    Until: 01:00,             !- Field 25
    0.05,                     !- Field 26
    Until: 09:00,             !- Field 27
    0.0,                      !- Field 28
    Until: 10:00,             !- Field 29
    0.05,                     !- Field 30
    Until: 12:00,             !- Field 31
    0.1,                      !- Field 32
    Until: 13:00,             !- Field 33
    0.2,                      !- Field 34
    Until: 14:00,             !- Field 35
    0.6,                      !- Field 36
    Until: 15:00,             !- Field 37
    0.4,                      !- Field 38
    Until: 17:00,             !- Field 39
    0.25,                     !- Field 40
    Until: 20:00,             !- Field 41
    0.5,                      !- Field 42
    Until: 23:00,             !- Field 43
    0.3,                      !- Field 44
    Until: 24:00,             !- Field 45
    0.2,                      !- Field 46
    For: WinterDesignDay,     !- Field 47
    Until: 24:00,             !- Field 48
    0.0,                      !- Field 49
    For: Sunday Holidays AllOtherDays,    !- Field 50
    Until: 08:00,             !- Field 51
    0.0,                      !- Field 52
    Until: 10:00,             !- Field 53
    0.05,                     !- Field 54
    Until: 11:00,             !- Field 55
    0.1,                      !- Field 56
    Until: 12:00,             !- Field 57
    0.2,                      !- Field 58
    Until: 13:00,             !- Field 59
    0.4,                      !- Field 60
    Until: 14:00,             !- Field 61
    0.6,                      !- Field 62
    Until: 16:00,             !- Field 63
    0.4,                      !- Field 64
    Until: 17:00,             !- Field 65
    0.3,                      !- Field 66
    Until: 19:00,             !- Field 67
    0.6,                      !- Field 68
    Until: 21:00,             !- Field 69
    0.4,                      !- Field 70
    Until: 22:00,             !- Field 71
    0.3,                      !- Field 72
    Until: 23:00,             !- Field 73
    0.2,                      !- Field 74
    Until: 24:00,             !- Field 75
    0.05;                     !- Field 76

Schedule:Compact,
    Type2_OCC_SCH,            !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 08:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 09:00,             !- Field 5
    0.05,                     !- Field 6
    Until: 12:00,             !- Field 7
    0.1,                      !- Field 8
    Until: 13:00,             !- Field 9
    0.2,                      !- Field 10
    Until: 14:00,             !- Field 11
    0.4,                      !- Field 12
    Until: 15:00,             !- Field 13
    0.30,                     !- Field 14
    Until: 17:00,             !- Field 15
    0.20,                     !- Field 16
    Until: 19:00,             !- Field 17
    0.5,                      !- Field 18
    Until: 20:00,             !- Field 19
    0.2,                      !- Field 20
    Until: 21:00,             !- Field 21
    0.05,                     !- Field 22
    Until: 24:00,             !- Field 23
    0.00,                     !- Field 24
    For: SummerDesignDay,     !- Field 25
    Until: 24:00,             !- Field 26
    1.0,                      !- Field 27
    For: Saturday,            !- Field 28
    Until: 08:00,             !- Field 29
    0.0,                      !- Field 30
    Until: 09:00,             !- Field 31
    0.05,                     !- Field 32
    Until: 11:00,             !- Field 33
    0.1,                      !- Field 34
    Until: 12:00,             !- Field 35
    0.2,                      !- Field 36
    Until: 13:00,             !- Field 37
    0.4,                      !- Field 38
    Until: 14:00,             !- Field 39
    0.6,                      !- Field 40
    Until: 15:00,             !- Field 41
    0.4,                      !- Field 42
    Until: 18:00,             !- Field 43
    0.3,                      !- Field 44
    Until: 19:00,             !- Field 45
    0.05,                     !- Field 46
    Until: 24:00,             !- Field 47
    0.0,                      !- Field 48
    For: WinterDesignDay,     !- Field 49
    Until: 24:00,             !- Field 50
    0.0,                      !- Field 51
    For: Sunday Holidays AllOtherDays,    !- Field 52
    Until: 09:00,             !- Field 53
    0.0,                      !- Field 54
    Until: 10:00,             !- Field 55
    0.05,                     !- Field 56
    Until: 11:00,             !- Field 57
    0.1,                      !- Field 58
    Until: 12:00,             !- Field 59
    0.2,                      !- Field 60
    Until: 14:00,             !- Field 61
    0.4,                      !- Field 62
    Until: 15:00,             !- Field 63
    0.3,                      !- Field 64
    Until: 16:00,             !- Field 65
    0.2,                      !- Field 66
    Until: 17:00,             !- Field 67
    0.1,                      !- Field 68
    Until: 18:00,             !- Field 69
    0.05,                     !- Field 70
    Until: 24:00,             !- Field 71
    0.0;                      !- Field 72

Schedule:Compact,
    Type3_OCC_SCH,            !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 09:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 10:00,             !- Field 5
    0.11,                     !- Field 6
    Until: 11:00,             !- Field 7
    0.11,                     !- Field 8
    Until: 12:00,             !- Field 9
    0.43,                     !- Field 10
    Until: 13:00,             !- Field 11
    0.46,                     !- Field 12
    Until: 14:00,             !- Field 13
    0.71,                     !- Field 14
    Until: 15:00,             !- Field 15
    0.50,                     !- Field 16
    Until: 16:00,             !- Field 17
    0.69,                     !- Field 18
    Until: 17:00,             !- Field 19
    0.54,                     !- Field 20
    Until: 18:00,             !- Field 21
    0.71,                     !- Field 22
    Until: 19:00,             !- Field 23
    0.34,                     !- Field 24
    Until: 20:00,             !- Field 25
    0.26,                     !- Field 26
    Until: 21:00,             !- Field 27
    0.11,                     !- Field 28
    Until: 24:00,             !- Field 29
    0.00,                     !- Field 30
    For: SummerDesignDay,     !- Field 31
    Until: 24:00,             !- Field 32
    1.0,                      !- Field 33
    For: Saturday,            !- Field 34
    Until: 09:00,             !- Field 35
    0.0,                      !- Field 36
    Until: 10:00,             !- Field 37
    0.11,                     !- Field 38
    Until: 11:00,             !- Field 39
    0.11,                     !- Field 40
    Until: 12:00,             !- Field 41
    0.58,                     !- Field 42
    Until: 13:00,             !- Field 43
    0.71,                     !- Field 44
    Until: 14:00,             !- Field 45
    0.74,                     !- Field 46
    Until: 15:00,             !- Field 47
    0.77,                     !- Field 48
    Until: 16:00,             !- Field 49
    0.80,                     !- Field 50
    Until: 17:00,             !- Field 51
    0.74,                     !- Field 52
    Until: 18:00,             !- Field 53
    0.54,                     !- Field 54
    Until: 19:00,             !- Field 55
    0.11,                     !- Field 56
    Until: 24:00,             !- Field 57
    0.00,                     !- Field 58
    For: WinterDesignDay,     !- Field 59
    Until: 24:00,             !- Field 60
    0.0,                      !- Field 61
    For: Sunday Holidays AllOtherDays,    !- Field 62
    Until: 10:00,             !- Field 63
    0.0,                      !- Field 64
    Until: 11:00,             !- Field 65
    0.11,                     !- Field 66
    Until: 12:00,             !- Field 67
    0.11,                     !- Field 68
    Until: 13:00,             !- Field 69
    0.43,                     !- Field 70
    Until: 14:00,             !- Field 71
    0.46,                     !- Field 72
    Until: 15:00,             !- Field 73
    0.5,                      !- Field 74
    Until: 16:00,             !- Field 75
    0.69,                     !- Field 76
    Until: 17:00,             !- Field 77
    0.34,                     !- Field 78
    Until: 18:00,             !- Field 79
    0.11,                     !- Field 80
    Until: 21:00,             !- Field 81
    0.0,                      !- Field 82
    Until: 23:00,             !- Field 83
    0.0,                      !- Field 84
    Until: 24:00,             !- Field 85
    0.00;                     !- Field 86

SCHEDULE:COMPACT,
    ltg_sch_display_lpd_type1_smstore,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 9:00,              !- Field 9
    0.05,                     !- Field 10
    Until: 10:00,             !- Field 11
    0.5,                      !- Field 12
    Until: 20:00,             !- Field 13
    0.95,                     !- Field 14
    Until: 21:00,             !- Field 15
    0.5,                      !- Field 16
    Until: 24:00,             !- Field 17
    0.05,                     !- Field 18
    For: Saturday,            !- Field 19
    Until: 9:00,              !- Field 20
    0.05,                     !- Field 21
    Until: 10:00,             !- Field 22
    0.5,                      !- Field 23
    Until: 18:00,             !- Field 24
    0.95,                     !- Field 25
    Until: 19:00,             !- Field 26
    0.5,                      !- Field 27
    Until: 24:00,             !- Field 28
    0.05,                     !- Field 29
    For: AllOtherDays,        !- Field 30
    Until: 10:00,             !- Field 31
    0.05,                     !- Field 32
    Until: 11:00,             !- Field 33
    0.5,                      !- Field 34
    Until: 17:00,             !- Field 35
    0.95,                     !- Field 36
    Until: 18:00,             !- Field 37
    0.5,                      !- Field 38
    Until: 24:00,             !- Field 39
    0.05;                     !- Field 40

SCHEDULE:COMPACT,
    ltg_sch_base_lpd2,        !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 9:00,              !- Field 9
    0.0416854375,             !- Field 10
    Until: 10:00,             !- Field 11
    0.416816625,              !- Field 12
    Until: 20:00,             !- Field 13
    0.7919478125,             !- Field 14
    Until: 21:00,             !- Field 15
    0.416816625,              !- Field 16
    Until: 24:00,             !- Field 17
    0.0416854375,             !- Field 18
    For: Saturday,            !- Field 19
    Until: 9:00,              !- Field 20
    0.0416854375,             !- Field 21
    Until: 10:00,             !- Field 22
    0.416816625,              !- Field 23
    Until: 18:00,             !- Field 24
    0.7919478125,             !- Field 25
    Until: 19:00,             !- Field 26
    0.416816625,              !- Field 27
    Until: 24:00,             !- Field 28
    0.0416854375,             !- Field 29
    For: AllOtherDays,        !- Field 30
    Until: 10:00,             !- Field 31
    0.0416854375,             !- Field 32
    Until: 11:00,             !- Field 33
    0.416816625,              !- Field 34
    Until: 17:00,             !- Field 35
    0.7919478125,             !- Field 36
    Until: 18:00,             !- Field 37
    0.416816625,              !- Field 38
    Until: 24:00,             !- Field 39
    0.0416854375;             !- Field 40

SCHEDULE:COMPACT,
    ltg_sch_base_small_lpd2_type3,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 9:00,              !- Field 9
    0.04246875,               !- Field 10
    Until: 10:00,             !- Field 11
    0.4246875,                !- Field 12
    Until: 20:00,             !- Field 13
    0.80690625,               !- Field 14
    Until: 21:00,             !- Field 15
    0.4246875,                !- Field 16
    Until: 24:00,             !- Field 17
    0.04246875,               !- Field 18
    For: Saturday,            !- Field 19
    Until: 9:00,              !- Field 20
    0.04246875,               !- Field 21
    Until: 10:00,             !- Field 22
    0.4246875,                !- Field 23
    Until: 18:00,             !- Field 24
    0.80690625,               !- Field 25
    Until: 19:00,             !- Field 26
    0.4246875,                !- Field 27
    Until: 24:00,             !- Field 28
    0.04246875,               !- Field 29
    For: AllOtherDays,        !- Field 30
    Until: 10:00,             !- Field 31
    0.04246875,               !- Field 32
    Until: 11:00,             !- Field 33
    0.4246875,                !- Field 34
    Until: 17:00,             !- Field 35
    0.80690625,               !- Field 36
    Until: 18:00,             !- Field 37
    0.4246875,                !- Field 38
    Until: 24:00,             !- Field 39
    0.04246875;               !- Field 40

SCHEDULE:COMPACT,
    ltg_sch_display_lpd_type3_lgstore,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 9:00,              !- Field 9
    0.05,                     !- Field 10
    Until: 10:00,             !- Field 11
    0.5,                      !- Field 12
    Until: 23:00,             !- Field 13
    0.95,                     !- Field 14
    Until: 24:00,             !- Field 15
    0.5,                      !- Field 16
    For: Saturday,            !- Field 17
    Until: 1:00,              !- Field 18
    0.5,                      !- Field 19
    Until: 9:00,              !- Field 20
    0.05,                     !- Field 21
    Until: 10:00,             !- Field 22
    0.5,                      !- Field 23
    Until: 24:00,             !- Field 24
    0.95,                     !- Field 25
    For: AllOtherDays,        !- Field 26
    Until: 9:00,              !- Field 27
    0.05,                     !- Field 28
    Until: 10:00,             !- Field 29
    0.5,                      !- Field 30
    Until: 23:00,             !- Field 31
    0.95,                     !- Field 32
    Until: 24:00,             !- Field 33
    0.5;                      !- Field 34

SCHEDULE:COMPACT,
    ltg_sch_display_lpd_type3_smstore,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 9:00,              !- Field 9
    0.05,                     !- Field 10
    Until: 10:00,             !- Field 11
    0.5,                      !- Field 12
    Until: 23:00,             !- Field 13
    0.95,                     !- Field 14
    Until: 24:00,             !- Field 15
    0.5,                      !- Field 16
    For: Saturday,            !- Field 17
    Until: 1:00,              !- Field 18
    0.5,                      !- Field 19
    Until: 9:00,              !- Field 20
    0.05,                     !- Field 21
    Until: 10:00,             !- Field 22
    0.5,                      !- Field 23
    Until: 24:00,             !- Field 24
    0.95,                     !- Field 25
    For: AllOtherDays,        !- Field 26
    Until: 9:00,              !- Field 27
    0.05,                     !- Field 28
    Until: 10:00,             !- Field 29
    0.5,                      !- Field 30
    Until: 23:00,             !- Field 31
    0.95,                     !- Field 32
    Until: 24:00,             !- Field 33
    0.5;                      !- Field 34

SCHEDULE:COMPACT,
    ltg_sch_base_small_lpd1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 9:00,              !- Field 9
    0.0425159375,             !- Field 10
    Until: 10:00,             !- Field 11
    0.425159375,              !- Field 12
    Until: 23:00,             !- Field 13
    0.8078028125,             !- Field 14
    Until: 24:00,             !- Field 15
    0.425159375,              !- Field 16
    For: Saturday,            !- Field 17
    Until: 1:00,              !- Field 18
    0.425159375,              !- Field 19
    Until: 9:00,              !- Field 20
    0.0425159375,             !- Field 21
    Until: 10:00,             !- Field 22
    0.425159375,              !- Field 23
    Until: 24:00,             !- Field 24
    0.8078028125,             !- Field 25
    For: AllOtherDays,        !- Field 26
    Until: 9:00,              !- Field 27
    0.0425159375,             !- Field 28
    Until: 10:00,             !- Field 29
    0.425159375,              !- Field 30
    Until: 23:00,             !- Field 31
    0.8078028125,             !- Field 32
    Until: 24:00,             !- Field 33
    0.425159375;              !- Field 34

SCHEDULE:COMPACT,
    ltg_sch_base_lpd1,        !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 9:00,              !- Field 9
    0.041732625,              !- Field 10
    Until: 10:00,             !- Field 11
    0.4172885,                !- Field 12
    Until: 23:00,             !- Field 13
    0.792844375,              !- Field 14
    Until: 24:00,             !- Field 15
    0.4172885,                !- Field 16
    For: Saturday,            !- Field 17
    Until: 1:00,              !- Field 18
    0.4172885,                !- Field 19
    Until: 9:00,              !- Field 20
    0.041732625,              !- Field 21
    Until: 10:00,             !- Field 22
    0.4172885,                !- Field 23
    Until: 24:00,             !- Field 24
    0.792844375,              !- Field 25
    For: AllOtherDays,        !- Field 26
    Until: 9:00,              !- Field 27
    0.041732625,              !- Field 28
    Until: 10:00,             !- Field 29
    0.4172885,                !- Field 30
    Until: 23:00,             !- Field 31
    0.792844375,              !- Field 32
    Until: 24:00,             !- Field 33
    0.4172885;                !- Field 34

SCHEDULE:COMPACT,
    ltg_sch_display_lpd_type1_lgstore,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 9:00,              !- Field 9
    0.05,                     !- Field 10
    Until: 10:00,             !- Field 11
    0.5,                      !- Field 12
    Until: 20:00,             !- Field 13
    0.95,                     !- Field 14
    Until: 21:00,             !- Field 15
    0.5,                      !- Field 16
    Until: 24:00,             !- Field 17
    0.05,                     !- Field 18
    For: Saturday,            !- Field 19
    Until: 9:00,              !- Field 20
    0.05,                     !- Field 21
    Until: 10:00,             !- Field 22
    0.5,                      !- Field 23
    Until: 18:00,             !- Field 24
    0.95,                     !- Field 25
    Until: 19:00,             !- Field 26
    0.5,                      !- Field 27
    Until: 24:00,             !- Field 28
    0.05,                     !- Field 29
    For: AllOtherDays,        !- Field 30
    Until: 10:00,             !- Field 31
    0.05,                     !- Field 32
    Until: 11:00,             !- Field 33
    0.5,                      !- Field 34
    Until: 17:00,             !- Field 35
    0.95,                     !- Field 36
    Until: 18:00,             !- Field 37
    0.5,                      !- Field 38
    Until: 24:00,             !- Field 39
    0.05;                     !- Field 40

SCHEDULE:COMPACT,
    ltg_sch_base_small_lpd2_type2,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 8:00,              !- Field 9
    0.04246875,               !- Field 10
    Until: 9:00,              !- Field 11
    0.4246875,                !- Field 12
    Until: 20:00,             !- Field 13
    0.80690625,               !- Field 14
    Until: 21:00,             !- Field 15
    0.4246875,                !- Field 16
    Until: 24:00,             !- Field 17
    0.04246875,               !- Field 18
    For: Saturday,            !- Field 19
    Until: 8:00,              !- Field 20
    0.04246875,               !- Field 21
    Until: 9:00,              !- Field 22
    0.4246875,                !- Field 23
    Until: 18:00,             !- Field 24
    0.80690625,               !- Field 25
    Until: 19:00,             !- Field 26
    0.4246875,                !- Field 27
    Until: 24:00,             !- Field 28
    0.04246875,               !- Field 29
    For: AllOtherDays,        !- Field 30
    Until: 9:00,              !- Field 31
    0.04246875,               !- Field 32
    Until: 10:00,             !- Field 33
    0.4246875,                !- Field 34
    Until: 17:00,             !- Field 35
    0.80690625,               !- Field 36
    Until: 18:00,             !- Field 37
    0.4246875,                !- Field 38
    Until: 24:00,             !- Field 39
    0.04246875;               !- Field 40

SCHEDULE:COMPACT,
    ltg_sch_display_lpd_type2_smstore,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 8:00,              !- Field 9
    0.05,                     !- Field 10
    Until: 9:00,              !- Field 11
    0.5,                      !- Field 12
    Until: 20:00,             !- Field 13
    0.95,                     !- Field 14
    Until: 21:00,             !- Field 15
    0.5,                      !- Field 16
    Until: 24:00,             !- Field 17
    0.05,                     !- Field 18
    For: Saturday,            !- Field 19
    Until: 8:00,              !- Field 20
    0.05,                     !- Field 21
    Until: 9:00,              !- Field 22
    0.5,                      !- Field 23
    Until: 18:00,             !- Field 24
    0.95,                     !- Field 25
    Until: 19:00,             !- Field 26
    0.5,                      !- Field 27
    Until: 24:00,             !- Field 28
    0.05,                     !- Field 29
    For: AllOtherDays,        !- Field 30
    Until: 9:00,              !- Field 31
    0.05,                     !- Field 32
    Until: 10:00,             !- Field 33
    0.5,                      !- Field 34
    Until: 17:00,             !- Field 35
    0.95,                     !- Field 36
    Until: 18:00,             !- Field 37
    0.5,                      !- Field 38
    Until: 24:00,             !- Field 39
    0.05;                     !- Field 40

Schedule:Compact,
    Type1_EQUIP_SCH,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Monday Tuesday Wednesday Thursday,    !- Field 2
    Until: 08:00,             !- Field 3
    0.04915625,               !- Field 4
    Until: 09:00,             !- Field 5
    0.049814375,              !- Field 6
    Until: 10:00,             !- Field 7
    0.49814375,               !- Field 8
    Until: 23:00,             !- Field 9
    0.89665875,               !- Field 10
    Until: 24:00,             !- Field 11
    0.49814375,               !- Field 12
    For: Friday Saturday,     !- Field 13
    Until: 01:00,             !- Field 14
    0.49814375,               !- Field 15
    Until: 08:00,             !- Field 16
    0.04915625,               !- Field 17
    Until: 09:00,             !- Field 18
    0.04915625,               !- Field 19
    Until: 10:00,             !- Field 20
    0.49814375,               !- Field 21
    Until: 12:00,             !- Field 22
    0.89665875,               !- Field 23
    Until: 18:00,             !- Field 24
    0.89665875,               !- Field 25
    Until: 19:00,             !- Field 26
    0.89665875,               !- Field 27
    Until: 21:00,             !- Field 28
    0.89665875,               !- Field 29
    Until: 22:00,             !- Field 30
    0.89665875,               !- Field 31
    Until: 24:00,             !- Field 32
    0.89665875,               !- Field 33
    For: SummerDesignDay,     !- Field 34
    Until: 24:00,             !- Field 35
    1.0,                      !- Field 36
    For: WinterDesignDay,     !- Field 37
    Until: 24:00,             !- Field 38
    0.0,                      !- Field 39
    For: Sunday Holidays AllOtherDays,    !- Field 40
    Until: 08:00,             !- Field 41
    0.04915625,               !- Field 42
    Until: 09:00,             !- Field 43
    0.049814375,              !- Field 44
    Until: 10:00,             !- Field 45
    0.49814375,               !- Field 46
    Until: 23:00,             !- Field 47
    0.89665875,               !- Field 48
    Until: 24:00,             !- Field 49
    0.49814375;               !- Field 50

Schedule:Compact,
    Type2_EQUIP_SCH,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 07:00,             !- Field 3
    0.04915625,               !- Field 4
    Until: 08:00,             !- Field 5
    0.04915625,               !- Field 6
    Until: 09:00,             !- Field 7
    0.49814375,               !- Field 8
    Until: 20:00,             !- Field 9
    0.89665875,               !- Field 10
    Until: 21:00,             !- Field 11
    0.49814375,               !- Field 12
    Until: 24:00,             !- Field 13
    0.04915625,               !- Field 14
    For: Saturday,            !- Field 15
    Until: 07:00,             !- Field 16
    0.04915625,               !- Field 17
    Until: 08:00,             !- Field 18
    0.04915625,               !- Field 19
    Until: 09:00,             !- Field 20
    0.49814375,               !- Field 21
    Until: 12:00,             !- Field 22
    0.89665875,               !- Field 23
    Until: 18:00,             !- Field 24
    0.89665875,               !- Field 25
    Until: 19:00,             !- Field 26
    0.49814375,               !- Field 27
    Until: 24:00,             !- Field 28
    0.04915625,               !- Field 29
    For: SummerDesignDay,     !- Field 30
    Until: 24:00,             !- Field 31
    1.0,                      !- Field 32
    For: WinterDesignDay,     !- Field 33
    Until: 24:00,             !- Field 34
    0.0,                      !- Field 35
    For: Sunday Holidays AllOtherDays,    !- Field 36
    Until: 08:00,             !- Field 37
    0.04915625,               !- Field 38
    Until: 09:00,             !- Field 39
    0.049814375,              !- Field 40
    Until: 10:00,             !- Field 41
    0.49814375,               !- Field 42
    Until: 17:00,             !- Field 43
    0.89665875,               !- Field 44
    Until: 18:00,             !- Field 45
    0.49814375,               !- Field 46
    Until: 24:00,             !- Field 47
    0.04915625;               !- Field 48

Schedule:Compact,
    Type3_EQUIP_SCH,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 08:00,             !- Field 3
    0.04915625,               !- Field 4
    Until: 09:00,             !- Field 5
    0.04915625,               !- Field 6
    Until: 10:00,             !- Field 7
    0.49814375,               !- Field 8
    Until: 20:00,             !- Field 9
    0.89665875,               !- Field 10
    Until: 21:00,             !- Field 11
    0.49814375,               !- Field 12
    Until: 24:00,             !- Field 13
    0.04915625,               !- Field 14
    For: Saturday,            !- Field 15
    Until: 08:00,             !- Field 16
    0.04915625,               !- Field 17
    Until: 09:00,             !- Field 18
    0.04915625,               !- Field 19
    Until: 10:00,             !- Field 20
    0.49814375,               !- Field 21
    Until: 12:00,             !- Field 22
    0.89665875,               !- Field 23
    Until: 18:00,             !- Field 24
    0.89665875,               !- Field 25
    Until: 19:00,             !- Field 26
    0.49814375,               !- Field 27
    Until: 21:00,             !- Field 28
    0.04915625,               !- Field 29
    Until: 22:00,             !- Field 30
    0.04915625,               !- Field 31
    Until: 24:00,             !- Field 32
    0.04915625,               !- Field 33
    For: SummerDesignDay,     !- Field 34
    Until: 24:00,             !- Field 35
    1.0,                      !- Field 36
    For: WinterDesignDay,     !- Field 37
    Until: 24:00,             !- Field 38
    0.0,                      !- Field 39
    For: Sunday Holidays AllOtherDays,    !- Field 40
    Until: 09:00,             !- Field 41
    0.04915625,               !- Field 42
    Until: 10:00,             !- Field 43
    0.04915625,               !- Field 44
    Until: 11:00,             !- Field 45
    0.49814375,               !- Field 46
    Until: 17:00,             !- Field 47
    0.89665875,               !- Field 48
    Until: 18:00,             !- Field 49
    0.49814375,               !- Field 50
    Until: 24:00,             !- Field 51
    0.04915625;               !- Field 52

Schedule:Compact,
    Type1_Infil_SCH,          !- Name
    fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Monday Tuesday Wednesday Thursday,    !- Field 2
    Until: 08:00,             !- Field 3
    1.0,                      !- Field 4
    Until: 24:00,             !- Field 5
    0.25,                     !- Field 6
    For: Friday Saturday,     !- Field 7
    Until: 01:00,             !- Field 8
    0.25,                     !- Field 9
    Until: 08:00,             !- Field 10
    1.0,                      !- Field 11
    Until: 24:00,             !- Field 12
    0.25,                     !- Field 13
    For: WinterDesignDay SummerDesignDay,    !- Field 14
    Until: 24:00,             !- Field 15
    1.0,                      !- Field 16
    For: Sunday Holidays AllOtherDays,    !- Field 17
    Until: 08:00,             !- Field 18
    1.0,                      !- Field 19
    Until: 24:00,             !- Field 20
    0.25;                     !- Field 21

Schedule:Compact,
    Type2_Infil_SCH,          !- Name
    fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 07:00,             !- Field 3
    1.0,                      !- Field 4
    Until: 21:00,             !- Field 5
    0.25,                     !- Field 6
    Until: 24:00,             !- Field 7
    1.0,                      !- Field 8
    For: Saturday,            !- Field 9
    Until: 07:00,             !- Field 10
    1.0,                      !- Field 11
    Until: 19:00,             !- Field 12
    0.25,                     !- Field 13
    Until: 24:00,             !- Field 14
    1.0,                      !- Field 15
    For: WinterDesignDay SummerDesignDay,    !- Field 16
    Until: 24:00,             !- Field 17
    1.0,                      !- Field 18
    For: Sunday Holidays AllOtherDays,    !- Field 19
    Until: 08:00,             !- Field 20
    1.0,                      !- Field 21
    Until: 18:00,             !- Field 22
    0.25,                     !- Field 23
    Until: 24:00,             !- Field 24
    1.0;                      !- Field 25

Schedule:Compact,
    Type3_Infil_SCH,          !- Name
    fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 08:00,             !- Field 3
    1.0,                      !- Field 4
    Until: 21:00,             !- Field 5
    0.25,                     !- Field 6
    Until: 24:00,             !- Field 7
    1.0,                      !- Field 8
    For: Saturday,            !- Field 9
    Until: 08:00,             !- Field 10
    1.0,                      !- Field 11
    Until: 19:00,             !- Field 12
    0.25,                     !- Field 13
    Until: 24:00,             !- Field 14
    1.0,                      !- Field 15
    For: WinterDesignDay SummerDesignDay,    !- Field 16
    Until: 24:00,             !- Field 17
    1.0,                      !- Field 18
    For: Sunday Holidays AllOtherDays,    !- Field 19
    Until: 09:00,             !- Field 20
    1.0,                      !- Field 21
    Until: 18:00,             !- Field 22
    0.25,                     !- Field 23
    Until: 24:00,             !- Field 24
    1.0;                      !- Field 25

Schedule:Compact,
    INFIL_Door_Opening_SCH,    !- Name
    fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 08:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 12:00,             !- Field 5
    0.131,                    !- Field 6
    Until: 18:00,             !- Field 7
    1.0,                      !- Field 8
    Until: 20:00,             !- Field 9
    0.131,                    !- Field 10
    Until: 24:00,             !- Field 11
    0.0;                      !- Field 12

Schedule:Compact,
    Type1_HTGSETP_SCH_YES_OPTIMUM,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Monday Tuesday Wednesday Thursday WinterDesignDay,    !- Field 2
    Until: 01:00,             !- Field 3
    21.11,                    !- Field 4
    Until: 08:00,             !- Field 5
    15.56,                    !- Field 6
    Until: 09:00,             !- Field 7
    18.33,                    !- Field 8
    Until: 23:00,             !- Field 9
    21.11,                    !- Field 10
    Until: 24:00,             !- Field 11
    21.11,                    !- Field 12
    For SummerDesignDay,      !- Field 13
    Until: 24:00,             !- Field 14
    15.56,                    !- Field 15
    For: Friday Saturday,     !- Field 16
    Until: 08:00,             !- Field 17
    15.56,                    !- Field 18
    Until: 09:00,             !- Field 19
    18.33,                    !- Field 20
    Until: 23:00,             !- Field 21
    21.11,                    !- Field 22
    Until: 24:00,             !- Field 23
    21.11,                    !- Field 24
    For: Sunday Holidays AllOtherDays,    !- Field 25
    Until:  8:00,             !- Field 26
    15.56,                    !- Field 27
    Until:  9:00,             !- Field 28
    18.33,                    !- Field 29
    Until: 23:00,             !- Field 30
    21.11,                    !- Field 31
    Until: 24:00,             !- Field 32
    21.11;                    !- Field 33

Schedule:Compact,
    Type1_HTGSETP_SCH_YES_OPTIMUM_STARTSTOP,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Monday Tuesday Wednesday Thursday,    !- Field 2
    Until: 01:00,             !- Field 3
    20.00,                    !- Field 4
    Until: 08:00,             !- Field 5
    15.56,                    !- Field 6
    Until: 09:00,             !- Field 7
    18.33,                    !- Field 8
    Until: 23:00,             !- Field 9
    21.11,                    !- Field 10
    Until: 24:00,             !- Field 11
    21.11,                    !- Field 12
    For: WinterDesignDay,     !- Field 13
    Until: 01:00,             !- Field 14
    21.11,                    !- Field 15
    Until: 08:00,             !- Field 16
    15.56,                    !- Field 17
    Until: 09:00,             !- Field 18
    18.33,                    !- Field 19
    Until: 23:00,             !- Field 20
    21.11,                    !- Field 21
    Until: 24:00,             !- Field 22
    21.11,                    !- Field 23
    For: SummerDesignDay,     !- Field 24
    Until: 24:00,             !- Field 25
    15.56,                    !- Field 26
    For: Friday Saturday,     !- Field 27
    Until: 08:00,             !- Field 28
    15.56,                    !- Field 29
    Until: 09:00,             !- Field 30
    18.33,                    !- Field 31
    Until: 23:00,             !- Field 32
    21.11,                    !- Field 33
    Until: 24:00,             !- Field 34
    20.00,                    !- Field 35
    For: Sunday Holidays AllOtherDays,    !- Field 36
    Until:  8:00,             !- Field 37
    15.56,                    !- Field 38
    Until:  9:00,             !- Field 39
    18.33,                    !- Field 40
    Until: 23:00,             !- Field 41
    21.11,                    !- Field 42
    Until: 24:00,             !- Field 43
    20.00;                    !- Field 44

Schedule:Compact,
    Type1_HTGSETP_SCH_NO_OPTIMUM,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WinterDesignDay,     !- Field 2
    Until: 01:00,             !- Field 3
    21.11,                    !- Field 4
    Until: 08:00,             !- Field 5
    15.56,                    !- Field 6
    Until: 09:00,             !- Field 7
    18.33,                    !- Field 8
    Until: 23:00,             !- Field 9
    21.11,                    !- Field 10
    Until: 24:00,             !- Field 11
    21.11,                    !- Field 12
    For: Monday Tuesday Wednesday Thursday,    !- Field 13
    Until: 01:00,             !- Field 14
    21.11,                    !- Field 15
    Until: 08:00,             !- Field 16
    15.56,                    !- Field 17
    Until: 09:00,             !- Field 18
    21.11,                    !- Field 19
    Until: 23:00,             !- Field 20
    21.11,                    !- Field 21
    Until: 24:00,             !- Field 22
    21.11,                    !- Field 23
    For SummerDesignDay,      !- Field 24
    Until: 24:00,             !- Field 25
    15.56,                    !- Field 26
    For: Friday Saturday,     !- Field 27
    Until: 08:00,             !- Field 28
    15.56,                    !- Field 29
    Until: 09:00,             !- Field 30
    21.11,                    !- Field 31
    Until: 23:00,             !- Field 32
    21.11,                    !- Field 33
    Until: 24:00,             !- Field 34
    21.11,                    !- Field 35
    For: Sunday Holidays AllOtherDays,    !- Field 36
    Until:  8:00,             !- Field 37
    15.56,                    !- Field 38
    Until:  9:00,             !- Field 39
    21.11,                    !- Field 40
    Until: 23:00,             !- Field 41
    21.11,                    !- Field 42
    Until: 24:00,             !- Field 43
    21.11;                    !- Field 44

Schedule:Compact,
    Type2_HTGSETP_SCH_YES_OPTIMUM,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays WinterDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    15.56,                    !- Field 4
    Until: 08:00,             !- Field 5
    18.33,                    !- Field 6
    Until: 21:00,             !- Field 7
    21.11,                    !- Field 8
    Until: 24:00,             !- Field 9
    15.56,                    !- Field 10
    For SummerDesignDay,      !- Field 11
    Until: 24:00,             !- Field 12
    15.56,                    !- Field 13
    For: Saturday,            !- Field 14
    Until: 07:00,             !- Field 15
    15.56,                    !- Field 16
    Until: 08:00,             !- Field 17
    18.33,                    !- Field 18
    Until: 19:00,             !- Field 19
    21.11,                    !- Field 20
    Until: 24:00,             !- Field 21
    15.56,                    !- Field 22
    For: Sunday Holidays AllOtherDays,    !- Field 23
    Until:  8:00,             !- Field 24
    15.56,                    !- Field 25
    Until:  9:00,             !- Field 26
    18.33,                    !- Field 27
    Until: 18:00,             !- Field 28
    21.11,                    !- Field 29
    Until: 24:00,             !- Field 30
    15.56;                    !- Field 31

Schedule:Compact,
    Type2_HTGSETP_SCH_YES_OPTIMUM_STARTSTOP,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 07:00,             !- Field 3
    15.56,                    !- Field 4
    Until: 08:00,             !- Field 5
    18.33,                    !- Field 6
    Until: 20:00,             !- Field 7
    21.11,                    !- Field 8
    Until: 21:00,             !- Field 9
    20.00,                    !- Field 10
    Until: 24:00,             !- Field 11
    15.56,                    !- Field 12
    For: WinterDesignDay,     !- Field 13
    Until: 07:00,             !- Field 14
    15.56,                    !- Field 15
    Until: 08:00,             !- Field 16
    18.33,                    !- Field 17
    Until: 21:00,             !- Field 18
    21.11,                    !- Field 19
    Until: 24:00,             !- Field 20
    15.56,                    !- Field 21
    For: SummerDesignDay,     !- Field 22
    Until: 24:00,             !- Field 23
    15.56,                    !- Field 24
    For: Saturday,            !- Field 25
    Until: 07:00,             !- Field 26
    15.56,                    !- Field 27
    Until: 08:00,             !- Field 28
    18.33,                    !- Field 29
    Until: 18:00,             !- Field 30
    21.11,                    !- Field 31
    Until: 19:00,             !- Field 32
    20.00,                    !- Field 33
    Until: 24:00,             !- Field 34
    15.56,                    !- Field 35
    For: Sunday Holidays AllOtherDays,    !- Field 36
    Until:  8:00,             !- Field 37
    15.56,                    !- Field 38
    Until:  9:00,             !- Field 39
    18.33,                    !- Field 40
    Until: 17:00,             !- Field 41
    21.11,                    !- Field 42
    Until: 18:00,             !- Field 43
    20.00,                    !- Field 44
    Until: 24:00,             !- Field 45
    15.56;                    !- Field 46

Schedule:Compact,
    Type2_HTGSETP_SCH_NO_OPTIMUM,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WinterDesignDay,     !- Field 2
    Until: 07:00,             !- Field 3
    15.56,                    !- Field 4
    Until: 08:00,             !- Field 5
    18.33,                    !- Field 6
    Until: 21:00,             !- Field 7
    21.11,                    !- Field 8
    Until: 24:00,             !- Field 9
    15.56,                    !- Field 10
    For: Weekdays,            !- Field 11
    Until: 07:00,             !- Field 12
    15.56,                    !- Field 13
    Until: 08:00,             !- Field 14
    21.11,                    !- Field 15
    Until: 21:00,             !- Field 16
    21.11,                    !- Field 17
    Until: 24:00,             !- Field 18
    15.56,                    !- Field 19
    For SummerDesignDay,      !- Field 20
    Until: 24:00,             !- Field 21
    15.56,                    !- Field 22
    For: Saturday,            !- Field 23
    Until: 07:00,             !- Field 24
    15.56,                    !- Field 25
    Until: 08:00,             !- Field 26
    21.11,                    !- Field 27
    Until: 19:00,             !- Field 28
    21.11,                    !- Field 29
    Until: 24:00,             !- Field 30
    15.56,                    !- Field 31
    For: Sunday Holidays AllOtherDays,    !- Field 32
    Until:  8:00,             !- Field 33
    15.56,                    !- Field 34
    Until:  9:00,             !- Field 35
    21.11,                    !- Field 36
    Until: 18:00,             !- Field 37
    21.11,                    !- Field 38
    Until: 24:00,             !- Field 39
    15.56;                    !- Field 40

Schedule:Compact,
    Type3_HTGSETP_SCH_YES_OPTIMUM,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays WinterDesignDay,    !- Field 2
    Until: 08:00,             !- Field 3
    15.56,                    !- Field 4
    Until: 09:00,             !- Field 5
    18.33,                    !- Field 6
    Until: 21:00,             !- Field 7
    21.11,                    !- Field 8
    Until: 24:00,             !- Field 9
    15.56,                    !- Field 10
    For SummerDesignDay,      !- Field 11
    Until: 24:00,             !- Field 12
    15.56,                    !- Field 13
    For: Saturday,            !- Field 14
    Until: 08:00,             !- Field 15
    15.56,                    !- Field 16
    Until: 09:00,             !- Field 17
    18.33,                    !- Field 18
    Until: 19:00,             !- Field 19
    21.11,                    !- Field 20
    Until: 24:00,             !- Field 21
    15.56,                    !- Field 22
    For: Sunday Holidays AllOtherDays,    !- Field 23
    Until:  9:00,             !- Field 24
    15.56,                    !- Field 25
    Until: 10:00,             !- Field 26
    18.33,                    !- Field 27
    Until: 18:00,             !- Field 28
    21.11,                    !- Field 29
    Until: 24:00,             !- Field 30
    15.56;                    !- Field 31

Schedule:Compact,
    Type3_HTGSETP_SCH_YES_OPTIMUM_STARTSTOP,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 08:00,             !- Field 3
    15.56,                    !- Field 4
    Until: 09:00,             !- Field 5
    18.33,                    !- Field 6
    Until: 20:00,             !- Field 7
    21.11,                    !- Field 8
    Until: 21:00,             !- Field 9
    20.0,                     !- Field 10
    Until: 24:00,             !- Field 11
    15.56,                    !- Field 12
    For: WinterDesignDay,     !- Field 13
    Until: 08:00,             !- Field 14
    15.56,                    !- Field 15
    Until: 09:00,             !- Field 16
    18.33,                    !- Field 17
    Until: 21:00,             !- Field 18
    21.11,                    !- Field 19
    Until: 24:00,             !- Field 20
    15.56,                    !- Field 21
    For: SummerDesignDay,     !- Field 22
    Until: 24:00,             !- Field 23
    15.56,                    !- Field 24
    For: Saturday,            !- Field 25
    Until: 08:00,             !- Field 26
    15.56,                    !- Field 27
    Until: 09:00,             !- Field 28
    18.33,                    !- Field 29
    Until: 18:00,             !- Field 30
    21.11,                    !- Field 31
    Until: 19:00,             !- Field 32
    20.00,                    !- Field 33
    Until: 24:00,             !- Field 34
    15.56,                    !- Field 35
    For: Sunday Holidays AllOtherDays,    !- Field 36
    Until:  9:00,             !- Field 37
    15.56,                    !- Field 38
    Until: 10:00,             !- Field 39
    18.33,                    !- Field 40
    Until: 17:00,             !- Field 41
    21.11,                    !- Field 42
    Until: 18:00,             !- Field 43
    20.00,                    !- Field 44
    Until: 24:00,             !- Field 45
    15.56;                    !- Field 46

Schedule:Compact,
    Type3_HTGSETP_SCH_NO_OPTIMUM,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WinterDesignDay,     !- Field 2
    Until: 08:00,             !- Field 3
    15.56,                    !- Field 4
    Until: 09:00,             !- Field 5
    18.33,                    !- Field 6
    Until: 21:00,             !- Field 7
    21.11,                    !- Field 8
    Until: 24:00,             !- Field 9
    15.56,                    !- Field 10
    For: Weekdays,            !- Field 11
    Until: 08:00,             !- Field 12
    15.56,                    !- Field 13
    Until: 09:00,             !- Field 14
    21.11,                    !- Field 15
    Until: 21:00,             !- Field 16
    21.11,                    !- Field 17
    Until: 24:00,             !- Field 18
    15.56,                    !- Field 19
    For SummerDesignDay,      !- Field 20
    Until: 24:00,             !- Field 21
    15.56,                    !- Field 22
    For: Saturday,            !- Field 23
    Until: 08:00,             !- Field 24
    15.56,                    !- Field 25
    Until: 09:00,             !- Field 26
    21.11,                    !- Field 27
    Until: 19:00,             !- Field 28
    21.11,                    !- Field 29
    Until: 24:00,             !- Field 30
    15.56,                    !- Field 31
    For: Sunday Holidays AllOtherDays,    !- Field 32
    Until:  9:00,             !- Field 33
    15.56,                    !- Field 34
    Until: 10:00,             !- Field 35
    21.11,                    !- Field 36
    Until: 18:00,             !- Field 37
    21.11,                    !- Field 38
    Until: 24:00,             !- Field 39
    15.56;                    !- Field 40

Schedule:Compact,
    Type1_CLGSETP_SCH_YES_OPTIMUM,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Monday Tuesday Wednesday Thursday SummerDesignDay,    !- Field 2
    Until: 08:00,             !- Field 3
    29.44,                    !- Field 4
    Until: 09:00,             !- Field 5
    26.67,                    !- Field 6
    Until: 23:00,             !- Field 7
    23.89,                    !- Field 8
    Until: 24:00,             !- Field 9
    23.89,                    !- Field 10
    For WinterDesignDay,      !- Field 11
    Until: 24:00,             !- Field 12
    29.44,                    !- Field 13
    For: Friday Saturday,     !- Field 14
    Until: 01:00,             !- Field 15
    23.89,                    !- Field 16
    Until: 08:00,             !- Field 17
    29.44,                    !- Field 18
    Until: 09:00,             !- Field 19
    26.67,                    !- Field 20
    Until: 23:00,             !- Field 21
    23.89,                    !- Field 22
    Until: 24:00,             !- Field 23
    23.89,                    !- Field 24
    For: Sunday Holidays AllOtherDays,    !- Field 25
    Until:  8:00,             !- Field 26
    29.44,                    !- Field 27
    Until:  8:00,             !- Field 28
    26.67,                    !- Field 29
    Until: 23:00,             !- Field 30
    23.89,                    !- Field 31
    Until: 24:00,             !- Field 32
    23.89;                    !- Field 33

Schedule:Compact,
    Type1_CLGSETP_SCH_YES_OPTIMUM_STARTSTOP,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Monday Tuesday Wednesday Thursday,    !- Field 2
    Until: 08:00,             !- Field 3
    29.44,                    !- Field 4
    Until: 09:00,             !- Field 5
    26.67,                    !- Field 6
    Until: 23:00,             !- Field 7
    23.89,                    !- Field 8
    Until: 24:00,             !- Field 9
    25.00,                    !- Field 10
    For: SummerDesignDay,     !- Field 11
    Until: 08:00,             !- Field 12
    29.44,                    !- Field 13
    Until: 09:00,             !- Field 14
    26.67,                    !- Field 15
    Until: 23:00,             !- Field 16
    23.89,                    !- Field 17
    Until: 24:00,             !- Field 18
    23.89,                    !- Field 19
    For: WinterDesignDay,     !- Field 20
    Until: 24:00,             !- Field 21
    29.44,                    !- Field 22
    For: Friday Saturday,     !- Field 23
    Until: 01:00,             !- Field 24
    25.00,                    !- Field 25
    Until: 08:00,             !- Field 26
    29.44,                    !- Field 27
    Until: 09:00,             !- Field 28
    26.67,                    !- Field 29
    Until: 23:00,             !- Field 30
    23.89,                    !- Field 31
    Until: 24:00,             !- Field 32
    23.89,                    !- Field 33
    For: Sunday Holidays AllOtherDays,    !- Field 34
    Until:  8:00,             !- Field 35
    29.44,                    !- Field 36
    Until:  8:00,             !- Field 37
    26.67,                    !- Field 38
    Until: 23:00,             !- Field 39
    23.89,                    !- Field 40
    Until: 24:00,             !- Field 41
    25.00;                    !- Field 42

Schedule:Compact,
    Type1_CLGSETP_SCH_NO_OPTIMUM,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 08:00,             !- Field 3
    29.44,                    !- Field 4
    Until: 09:00,             !- Field 5
    26.67,                    !- Field 6
    Until: 23:00,             !- Field 7
    23.89,                    !- Field 8
    Until: 24:00,             !- Field 9
    23.89,                    !- Field 10
    For: Monday Tuesday Wednesday Thursday,    !- Field 11
    Until: 08:00,             !- Field 12
    29.44,                    !- Field 13
    Until: 09:00,             !- Field 14
    23.89,                    !- Field 15
    Until: 23:00,             !- Field 16
    23.89,                    !- Field 17
    Until: 24:00,             !- Field 18
    23.89,                    !- Field 19
    For WinterDesignDay,      !- Field 20
    Until: 24:00,             !- Field 21
    29.44,                    !- Field 22
    For: Friday Saturday,     !- Field 23
    Until: 01:00,             !- Field 24
    23.89,                    !- Field 25
    Until: 08:00,             !- Field 26
    29.44,                    !- Field 27
    Until: 09:00,             !- Field 28
    23.89,                    !- Field 29
    Until: 23:00,             !- Field 30
    23.89,                    !- Field 31
    Until: 24:00,             !- Field 32
    23.89,                    !- Field 33
    For: Sunday Holidays AllOtherDays,    !- Field 34
    Until:  8:00,             !- Field 35
    29.44,                    !- Field 36
    Until:  8:00,             !- Field 37
    26.67,                    !- Field 38
    Until: 23:00,             !- Field 39
    23.89,                    !- Field 40
    Until: 24:00,             !- Field 41
    23.89;                    !- Field 42

Schedule:Compact,
    Type1_CLGSETP_SCH_NO_SETBACK,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 08:00,             !- Field 3
    29.44,                    !- Field 4
    Until: 09:00,             !- Field 5
    26.67,                    !- Field 6
    Until: 23:00,             !- Field 7
    23.89,                    !- Field 8
    Until: 24:00,             !- Field 9
    23.89,                    !- Field 10
    For: Monday Tuesday Wednesday Thursday,    !- Field 11
    Until: 08:00,             !- Field 12
    23.89,                    !- Field 13
    Until: 09:00,             !- Field 14
    23.89,                    !- Field 15
    Until: 23:00,             !- Field 16
    23.89,                    !- Field 17
    Until: 24:00,             !- Field 18
    23.89,                    !- Field 19
    For WinterDesignDay,      !- Field 20
    Until: 24:00,             !- Field 21
    29.44,                    !- Field 22
    For: Friday Saturday,     !- Field 23
    Until: 01:00,             !- Field 24
    23.89,                    !- Field 25
    Until: 08:00,             !- Field 26
    23.89,                    !- Field 27
    Until: 09:00,             !- Field 28
    23.89,                    !- Field 29
    Until: 23:00,             !- Field 30
    23.89,                    !- Field 31
    Until: 24:00,             !- Field 32
    23.89,                    !- Field 33
    For: Sunday Holidays AllOtherDays,    !- Field 34
    Until:  8:00,             !- Field 35
    23.89,                    !- Field 36
    Until:  8:00,             !- Field 37
    23.89,                    !- Field 38
    Until: 23:00,             !- Field 39
    23.89,                    !- Field 40
    Until: 24:00,             !- Field 41
    23.89;                    !- Field 42

Schedule:Compact,
    Type2_CLGSETP_SCH_YES_OPTIMUM,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    29.44,                    !- Field 4
    Until: 08:00,             !- Field 5
    26.67,                    !- Field 6
    Until: 20:00,             !- Field 7
    23.89,                    !- Field 8
    Until: 24:00,             !- Field 9
    29.44,                    !- Field 10
    For WinterDesignDay,      !- Field 11
    Until: 24:00,             !- Field 12
    29.44,                    !- Field 13
    For: Saturday,            !- Field 14
    Until: 07:00,             !- Field 15
    29.44,                    !- Field 16
    Until: 08:00,             !- Field 17
    26.67,                    !- Field 18
    Until: 18:00,             !- Field 19
    23.89,                    !- Field 20
    Until: 24:00,             !- Field 21
    29.44,                    !- Field 22
    For: Sunday Holidays AllOtherDays,    !- Field 23
    Until:  8:00,             !- Field 24
    29.44,                    !- Field 25
    Until:  9:00,             !- Field 26
    26.67,                    !- Field 27
    Until: 17:00,             !- Field 28
    23.89,                    !- Field 29
    Until: 24:00,             !- Field 30
    29.44;                    !- Field 31

Schedule:Compact,
    Type2_CLGSETP_SCH_YES_OPTIMUM_STARTSTOP,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 07:00,             !- Field 3
    29.44,                    !- Field 4
    Until: 08:00,             !- Field 5
    26.67,                    !- Field 6
    Until: 19:00,             !- Field 7
    23.89,                    !- Field 8
    Until: 20:00,             !- Field 9
    25.0,                     !- Field 10
    Until: 24:00,             !- Field 11
    29.44,                    !- Field 12
    For: Weekdays,            !- Field 13
    Until: 07:00,             !- Field 14
    29.44,                    !- Field 15
    Until: 08:00,             !- Field 16
    26.67,                    !- Field 17
    Until: 20:00,             !- Field 18
    23.89,                    !- Field 19
    Until: 24:00,             !- Field 20
    29.44,                    !- Field 21
    For: WinterDesignDay,     !- Field 22
    Until: 24:00,             !- Field 23
    29.44,                    !- Field 24
    For: Saturday,            !- Field 25
    Until: 07:00,             !- Field 26
    29.44,                    !- Field 27
    Until: 08:00,             !- Field 28
    26.67,                    !- Field 29
    Until: 17:00,             !- Field 30
    23.89,                    !- Field 31
    Until: 18:00,             !- Field 32
    25.00,                    !- Field 33
    Until: 24:00,             !- Field 34
    29.44,                    !- Field 35
    For: Sunday Holidays AllOtherDays,    !- Field 36
    Until:  8:00,             !- Field 37
    29.44,                    !- Field 38
    Until:  9:00,             !- Field 39
    26.67,                    !- Field 40
    Until: 16:00,             !- Field 41
    23.89,                    !- Field 42
    Until: 17:00,             !- Field 43
    25.00,                    !- Field 44
    Until: 24:00,             !- Field 45
    29.44;                    !- Field 46

Schedule:Compact,
    Type2_CLGSETP_SCH_NO_OPTIMUM,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 07:00,             !- Field 3
    29.44,                    !- Field 4
    Until: 08:00,             !- Field 5
    26.67,                    !- Field 6
    Until: 20:00,             !- Field 7
    23.89,                    !- Field 8
    Until: 24:00,             !- Field 9
    29.44,                    !- Field 10
    For: Weekdays,            !- Field 11
    Until: 07:00,             !- Field 12
    29.44,                    !- Field 13
    Until: 08:00,             !- Field 14
    23.89,                    !- Field 15
    Until: 20:00,             !- Field 16
    23.89,                    !- Field 17
    Until: 24:00,             !- Field 18
    29.44,                    !- Field 19
    For WinterDesignDay,      !- Field 20
    Until: 24:00,             !- Field 21
    29.44,                    !- Field 22
    For: Saturday,            !- Field 23
    Until: 07:00,             !- Field 24
    29.44,                    !- Field 25
    Until: 08:00,             !- Field 26
    23.89,                    !- Field 27
    Until: 18:00,             !- Field 28
    23.89,                    !- Field 29
    Until: 24:00,             !- Field 30
    29.44,                    !- Field 31
    For: Sunday Holidays AllOtherDays,    !- Field 32
    Until:  8:00,             !- Field 33
    29.44,                    !- Field 34
    Until:  9:00,             !- Field 35
    23.89,                    !- Field 36
    Until: 17:00,             !- Field 37
    23.89,                    !- Field 38
    Until: 24:00,             !- Field 39
    29.44;                    !- Field 40

Schedule:Compact,
    Type2_CLGSETP_SCH_NO_SETBACK,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 07:00,             !- Field 3
    29.44,                    !- Field 4
    Until: 08:00,             !- Field 5
    26.67,                    !- Field 6
    Until: 20:00,             !- Field 7
    23.89,                    !- Field 8
    Until: 24:00,             !- Field 9
    29.44,                    !- Field 10
    For: Weekdays,            !- Field 11
    Until: 07:00,             !- Field 12
    23.89,                    !- Field 13
    Until: 08:00,             !- Field 14
    23.89,                    !- Field 15
    Until: 20:00,             !- Field 16
    23.89,                    !- Field 17
    Until: 24:00,             !- Field 18
    23.89,                    !- Field 19
    For WinterDesignDay,      !- Field 20
    Until: 24:00,             !- Field 21
    29.44,                    !- Field 22
    For: Saturday,            !- Field 23
    Until: 07:00,             !- Field 24
    23.89,                    !- Field 25
    Until: 08:00,             !- Field 26
    23.89,                    !- Field 27
    Until: 18:00,             !- Field 28
    23.89,                    !- Field 29
    Until: 24:00,             !- Field 30
    23.89,                    !- Field 31
    For: Sunday Holidays AllOtherDays,    !- Field 32
    Until:  8:00,             !- Field 33
    23.89,                    !- Field 34
    Until:  9:00,             !- Field 35
    23.89,                    !- Field 36
    Until: 17:00,             !- Field 37
    23.89,                    !- Field 38
    Until: 24:00,             !- Field 39
    23.89;                    !- Field 40

Schedule:Compact,
    Type3_CLGSETP_SCH_YES_OPTIMUM,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 08:00,             !- Field 3
    29.44,                    !- Field 4
    Until: 09:00,             !- Field 5
    26.67,                    !- Field 6
    Until: 21:00,             !- Field 7
    23.89,                    !- Field 8
    Until: 24:00,             !- Field 9
    29.44,                    !- Field 10
    For WinterDesignDay,      !- Field 11
    Until: 24:00,             !- Field 12
    29.44,                    !- Field 13
    For: Saturday,            !- Field 14
    Until: 08:00,             !- Field 15
    29.44,                    !- Field 16
    Until: 09:00,             !- Field 17
    26.67,                    !- Field 18
    Until: 18:00,             !- Field 19
    23.89,                    !- Field 20
    Until: 24:00,             !- Field 21
    29.44,                    !- Field 22
    For: Sunday Holidays AllOtherDays,    !- Field 23
    Until:  9:00,             !- Field 24
    29.44,                    !- Field 25
    Until: 10:00,             !- Field 26
    26.67,                    !- Field 27
    Until: 17:00,             !- Field 28
    23.89,                    !- Field 29
    Until: 24:00,             !- Field 30
    29.44;                    !- Field 31

Schedule:Compact,
    Type3_CLGSETP_SCH_YES_OPTIMUM_STARTSTOP,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 08:00,             !- Field 3
    29.44,                    !- Field 4
    Until: 09:00,             !- Field 5
    26.67,                    !- Field 6
    Until: 20:00,             !- Field 7
    23.89,                    !- Field 8
    Until: 21:00,             !- Field 9
    25.00,                    !- Field 10
    Until: 24:00,             !- Field 11
    29.44,                    !- Field 12
    For: SummerDesignDay,     !- Field 13
    Until: 08:00,             !- Field 14
    29.44,                    !- Field 15
    Until: 09:00,             !- Field 16
    26.67,                    !- Field 17
    Until: 21:00,             !- Field 18
    23.89,                    !- Field 19
    Until: 24:00,             !- Field 20
    29.44,                    !- Field 21
    For: WinterDesignDay,     !- Field 22
    Until: 24:00,             !- Field 23
    29.44,                    !- Field 24
    For: Saturday,            !- Field 25
    Until: 08:00,             !- Field 26
    29.44,                    !- Field 27
    Until: 09:00,             !- Field 28
    26.67,                    !- Field 29
    Until: 17:00,             !- Field 30
    23.89,                    !- Field 31
    Until: 18:00,             !- Field 32
    25.00,                    !- Field 33
    Until: 24:00,             !- Field 34
    29.44,                    !- Field 35
    For: Sunday Holidays AllOtherDays,    !- Field 36
    Until:  9:00,             !- Field 37
    29.44,                    !- Field 38
    Until: 10:00,             !- Field 39
    26.67,                    !- Field 40
    Until: 16:00,             !- Field 41
    23.89,                    !- Field 42
    Until: 17:00,             !- Field 43
    25.00,                    !- Field 44
    Until: 24:00,             !- Field 45
    29.44;                    !- Field 46

Schedule:Compact,
    Type3_CLGSETP_SCH_NO_OPTIMUM,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 08:00,             !- Field 3
    29.44,                    !- Field 4
    Until: 09:00,             !- Field 5
    26.67,                    !- Field 6
    Until: 21:00,             !- Field 7
    23.89,                    !- Field 8
    Until: 24:00,             !- Field 9
    29.44,                    !- Field 10
    For: Weekdays,            !- Field 11
    Until: 08:00,             !- Field 12
    29.44,                    !- Field 13
    Until: 09:00,             !- Field 14
    23.89,                    !- Field 15
    Until: 21:00,             !- Field 16
    23.89,                    !- Field 17
    Until: 24:00,             !- Field 18
    29.44,                    !- Field 19
    For WinterDesignDay,      !- Field 20
    Until: 24:00,             !- Field 21
    29.44,                    !- Field 22
    For: Saturday,            !- Field 23
    Until: 08:00,             !- Field 24
    29.44,                    !- Field 25
    Until: 09:00,             !- Field 26
    23.89,                    !- Field 27
    Until: 18:00,             !- Field 28
    23.89,                    !- Field 29
    Until: 24:00,             !- Field 30
    29.44,                    !- Field 31
    For: Sunday Holidays AllOtherDays,    !- Field 32
    Until:  9:00,             !- Field 33
    29.44,                    !- Field 34
    Until: 10:00,             !- Field 35
    23.89,                    !- Field 36
    Until: 17:00,             !- Field 37
    23.89,                    !- Field 38
    Until: 24:00,             !- Field 39
    29.44;                    !- Field 40

Schedule:Compact,
    Type3_CLGSETP_SCH_NO_SETBACK,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 08:00,             !- Field 3
    29.44,                    !- Field 4
    Until: 09:00,             !- Field 5
    26.67,                    !- Field 6
    Until: 21:00,             !- Field 7
    23.89,                    !- Field 8
    Until: 24:00,             !- Field 9
    29.44,                    !- Field 10
    For: Weekdays,            !- Field 11
    Until: 08:00,             !- Field 12
    23.89,                    !- Field 13
    Until: 09:00,             !- Field 14
    23.89,                    !- Field 15
    Until: 21:00,             !- Field 16
    23.89,                    !- Field 17
    Until: 24:00,             !- Field 18
    23.89,                    !- Field 19
    For WinterDesignDay,      !- Field 20
    Until: 24:00,             !- Field 21
    29.44,                    !- Field 22
    For: Saturday,            !- Field 23
    Until: 08:00,             !- Field 24
    23.89,                    !- Field 25
    Until: 09:00,             !- Field 26
    23.89,                    !- Field 27
    Until: 18:00,             !- Field 28
    23.89,                    !- Field 29
    Until: 24:00,             !- Field 30
    23.89,                    !- Field 31
    For: Sunday Holidays AllOtherDays,    !- Field 32
    Until:  9:00,             !- Field 33
    23.89,                    !- Field 34
    Until: 10:00,             !- Field 35
    23.89,                    !- Field 36
    Until: 17:00,             !- Field 37
    23.89,                    !- Field 38
    Until: 24:00,             !- Field 39
    23.89;                    !- Field 40

Schedule:Compact,
    Type1_FAN_SCH,            !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Monday Tuesday Wednesday Thursday SummerDesignDay,    !- Field 2
    Until: 08:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 23:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    1.0,                      !- Field 8
    For: Friday Saturday WinterDesignDay,    !- Field 9
    Until: 01:00,             !- Field 10
    1.0,                      !- Field 11
    Until: 08:00,             !- Field 12
    0.0,                      !- Field 13
    Until: 22:00,             !- Field 14
    1.0,                      !- Field 15
    Until: 24:00,             !- Field 16
    1.0,                      !- Field 17
    For: Sunday Holidays AllOtherDays,    !- Field 18
    Until: 08:00,             !- Field 19
    0.0,                      !- Field 20
    Until: 23:00,             !- Field 21
    1.0,                      !- Field 22
    Until: 24:00,             !- Field 23
    1.0;                      !- Field 24

Schedule:Compact,
    Type2_FAN_SCH,            !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 21:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0,                      !- Field 8
    For: Saturday WinterDesignDay,    !- Field 9
    Until: 07:00,             !- Field 10
    0.0,                      !- Field 11
    Until: 19:00,             !- Field 12
    1.0,                      !- Field 13
    Until: 24:00,             !- Field 14
    0.0,                      !- Field 15
    For: Sunday Holidays AllOtherDays,    !- Field 16
    Until: 08:00,             !- Field 17
    0.0,                      !- Field 18
    Until: 18:00,             !- Field 19
    1.0,                      !- Field 20
    Until: 24:00,             !- Field 21
    0.0;                      !- Field 22

Schedule:Compact,
    Type3_FAN_SCH,            !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 08:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 21:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0,                      !- Field 8
    For: Saturday WinterDesignDay,    !- Field 9
    Until: 08:00,             !- Field 10
    0.0,                      !- Field 11
    Until: 19:00,             !- Field 12
    1.0,                      !- Field 13
    Until: 24:00,             !- Field 14
    0.0,                      !- Field 15
    For: Sunday Holidays AllOtherDays,    !- Field 16
    Until: 09:00,             !- Field 17
    0.0,                      !- Field 18
    Until: 18:00,             !- Field 19
    1.0,                      !- Field 20
    Until: 24:00,             !- Field 21
    0.0;                      !- Field 22

Schedule:Compact,
    Type1_MinOA_MotorizedDamper_SCH,    !- Name
    fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Monday Tuesday Wednesday Thursday SummerDesignDay,    !- Field 2
    Until: 09:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 23:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    1.0,                      !- Field 8
    For: Friday Saturday WinterDesignDay,    !- Field 9
    Until: 01:00,             !- Field 10
    1.0,                      !- Field 11
    Until: 09:00,             !- Field 12
    0.0,                      !- Field 13
    Until: 22:00,             !- Field 14
    1.0,                      !- Field 15
    Until: 24:00,             !- Field 16
    1.0,                      !- Field 17
    For: Sunday Holidays AllOtherDays,    !- Field 18
    Until: 09:00,             !- Field 19
    0.0,                      !- Field 20
    Until: 23:00,             !- Field 21
    1.0,                      !- Field 22
    Until: 24:00,             !- Field 23
    1.0;                      !- Field 24

Schedule:Compact,
    Type2_MinOA_MotorizedDamper_SCH,    !- Name
    fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 08:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 21:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0,                      !- Field 8
    For: Saturday WinterDesignDay,    !- Field 9
    Until: 08:00,             !- Field 10
    0.0,                      !- Field 11
    Until: 19:00,             !- Field 12
    1.0,                      !- Field 13
    Until: 24:00,             !- Field 14
    0.0,                      !- Field 15
    For: Sunday Holidays AllOtherDays,    !- Field 16
    Until: 09:00,             !- Field 17
    0.0,                      !- Field 18
    Until: 18:00,             !- Field 19
    1.0,                      !- Field 20
    Until: 24:00,             !- Field 21
    0.0;                      !- Field 22

Schedule:Compact,
    Type3_MinOA_MotorizedDamper_SCH,    !- Name
    fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 09:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 21:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0,                      !- Field 8
    For: Saturday WinterDesignDay,    !- Field 9
    Until: 09:00,             !- Field 10
    0.0,                      !- Field 11
    Until: 19:00,             !- Field 12
    1.0,                      !- Field 13
    Until: 24:00,             !- Field 14
    0.0,                      !- Field 15
    For: Sunday Holidays AllOtherDays,    !- Field 16
    Until: 10:00,             !- Field 17
    0.0,                      !- Field 18
    Until: 18:00,             !- Field 19
    1.0,                      !- Field 20
    Until: 24:00,             !- Field 21
    0.0;                      !- Field 22

Schedule:Compact,
    Type1_SWH_SCH,            !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Monday Tuesday Wednesday Thursday SummerDesignDay,    !- Field 2
    Until: 01:00,             !- Field 3
    0.00,                     !- Field 4
    Until: 03:00,             !- Field 5
    0.00,                     !- Field 6
    Until: 07:00,             !- Field 7
    0.00,                     !- Field 8
    Until: 09:00,             !- Field 9
    0.04,                     !- Field 10
    Until: 10:00,             !- Field 11
    0.15,                     !- Field 12
    Until: 11:00,             !- Field 13
    0.23,                     !- Field 14
    Until: 12:00,             !- Field 15
    0.32,                     !- Field 16
    Until: 13:00,             !- Field 17
    0.41,                     !- Field 18
    Until: 14:00,             !- Field 19
    0.62,                     !- Field 20
    Until: 15:00,             !- Field 21
    0.60,                     !- Field 22
    Until: 16:00,             !- Field 23
    0.55,                     !- Field 24
    Until: 17:00,             !- Field 25
    0.45,                     !- Field 26
    Until: 18:00,             !- Field 27
    0.50,                     !- Field 28
    Until: 19:00,             !- Field 29
    0.46,                     !- Field 30
    Until: 20:00,             !- Field 31
    0.47,                     !- Field 32
    Until: 21:00,             !- Field 33
    0.34,                     !- Field 34
    Until: 22:00,             !- Field 35
    0.33,                     !- Field 36
    Until: 23:00,             !- Field 37
    0.23,                     !- Field 38
    Until: 24:00,             !- Field 39
    0.13,                     !- Field 40
    For: Friday Saturday WinterDesignDay,    !- Field 41
    Until: 01:00,             !- Field 42
    0.13,                     !- Field 43
    Until: 02:00,             !- Field 44
    0.00,                     !- Field 45
    Until: 03:00,             !- Field 46
    0.00,                     !- Field 47
    Until: 07:00,             !- Field 48
    0.00,                     !- Field 49
    Until: 08:00,             !- Field 50
    0.00,                     !- Field 51
    Until: 09:00,             !- Field 52
    0.00,                     !- Field 53
    Until: 10:00,             !- Field 54
    0.20,                     !- Field 55
    Until: 11:00,             !- Field 56
    0.23,                     !- Field 57
    Until: 12:00,             !- Field 58
    0.32,                     !- Field 59
    Until: 13:00,             !- Field 60
    0.41,                     !- Field 61
    Until: 14:00,             !- Field 62
    0.65,                     !- Field 63
    Until: 15:00,             !- Field 64
    0.6,                      !- Field 65
    Until: 16:00,             !- Field 66
    0.55,                     !- Field 67
    Until: 17:00,             !- Field 68
    0.45,                     !- Field 69
    Until: 18:00,             !- Field 70
    0.50,                     !- Field 71
    Until: 19:00,             !- Field 72
    0.46,                     !- Field 73
    Until: 20:00,             !- Field 74
    0.47,                     !- Field 75
    Until: 21:00,             !- Field 76
    0.34,                     !- Field 77
    Until: 22:00,             !- Field 78
    0.33,                     !- Field 79
    Until: 23:00,             !- Field 80
    0.23,                     !- Field 81
    Until: 24:00,             !- Field 82
    0.13,                     !- Field 83
    For: Sunday Holidays AllOtherDays,    !- Field 84
    Until: 01:00,             !- Field 85
    0.00,                     !- Field 86
    Until: 03:00,             !- Field 87
    0.00,                     !- Field 88
    Until: 07:00,             !- Field 89
    0.00,                     !- Field 90
    Until: 08:00,             !- Field 91
    0.00,                     !- Field 92
    Until: 09:00,             !- Field 93
    0.1,                      !- Field 94
    Until: 10:00,             !- Field 95
    0.14,                     !- Field 96
    Until: 11:00,             !- Field 97
    0.29,                     !- Field 98
    Until: 12:00,             !- Field 99
    0.31,                     !- Field 100
    Until: 14:00,             !- Field 101
    0.36,                     !- Field 102
    Until: 15:00,             !- Field 103
    0.34,                     !- Field 104
    Until: 16:00,             !- Field 105
    0.35,                     !- Field 106
    Until: 17:00,             !- Field 107
    0.37,                     !- Field 108
    Until: 18:00,             !- Field 109
    0.34,                     !- Field 110
    Until: 19:00,             !- Field 111
    0.25,                     !- Field 112
    Until: 20:00,             !- Field 113
    0.27,                     !- Field 114
    Until: 21:00,             !- Field 115
    0.21,                     !- Field 116
    Until: 22:00,             !- Field 117
    0.16,                     !- Field 118
    Until: 23:00,             !- Field 119
    0.16,                     !- Field 120
    Until: 24:00,             !- Field 121
    0.1;                      !- Field 122

Schedule:Compact,
    Type2_SWH_SCH,            !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 01:00,             !- Field 3
    0.00,                     !- Field 4
    Until: 03:00,             !- Field 5
    0.00,                     !- Field 6
    Until: 08:00,             !- Field 7
    0.00,                     !- Field 8
    Until: 09:00,             !- Field 9
    0.15,                     !- Field 10
    Until: 10:00,             !- Field 11
    0.23,                     !- Field 12
    Until: 11:00,             !- Field 13
    0.32,                     !- Field 14
    Until: 12:00,             !- Field 15
    0.41,                     !- Field 16
    Until: 13:00,             !- Field 17
    0.57,                     !- Field 18
    Until: 14:00,             !- Field 19
    0.62,                     !- Field 20
    Until: 15:00,             !- Field 21
    0.61,                     !- Field 22
    Until: 16:00,             !- Field 23
    0.50,                     !- Field 24
    Until: 17:00,             !- Field 25
    0.45,                     !- Field 26
    Until: 18:00,             !- Field 27
    0.46,                     !- Field 28
    Until: 19:00,             !- Field 29
    0.47,                     !- Field 30
    Until: 20:00,             !- Field 31
    0.42,                     !- Field 32
    Until: 21:00,             !- Field 33
    0.34,                     !- Field 34
    Until: 22:00,             !- Field 35
    0.00,                     !- Field 36
    Until: 23:00,             !- Field 37
    0.00,                     !- Field 38
    Until: 24:00,             !- Field 39
    0.00,                     !- Field 40
    For: Saturday WinterDesignDay,    !- Field 41
    Until: 01:00,             !- Field 42
    0.00,                     !- Field 43
    Until: 02:00,             !- Field 44
    0.00,                     !- Field 45
    Until: 03:00,             !- Field 46
    0.00,                     !- Field 47
    Until: 07:00,             !- Field 48
    0.00,                     !- Field 49
    Until: 08:00,             !- Field 50
    0.00,                     !- Field 51
    Until: 09:00,             !- Field 52
    0.2,                      !- Field 53
    Until: 10:00,             !- Field 54
    0.24,                     !- Field 55
    Until: 11:00,             !- Field 56
    0.27,                     !- Field 57
    Until: 12:00,             !- Field 58
    0.42,                     !- Field 59
    Until: 13:00,             !- Field 60
    0.54,                     !- Field 61
    Until: 14:00,             !- Field 62
    0.62,                     !- Field 63
    Until: 15:00,             !- Field 64
    0.6,                      !- Field 65
    Until: 16:00,             !- Field 66
    0.50,                     !- Field 67
    Until: 17:00,             !- Field 68
    0.48,                     !- Field 69
    Until: 18:00,             !- Field 70
    0.47,                     !- Field 71
    Until: 19:00,             !- Field 72
    0.34,                     !- Field 73
    Until: 20:00,             !- Field 74
    0.00,                     !- Field 75
    Until: 21:00,             !- Field 76
    0.00,                     !- Field 77
    Until: 22:00,             !- Field 78
    0.00,                     !- Field 79
    Until: 23:00,             !- Field 80
    0.00,                     !- Field 81
    Until: 24:00,             !- Field 82
    0.00,                     !- Field 83
    For: Sunday Holidays AllOtherDays,    !- Field 84
    Until: 01:00,             !- Field 85
    0.00,                     !- Field 86
    Until: 03:00,             !- Field 87
    0.00,                     !- Field 88
    Until: 07:00,             !- Field 89
    0.00,                     !- Field 90
    Until: 08:00,             !- Field 91
    0.00,                     !- Field 92
    Until: 09:00,             !- Field 93
    0.00,                     !- Field 94
    Until: 10:00,             !- Field 95
    0.12,                     !- Field 96
    Until: 11:00,             !- Field 97
    0.14,                     !- Field 98
    Until: 12:00,             !- Field 99
    0.29,                     !- Field 100
    Until: 13:00,             !- Field 101
    0.33,                     !- Field 102
    Until: 14:00,             !- Field 103
    0.40,                     !- Field 104
    Until: 15:00,             !- Field 105
    0.36,                     !- Field 106
    Until: 16:00,             !- Field 107
    0.37,                     !- Field 108
    Until: 17:00,             !- Field 109
    0.35,                     !- Field 110
    Until: 18:00,             !- Field 111
    0.37,                     !- Field 112
    Until: 19:00,             !- Field 113
    0.00,                     !- Field 114
    Until: 21:00,             !- Field 115
    0.00,                     !- Field 116
    Until: 22:00,             !- Field 117
    0.00,                     !- Field 118
    Until: 23:00,             !- Field 119
    0.00,                     !- Field 120
    Until: 24:00,             !- Field 121
    0.00;                     !- Field 122

Schedule:Compact,
    Type3_SWH_SCH,            !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 01:00,             !- Field 3
    0.00,                     !- Field 4
    Until: 03:00,             !- Field 5
    0.00,                     !- Field 6
    Until: 07:00,             !- Field 7
    0.00,                     !- Field 8
    Until: 09:00,             !- Field 9
    0.00,                     !- Field 10
    Until: 10:00,             !- Field 11
    0.15,                     !- Field 12
    Until: 11:00,             !- Field 13
    0.25,                     !- Field 14
    Until: 12:00,             !- Field 15
    0.41,                     !- Field 16
    Until: 13:00,             !- Field 17
    0.57,                     !- Field 18
    Until: 14:00,             !- Field 19
    0.62,                     !- Field 20
    Until: 15:00,             !- Field 21
    0.61,                     !- Field 22
    Until: 16:00,             !- Field 23
    0.50,                     !- Field 24
    Until: 17:00,             !- Field 25
    0.45,                     !- Field 26
    Until: 18:00,             !- Field 27
    0.46,                     !- Field 28
    Until: 19:00,             !- Field 29
    0.47,                     !- Field 30
    Until: 20:00,             !- Field 31
    0.42,                     !- Field 32
    Until: 21:00,             !- Field 33
    0.34,                     !- Field 34
    Until: 22:00,             !- Field 35
    0.00,                     !- Field 36
    Until: 23:00,             !- Field 37
    0.00,                     !- Field 38
    Until: 24:00,             !- Field 39
    0.00,                     !- Field 40
    For: Saturday WinterDesignDay,    !- Field 41
    Until: 01:00,             !- Field 42
    0.00,                     !- Field 43
    Until: 02:00,             !- Field 44
    0.00,                     !- Field 45
    Until: 03:00,             !- Field 46
    0.00,                     !- Field 47
    Until: 07:00,             !- Field 48
    0.00,                     !- Field 49
    Until: 08:00,             !- Field 50
    0.00,                     !- Field 51
    Until: 09:00,             !- Field 52
    0.00,                     !- Field 53
    Until: 10:00,             !- Field 54
    0.20,                     !- Field 55
    Until: 11:00,             !- Field 56
    0.27,                     !- Field 57
    Until: 12:00,             !- Field 58
    0.42,                     !- Field 59
    Until: 13:00,             !- Field 60
    0.54,                     !- Field 61
    Until: 14:00,             !- Field 62
    0.59,                     !- Field 63
    Until: 15:00,             !- Field 64
    0.6,                      !- Field 65
    Until: 16:00,             !- Field 66
    0.49,                     !- Field 67
    Until: 17:00,             !- Field 68
    0.48,                     !- Field 69
    Until: 18:00,             !- Field 70
    0.47,                     !- Field 71
    Until: 19:00,             !- Field 72
    0.46,                     !- Field 73
    Until: 20:00,             !- Field 74
    0.00,                     !- Field 75
    Until: 21:00,             !- Field 76
    0.00,                     !- Field 77
    Until: 22:00,             !- Field 78
    0.00,                     !- Field 79
    Until: 23:00,             !- Field 80
    0.00,                     !- Field 81
    Until: 24:00,             !- Field 82
    0.00,                     !- Field 83
    For: Sunday Holidays AllOtherDays,    !- Field 84
    Until: 01:00,             !- Field 85
    0.00,                     !- Field 86
    Until: 03:00,             !- Field 87
    0.00,                     !- Field 88
    Until: 07:00,             !- Field 89
    0.00,                     !- Field 90
    Until: 08:00,             !- Field 91
    0.00,                     !- Field 92
    Until: 09:00,             !- Field 93
    0.00,                     !- Field 94
    Until: 10:00,             !- Field 95
    0.00,                     !- Field 96
    Until: 11:00,             !- Field 97
    0.12,                     !- Field 98
    Until: 12:00,             !- Field 99
    0.29,                     !- Field 100
    Until: 13:00,             !- Field 101
    0.31,                     !- Field 102
    Until: 15:00,             !- Field 103
    0.36,                     !- Field 104
    Until: 16:00,             !- Field 105
    0.34,                     !- Field 106
    Until: 17:00,             !- Field 107
    0.35,                     !- Field 108
    Until: 18:00,             !- Field 109
    0.37,                     !- Field 110
    Until: 19:00,             !- Field 111
    0.00,                     !- Field 112
    Until: 20:00,             !- Field 113
    0.00,                     !- Field 114
    Until: 22:00,             !- Field 115
    0.00,                     !- Field 116
    Until: 23:00,             !- Field 117
    0.00,                     !- Field 118
    Until: 24:00,             !- Field 119
    0.00;                     !- Field 120

Schedule:Compact,
    Average_SWH_SCH,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 01:00,             !- Field 3
    0.000,                    !- Field 4
    Until: 03:00,             !- Field 5
    0.000,                    !- Field 6
    Until: 07:00,             !- Field 7
    0.000,                    !- Field 8
    Until: 09:00,             !- Field 9
    0.054,                    !- Field 10
    Until: 10:00,             !- Field 11
    0.173,                    !- Field 12
    Until: 11:00,             !- Field 13
    0.264,                    !- Field 14
    Until: 12:00,             !- Field 15
    0.384,                    !- Field 16
    Until: 13:00,             !- Field 17
    0.524,                    !- Field 18
    Until: 14:00,             !- Field 19
    0.620,                    !- Field 20
    Until: 15:00,             !- Field 21
    0.607,                    !- Field 22
    Until: 16:00,             !- Field 23
    0.514,                    !- Field 24
    Until: 17:00,             !- Field 25
    0.450,                    !- Field 26
    Until: 18:00,             !- Field 27
    0.471,                    !- Field 28
    Until: 19:00,             !- Field 29
    0.467,                    !- Field 30
    Until: 20:00,             !- Field 31
    0.434,                    !- Field 32
    Until: 21:00,             !- Field 33
    0.340,                    !- Field 34
    Until: 22:00,             !- Field 35
    0.094,                    !- Field 36
    Until: 23:00,             !- Field 37
    0.066,                    !- Field 38
    Until: 24:00,             !- Field 39
    0.037,                    !- Field 40
    For: Saturday WinterDesignDay,    !- Field 41
    Until: 01:00,             !- Field 42
    0.037,                    !- Field 43
    Until: 02:00,             !- Field 44
    0.000,                    !- Field 45
    Until: 03:00,             !- Field 46
    0.000,                    !- Field 47
    Until: 07:00,             !- Field 48
    0.000,                    !- Field 49
    Until: 08:00,             !- Field 50
    0.000,                    !- Field 51
    Until: 09:00,             !- Field 52
    0.057,                    !- Field 53
    Until: 10:00,             !- Field 54
    0.211,                    !- Field 55
    Until: 11:00,             !- Field 56
    0.259,                    !- Field 57
    Until: 12:00,             !- Field 58
    0.391,                    !- Field 59
    Until: 13:00,             !- Field 60
    0.503,                    !- Field 61
    Until: 14:00,             !- Field 62
    0.616,                    !- Field 63
    Until: 15:00,             !- Field 64
    0.600,                    !- Field 65
    Until: 16:00,             !- Field 66
    0.510,                    !- Field 67
    Until: 17:00,             !- Field 68
    0.471,                    !- Field 69
    Until: 18:00,             !- Field 70
    0.479,                    !- Field 71
    Until: 19:00,             !- Field 72
    0.426,                    !- Field 73
    Until: 20:00,             !- Field 74
    0.134,                    !- Field 75
    Until: 21:00,             !- Field 76
    0.097,                    !- Field 77
    Until: 22:00,             !- Field 78
    0.094,                    !- Field 79
    Until: 23:00,             !- Field 80
    0.066,                    !- Field 81
    Until: 24:00,             !- Field 82
    0.037,                    !- Field 83
    For: Sunday Holidays AllOtherDays,    !- Field 84
    Until: 01:00,             !- Field 85
    0.000,                    !- Field 86
    Until: 03:00,             !- Field 87
    0.000,                    !- Field 88
    Until: 07:00,             !- Field 89
    0.000,                    !- Field 90
    Until: 08:00,             !- Field 91
    0.000,                    !- Field 92
    Until: 09:00,             !- Field 93
    0.029,                    !- Field 94
    Until: 10:00,             !- Field 95
    0.074,                    !- Field 96
    Until: 11:00,             !- Field 97
    0.174,                    !- Field 98
    Until: 12:00,             !- Field 99
    0.296,                    !- Field 100
    Until: 13:00,             !- Field 101
    0.330,                    !- Field 102
    Until: 14:00,             !- Field 103
    0.371,                    !- Field 104
    Until: 15:00,             !- Field 105
    0.354,                    !- Field 106
    Until: 16:00,             !- Field 107
    0.351,                    !- Field 108
    Until: 17:00,             !- Field 109
    0.356,                    !- Field 110
    Until: 18:00,             !- Field 111
    0.361,                    !- Field 112
    Until: 19:00,             !- Field 113
    0.071,                    !- Field 114
    Until: 20:00,             !- Field 115
    0.077,                    !- Field 116
    Until: 21:00,             !- Field 117
    0.060,                    !- Field 118
    Until: 22:00,             !- Field 119
    0.046,                    !- Field 120
    Until: 23:00,             !- Field 121
    0.046,                    !- Field 122
    Until: 24:00,             !- Field 123
    0.029;                    !- Field 124

Schedule:Compact,
    ALWAYS_ON,                !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    Exterior_Lgt_ALWAYS_ON,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    Exterior_Lgt_189_1,       !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through:12/31,            !- Field 1
    For:Weekdays,             !- Field 2
    Until:  9:00,             !- Field 3
    0.5,                      !- Field 4
    Until: 24:00,             !- Field 5
    1.0,                      !- Field 6
    For:Saturday,             !- Field 7
    Until:  9:00,             !- Field 8
    0.5,                      !- Field 9
    Until: 24:00,             !- Field 10
    1.0,                      !- Field 11
    For:Sunday Holidays AllOtherDays,    !- Field 12
    Until:  9:00,             !- Field 13
    0.5,                      !- Field 14
    Until: 24:00,             !- Field 15
    1.0;                      !- Field 16

Schedule:Compact,
    MinOA_Sched,              !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    Dual Zone Control Type Sched,    !- Name
    Control Type,             !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    ACTIVITY_SCH,             !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    120.;                     !- Field 4

Schedule:Compact,
    WORK_EFF_SCH,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.0;                      !- Field 4

Schedule:Compact,
    AIR_VELO_SCH,             !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    CLOTHING_SCH,             !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 04/30,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0,                      !- Field 4
    Through: 09/30,           !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0.5,                      !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1.0;                      !- Field 12

Schedule:Compact,
    Hot Water Setpoint Temp Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    THROUGH: 12/31,           !- Field 1
    FOR: AllDays,             !- Field 2
    UNTIL: 24:00,             !- Field 3
    60.0;                     !- Field 4

Schedule:Compact,
    Exterior_lighting_schedule_a,    !- Name
    fraction,                 !- Schedule Type Limits Name
    Through:12/31,            !- Field 1
    For:AllDays,              !- Field 2
    Until: 06:00,             !- Field 3
    0,                        !- Field 4
    Until: 24:00,             !- Field 5
    1;                        !- Field 6

Schedule:Compact,
    Exterior_lighting_schedule_b,    !- Name
    fraction,                 !- Schedule Type Limits Name
    Through:12/31,            !- Field 1
    For:AllDays,              !- Field 2
    Until: 06:00,             !- Field 3
    0.7,                      !- Field 4
    Until: 24:00,             !- Field 5
    1;                        !- Field 6

Schedule:Compact,
    Exterior_lighting_schedule_a_IECC2015,    !- Name
    fraction,                 !- Schedule Type Limits Name
    Through:12/31,            !- Field 1
    For:Weekdays SummerDesignDay,    !- Field 2
    Until: 08:00,             !- Field 3
    0,                        !- Field 4
    Until: 24:00,             !- Field 5
    1,                        !- Field 6
    For:Saturdays,            !- Field 7
    Until: 01:00,             !- Field 8
    1,                        !- Field 9
    Until: 08:00,             !- Field 10
    0,                        !- Field 11
    Until: 24:00,             !- Field 12
    1,                        !- Field 13
    For:AllOtherDays,         !- Field 14
    Until: 9:00,              !- Field 15
    0,                        !- Field 16
    Until: 24:00,             !- Field 17
    1;                        !- Field 18

Schedule:Compact,
    Exterior_lighting_schedule_b_2016,    !- Name
    fraction,                 !- Schedule Type Limits Name
    Through:12/31,            !- Field 1
    For:AllDays,              !- Field 2
    Until: 06:00,             !- Field 3
    0.5,                      !- Field 4
    Until: 24:00,             !- Field 5
    1;                        !- Field 6

Schedule:Compact,
    Exterior_lighting_schedule_c_2016,    !- Name
    fraction,                 !- Schedule Type Limits Name
    Through:12/31,            !- Field 1
    For:AllDays,              !- Field 2
    Until: 06:00,             !- Field 3
    0.5,                      !- Field 4
    Until: 22:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0.5;                      !- Field 8

Schedule:Constant,
    SZ_system_OA_Max_Frac_SCH,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.75;                     !- Hourly Value

Material,
    Std Wood 6inch,           !- Name
    MediumSmooth,             !- Roughness
    0.15,                     !- Thickness
    0.12,                     !- Conductivity
    540,                      !- Density
    1210,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    AC02 Acoustic Ceiling,    !- Name
    MediumSmooth,             !- Roughness
    0.0127,                   !- Thickness
    0.057,                    !- Conductivity
    288,                      !- Density
    1339,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.2;                      !- Visible Absorptance

Material,
    F07 25mm stucco,          !- Name
    Smooth,                   !- Roughness
    0.0254,                   !- Thickness
    0.72,                     !- Conductivity
    1856,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    F08 Metal surface,        !- Name
    Smooth,                   !- Roughness
    0.0008,                   !- Thickness
    45.28,                    !- Conductivity
    7824,                     !- Density
    500;                      !- Specific Heat

Material,
    F08 Metal roof surface,    !- Name
    Smooth,                   !- Roughness
    0.0008,                   !- Thickness
    45.28,                    !- Conductivity
    7824,                     !- Density
    500,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.77;                     !- Solar Absorptance

Material,
    F12 Asphalt shingles,     !- Name
    VeryRough,                !- Roughness
    0.0032,                   !- Thickness
    0.04,                     !- Conductivity
    1120,                     !- Density
    1260,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.77;                     !- Solar Absorptance

Material,
    F13 Built-up roofing,     !- Name
    Rough,                    !- Roughness
    0.0095,                   !- Thickness
    0.16,                     !- Conductivity
    1120,                     !- Density
    1460,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.77;                     !- Solar Absorptance

Material,
    G01 13mm gypsum board,    !- Name
    Smooth,                   !- Roughness
    0.0127,                   !- Thickness
    0.16,                     !- Conductivity
    800,                      !- Density
    1090,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    G01 16mm gypsum board,    !- Name
    MediumSmooth,             !- Roughness
    0.0159,                   !- Thickness
    0.16,                     !- Conductivity
    800,                      !- Density
    1090;                     !- Specific Heat

Material,
    G02 16mm plywood,         !- Name
    Smooth,                   !- Roughness
    0.0159,                   !- Thickness
    0.12,                     !- Conductivity
    544,                      !- Density
    1210;                     !- Specific Heat

Material,
    M14 150mm heavyweight concrete roof,    !- Name
    MediumRough,              !- Roughness
    0.1524,                   !- Thickness
    2.31,                     !- Conductivity
    2322,                     !- Density
    832;                      !- Specific Heat

Material,
    100mm Normalweight concrete wall,    !- Name
    MediumRough,              !- Roughness
    0.1016,                   !- Thickness
    2.31,                     !- Conductivity
    2322,                     !- Density
    832;                      !- Specific Heat

Material,
    200mm Normalweight concrete wall,    !- Name
    MediumRough,              !- Roughness
    0.2032,                   !- Thickness
    2.31,                     !- Conductivity
    2322,                     !- Density
    832;                      !- Specific Heat

Material,
    100mm Normalweight concrete floor,    !- Name
    MediumRough,              !- Roughness
    0.1016,                   !- Thickness
    2.31,                     !- Conductivity
    2322,                     !- Density
    832;                      !- Specific Heat

Material,
    150mm Normalweight concrete floor,    !- Name
    MediumRough,              !- Roughness
    0.1524,                   !- Thickness
    2.31,                     !- Conductivity
    2322,                     !- Density
    832;                      !- Specific Heat

Material,
    200mm Normalweight concrete floor,    !- Name
    MediumRough,              !- Roughness
    0.2032,                   !- Thickness
    2.31,                     !- Conductivity
    2322,                     !- Density
    832;                      !- Specific Heat

Material,
    M10 200mm concrete block wall,    !- Name
    MediumRough,              !- Roughness
    0.2032,                   !- Thickness
    0.72,                     !- Conductivity
    800,                      !- Density
    832;                      !- Specific Heat

Material,
    M10 200mm concrete block basement wall,    !- Name
    MediumRough,              !- Roughness
    0.2032,                   !- Thickness
    1.326,                    !- Conductivity
    1842,                     !- Density
    912;                      !- Specific Heat

Material:NoMass,
    Opaque Door panel_con,    !- Name
    MediumRough,              !- Roughness
    0.475973498005059,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    CP02 CARPET PAD,          !- Name
    VeryRough,                !- Roughness
    0.21648,                  !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material:NoMass,
    Air_Wall_Material,        !- Name
    Rough,                    !- Roughness
    0.2079491,                !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7;                      !- Solar Absorptance

Material:NoMass,
    Nonres_Roof_Insulation,    !- Name
    MediumSmooth,             !- Roughness
    5.30668495131472,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Res_Roof_Insulation,      !- Name
    MediumSmooth,             !- Roughness
    5.30668495131472,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Semiheated_Roof_Insulation,    !- Name
    MediumSmooth,             !- Roughness
    1.69689938344704,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Nonres_Exterior_Wall_Insulation_grd,    !- Name
    MediumSmooth,             !- Roughness
    1.81952194868564,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Nonres_Exterior_Wall_Insulation_mid,    !- Name
    MediumSmooth,             !- Roughness
    2.36800034244138,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Nonres_Exterior_Wall_Insulation_top,    !- Name
    MediumSmooth,             !- Roughness
    2.36800034244138,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Res_Exterior_Wall_Insulation_grd,    !- Name
    MediumSmooth,             !- Roughness
    1.81952194868564,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Res_Exterior_Wall_Insulation_mid,    !- Name
    MediumSmooth,             !- Roughness
    2.36800034244138,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Res_Exterior_Wall_Insulation_top,    !- Name
    MediumSmooth,             !- Roughness
    2.36800034244138,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Semiheated_Exterior_Wall_Insulation_grd,    !- Name
    MediumSmooth,             !- Roughness
    0.874817588996832,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Semiheated_Exterior_Wall_Insulation_mid,    !- Name
    MediumSmooth,             !- Roughness
    1.0365220592115,          !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Semiheated_Exterior_Wall_Insulation_top,    !- Name
    MediumSmooth,             !- Roughness
    1.0365220592115,          !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Nonres_Floor_Insulation,    !- Name
    MediumSmooth,             !- Roughness
    4.13066404430099,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Res_Floor_Insulation,     !- Name
    MediumSmooth,             !- Roughness
    0.0299387330245182,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Semiheated_Floor_Insulation,    !- Name
    MediumSmooth,             !- Roughness
    0.0299387330245182,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Std Opaque Door Panel,    !- Name
    MediumRough,              !- Roughness
    0.123456790123457,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

WindowMaterial:SimpleGlazingSystem,
    Nonres Window Glazing Layer,    !- Name
    1.40820848,               !- UFactor
    0.21,                     !- Solar Heat Gain Coefficient
    0.29;                     !- Visible Transmittance

Construction,
    Swinging Door_con,        !- Name
    Opaque Door panel_con;    !- Outside Layer

Construction,
    InteriorFurnishings,      !- Name
    Std Wood 6inch;           !- Outside Layer

Construction,
    Air_Wall,                 !- Name
    Air_Wall_Material;        !- Outside Layer

Construction,
    DropCeiling,              !- Name
    AC02 Acoustic Ceiling;    !- Outside Layer

Construction,
    OpaqueDoor,               !- Name
    Std Opaque Door Panel;    !- Outside Layer

Construction,
    AtticRoofDeck,            !- Name
    F12 Asphalt shingles,     !- Outside Layer
    G02 16mm plywood;         !- Layer 2

Construction,
    int_wall,                 !- Name
    G01 13mm gypsum board,    !- Outside Layer
    G01 13mm gypsum board;    !- Layer 2

Construction,
    ext_slab_8in_with_carpet,    !- Name
    200mm Normalweight concrete floor,    !- Outside Layer
    CP02 CARPET PAD;          !- Layer 2

Construction,
    ext_slab_8in,             !- Name
    200mm Normalweight concrete floor;    !- Outside Layer

Construction,
    ext_slab_6in_with_carpet,    !- Name
    150mm Normalweight concrete floor,    !- Outside Layer
    CP02 CARPET PAD;          !- Layer 2

Construction,
    ext_slab_6in,             !- Name
    150mm Normalweight concrete floor;    !- Outside Layer

Construction,
    int_slab_floor,           !- Name
    100mm Normalweight concrete floor,    !- Outside Layer
    CP02 CARPET PAD;          !- Layer 2

Construction,
    int_slab_ceiling,         !- Name
    CP02 CARPET PAD,          !- Outside Layer
    100mm Normalweight concrete floor;    !- Layer 2

Construction,
    basement_wall,            !- Name
    M10 200mm concrete block basement wall;    !- Outside Layer

Construction,
    int_wood_floor,           !- Name
    AC02 Acoustic Ceiling,    !- Outside Layer
    G02 16mm plywood,         !- Layer 2
    CP02 CARPET PAD;          !- Layer 3

Construction,
    ext_soffit_floor,         !- Name
    G02 16mm plywood;         !- Outside Layer

Construction,
    nonres_roof,              !- Name
    F13 Built-up roofing,     !- Outside Layer
    Nonres_Roof_Insulation,    !- Layer 2
    F08 Metal surface;        !- Layer 3

Construction,
    res_roof,                 !- Name
    F13 Built-up roofing,     !- Outside Layer
    Res_Roof_Insulation,      !- Layer 2
    F08 Metal surface;        !- Layer 3

Construction,
    semiheated_roof,          !- Name
    F13 Built-up roofing,     !- Outside Layer
    Semiheated_Roof_Insulation,    !- Layer 2
    F08 Metal surface;        !- Layer 3

Construction,
    nonres_ext_wall_grd,      !- Name
    F07 25mm stucco,          !- Outside Layer
    G01 16mm gypsum board,    !- Layer 2
    Nonres_Exterior_Wall_Insulation_grd,    !- Layer 3
    G01 16mm gypsum board;    !- Layer 4

Construction,
    nonres_ext_wall_mid,      !- Name
    F07 25mm stucco,          !- Outside Layer
    G01 16mm gypsum board,    !- Layer 2
    Nonres_Exterior_Wall_Insulation_mid,    !- Layer 3
    G01 16mm gypsum board;    !- Layer 4

Construction,
    nonres_ext_wall_top,      !- Name
    F07 25mm stucco,          !- Outside Layer
    G01 16mm gypsum board,    !- Layer 2
    Nonres_Exterior_Wall_Insulation_top,    !- Layer 3
    G01 16mm gypsum board;    !- Layer 4

Construction,
    res_ext_wall_grd,         !- Name
    F07 25mm stucco,          !- Outside Layer
    G01 16mm gypsum board,    !- Layer 2
    Res_Exterior_Wall_Insulation_grd,    !- Layer 3
    G01 16mm gypsum board;    !- Layer 4

Construction,
    res_ext_wall_mid,         !- Name
    F07 25mm stucco,          !- Outside Layer
    G01 16mm gypsum board,    !- Layer 2
    Res_Exterior_Wall_Insulation_mid,    !- Layer 3
    G01 16mm gypsum board;    !- Layer 4

Construction,
    res_ext_wall_top,         !- Name
    F07 25mm stucco,          !- Outside Layer
    G01 16mm gypsum board,    !- Layer 2
    Res_Exterior_Wall_Insulation_top,    !- Layer 3
    G01 16mm gypsum board;    !- Layer 4

Construction,
    semiheated_ext_wall_grd,    !- Name
    F07 25mm stucco,          !- Outside Layer
    G01 16mm gypsum board,    !- Layer 2
    Semiheated_Exterior_Wall_Insulation_grd,    !- Layer 3
    G01 16mm gypsum board;    !- Layer 4

Construction,
    semiheated_ext_wall_mid,    !- Name
    F07 25mm stucco,          !- Outside Layer
    G01 16mm gypsum board,    !- Layer 2
    Semiheated_Exterior_Wall_Insulation_mid,    !- Layer 3
    G01 16mm gypsum board;    !- Layer 4

Construction,
    semiheated_ext_wall_top,    !- Name
    F07 25mm stucco,          !- Outside Layer
    G01 16mm gypsum board,    !- Layer 2
    Semiheated_Exterior_Wall_Insulation_top,    !- Layer 3
    G01 16mm gypsum board;    !- Layer 4

Construction,
    nonres_floor,             !- Name
    Nonres_Floor_Insulation,    !- Outside Layer
    100mm Normalweight concrete floor,    !- Layer 2
    CP02 CARPET PAD;          !- Layer 3

Construction,
    res_floor,                !- Name
    Res_Floor_Insulation,     !- Outside Layer
    100mm Normalweight concrete floor,    !- Layer 2
    CP02 CARPET PAD;          !- Layer 3

Construction,
    semiheated_floor,         !- Name
    Semiheated_Floor_Insulation,    !- Outside Layer
    100mm Normalweight concrete floor,    !- Layer 2
    CP02 CARPET PAD;          !- Layer 3

Construction,
    nonres_floor_ceiling,     !- Name
    CP02 CARPET PAD,          !- Outside Layer
    100mm Normalweight concrete floor,    !- Layer 2
    Nonres_Floor_Insulation;    !- Layer 3

Construction,
    res_floor_ceiling,        !- Name
    CP02 CARPET PAD,          !- Outside Layer
    100mm Normalweight concrete floor,    !- Layer 2
    Res_Floor_Insulation;     !- Layer 3

Construction,
    semiheated_floor_ceiling,    !- Name
    CP02 CARPET PAD,          !- Outside Layer
    100mm Normalweight concrete floor,    !- Layer 2
    Semiheated_Floor_Insulation;    !- Layer 3

Construction,
    NonresWindow_U_0.248_SHGC_0.21,    !- Name
    Nonres Window Glazing Layer;    !- Outside Layer

Construction:FfactorGroundFloor,
    LGstore1_Floor_Ffactor,    !- Name
    0.90012,                  !- FFactor
    348.3864,                 !- Area
    53.34;                    !- PerimeterExposed

Construction:FfactorGroundFloor,
    SMstore1_Floor_Ffactor,    !- Name
    0.90012,                  !- FFactor
    174.19320000000005,       !- Area
    15.239999999999998;       !- PerimeterExposed

Construction:FfactorGroundFloor,
    SMstore2_Floor_Ffactor,    !- Name
    0.90012,                  !- FFactor
    174.19319999999993,       !- Area
    15.240000000000002;       !- PerimeterExposed

Construction:FfactorGroundFloor,
    SMstore3_Floor_Ffactor,    !- Name
    0.90012,                  !- FFactor
    174.19320000000005,       !- Area
    15.240000000000002;       !- PerimeterExposed

Construction:FfactorGroundFloor,
    SMstore4_Floor_Ffactor,    !- Name
    0.90012,                  !- FFactor
    174.19320000000005,       !- Area
    15.239999999999995;       !- PerimeterExposed

Construction:FfactorGroundFloor,
    LGstore2_Floor_Ffactor,    !- Name
    0.90012,                  !- FFactor
    348.38639999999987,       !- Area
    30.480000000000004;       !- PerimeterExposed

Construction:FfactorGroundFloor,
    SMstore5_Floor_Ffactor,    !- Name
    0.90012,                  !- FFactor
    174.19319999999993,       !- Area
    15.239999999999995;       !- PerimeterExposed

Construction:FfactorGroundFloor,
    SMstore6_Floor_Ffactor,    !- Name
    0.90012,                  !- FFactor
    174.19320000000016,       !- Area
    15.240000000000009;       !- PerimeterExposed

Construction:FfactorGroundFloor,
    SMstore7_Floor_Ffactor,    !- Name
    0.90012,                  !- FFactor
    174.1931999999997,        !- Area
    15.23999999999998;        !- PerimeterExposed

Construction:FfactorGroundFloor,
    SMstore8_Floor_Ffactor,    !- Name
    0.90012,                  !- FFactor
    174.1932000000004,        !- Area
    38.10000000000001;        !- PerimeterExposed

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    Counterclockwise,         !- Vertex Entry Direction
    Relative,                 !- Coordinate System
    Relative;                 !- Daylighting Reference Point Coordinate System

Zone,
    LGstore1,                 !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    -9999,                    !- Ceiling Height
    1805.2,                   !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    SMstore1,                 !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    -9999,                    !- Ceiling Height
    902.6,                    !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    SMstore2,                 !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    -9999,                    !- Ceiling Height
    902.6,                    !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    SMstore3,                 !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    -9999,                    !- Ceiling Height
    902.6,                    !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    SMstore4,                 !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    -9999,                    !- Ceiling Height
    902.6,                    !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    LGstore2,                 !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    -9999,                    !- Ceiling Height
    1805.2,                   !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    SMstore5,                 !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    -9999,                    !- Ceiling Height
    902.6,                    !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    SMstore6,                 !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    -9999,                    !- Ceiling Height
    902.6,                    !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    SMstore7,                 !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    -9999,                    !- Ceiling Height
    902.6,                    !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    SMstore8,                 !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    -9999,                    !- Ceiling Height
    902.6,                    !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BuildingSurface:Detailed,
    LGstore1_Floor,           !- Name
    Floor,                    !- Surface Type
    LGstore1_Floor_Ffactor,    !- Construction Name
    LGstore1,                 !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    15.24,                    !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    15.24,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    LGstore1_Wall_2,          !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    LGstore1,                 !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    5.18,                     !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    5.18;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    LGstore1_Roof,            !- Name
    Roof,                     !- Surface Type
    nonres_roof,              !- Construction Name
    LGstore1,                 !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    15.24,                    !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    5.18,                     !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    5.18,                     !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    5.18,                     !- Vertex 3 Zcoordinate
    15.24,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    5.18;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    LGstore1_Wall_3,          !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    LGstore1,                 !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    15.24,                    !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    5.18,                     !- Vertex 1 Zcoordinate
    15.24,                    !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    5.18;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    LGstore1_Wall_4,          !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    LGstore1,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    SMstore1_Wall_2,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    15.24,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    5.18,                     !- Vertex 1 Zcoordinate
    15.24,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    15.24,                    !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    15.24,                    !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    5.18;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    LGstore1_Wall_1,          !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    LGstore1,                 !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    5.18,                     !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    15.24,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    15.24,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    5.18;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SMstore1_Floor,           !- Name
    Floor,                    !- Surface Type
    SMstore1_Floor_Ffactor,    !- Construction Name
    SMstore1,                 !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    15.24,                    !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    22.86,                    !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    22.86,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    15.24,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SMstore1_Wall_1,          !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    SMstore1,                 !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    15.24,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    5.18,                     !- Vertex 1 Zcoordinate
    15.24,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    22.86,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    22.86,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    5.18;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SMstore1_Wall_2,          !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    SMstore1,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    LGstore1_Wall_4,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    15.24,                    !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    5.18,                     !- Vertex 1 Zcoordinate
    15.24,                    !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    15.24,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    15.24,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    5.18;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SMstore1_Roof,            !- Name
    Roof,                     !- Surface Type
    nonres_roof,              !- Construction Name
    SMstore1,                 !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    22.86,                    !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    5.18,                     !- Vertex 1 Zcoordinate
    15.24,                    !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    5.18,                     !- Vertex 2 Zcoordinate
    15.24,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    5.18,                     !- Vertex 3 Zcoordinate
    22.86,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    5.18;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SMstore1_Wall_3,          !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    SMstore1,                 !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    22.86,                    !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    5.18,                     !- Vertex 1 Zcoordinate
    22.86,                    !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    15.24,                    !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    15.24,                    !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    5.18;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SMstore1_Wall_4,          !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    SMstore1,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    SMstore2_Wall_2,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    22.86,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    5.18,                     !- Vertex 1 Zcoordinate
    22.86,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    22.86,                    !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    22.86,                    !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    5.18;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SMstore2_Floor,           !- Name
    Floor,                    !- Surface Type
    SMstore2_Floor_Ffactor,    !- Construction Name
    SMstore2,                 !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    22.86,                    !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    30.48,                    !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    30.48,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    22.86,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SMstore2_Wall_1,          !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    SMstore2,                 !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    22.86,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    5.18,                     !- Vertex 1 Zcoordinate
    22.86,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    30.48,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    30.48,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    5.18;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SMstore2_Wall_2,          !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    SMstore2,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    SMstore1_Wall_4,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    22.86,                    !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    5.18,                     !- Vertex 1 Zcoordinate
    22.86,                    !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    22.86,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    22.86,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    5.18;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SMstore2_Roof,            !- Name
    Roof,                     !- Surface Type
    nonres_roof,              !- Construction Name
    SMstore2,                 !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    30.48,                    !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    5.18,                     !- Vertex 1 Zcoordinate
    22.86,                    !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    5.18,                     !- Vertex 2 Zcoordinate
    22.86,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    5.18,                     !- Vertex 3 Zcoordinate
    30.48,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    5.18;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SMstore2_Wall_3,          !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    SMstore2,                 !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    30.48,                    !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    5.18,                     !- Vertex 1 Zcoordinate
    30.48,                    !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    22.86,                    !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    22.86,                    !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    5.18;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SMstore2_Wall_4,          !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    SMstore2,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    SMstore3_Wall_2,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    30.48,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    5.18,                     !- Vertex 1 Zcoordinate
    30.48,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    30.48,                    !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    30.48,                    !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    5.18;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SMstore3_Floor,           !- Name
    Floor,                    !- Surface Type
    SMstore3_Floor_Ffactor,    !- Construction Name
    SMstore3,                 !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    30.48,                    !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    38.1,                     !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    38.1,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    30.48,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SMstore3_Wall_1,          !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    SMstore3,                 !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    30.48,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    5.18,                     !- Vertex 1 Zcoordinate
    30.48,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    38.1,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    38.1,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    5.18;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SMstore3_Wall_2,          !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    SMstore3,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    SMstore2_Wall_4,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    30.48,                    !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    5.18,                     !- Vertex 1 Zcoordinate
    30.48,                    !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    30.48,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    30.48,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    5.18;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SMstore3_Roof,            !- Name
    Roof,                     !- Surface Type
    nonres_roof,              !- Construction Name
    SMstore3,                 !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    38.1,                     !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    5.18,                     !- Vertex 1 Zcoordinate
    30.48,                    !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    5.18,                     !- Vertex 2 Zcoordinate
    30.48,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    5.18,                     !- Vertex 3 Zcoordinate
    38.1,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    5.18;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SMstore3_Wall_3,          !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    SMstore3,                 !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    38.1,                     !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    5.18,                     !- Vertex 1 Zcoordinate
    38.1,                     !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    30.48,                    !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    30.48,                    !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    5.18;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SMstore3_Wall_4,          !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    SMstore3,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    SMstore4_Wall_2,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    38.1,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    5.18,                     !- Vertex 1 Zcoordinate
    38.1,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    38.1,                     !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    38.1,                     !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    5.18;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SMstore4_Floor,           !- Name
    Floor,                    !- Surface Type
    SMstore4_Floor_Ffactor,    !- Construction Name
    SMstore4,                 !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    38.1,                     !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    45.72,                    !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    45.72,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    38.1,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SMstore4_Wall_1,          !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    SMstore4,                 !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    38.1,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    5.18,                     !- Vertex 1 Zcoordinate
    38.1,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    45.72,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    45.72,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    5.18;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SMstore4_Wall_2,          !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    SMstore4,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    SMstore3_Wall_4,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    38.1,                     !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    5.18,                     !- Vertex 1 Zcoordinate
    38.1,                     !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    38.1,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    38.1,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    5.18;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SMstore4_Roof,            !- Name
    Roof,                     !- Surface Type
    nonres_roof,              !- Construction Name
    SMstore4,                 !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    45.72,                    !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    5.18,                     !- Vertex 1 Zcoordinate
    38.1,                     !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    5.18,                     !- Vertex 2 Zcoordinate
    38.1,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    5.18,                     !- Vertex 3 Zcoordinate
    45.72,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    5.18;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SMstore4_Wall_3,          !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    SMstore4,                 !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    45.72,                    !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    5.18,                     !- Vertex 1 Zcoordinate
    45.72,                    !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    38.1,                     !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    38.1,                     !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    5.18;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SMstore4_Wall_4,          !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    SMstore4,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    LGstore2_Wall_2,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    45.72,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    5.18,                     !- Vertex 1 Zcoordinate
    45.72,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    45.72,                    !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    45.72,                    !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    5.18;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    LGstore2_Floor,           !- Name
    Floor,                    !- Surface Type
    LGstore2_Floor_Ffactor,    !- Construction Name
    LGstore2,                 !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    45.72,                    !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    60.96,                    !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    60.96,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    45.72,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    LGstore2_Wall_2,          !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    LGstore2,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    SMstore4_Wall_4,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    45.72,                    !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    5.18,                     !- Vertex 1 Zcoordinate
    45.72,                    !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    45.72,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    45.72,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    5.18;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    LGstore2_Roof,            !- Name
    Roof,                     !- Surface Type
    nonres_roof,              !- Construction Name
    LGstore2,                 !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    60.96,                    !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    5.18,                     !- Vertex 1 Zcoordinate
    45.72,                    !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    5.18,                     !- Vertex 2 Zcoordinate
    45.72,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    5.18,                     !- Vertex 3 Zcoordinate
    60.96,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    5.18;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    LGstore2_Wall_3,          !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    LGstore2,                 !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    60.96,                    !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    5.18,                     !- Vertex 1 Zcoordinate
    60.96,                    !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    45.72,                    !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    45.72,                    !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    5.18;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    LGstore2_Wall_4,          !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    LGstore2,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    SMstore5_Wall_2,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    60.96,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    5.18,                     !- Vertex 1 Zcoordinate
    60.96,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    60.96,                    !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    60.96,                    !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    5.18;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    LGstore2_Wall_1,          !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    LGstore2,                 !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    45.72,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    5.18,                     !- Vertex 1 Zcoordinate
    45.72,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    60.96,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    60.96,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    5.18;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SMstore5_Floor,           !- Name
    Floor,                    !- Surface Type
    SMstore5_Floor_Ffactor,    !- Construction Name
    SMstore5,                 !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    60.96,                    !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    68.58,                    !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    68.58,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    60.96,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SMstore5_Wall_1,          !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    SMstore5,                 !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    60.96,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    5.18,                     !- Vertex 1 Zcoordinate
    60.96,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    68.58,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    68.58,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    5.18;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SMstore5_Wall_2,          !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    SMstore5,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    LGstore2_Wall_4,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    60.96,                    !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    5.18,                     !- Vertex 1 Zcoordinate
    60.96,                    !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    60.96,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    60.96,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    5.18;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SMstore5_Roof,            !- Name
    Roof,                     !- Surface Type
    nonres_roof,              !- Construction Name
    SMstore5,                 !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    68.58,                    !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    5.18,                     !- Vertex 1 Zcoordinate
    60.96,                    !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    5.18,                     !- Vertex 2 Zcoordinate
    60.96,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    5.18,                     !- Vertex 3 Zcoordinate
    68.58,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    5.18;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SMstore5_Wall_3,          !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    SMstore5,                 !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    68.58,                    !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    5.18,                     !- Vertex 1 Zcoordinate
    68.58,                    !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    60.96,                    !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    60.96,                    !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    5.18;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SMstore5_Wall_4,          !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    SMstore5,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    SMstore6_Wall_2,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    68.58,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    5.18,                     !- Vertex 1 Zcoordinate
    68.58,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    68.58,                    !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    68.58,                    !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    5.18;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SMstore6_Floor,           !- Name
    Floor,                    !- Surface Type
    SMstore6_Floor_Ffactor,    !- Construction Name
    SMstore6,                 !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    68.58,                    !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    76.2,                     !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    76.2,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    68.58,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SMstore6_Wall_1,          !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    SMstore6,                 !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    68.58,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    5.18,                     !- Vertex 1 Zcoordinate
    68.58,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    76.2,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    76.2,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    5.18;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SMstore6_Wall_2,          !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    SMstore6,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    SMstore5_Wall_4,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    68.58,                    !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    5.18,                     !- Vertex 1 Zcoordinate
    68.58,                    !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    68.58,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    68.58,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    5.18;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SMstore6_Roof,            !- Name
    Roof,                     !- Surface Type
    nonres_roof,              !- Construction Name
    SMstore6,                 !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    76.2,                     !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    5.18,                     !- Vertex 1 Zcoordinate
    68.58,                    !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    5.18,                     !- Vertex 2 Zcoordinate
    68.58,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    5.18,                     !- Vertex 3 Zcoordinate
    76.2,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    5.18;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SMstore6_Wall_3,          !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    SMstore6,                 !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    76.2,                     !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    5.18,                     !- Vertex 1 Zcoordinate
    76.2,                     !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    68.58,                    !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    68.58,                    !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    5.18;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SMstore6_Wall_4,          !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    SMstore6,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    SMstore7_Wall_2,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    76.2,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    5.18,                     !- Vertex 1 Zcoordinate
    76.2,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    76.2,                     !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    76.2,                     !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    5.18;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SMstore7_Floor,           !- Name
    Floor,                    !- Surface Type
    SMstore7_Floor_Ffactor,    !- Construction Name
    SMstore7,                 !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    76.2,                     !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    83.82,                    !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    83.82,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    76.2,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SMstore7_Wall_1,          !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    SMstore7,                 !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    76.2,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    5.18,                     !- Vertex 1 Zcoordinate
    76.2,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    83.82,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    83.82,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    5.18;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SMstore7_Wall_2,          !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    SMstore7,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    SMstore6_Wall_4,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    76.2,                     !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    5.18,                     !- Vertex 1 Zcoordinate
    76.2,                     !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    76.2,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    76.2,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    5.18;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SMstore7_Roof,            !- Name
    Roof,                     !- Surface Type
    nonres_roof,              !- Construction Name
    SMstore7,                 !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    83.82,                    !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    5.18,                     !- Vertex 1 Zcoordinate
    76.2,                     !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    5.18,                     !- Vertex 2 Zcoordinate
    76.2,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    5.18,                     !- Vertex 3 Zcoordinate
    83.82,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    5.18;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SMstore7_Wall_3,          !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    SMstore7,                 !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    83.82,                    !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    5.18,                     !- Vertex 1 Zcoordinate
    83.82,                    !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    76.2,                     !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    76.2,                     !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    5.18;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SMstore7_Wall_4,          !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    SMstore7,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    SMstore8_Wall_2,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    83.82,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    5.18,                     !- Vertex 1 Zcoordinate
    83.82,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    83.82,                    !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    83.82,                    !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    5.18;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SMstore8_Floor,           !- Name
    Floor,                    !- Surface Type
    SMstore8_Floor_Ffactor,    !- Construction Name
    SMstore8,                 !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    83.82,                    !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    91.44,                    !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    91.44,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    83.82,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SMstore8_Wall_1,          !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    SMstore8,                 !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    83.82,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    5.18,                     !- Vertex 1 Zcoordinate
    83.82,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    91.44,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    91.44,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    5.18;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SMstore8_Wall_2,          !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    SMstore8,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    SMstore7_Wall_4,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    83.82,                    !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    5.18,                     !- Vertex 1 Zcoordinate
    83.82,                    !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    83.82,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    83.82,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    5.18;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SMstore8_Roof,            !- Name
    Roof,                     !- Surface Type
    nonres_roof,              !- Construction Name
    SMstore8,                 !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    91.44,                    !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    5.18,                     !- Vertex 1 Zcoordinate
    83.82,                    !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    5.18,                     !- Vertex 2 Zcoordinate
    83.82,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    5.18,                     !- Vertex 3 Zcoordinate
    91.44,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    5.18;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SMstore8_Wall_3,          !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    SMstore8,                 !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    91.44,                    !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    5.18,                     !- Vertex 1 Zcoordinate
    91.44,                    !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    83.82,                    !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    83.82,                    !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    5.18;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SMstore8_Wall_4,          !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    SMstore8,                 !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    91.44,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    5.18,                     !- Vertex 1 Zcoordinate
    91.44,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    91.44,                    !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    91.44,                    !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    5.18;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    LGstore1_Wall_3_Door_1,    !- Name
    Door,                     !- Surface Type
    Swinging Door_con,        !- Construction Name
    LGstore1_Wall_3,          !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    4.73,                     !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    2.13,                     !- Vertex 1 Zcoordinate
    4.73,                     !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    2.9,                      !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    2.9,                      !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    2.13;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    LGstore1_Wall_3_Door_2,    !- Name
    Door,                     !- Surface Type
    Swinging Door_con,        !- Construction Name
    LGstore1_Wall_3,          !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    12.35,                    !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    2.13,                     !- Vertex 1 Zcoordinate
    12.35,                    !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.52,                    !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.52,                    !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    2.13;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    LGstore1_Wall_1_Window_1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,    !- Construction Name
    LGstore1_Wall_1,          !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0.61,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4.24,                     !- Vertex 1 Zcoordinate
    0.61,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.71773240805,            !- Vertex 2 Zcoordinate
    2.74,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.71773240805,            !- Vertex 3 Zcoordinate
    2.74,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4.24;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    LGstore1_Wall_1_Window_2,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,    !- Construction Name
    LGstore1_Wall_1,          !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    4.88,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4.24,                     !- Vertex 1 Zcoordinate
    4.88,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.71773240805,            !- Vertex 2 Zcoordinate
    7.01,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.71773240805,            !- Vertex 3 Zcoordinate
    7.01,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4.24;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    LGstore1_Wall_1_Window_3,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,    !- Construction Name
    LGstore1_Wall_1,          !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    8.23,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4.24,                     !- Vertex 1 Zcoordinate
    8.23,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.71773240805,            !- Vertex 2 Zcoordinate
    10.36,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.71773240805,            !- Vertex 3 Zcoordinate
    10.36,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4.24;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    LGstore1_Wall_1_Window_4,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,    !- Construction Name
    LGstore1_Wall_1,          !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    12.5,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4.24,                     !- Vertex 1 Zcoordinate
    12.5,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.71773240805,            !- Vertex 2 Zcoordinate
    14.63,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.71773240805,            !- Vertex 3 Zcoordinate
    14.63,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4.24;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    LGstore1_Wall_1_Door_1,    !- Name
    GlassDoor,                !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,    !- Construction Name
    LGstore1_Wall_1,          !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    2.9,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.13,                     !- Vertex 1 Zcoordinate
    2.9,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.73,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.73,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.13;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    LGstore1_Wall_1_Door_2,    !- Name
    GlassDoor,                !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,    !- Construction Name
    LGstore1_Wall_1,          !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    10.52,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.13,                     !- Vertex 1 Zcoordinate
    10.52,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    12.35,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    12.35,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.13;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    SMstore1_Wall_1_Window_1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,    !- Construction Name
    SMstore1_Wall_1,          !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    15.85,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4.24,                     !- Vertex 1 Zcoordinate
    15.85,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.71773240805,            !- Vertex 2 Zcoordinate
    17.98,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.71773240805,            !- Vertex 3 Zcoordinate
    17.98,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4.24;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    SMstore1_Wall_1_Window_2,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,    !- Construction Name
    SMstore1_Wall_1,          !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    20.12,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4.24,                     !- Vertex 1 Zcoordinate
    20.12,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.71773240805,            !- Vertex 2 Zcoordinate
    22.25,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.71773240805,            !- Vertex 3 Zcoordinate
    22.25,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4.24;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    SMstore1_Wall_1_Door,     !- Name
    GlassDoor,                !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,    !- Construction Name
    SMstore1_Wall_1,          !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    18.14,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.13,                     !- Vertex 1 Zcoordinate
    18.14,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    19.97,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    19.97,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.13;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    SMstore1_Wall_3_Door,     !- Name
    Door,                     !- Surface Type
    Swinging Door_con,        !- Construction Name
    SMstore1_Wall_3,          !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    19.97,                    !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    2.13,                     !- Vertex 1 Zcoordinate
    19.97,                    !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    18.14,                    !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    18.14,                    !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    2.13;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    SMstore2_Wall_1_Window_1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,    !- Construction Name
    SMstore2_Wall_1,          !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    23.47,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4.24,                     !- Vertex 1 Zcoordinate
    23.47,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.71773240805,            !- Vertex 2 Zcoordinate
    25.6,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.71773240805,            !- Vertex 3 Zcoordinate
    25.6,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4.24;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    SMstore2_Wall_1_Window_2,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,    !- Construction Name
    SMstore2_Wall_1,          !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    27.74,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4.24,                     !- Vertex 1 Zcoordinate
    27.74,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.71773240805,            !- Vertex 2 Zcoordinate
    29.87,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.71773240805,            !- Vertex 3 Zcoordinate
    29.87,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4.24;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    SMstore2_Wall_1_Door,     !- Name
    GlassDoor,                !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,    !- Construction Name
    SMstore2_Wall_1,          !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    25.76,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.13,                     !- Vertex 1 Zcoordinate
    25.76,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    27.58,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    27.58,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.13;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    SMstore2_Wall_3_Door,     !- Name
    Door,                     !- Surface Type
    Swinging Door_con,        !- Construction Name
    SMstore2_Wall_3,          !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    27.58,                    !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    2.13,                     !- Vertex 1 Zcoordinate
    27.58,                    !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    25.76,                    !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    25.76,                    !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    2.13;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    SMstore3_Wall_1_Window_1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,    !- Construction Name
    SMstore3_Wall_1,          !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    31.09,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4.24,                     !- Vertex 1 Zcoordinate
    31.09,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.71773240805,            !- Vertex 2 Zcoordinate
    33.22,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.71773240805,            !- Vertex 3 Zcoordinate
    33.22,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4.24;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    SMstore3_Wall_1_Window_2,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,    !- Construction Name
    SMstore3_Wall_1,          !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    35.36,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4.24,                     !- Vertex 1 Zcoordinate
    35.36,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.71773240805,            !- Vertex 2 Zcoordinate
    37.49,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.71773240805,            !- Vertex 3 Zcoordinate
    37.49,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4.24;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    SMstore3_Wall_1_Door,     !- Name
    GlassDoor,                !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,    !- Construction Name
    SMstore3_Wall_1,          !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    33.38,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.13,                     !- Vertex 1 Zcoordinate
    33.38,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    35.2,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    35.2,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.13;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    SMstore3_Wall_3_Door,     !- Name
    Door,                     !- Surface Type
    Swinging Door_con,        !- Construction Name
    SMstore3_Wall_3,          !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    35.2,                     !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    2.13,                     !- Vertex 1 Zcoordinate
    35.2,                     !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    33.38,                    !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    33.38,                    !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    2.13;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    SMstore4_Wall_1_Window_1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,    !- Construction Name
    SMstore4_Wall_1,          !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    38.71,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4.24,                     !- Vertex 1 Zcoordinate
    38.71,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.71773240805,            !- Vertex 2 Zcoordinate
    40.84,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.71773240805,            !- Vertex 3 Zcoordinate
    40.84,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4.24;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    SMstore4_Wall_1_Window_2,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,    !- Construction Name
    SMstore4_Wall_1,          !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    42.98,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4.24,                     !- Vertex 1 Zcoordinate
    42.98,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.71773240805,            !- Vertex 2 Zcoordinate
    45.11,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.71773240805,            !- Vertex 3 Zcoordinate
    45.11,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4.24;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    SMstore4_Wall_1_Door,     !- Name
    GlassDoor,                !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,    !- Construction Name
    SMstore4_Wall_1,          !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    41,                       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.13,                     !- Vertex 1 Zcoordinate
    41,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    42.82,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    42.82,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.13;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    SMstore4_Wall_3_Door,     !- Name
    Door,                     !- Surface Type
    Swinging Door_con,        !- Construction Name
    SMstore4_Wall_3,          !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    42.82,                    !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    2.13,                     !- Vertex 1 Zcoordinate
    42.82,                    !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    41,                       !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    41,                       !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    2.13;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    LGstore2_Wall_3_Door_1,    !- Name
    Door,                     !- Surface Type
    Swinging Door_con,        !- Construction Name
    LGstore2_Wall_3,          !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    50.44,                    !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    2.13,                     !- Vertex 1 Zcoordinate
    50.44,                    !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    48.62,                    !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    48.62,                    !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    2.13;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    LGstore2_Wall_3_Door_2,    !- Name
    Door,                     !- Surface Type
    Swinging Door_con,        !- Construction Name
    LGstore2_Wall_3,          !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    58.06,                    !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    2.13,                     !- Vertex 1 Zcoordinate
    58.06,                    !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    56.24,                    !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    56.24,                    !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    2.13;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    LGstore2_Wall_1_Window_1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,    !- Construction Name
    LGstore2_Wall_1,          !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    46.33,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4.24,                     !- Vertex 1 Zcoordinate
    46.33,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.71773240805,            !- Vertex 2 Zcoordinate
    48.46,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.71773240805,            !- Vertex 3 Zcoordinate
    48.46,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4.24;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    LGstore2_Wall_1_Window_2,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,    !- Construction Name
    LGstore2_Wall_1,          !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    50.6,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4.24,                     !- Vertex 1 Zcoordinate
    50.6,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.71773240805,            !- Vertex 2 Zcoordinate
    52.73,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.71773240805,            !- Vertex 3 Zcoordinate
    52.73,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4.24;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    LGstore2_Wall_1_Window_3,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,    !- Construction Name
    LGstore2_Wall_1,          !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    53.95,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4.24,                     !- Vertex 1 Zcoordinate
    53.95,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.71773240805,            !- Vertex 2 Zcoordinate
    56.08,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.71773240805,            !- Vertex 3 Zcoordinate
    56.08,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4.24;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    LGstore2_Wall_1_Window_4,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,    !- Construction Name
    LGstore2_Wall_1,          !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    58.22,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4.24,                     !- Vertex 1 Zcoordinate
    58.22,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.71773240805,            !- Vertex 2 Zcoordinate
    60.35,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.71773240805,            !- Vertex 3 Zcoordinate
    60.35,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4.24;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    LGstore2_Wall_1_Door_1,    !- Name
    GlassDoor,                !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,    !- Construction Name
    LGstore2_Wall_1,          !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    48.62,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.13,                     !- Vertex 1 Zcoordinate
    48.62,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    50.44,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    50.44,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.13;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    LGstore2_Wall_1_Door_2,    !- Name
    GlassDoor,                !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,    !- Construction Name
    LGstore2_Wall_1,          !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    56.24,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.13,                     !- Vertex 1 Zcoordinate
    56.24,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    58.06,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    58.06,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.13;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    SMstore5_Wall_1_Window_1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,    !- Construction Name
    SMstore5_Wall_1,          !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    61.57,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4.24,                     !- Vertex 1 Zcoordinate
    61.57,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.71773240805,            !- Vertex 2 Zcoordinate
    63.7,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.71773240805,            !- Vertex 3 Zcoordinate
    63.7,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4.24;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    SMstore5_Wall_1_Window_2,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,    !- Construction Name
    SMstore5_Wall_1,          !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    65.84,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4.24,                     !- Vertex 1 Zcoordinate
    65.84,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.71773240805,            !- Vertex 2 Zcoordinate
    67.97,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.71773240805,            !- Vertex 3 Zcoordinate
    67.97,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4.24;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    SMstore5_Wall_1_Door,     !- Name
    GlassDoor,                !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,    !- Construction Name
    SMstore5_Wall_1,          !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    63.86,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.13,                     !- Vertex 1 Zcoordinate
    63.86,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    65.68,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    65.68,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.13;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    SMstore5_Wall_3_Door,     !- Name
    Door,                     !- Surface Type
    Swinging Door_con,        !- Construction Name
    SMstore5_Wall_3,          !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    65.68,                    !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    2.13,                     !- Vertex 1 Zcoordinate
    65.68,                    !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    63.86,                    !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    63.86,                    !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    2.13;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    SMstore6_Wall_1_Window_1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,    !- Construction Name
    SMstore6_Wall_1,          !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    69.19,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4.24,                     !- Vertex 1 Zcoordinate
    69.19,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.71773240805,            !- Vertex 2 Zcoordinate
    71.32,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.71773240805,            !- Vertex 3 Zcoordinate
    71.32,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4.24;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    SMstore6_Wall_1_Window_2,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,    !- Construction Name
    SMstore6_Wall_1,          !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    73.46,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4.24,                     !- Vertex 1 Zcoordinate
    73.46,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.71773240805,            !- Vertex 2 Zcoordinate
    75.59,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.71773240805,            !- Vertex 3 Zcoordinate
    75.59,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4.24;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    SMstore6_Wall_1_Door,     !- Name
    GlassDoor,                !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,    !- Construction Name
    SMstore6_Wall_1,          !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    71.48,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.13,                     !- Vertex 1 Zcoordinate
    71.48,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    73.3,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    73.3,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.13;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    SMstore6_Wall_3_Door,     !- Name
    Door,                     !- Surface Type
    Swinging Door_con,        !- Construction Name
    SMstore6_Wall_3,          !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    73.3,                     !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    2.13,                     !- Vertex 1 Zcoordinate
    73.3,                     !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    71.48,                    !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    71.48,                    !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    2.13;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    SMstore7_Wall_1_Window_1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,    !- Construction Name
    SMstore7_Wall_1,          !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    76.81,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4.24,                     !- Vertex 1 Zcoordinate
    76.81,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.71773240805,            !- Vertex 2 Zcoordinate
    78.94,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.71773240805,            !- Vertex 3 Zcoordinate
    78.94,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4.24;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    SMstore7_Wall_1_Window_2,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,    !- Construction Name
    SMstore7_Wall_1,          !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    81.08,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4.24,                     !- Vertex 1 Zcoordinate
    81.08,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.71773240805,            !- Vertex 2 Zcoordinate
    83.21,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.71773240805,            !- Vertex 3 Zcoordinate
    83.21,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4.24;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    SMstore7_Wall_1_Door,     !- Name
    GlassDoor,                !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,    !- Construction Name
    SMstore7_Wall_1,          !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    79.1,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.13,                     !- Vertex 1 Zcoordinate
    79.1,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    80.92,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    80.92,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.13;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    SMstore7_Wall_3_Door,     !- Name
    Door,                     !- Surface Type
    Swinging Door_con,        !- Construction Name
    SMstore7_Wall_3,          !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    80.92,                    !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    2.13,                     !- Vertex 1 Zcoordinate
    80.92,                    !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    79.1,                     !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    79.1,                     !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    2.13;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    SMstore8_Wall_1_Window_1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,    !- Construction Name
    SMstore8_Wall_1,          !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    84.43,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4.24,                     !- Vertex 1 Zcoordinate
    84.43,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.71773240805,            !- Vertex 2 Zcoordinate
    86.56,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.71773240805,            !- Vertex 3 Zcoordinate
    86.56,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4.24;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    SMstore8_Wall_1_Window_2,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,    !- Construction Name
    SMstore8_Wall_1,          !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    88.7,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4.24,                     !- Vertex 1 Zcoordinate
    88.7,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.71773240805,            !- Vertex 2 Zcoordinate
    90.83,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.71773240805,            !- Vertex 3 Zcoordinate
    90.83,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4.24;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    SMstore8_Wall_1_Door,     !- Name
    GlassDoor,                !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,    !- Construction Name
    SMstore8_Wall_1,          !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    86.72,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.13,                     !- Vertex 1 Zcoordinate
    86.72,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    88.54,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    88.54,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.13;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    SMstore8_Wall_3_Door,     !- Name
    Door,                     !- Surface Type
    Swinging Door_con,        !- Construction Name
    SMstore8_Wall_3,          !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    88.54,                    !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    2.13,                     !- Vertex 1 Zcoordinate
    88.54,                    !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    86.72,                    !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    86.72,                    !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    2.13;                     !- Vertex 4 Zcoordinate

InternalMass,
    LGstore1_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    LGstore1,                 !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    696.7728;                 !- Surface Area

InternalMass,
    SMstore1_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    SMstore1,                 !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    348.3864;                 !- Surface Area

InternalMass,
    SMstore2_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    SMstore2,                 !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    348.3864;                 !- Surface Area

InternalMass,
    SMstore3_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    SMstore3,                 !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    348.3864;                 !- Surface Area

InternalMass,
    SMstore4_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    SMstore4,                 !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    348.3864;                 !- Surface Area

InternalMass,
    LGstore2_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    LGstore2,                 !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    696.7728;                 !- Surface Area

InternalMass,
    SMstore5_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    SMstore5,                 !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    348.3864;                 !- Surface Area

InternalMass,
    SMstore6_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    SMstore6,                 !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    348.3864;                 !- Surface Area

InternalMass,
    SMstore7_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    SMstore7,                 !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    348.3864;                 !- Surface Area

InternalMass,
    SMstore8_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    SMstore8,                 !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    348.3864;                 !- Surface Area

People,
    LGstore1,                 !- Name
    LGstore1,                 !- Zone or ZoneList or Space or SpaceList Name
    Type1_OCC_SCH,            !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    56.25053,                 !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    SMstore1,                 !- Name
    SMstore1,                 !- Zone or ZoneList or Space or SpaceList Name
    Type1_OCC_SCH,            !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    28.12446,                 !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    SMstore2,                 !- Name
    SMstore2,                 !- Zone or ZoneList or Space or SpaceList Name
    Type2_OCC_SCH,            !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    28.12446,                 !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    SMstore3,                 !- Name
    SMstore3,                 !- Zone or ZoneList or Space or SpaceList Name
    Type2_OCC_SCH,            !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    28.12446,                 !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    SMstore4,                 !- Name
    SMstore4,                 !- Zone or ZoneList or Space or SpaceList Name
    Type2_OCC_SCH,            !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    28.12446,                 !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    LGstore2,                 !- Name
    LGstore2,                 !- Zone or ZoneList or Space or SpaceList Name
    Type3_OCC_SCH,            !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    56.25053,                 !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    SMstore5,                 !- Name
    SMstore5,                 !- Zone or ZoneList or Space or SpaceList Name
    Type3_OCC_SCH,            !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    28.12446,                 !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    SMstore6,                 !- Name
    SMstore6,                 !- Zone or ZoneList or Space or SpaceList Name
    Type3_OCC_SCH,            !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    28.12446,                 !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    SMstore7,                 !- Name
    SMstore7,                 !- Zone or ZoneList or Space or SpaceList Name
    Type3_OCC_SCH,            !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    28.12446,                 !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    SMstore8,                 !- Name
    SMstore8,                 !- Zone or ZoneList or Space or SpaceList Name
    Type3_OCC_SCH,            !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    28.12446,                 !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

Lights,
    LGstore1_Lights,          !- Name
    LGstore1,                 !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_base_lpd1,        !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.551227,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    LGstore1_Lights_allowance,    !- Name
    LGstore1,                 !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_display_lpd_type3_lgstore,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    4.03722,                  !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    SMstore1_Lights,          !- Name
    SMstore1,                 !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_base_small_lpd1,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.574882,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    SMstore1_Lights_allowance,    !- Name
    SMstore1,                 !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_display_lpd_type3_smstore,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.19089,                  !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    SMstore2_Lights,          !- Name
    SMstore2,                 !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_base_small_lpd2_type2,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.5556635,                !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    SMstore2_Lights_allowance,    !- Name
    SMstore2,                 !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_display_lpd_type2_smstore,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5.38359,                  !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    SMstore3_Lights,          !- Name
    SMstore3,                 !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_base_small_lpd2_type2,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.5556635,                !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    SMstore3_Lights_allowance,    !- Name
    SMstore3,                 !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_display_lpd_type2_smstore,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5.38359,                  !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    SMstore4_Lights,          !- Name
    SMstore4,                 !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_base_small_lpd2_type2,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.5556635,                !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    SMstore4_Lights_allowance,    !- Name
    SMstore4,                 !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_display_lpd_type2_smstore,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5.38359,                  !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    LGstore2_Lights,          !- Name
    LGstore2,                 !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_base_lpd2,        !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.531999,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    LGstore2_Lights_allowance,    !- Name
    LGstore2,                 !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_display_lpd_type1_lgstore,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    0,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    SMstore5_Lights,          !- Name
    SMstore5,                 !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_base_small_lpd2_type3,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.5556635,                !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    SMstore5_Lights_allowance,    !- Name
    SMstore5,                 !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_display_lpd_type1_smstore,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    0,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    SMstore6_Lights,          !- Name
    SMstore6,                 !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_base_small_lpd2_type3,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.5556635,                !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    SMstore6_Lights_allowance,    !- Name
    SMstore6,                 !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_display_lpd_type1_smstore,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    0,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    SMstore7_Lights,          !- Name
    SMstore7,                 !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_base_small_lpd2_type3,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.5556635,                !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    SMstore7_Lights_allowance,    !- Name
    SMstore7,                 !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_display_lpd_type1_smstore,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    0,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    SMstore8_Lights,          !- Name
    SMstore8,                 !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_base_small_lpd2_type3,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.5556635,                !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    SMstore8_Lights_allowance,    !- Name
    SMstore8,                 !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_display_lpd_type1_smstore,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    0,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

ElectricEquipment,
    LGstore1_MiscPlug_Equip,    !- Name
    LGstore1,                 !- Zone or ZoneList or Space or SpaceList Name
    TYPE1_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    1498.0615,                !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    SMstore1_MiscPlug_Equip,    !- Name
    SMstore1,                 !- Zone or ZoneList or Space or SpaceList Name
    TYPE1_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    749.0308,                 !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    SMstore2_MiscPlug_Equip,    !- Name
    SMstore2,                 !- Zone or ZoneList or Space or SpaceList Name
    TYPE2_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    749.0308,                 !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    SMstore3_MiscPlug_Equip,    !- Name
    SMstore3,                 !- Zone or ZoneList or Space or SpaceList Name
    TYPE2_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    749.0308,                 !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    SMstore4_MiscPlug_Equip,    !- Name
    SMstore4,                 !- Zone or ZoneList or Space or SpaceList Name
    TYPE2_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    749.0308,                 !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    LGstore2_MiscPlug_Equip,    !- Name
    LGstore2,                 !- Zone or ZoneList or Space or SpaceList Name
    TYPE3_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    1498.0615,                !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    SMstore5_MiscPlug_Equip,    !- Name
    SMstore5,                 !- Zone or ZoneList or Space or SpaceList Name
    TYPE3_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    749.0308,                 !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    SMstore6_MiscPlug_Equip,    !- Name
    SMstore6,                 !- Zone or ZoneList or Space or SpaceList Name
    TYPE3_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    749.0308,                 !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    SMstore7_MiscPlug_Equip,    !- Name
    SMstore7,                 !- Zone or ZoneList or Space or SpaceList Name
    TYPE3_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    749.0308,                 !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    SMstore8_MiscPlug_Equip,    !- Name
    SMstore8,                 !- Zone or ZoneList or Space or SpaceList Name
    TYPE3_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    749.0308,                 !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ZoneInfiltration:DesignFlowRate,
    LGstore1_Infiltration,    !- Name
    LGstore1,                 !- Zone or ZoneList or Space or SpaceList Name
    Type1_Infil_SCH,          !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0005695723,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    LGstore1_Door_Infiltration,    !- Name
    LGstore1,                 !- Zone or ZoneList or Space or SpaceList Name
    INFIL_Door_Opening_SCH,    !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.241164917,              !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    SMstore1_Infiltration,    !- Name
    SMstore1,                 !- Zone or ZoneList or Space or SpaceList Name
    Type1_Infil_SCH,          !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0005695723,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    SMstore1_Door_Infiltration,    !- Name
    SMstore1,                 !- Zone or ZoneList or Space or SpaceList Name
    INFIL_Door_Opening_SCH,    !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.134504895,              !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    SMstore2_Infiltration,    !- Name
    SMstore2,                 !- Zone or ZoneList or Space or SpaceList Name
    Type2_Infil_SCH,          !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0005695723,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    SMstore2_Door_Infiltration,    !- Name
    SMstore2,                 !- Zone or ZoneList or Space or SpaceList Name
    INFIL_Door_Opening_SCH,    !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.134504895,              !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    SMstore3_Infiltration,    !- Name
    SMstore3,                 !- Zone or ZoneList or Space or SpaceList Name
    Type2_Infil_SCH,          !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0005695723,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    SMstore3_Door_Infiltration,    !- Name
    SMstore3,                 !- Zone or ZoneList or Space or SpaceList Name
    INFIL_Door_Opening_SCH,    !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.134504895,              !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    SMstore4_Infiltration,    !- Name
    SMstore4,                 !- Zone or ZoneList or Space or SpaceList Name
    Type2_Infil_SCH,          !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0005695723,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    SMstore4_Door_Infiltration,    !- Name
    SMstore4,                 !- Zone or ZoneList or Space or SpaceList Name
    INFIL_Door_Opening_SCH,    !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.134504895,              !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    LGstore2_Infiltration,    !- Name
    LGstore2,                 !- Zone or ZoneList or Space or SpaceList Name
    Type3_Infil_SCH,          !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0005695723,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    LGstore2_Door_Infiltration,    !- Name
    LGstore2,                 !- Zone or ZoneList or Space or SpaceList Name
    INFIL_Door_Opening_SCH,    !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.241164917,              !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    SMstore5_Infiltration,    !- Name
    SMstore5,                 !- Zone or ZoneList or Space or SpaceList Name
    Type3_Infil_SCH,          !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0005695723,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    SMstore5_Door_Infiltration,    !- Name
    SMstore5,                 !- Zone or ZoneList or Space or SpaceList Name
    INFIL_Door_Opening_SCH,    !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.134504895,              !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    SMstore6_Infiltration,    !- Name
    SMstore6,                 !- Zone or ZoneList or Space or SpaceList Name
    Type3_Infil_SCH,          !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0005695723,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    SMstore6_Door_Infiltration,    !- Name
    SMstore6,                 !- Zone or ZoneList or Space or SpaceList Name
    INFIL_Door_Opening_SCH,    !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.134504895,              !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    SMstore7_Infiltration,    !- Name
    SMstore7,                 !- Zone or ZoneList or Space or SpaceList Name
    Type3_Infil_SCH,          !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0005695723,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    SMstore7_Door_Infiltration,    !- Name
    SMstore7,                 !- Zone or ZoneList or Space or SpaceList Name
    INFIL_Door_Opening_SCH,    !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.134504895,              !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    SMstore8_Infiltration,    !- Name
    SMstore8,                 !- Zone or ZoneList or Space or SpaceList Name
    Type3_Infil_SCH,          !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0005695723,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    SMstore8_Door_Infiltration,    !- Name
    SMstore8,                 !- Zone or ZoneList or Space or SpaceList Name
    INFIL_Door_Opening_SCH,    !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.134504895,              !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

Exterior:Lights,
    Exterior_Lights_a,        !- Name
    Exterior_lighting_schedule_a,    !- Schedule Name
    437.57,                   !- Design Level
    AstronomicalClock,        !- Control Option
    General;                  !- EndUse Subcategory

Exterior:Lights,
    Exterior_Lights_b,        !- Name
    Exterior_lighting_schedule_b_2016,    !- Schedule Name
    1882.64,                  !- Design Level
    AstronomicalClock,        !- Control Option
    General;                  !- EndUse Subcategory

Exterior:Lights,
    Exterior_Lights_c,        !- Name
    Exterior_lighting_schedule_c_2016,    !- Schedule Name
    1466.47,                  !- Design Level
    AstronomicalClock,        !- Control Option
    General;                  !- EndUse Subcategory

HVACTemplate:Zone:VRF,
    LGstore1,                 !- Zone Name
    VRF_System_1,             !- Template VRF System Name
    ,                         !- Template Thermostat Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    ,                         !- Rated Total Heating Capacity Sizing Ratio
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- No Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- No Heating Supply Air Flow Rate
    ,                         !- Cooling Outdoor Air Flow Rate
    ,                         !- Heating Outdoor Air Flow Rate
    ,                         !- No Load Outdoor Air Flow Rate
    ,                         !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- System Availability Schedule Name
    ,                         !- Supply Fan Operating Mode Schedule Name
    ,                         !- Supply Air Fan placement
    ,                         !- Supply Fan Total Efficiency
    ,                         !- Supply Fan Delta Pressure
    ,                         !- Supply Fan Motor Efficiency
    ,                         !- Cooling Coil Type
    Autosize,                 !- Cooling Coil Availability Schedule Name
    Autosize,                 !- Cooling Coil Gross Rated Total Capacity
    ,                         !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                         !- Heat Pump Heating Coil Type
    Autosize,                 !- Heat Pump Heating Coil Availability Schedule Name
    ,                         !- Heat Pump Heating Coil Gross Rated Capacity
    ,                         !- Zone Terminal Unit On Parasitic Electric Energy Use
    Autosize,                 !- Zone Terminal Unit Off Parasitic Electric Energy Use
    -5.0,                     !- Dedicated Outdoor Air System Name
    ,                         !- Zone Cooling Design Supply Air Temperature Input Method
    ,                         !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    ,                         !- Zone Heating Design Supply Air Temperature Input Method
    ,                         !- Zone Heating Design Supply Air Temperature
    ;                         !- Zone Heating Design Supply Air Temperature Difference

HVACTemplate:Zone:VRF,
    SMstore1,                 !- Zone Name
    VRF_System_1,             !- Template VRF System Name
    ,                         !- Template Thermostat Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    ,                         !- Rated Total Heating Capacity Sizing Ratio
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- No Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- No Heating Supply Air Flow Rate
    ,                         !- Cooling Outdoor Air Flow Rate
    ,                         !- Heating Outdoor Air Flow Rate
    ,                         !- No Load Outdoor Air Flow Rate
    ,                         !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- System Availability Schedule Name
    ,                         !- Supply Fan Operating Mode Schedule Name
    ,                         !- Supply Air Fan placement
    ,                         !- Supply Fan Total Efficiency
    ,                         !- Supply Fan Delta Pressure
    ,                         !- Supply Fan Motor Efficiency
    ,                         !- Cooling Coil Type
    Autosize,                 !- Cooling Coil Availability Schedule Name
    Autosize,                 !- Cooling Coil Gross Rated Total Capacity
    ,                         !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                         !- Heat Pump Heating Coil Type
    Autosize,                 !- Heat Pump Heating Coil Availability Schedule Name
    ,                         !- Heat Pump Heating Coil Gross Rated Capacity
    ,                         !- Zone Terminal Unit On Parasitic Electric Energy Use
    Autosize,                 !- Zone Terminal Unit Off Parasitic Electric Energy Use
    -5.0,                     !- Dedicated Outdoor Air System Name
    ,                         !- Zone Cooling Design Supply Air Temperature Input Method
    ,                         !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    ,                         !- Zone Heating Design Supply Air Temperature Input Method
    ,                         !- Zone Heating Design Supply Air Temperature
    ;                         !- Zone Heating Design Supply Air Temperature Difference

HVACTemplate:Zone:VRF,
    SMstore2,                 !- Zone Name
    VRF_System_1,             !- Template VRF System Name
    ,                         !- Template Thermostat Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    ,                         !- Rated Total Heating Capacity Sizing Ratio
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- No Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- No Heating Supply Air Flow Rate
    ,                         !- Cooling Outdoor Air Flow Rate
    ,                         !- Heating Outdoor Air Flow Rate
    ,                         !- No Load Outdoor Air Flow Rate
    ,                         !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- System Availability Schedule Name
    ,                         !- Supply Fan Operating Mode Schedule Name
    ,                         !- Supply Air Fan placement
    ,                         !- Supply Fan Total Efficiency
    ,                         !- Supply Fan Delta Pressure
    ,                         !- Supply Fan Motor Efficiency
    ,                         !- Cooling Coil Type
    Autosize,                 !- Cooling Coil Availability Schedule Name
    Autosize,                 !- Cooling Coil Gross Rated Total Capacity
    ,                         !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                         !- Heat Pump Heating Coil Type
    Autosize,                 !- Heat Pump Heating Coil Availability Schedule Name
    ,                         !- Heat Pump Heating Coil Gross Rated Capacity
    ,                         !- Zone Terminal Unit On Parasitic Electric Energy Use
    Autosize,                 !- Zone Terminal Unit Off Parasitic Electric Energy Use
    -5.0,                     !- Dedicated Outdoor Air System Name
    ,                         !- Zone Cooling Design Supply Air Temperature Input Method
    ,                         !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    ,                         !- Zone Heating Design Supply Air Temperature Input Method
    ,                         !- Zone Heating Design Supply Air Temperature
    ;                         !- Zone Heating Design Supply Air Temperature Difference

HVACTemplate:Zone:VRF,
    SMstore3,                 !- Zone Name
    VRF_System_1,             !- Template VRF System Name
    ,                         !- Template Thermostat Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    ,                         !- Rated Total Heating Capacity Sizing Ratio
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- No Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- No Heating Supply Air Flow Rate
    ,                         !- Cooling Outdoor Air Flow Rate
    ,                         !- Heating Outdoor Air Flow Rate
    ,                         !- No Load Outdoor Air Flow Rate
    ,                         !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- System Availability Schedule Name
    ,                         !- Supply Fan Operating Mode Schedule Name
    ,                         !- Supply Air Fan placement
    ,                         !- Supply Fan Total Efficiency
    ,                         !- Supply Fan Delta Pressure
    ,                         !- Supply Fan Motor Efficiency
    Autosize,                 !- Cooling Coil Type
    Autosize,                 !- Cooling Coil Availability Schedule Name
    ,                         !- Cooling Coil Gross Rated Total Capacity
    ,                         !- Cooling Coil Gross Rated Sensible Heat Ratio
    Autosize,                 !- Heat Pump Heating Coil Type
    ,                         !- Heat Pump Heating Coil Availability Schedule Name
    ,                         !- Heat Pump Heating Coil Gross Rated Capacity
    Autosize,                 !- Zone Terminal Unit On Parasitic Electric Energy Use
    -5,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                         !- Dedicated Outdoor Air System Name
    ,                         !- Zone Cooling Design Supply Air Temperature Input Method
    ,                         !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    ,                         !- Zone Heating Design Supply Air Temperature Input Method
    ;                         !- Zone Heating Design Supply Air Temperature

HVACTemplate:Zone:VRF,
    SMstore4,                 !- Zone Name
    VRF_System_1,             !- Template VRF System Name
    ,                         !- Template Thermostat Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    ,                         !- Rated Total Heating Capacity Sizing Ratio
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- No Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- No Heating Supply Air Flow Rate
    ,                         !- Cooling Outdoor Air Flow Rate
    ,                         !- Heating Outdoor Air Flow Rate
    ,                         !- No Load Outdoor Air Flow Rate
    ,                         !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- System Availability Schedule Name
    ,                         !- Supply Fan Operating Mode Schedule Name
    ,                         !- Supply Air Fan placement
    ,                         !- Supply Fan Total Efficiency
    ,                         !- Supply Fan Delta Pressure
    ,                         !- Supply Fan Motor Efficiency
    Autosize,                 !- Cooling Coil Type
    Autosize,                 !- Cooling Coil Availability Schedule Name
    ,                         !- Cooling Coil Gross Rated Total Capacity
    ,                         !- Cooling Coil Gross Rated Sensible Heat Ratio
    Autosize,                 !- Heat Pump Heating Coil Type
    ,                         !- Heat Pump Heating Coil Availability Schedule Name
    ,                         !- Heat Pump Heating Coil Gross Rated Capacity
    Autosize,                 !- Zone Terminal Unit On Parasitic Electric Energy Use
    -5,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                         !- Dedicated Outdoor Air System Name
    ,                         !- Zone Cooling Design Supply Air Temperature Input Method
    ,                         !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    ,                         !- Zone Heating Design Supply Air Temperature Input Method
    ;                         !- Zone Heating Design Supply Air Temperature

HVACTemplate:Zone:VRF,
    LGstore2,                 !- Zone Name
    VRF_System_1,             !- Template VRF System Name
    ,                         !- Template Thermostat Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    ,                         !- Rated Total Heating Capacity Sizing Ratio
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- No Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- No Heating Supply Air Flow Rate
    ,                         !- Cooling Outdoor Air Flow Rate
    ,                         !- Heating Outdoor Air Flow Rate
    ,                         !- No Load Outdoor Air Flow Rate
    ,                         !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- System Availability Schedule Name
    ,                         !- Supply Fan Operating Mode Schedule Name
    ,                         !- Supply Air Fan placement
    ,                         !- Supply Fan Total Efficiency
    ,                         !- Supply Fan Delta Pressure
    ,                         !- Supply Fan Motor Efficiency
    ,                         !- Cooling Coil Type
    Autosize,                 !- Cooling Coil Availability Schedule Name
    Autosize,                 !- Cooling Coil Gross Rated Total Capacity
    ,                         !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                         !- Heat Pump Heating Coil Type
    Autosize,                 !- Heat Pump Heating Coil Availability Schedule Name
    ,                         !- Heat Pump Heating Coil Gross Rated Capacity
    ,                         !- Zone Terminal Unit On Parasitic Electric Energy Use
    Autosize,                 !- Zone Terminal Unit Off Parasitic Electric Energy Use
    -5.0,                     !- Dedicated Outdoor Air System Name
    ,                         !- Zone Cooling Design Supply Air Temperature Input Method
    ,                         !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    ,                         !- Zone Heating Design Supply Air Temperature Input Method
    ,                         !- Zone Heating Design Supply Air Temperature
    ;                         !- Zone Heating Design Supply Air Temperature Difference

HVACTemplate:Zone:VRF,
    SMstore5,                 !- Zone Name
    VRF_System_1,             !- Template VRF System Name
    ,                         !- Template Thermostat Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    ,                         !- Rated Total Heating Capacity Sizing Ratio
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- No Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- No Heating Supply Air Flow Rate
    ,                         !- Cooling Outdoor Air Flow Rate
    ,                         !- Heating Outdoor Air Flow Rate
    ,                         !- No Load Outdoor Air Flow Rate
    ,                         !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- System Availability Schedule Name
    ,                         !- Supply Fan Operating Mode Schedule Name
    ,                         !- Supply Air Fan placement
    ,                         !- Supply Fan Total Efficiency
    ,                         !- Supply Fan Delta Pressure
    ,                         !- Supply Fan Motor Efficiency
    Autosize,                 !- Cooling Coil Type
    Autosize,                 !- Cooling Coil Availability Schedule Name
    ,                         !- Cooling Coil Gross Rated Total Capacity
    ,                         !- Cooling Coil Gross Rated Sensible Heat Ratio
    Autosize,                 !- Heat Pump Heating Coil Type
    ,                         !- Heat Pump Heating Coil Availability Schedule Name
    ,                         !- Heat Pump Heating Coil Gross Rated Capacity
    Autosize,                 !- Zone Terminal Unit On Parasitic Electric Energy Use
    -5,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                         !- Dedicated Outdoor Air System Name
    ,                         !- Zone Cooling Design Supply Air Temperature Input Method
    ,                         !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    ,                         !- Zone Heating Design Supply Air Temperature Input Method
    ;                         !- Zone Heating Design Supply Air Temperature

HVACTemplate:Zone:VRF,
    SMstore6,                 !- Zone Name
    VRF_System_1,             !- Template VRF System Name
    ,                         !- Template Thermostat Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    ,                         !- Rated Total Heating Capacity Sizing Ratio
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- No Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- No Heating Supply Air Flow Rate
    ,                         !- Cooling Outdoor Air Flow Rate
    ,                         !- Heating Outdoor Air Flow Rate
    ,                         !- No Load Outdoor Air Flow Rate
    ,                         !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- System Availability Schedule Name
    ,                         !- Supply Fan Operating Mode Schedule Name
    ,                         !- Supply Air Fan placement
    ,                         !- Supply Fan Total Efficiency
    ,                         !- Supply Fan Delta Pressure
    ,                         !- Supply Fan Motor Efficiency
    Autosize,                 !- Cooling Coil Type
    Autosize,                 !- Cooling Coil Availability Schedule Name
    ,                         !- Cooling Coil Gross Rated Total Capacity
    ,                         !- Cooling Coil Gross Rated Sensible Heat Ratio
    Autosize,                 !- Heat Pump Heating Coil Type
    ,                         !- Heat Pump Heating Coil Availability Schedule Name
    ,                         !- Heat Pump Heating Coil Gross Rated Capacity
    Autosize,                 !- Zone Terminal Unit On Parasitic Electric Energy Use
    -5,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                         !- Dedicated Outdoor Air System Name
    ,                         !- Zone Cooling Design Supply Air Temperature Input Method
    ,                         !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    ,                         !- Zone Heating Design Supply Air Temperature Input Method
    ;                         !- Zone Heating Design Supply Air Temperature

HVACTemplate:Zone:VRF,
    SMstore7,                 !- Zone Name
    VRF_System_1,             !- Template VRF System Name
    ,                         !- Template Thermostat Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    ,                         !- Rated Total Heating Capacity Sizing Ratio
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- No Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- No Heating Supply Air Flow Rate
    ,                         !- Cooling Outdoor Air Flow Rate
    ,                         !- Heating Outdoor Air Flow Rate
    ,                         !- No Load Outdoor Air Flow Rate
    ,                         !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- System Availability Schedule Name
    ,                         !- Supply Fan Operating Mode Schedule Name
    ,                         !- Supply Air Fan placement
    ,                         !- Supply Fan Total Efficiency
    ,                         !- Supply Fan Delta Pressure
    Autosize,                 !- Supply Fan Motor Efficiency
    Autosize,                 !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    ,                         !- Cooling Coil Gross Rated Total Capacity
    Autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                         !- Heat Pump Heating Coil Type
    ,                         !- Heat Pump Heating Coil Availability Schedule Name
    Autosize,                 !- Heat Pump Heating Coil Gross Rated Capacity
    -5,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    ,                         !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                         !- Dedicated Outdoor Air System Name
    ,                         !- Zone Cooling Design Supply Air Temperature Input Method
    ,                         !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    ;                         !- Zone Heating Design Supply Air Temperature Input Method

HVACTemplate:Zone:VRF,
    SMstore8,                 !- Zone Name
    VRF_System_1,             !- Template VRF System Name
    ,                         !- Template Thermostat Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    ,                         !- Rated Total Heating Capacity Sizing Ratio
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- No Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- No Heating Supply Air Flow Rate
    ,                         !- Cooling Outdoor Air Flow Rate
    ,                         !- Heating Outdoor Air Flow Rate
    ,                         !- No Load Outdoor Air Flow Rate
    ,                         !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- System Availability Schedule Name
    ,                         !- Supply Fan Operating Mode Schedule Name
    ,                         !- Supply Air Fan placement
    ,                         !- Supply Fan Total Efficiency
    ,                         !- Supply Fan Delta Pressure
    ,                         !- Supply Fan Motor Efficiency
    ,                         !- Cooling Coil Type
    Autosize,                 !- Cooling Coil Availability Schedule Name
    Autosize,                 !- Cooling Coil Gross Rated Total Capacity
    ,                         !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                         !- Heat Pump Heating Coil Type
    Autosize,                 !- Heat Pump Heating Coil Availability Schedule Name
    ,                         !- Heat Pump Heating Coil Gross Rated Capacity
    ,                         !- Zone Terminal Unit On Parasitic Electric Energy Use
    Autosize,                 !- Zone Terminal Unit Off Parasitic Electric Energy Use
    -5.0,                     !- Dedicated Outdoor Air System Name
    ,                         !- Zone Cooling Design Supply Air Temperature Input Method
    ,                         !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    ,                         !- Zone Heating Design Supply Air Temperature Input Method
    ,                         !- Zone Heating Design Supply Air Temperature
    ;                         !- Zone Heating Design Supply Air Temperature Difference

HVACTemplate:System:VRF,
    VRF_System_1,             !- Name
    ,                         !- System Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    3.5,                      !- Gross Rated Cooling COP
    -6,                       !- Minimum Outdoor Temperature in Cooling Mode
    43,                       !- Maximum Outdoor Temperature in Cooling Mode
    Autosize,                 !- Gross Rated Heating Capacity
    1,                        !- Rated Heating Capacity Sizing Ratio
    3.8,                      !- Gross Rated Heating COP
    -20,                      !- Minimum Outdoor Temperature in Heating Mode
    15.5,                     !- Maximum Outdoor Temperature in Heating Mode
    0.15;                     !- Minimum Heat Pump PartLoad Ratio

Sizing:Parameters,
    1.2,                      !- Heating Sizing Factor
    1.2,                      !- Cooling Sizing Factor
    6;                        !- Timesteps in Averaging Window

ZoneControl:Thermostat,
    Thermostat_LGstore1,      !- Name
    LGstore1,                 !- Zone or ZoneList Name
    ThermostatSetpoint:DualSetpoint,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Htg-SetP-Sch,             !- Control 1 Name
    ThermostatSetpoint:SingleHeating;    !- Control 2 Object Type

ZoneControl:Thermostat,
    Thermostat_SMstore1,      !- Name
    SMstore1,                 !- Zone or ZoneList Name
    ThermostatSetpoint:DualSetpoint,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Htg-SetP-Sch,             !- Control 1 Name
    Clg-SetP-Sch;             !- Control 2 Object Type

ZoneControl:Thermostat,
    Thermostat_SMstore2,      !- Name
    SMstore2,                 !- Zone or ZoneList Name
    ThermostatSetpoint:DualSetpoint,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Htg-SetP-Sch,             !- Control 1 Name
    Clg-SetP-Sch;             !- Control 2 Object Type

ZoneControl:Thermostat,
    Thermostat_SMstore3,      !- Name
    SMstore3,                 !- Zone or ZoneList Name
    ThermostatSetpoint:DualSetpoint,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Htg-SetP-Sch,             !- Control 1 Name
    Clg-SetP-Sch;             !- Control 2 Object Type

ZoneControl:Thermostat,
    Thermostat_SMstore4,      !- Name
    SMstore4,                 !- Zone or ZoneList Name
    ThermostatSetpoint:DualSetpoint,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Htg-SetP-Sch,             !- Control 1 Name
    Clg-SetP-Sch;             !- Control 2 Object Type

ZoneControl:Thermostat,
    Thermostat_LGstore2,      !- Name
    LGstore2,                 !- Zone or ZoneList Name
    ThermostatSetpoint:DualSetpoint,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Htg-SetP-Sch,             !- Control 1 Name
    Clg-SetP-Sch;             !- Control 2 Object Type

ZoneControl:Thermostat,
    Thermostat_SMstore5,      !- Name
    SMstore5,                 !- Zone or ZoneList Name
    ThermostatSetpoint:DualSetpoint,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Htg-SetP-Sch,             !- Control 1 Name
    Clg-SetP-Sch;             !- Control 2 Object Type

ZoneControl:Thermostat,
    Thermostat_SMstore6,      !- Name
    SMstore6,                 !- Zone or ZoneList Name
    ThermostatSetpoint:DualSetpoint,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Htg-SetP-Sch,             !- Control 1 Name
    Clg-SetP-Sch;             !- Control 2 Object Type

ZoneControl:Thermostat,
    Thermostat_SMstore7,      !- Name
    SMstore7,                 !- Zone or ZoneList Name
    ThermostatSetpoint:DualSetpoint,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Htg-SetP-Sch,             !- Control 1 Name
    Clg-SetP-Sch;             !- Control 2 Object Type

ZoneControl:Thermostat,
    Thermostat_SMstore8,      !- Name
    SMstore8,                 !- Zone or ZoneList Name
    ThermostatSetpoint:DualSetpoint,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Htg-SetP-Sch,             !- Control 1 Name
    Clg-SetP-Sch;             !- Control 2 Object Type

WaterHeater:Mixed,
    Gas Tank1,                !- Name
    0.1514,                   !- Tank Volume
    Hot Water Setpoint Temp Schedule,    !- Setpoint Temperature Schedule Name
    2.00000005298191,         !- Deadband Temperature Difference
    82.2222244003673,         !- Maximum Temperature Limit
    Cycle,                    !- Heater Control Type
    11722.84,                 !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    ,                         !- Heater Ignition Minimum Flow Rate
    ,                         !- Heater Ignition Delay
    ELECTRICITY,              !- Heater Fuel Type
    1,                        !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    173,                      !- Off Cycle Parasitic Fuel Consumption Rate
    ELECTRICITY,              !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    173,                      !- On Cycle Parasitic Fuel Consumption Rate
    ELECTRICITY,              !- On Cycle Parasitic Fuel Type
    ,                         !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                     !- Ambient Temperature Indicator
    ,                         !- Ambient Temperature Schedule Name
    LGstore1,                 !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    1.20598074677218,         !- Off Cycle Loss Coefficient to Ambient Temperature
    ,                         !- Off Cycle Loss Fraction to Zone
    1.20598074677218,         !- On Cycle Loss Coefficient to Ambient Temperature
    ,                         !- On Cycle Loss Fraction to Zone
    1.89e-06,                 !- Peak Use Flow Rate
    Type1_SWH_SCH,            !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Use Side Inlet Node Name
    ,                         !- Use Side Outlet Node Name
    ,                         !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    ,                         !- Source Side Effectiveness
    ,                         !- Use Side Design Flow Rate
    ,                         !- Source Side Design Flow Rate
    ;                         !- Indirect Water Heating Recovery Time

WaterHeater:Mixed,
    Gas Tank2,                !- Name
    0.1514,                   !- Tank Volume
    Hot Water Setpoint Temp Schedule,    !- Setpoint Temperature Schedule Name
    2.00000005298191,         !- Deadband Temperature Difference
    82.2222244003673,         !- Maximum Temperature Limit
    Cycle,                    !- Heater Control Type
    11722.84,                 !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    ,                         !- Heater Ignition Minimum Flow Rate
    ,                         !- Heater Ignition Delay
    ELECTRICITY,              !- Heater Fuel Type
    1,                        !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    173,                      !- Off Cycle Parasitic Fuel Consumption Rate
    ELECTRICITY,              !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    173,                      !- On Cycle Parasitic Fuel Consumption Rate
    ELECTRICITY,              !- On Cycle Parasitic Fuel Type
    ,                         !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                     !- Ambient Temperature Indicator
    ,                         !- Ambient Temperature Schedule Name
    SMstore1,                 !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    1.20598074677218,         !- Off Cycle Loss Coefficient to Ambient Temperature
    ,                         !- Off Cycle Loss Fraction to Zone
    1.20598074677218,         !- On Cycle Loss Coefficient to Ambient Temperature
    ,                         !- On Cycle Loss Fraction to Zone
    1.89e-06,                 !- Peak Use Flow Rate
    Type1_SWH_SCH,            !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Use Side Inlet Node Name
    ,                         !- Use Side Outlet Node Name
    ,                         !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    ,                         !- Source Side Effectiveness
    ,                         !- Use Side Design Flow Rate
    ,                         !- Source Side Design Flow Rate
    ;                         !- Indirect Water Heating Recovery Time

WaterHeater:Mixed,
    Gas Tank3,                !- Name
    0.1514,                   !- Tank Volume
    Hot Water Setpoint Temp Schedule,    !- Setpoint Temperature Schedule Name
    2.00000005298191,         !- Deadband Temperature Difference
    82.2222244003673,         !- Maximum Temperature Limit
    Cycle,                    !- Heater Control Type
    11722.84,                 !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    ,                         !- Heater Ignition Minimum Flow Rate
    ,                         !- Heater Ignition Delay
    ELECTRICITY,              !- Heater Fuel Type
    1,                        !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    173,                      !- Off Cycle Parasitic Fuel Consumption Rate
    ELECTRICITY,              !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    173,                      !- On Cycle Parasitic Fuel Consumption Rate
    ELECTRICITY,              !- On Cycle Parasitic Fuel Type
    ,                         !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                     !- Ambient Temperature Indicator
    ,                         !- Ambient Temperature Schedule Name
    SMstore2,                 !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    1.20598074677218,         !- Off Cycle Loss Coefficient to Ambient Temperature
    ,                         !- Off Cycle Loss Fraction to Zone
    1.20598074677218,         !- On Cycle Loss Coefficient to Ambient Temperature
    ,                         !- On Cycle Loss Fraction to Zone
    1.89e-06,                 !- Peak Use Flow Rate
    Type2_SWH_SCH,            !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Use Side Inlet Node Name
    ,                         !- Use Side Outlet Node Name
    ,                         !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    ,                         !- Source Side Effectiveness
    ,                         !- Use Side Design Flow Rate
    ,                         !- Source Side Design Flow Rate
    ;                         !- Indirect Water Heating Recovery Time

WaterHeater:Mixed,
    Gas Tank4,                !- Name
    0.1514,                   !- Tank Volume
    Hot Water Setpoint Temp Schedule,    !- Setpoint Temperature Schedule Name
    2.00000005298191,         !- Deadband Temperature Difference
    82.2222244003673,         !- Maximum Temperature Limit
    Cycle,                    !- Heater Control Type
    11722.84,                 !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    ,                         !- Heater Ignition Minimum Flow Rate
    ,                         !- Heater Ignition Delay
    ELECTRICITY,              !- Heater Fuel Type
    1,                        !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    173,                      !- Off Cycle Parasitic Fuel Consumption Rate
    ELECTRICITY,              !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    173,                      !- On Cycle Parasitic Fuel Consumption Rate
    ELECTRICITY,              !- On Cycle Parasitic Fuel Type
    ,                         !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                     !- Ambient Temperature Indicator
    ,                         !- Ambient Temperature Schedule Name
    SMstore3,                 !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    1.20598074677218,         !- Off Cycle Loss Coefficient to Ambient Temperature
    ,                         !- Off Cycle Loss Fraction to Zone
    1.20598074677218,         !- On Cycle Loss Coefficient to Ambient Temperature
    ,                         !- On Cycle Loss Fraction to Zone
    1.89e-06,                 !- Peak Use Flow Rate
    Type2_SWH_SCH,            !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Use Side Inlet Node Name
    ,                         !- Use Side Outlet Node Name
    ,                         !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    ,                         !- Source Side Effectiveness
    ,                         !- Use Side Design Flow Rate
    ,                         !- Source Side Design Flow Rate
    ;                         !- Indirect Water Heating Recovery Time

WaterHeater:Mixed,
    Gas Tank5,                !- Name
    0.1514,                   !- Tank Volume
    Hot Water Setpoint Temp Schedule,    !- Setpoint Temperature Schedule Name
    2.00000005298191,         !- Deadband Temperature Difference
    82.2222244003673,         !- Maximum Temperature Limit
    Cycle,                    !- Heater Control Type
    11722.84,                 !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    ,                         !- Heater Ignition Minimum Flow Rate
    ,                         !- Heater Ignition Delay
    ELECTRICITY,              !- Heater Fuel Type
    1,                        !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    173,                      !- Off Cycle Parasitic Fuel Consumption Rate
    ELECTRICITY,              !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    173,                      !- On Cycle Parasitic Fuel Consumption Rate
    ELECTRICITY,              !- On Cycle Parasitic Fuel Type
    ,                         !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                     !- Ambient Temperature Indicator
    ,                         !- Ambient Temperature Schedule Name
    LGstore2,                 !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    1.20598074677218,         !- Off Cycle Loss Coefficient to Ambient Temperature
    ,                         !- Off Cycle Loss Fraction to Zone
    1.20598074677218,         !- On Cycle Loss Coefficient to Ambient Temperature
    ,                         !- On Cycle Loss Fraction to Zone
    1.89e-06,                 !- Peak Use Flow Rate
    Type3_SWH_SCH,            !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Use Side Inlet Node Name
    ,                         !- Use Side Outlet Node Name
    ,                         !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    ,                         !- Source Side Effectiveness
    ,                         !- Use Side Design Flow Rate
    ,                         !- Source Side Design Flow Rate
    ;                         !- Indirect Water Heating Recovery Time

WaterHeater:Mixed,
    Gas Tank6,                !- Name
    0.1514,                   !- Tank Volume
    Hot Water Setpoint Temp Schedule,    !- Setpoint Temperature Schedule Name
    2.00000005298191,         !- Deadband Temperature Difference
    82.2222244003673,         !- Maximum Temperature Limit
    Cycle,                    !- Heater Control Type
    11722.84,                 !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    ,                         !- Heater Ignition Minimum Flow Rate
    ,                         !- Heater Ignition Delay
    ELECTRICITY,              !- Heater Fuel Type
    1,                        !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    173,                      !- Off Cycle Parasitic Fuel Consumption Rate
    ELECTRICITY,              !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    173,                      !- On Cycle Parasitic Fuel Consumption Rate
    ELECTRICITY,              !- On Cycle Parasitic Fuel Type
    ,                         !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                     !- Ambient Temperature Indicator
    ,                         !- Ambient Temperature Schedule Name
    SMstore5,                 !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    1.20598074677218,         !- Off Cycle Loss Coefficient to Ambient Temperature
    ,                         !- Off Cycle Loss Fraction to Zone
    1.20598074677218,         !- On Cycle Loss Coefficient to Ambient Temperature
    ,                         !- On Cycle Loss Fraction to Zone
    1.89e-06,                 !- Peak Use Flow Rate
    Type3_SWH_SCH,            !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Use Side Inlet Node Name
    ,                         !- Use Side Outlet Node Name
    ,                         !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    ,                         !- Source Side Effectiveness
    ,                         !- Use Side Design Flow Rate
    ,                         !- Source Side Design Flow Rate
    ;                         !- Indirect Water Heating Recovery Time

WaterHeater:Mixed,
    Gas Tank7,                !- Name
    0.1514,                   !- Tank Volume
    Hot Water Setpoint Temp Schedule,    !- Setpoint Temperature Schedule Name
    2.00000005298191,         !- Deadband Temperature Difference
    82.2222244003673,         !- Maximum Temperature Limit
    Cycle,                    !- Heater Control Type
    11722.84,                 !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    ,                         !- Heater Ignition Minimum Flow Rate
    ,                         !- Heater Ignition Delay
    ELECTRICITY,              !- Heater Fuel Type
    1,                        !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    173,                      !- Off Cycle Parasitic Fuel Consumption Rate
    ELECTRICITY,              !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    173,                      !- On Cycle Parasitic Fuel Consumption Rate
    ELECTRICITY,              !- On Cycle Parasitic Fuel Type
    ,                         !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                     !- Ambient Temperature Indicator
    ,                         !- Ambient Temperature Schedule Name
    SMstore6,                 !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    1.20598074677218,         !- Off Cycle Loss Coefficient to Ambient Temperature
    ,                         !- Off Cycle Loss Fraction to Zone
    1.20598074677218,         !- On Cycle Loss Coefficient to Ambient Temperature
    ,                         !- On Cycle Loss Fraction to Zone
    1.89e-06,                 !- Peak Use Flow Rate
    Type3_SWH_SCH,            !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Use Side Inlet Node Name
    ,                         !- Use Side Outlet Node Name
    ,                         !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    ,                         !- Source Side Effectiveness
    ,                         !- Use Side Design Flow Rate
    ,                         !- Source Side Design Flow Rate
    ;                         !- Indirect Water Heating Recovery Time

Generator:PVWatts,
    PV_module,                !- Name
    5,                        !- PVWatts Version
    13500,                    !- DC System Capacity
    Premium,                  !- Module Type
    FixedOpenRack,            !- Array Type
    0.113,                    !- System Losses
    TiltAzimuth,              !- Array Geometry Type
    0,                        !- Tilt Angle
    180,                      !- Azimuth Angle
    ,                         !- Surface Name
    ;                         !- Ground Coverage Ratio

ElectricLoadCenter:Inverter:PVWatts,
    PV_Inverter,              !- Name
    1.2,                      !- DC to AC Size Ratio
    0.96;                     !- Inverter Efficiency

ElectricLoadCenter:Generators,
    PV_Generator,             !- Name
    PV_module,                !- Generator 1 Name
    Generator:PVWatts,        !- Generator 1 Object Type
    13500,                    !- Generator 1 Rated Electric Power Output
    PV_SCH,                   !- Generator 1 Availability Schedule Name
    ;                         !- Generator 1 Rated Thermal to Electrical Power Ratio

ElectricLoadCenter:Distribution,
    Generator,                !- Name
    PV_Generator,             !- Generator List Name
    Baseload,                 !- Generator Operation Scheme Type
    ,                         !- Generator Demand Limit Scheme Purchased Electric Demand Limit
    ,                         !- Generator Track Schedule Name Scheme Schedule Name
    ,                         !- Generator Track Meter Scheme Meter Name
    DirectCurrentWithInverter,    !- Electrical Buss Type
    PV_Inverter;              !- Inverter Name

Output:VariableDictionary,
    IDF;                      !- Key Field

Output:Surfaces:List,
    Details;                  !- Report Type

Output:Surfaces:Drawing,
    DXF;                      !- Report Type

Output:Constructions,
    Constructions;            !- Details Type 1

Output:Table:SummaryReports,
    AllSummaryAndMonthly;     !- Report 1 Name

Output:Table:Monthly,
    NameHolderMonthlySummary TaskPurpose ProgressIndicator,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary CodeName ASHRAE901,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary CodeYear 2022,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary CodeAmendment NoneAmend,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary PrototypeName RetailStripmall,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary TaskScope National,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary State National,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary ClimateZone 4B,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary RepresentCity USA_NM_Albuquerque,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

OutputControl:Table:Style,
    CommaAndHTML;             !- Column Separator

OutputControl:ReportingTolerances,
    0.556,                    !- Tolerance for Time Heating Setpoint Not Met
    0.556;                    !- Tolerance for Time Cooling Setpoint Not Met

Output:Meter:MeterFileOnly,
    Electricity:Facility,     !- Key Name
    Hourly;                   !- Reporting Frequency

Output:Meter:MeterFileOnly,
    ElectricityNet:Facility,    !- Key Name
    Hourly;                   !- Reporting Frequency

Output:Meter:MeterFileOnly,
    Gas:Facility,             !- Key Name
    Hourly;                   !- Reporting Frequency

Output:Diagnostics,
    DisplayExtraWarnings;     !- Key 1