

!The DOE Prototype Building Models were developed by Pacific Northwest National Laboratory (PNNL), under contract with the U.S.
!Department of Energy (DOE).  These building models were derived from DOE's Commercial Reference Building Models with modifications
!based on input from the ASHRAE Standard 90.1 committee, the Advanced Energy Design Guide series, and building industry experts. The
!prototypes models were developed to quantify energy saving impacts from newly published editions of ASHRAE Standard 90.1, 189.1, IECC,
!and other energy codes and standards.  The basic building descriptions can be found in the Scorecards posted at www.energycodes.gov
!website. The recommended citation of the prototype models is
!
!DOE and PNNL. 2023. Commercial Prototype Building Models, Richland, WA, Pacific Northwest National Laboratory. Available at https://www.energycodes.gov/development/commercial/prototype_models.
!
!Detailed descriptions of the prototype model development and addenda modeling strategies can be found in the following  reports:
!
!Maddox D.E., J. Zhang, Y. Xie, W. Xu, X. Liu, S. Wang, and M.I. Rosenberg. 2022. Energy and Energy Cost Savings Analysis of the 2021 IECC
!for Commercial Buildings. PNNL-32816. Richland, WA: Pacific Northwest National Laboratory.
!
!Zhang J., M.I. Rosenberg, J. Lerond, Y. Xie, C. Chandrasekharan Nambiar, Y. Chen, and R. Hart, et al. 2021. Energy Savings Analysis: 
!ANSI/ASHRAE/IES Standard 90.1-2019. PNNL-31488. Richland, WA: Pacific Northwest National Laboratory.
!
!Zhang, J., Y. Chen, Y. Xie, M. Rosenberg, R. Hart. Energy and Energy Cost Savings Analysis of the 2018 IECC for Commercial Buildings.
!2018. PNNL-28125. Richland, WA: Pacific Northwest National Laboratory.
!
!DOE. 2017. Energy Savings Analysis: ANSI/ASHRAE/IES Standard 90.1-2016. Prepared by Athalye, R.A, M.A. Halverson, M.I. Rosenberg, B. Liu,
!J. Zhang, R. Hart, V.V. Mendon, S. Goel, Y. Chen, Y. Xie, and M. Zhao, Richland, WA, Pacific Northwest National Laboratory. https://www.energycodes.gov/sites/default/files/documents/02202018_Standard_90.1-2016_Determination_TSD.pdf.
!
!Zhang, J., Y. Xie, R.A. Athalye, J. Zhuge, M. Rosenberg, R. Hart, and B. Liu. Energy and Energy Cost Savings Analysis of the 2015 IECC
!for Commercial Buildings. 2015. PNNL-24269 Rev. 1. Richland, WA: Pacific Northwest National
!Laboratory. https://www.energycodes.gov/sites/default/files/documents/2015_IECC_Commercial_Analysis.pdf.
!
!Halverson M.A., M.I. Rosenberg, W. Wang, J. Zhang, V.V. Mendon, R.A. Athalye, Y. Xie, R. Hart, S. Goel, 2014. ANSI/ASHRAE/IES Standard
!90.1-2013 Determination of Energy Savings: Quantitative Analysis, PNNL-23479. Richland, WA: Pacific Northwest National Laboratory. https://www.energycodes.gov/sites/default/files/documents/901-2013_finalCommercialDeterminationQuantitativeAnalysis_TSD_0.pdf.
!
!Goel S., R.A. Athalye, W. Wang, J. Zhang, M.I. Rosenberg, Y. Xie, and R. Hart, et al. 2014. Enhancements to ASHRAE Standard 90.1
!Prototype Building Models. PNNL-23269. Richland, WA: Pacific Northwest National Laboratory. https://www.pnnl.gov/main/publications/external/technical_reports/PNNL-23269.pdf.
!
!Zhang J., R.A. Athalye, R. Hart, M.I. Rosenberg, Y. Xie, S. Goel, and V.V. Mendon, et al. 2013. Energy and Energy Cost Savings Analysis
!of the IECC for Commercial Buildings. PNNL-22760. Richland, WA: Pacific Northwest National Laboratory. http://www.pnnl.gov/main/publications/external/technical_reports/PNNL-22760.pdf.
!
!Thornton B.A., M.I. Rosenberg, E.E. Richman, W. Wang, Y. Xie, J. Zhang, H. Cho, VV Mendon, R.A. Athalye, and B. Liu. 2011. Achieving
!the 30% Goal: Energy and Cost Savings Analysis of ASHRAE Standard 90.1-2010. PNNL-20405. Richland, WA: Pacific Northwest National
!Laboratory.  https://www.energycodes.gov/sites/default/files/documents/BECP_Energy_Cost_Savings_STD2010_May2011_v00.pdf.
!
!
! WeatherFile:  USA_NM_Albuquerque.Intl.Sunport.723650_TMY3.epw


!-   ===========  ALL OBJECTS IN CLASS: GENERATOR:PVWatts ===========

Generator:PVWatts,
	PV_module,               !- Name
	5,                       !- PVWatts Version
	26025,  !- DC System Capacity {W}
	Premium,                 !- Module Type
	FixedOpenRack,           !- Array Type
	0.113,                   !- System Losses
	TiltAzimuth,             !- Array Geometry Type
	0,                       !- Tilt Angle {deg}
	180,                     !- Azimuth Angle {deg}
	,                        !- Surface Name
	;                        !- Ground Coverage Ratio

!-   ===========  ALL OBJECTS IN CLASS: ELECTRICLOADCENTER:GENERATORS ===========

ElectricLoadCenter:Generators,
	PV_Generator,            !- Name
	PV_module,               !- Generator 1 Name
	Generator:PVWatts,       !- Generator 1 Object Type
	26025,  !- Generator 1 Rated Electric Power Output {W}
	PV_SCH,                  !- Generator 1 Availability Schedule Name
	;                        !- Generator 1 Rated Thermal to Electrical Power Ratio

Schedule:Compact,
	PV_SCH,                  !- Name
	Fraction,                !- Schedule Type Limits Name
	Through: 12/31,          !- Field 1
	For: AllDays,            !- Field 2
	Until: 24:00,1;          !- Field 3

!-   ===========  ALL OBJECTS IN CLASS: ELECTRICLOADCENTER:INVERTER:PVWatts ===========

ElectricLoadCenter:Inverter:PVWatts,
	PV_Inverter,             !- Name
	1.2,                     !- DC to AC Size Ratio
	0.96;                    !- Inverter Efficiency

!-   ===========  ALL OBJECTS IN CLASS: ELECTRICLOADCENTER:DISTRIBUTION ===========

ElectricLoadCenter:Distribution,
	Generator,               !- Name
	PV_Generator,            !- Generator List Name
	Baseload,                !- Generator Operation Scheme Type
	,                        !- Generator Demand Limit Scheme Purchased Electric Demand Limit {W}
	,                        !- Generator Track Schedule Name Scheme Schedule Name
	,                        !- Generator Track Meter Scheme Meter Name
	DirectCurrentWithInverter,  !- Electrical Buss Type
	PV_Inverter;             !- Inverter Name
	


! GPARM parameters as input:
!    Case = ASHRAE901_Warehouse_STD2022_Albuquerque
!    AnalysisPurpose = ProgressIndicator
!    AnalysisCodeName = ASHRAE901
!    AnalysisCodeYear = 2022
!    AnalysisAmendment = NoneAmend
!    AnalysisPrototype = Warehouse
!    AnalysisScope = National
!    AnalysisState = National
!    AnalysisClimateZone = 4B
!    AnalysisCity = USA_NM_Albuquerque
!    AnalysisCustomFlag = Default
!    hvac_autogen = Default
!    skylights = al
!    daylighting_control = al
!    sidelighting_control = yes_AY
!    fine_storage_dl_ctrl = yes
!    infil_schedule_bulk = Bulk Storage Infil_Base Schedule
!    exterior_lights_watts = 0
!    exterior_lights_watts_a = 119.03
!    exterior_lights_watts_b = 2955.82
!    econ_control_office = NoEconomizer
!    econ_control_fine = DifferentialDryBulb
!    skip_economizer_control = No
!    parasitic_gas_load = 0
!    door_infil = 0.176508178
!    frac_ofpk = 0.131
!    damper_sch = MinOA_MotorizedDamper_Sched
!    economizer_lockout = LockoutWithHeating
!    addendum_cd = 2016AS
!    STD189_overhang = no
!    swh_et = 1
!    swh_ua = 0.798542706558535
!    ext_lgt_sch = Exterior_Lgt_ALWAYS_ON
!    LTG_SCH_SET = LTG_SET_STD2013
!    Office_Heating_WD = Office Heating WD_NO_OPTIMUM
!    Office_Cooling_WD = Office Cooling WD_NO_OPTIMUM
!    roof_emissivity = 0.9
!    roof_solar_absorp = 0.77
!    pipe_heat_loss = 481
!    skip_EMSprogram = no
!    Wfile_TMY3 = USA_NM_Albuquerque.Intl.Sunport.723650_TMY3.epw
!    receptacle_ctrl_occ_reduction_frac = 0.959505267
!    receptacle_ctrl_unocc_reduction_frac = 0.818955113
!    CodeName = ASHRAE90.1_STD2019
!    CZ_Label = 4B
!    exterior_lights_watts_c = 694.12
!    Addendum_AH = Yes
!    LPD_Ctrl = 0.02
!    nonresLSG = 1
!    nonresskyltLSG = 1
!    semihtdskyltLSG = 1
!    VT_Elec_Wheater = No
!    orientation = 90
!    ZoneSysMapID = DEFAULT
!    HasMZ = no
!    Filename_left = ASHRAE901_Warehouse_STD2022_Albuquerque
!    altitude_left = SchoolPrimary
!    Zone_left = Zone 4B
!    Concrete_Density_left = 0
!    Roof_type_left = MetalBuildingRoof
!    Overhang_Office_To_be_Deleted_left = no
!    semiheated_Skylights_left = al
!    daylighting_control_left = al
!    sidelighting_control_left = yes_AY
!    fine_storage_dl_ctrl_left = yes
!    Roof_Solar_Reflectance_left = 0.23
!    Exterior_Lighting_W_left = 
!    Exterior_Lighting_a_add_CD_W_left = 
!    Exterior_Lighting_b_add_CD_W_left = 
!    economizer_office_left = no
!    economizer_fine_storage_left = yes
!    Number_of_unit_heaters_left = 15
!    Heating_Coil_Parasitic_Gas_Load_W_left = 0
!    Door_Infiltration_Rate_cfm_left = 374
!    Off_peak_Fraction_left = 0.131
!    hourly_output = no
!    webposting = yes


! specify overhang_pf for 1891 codes


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

  Version,25.2;

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

  Building,
    Warehouse,               !- Name
    90,          !- North Axis {deg}
    Urban,                   !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value {W}
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP IN HOUR ===========

  Timestep,6;

  ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    20;                      !- Maximum HVAC Iterations

!-   ===========  ALL OBJECTS IN CLASS: INSIDE CONVECTION ALGORITHM ===========

  SurfaceConvectionAlgorithm:Inside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: OUTSIDE CONVECTION ALGORITHM ===========

  SurfaceConvectionAlgorithm:Outside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: SOLUTION ALGORITHM ===========

  HeatBalanceAlgorithm,ConductionTransferFunction;

!-   ===========  ALL OBJECTS IN CLASS: RUN CONTROL ===========

  SimulationControl,
  Yes,                     !- Do Zone Sizing Calculation
  Yes,                     !- Do System Sizing Calculation
  Yes,                     !- Do Plant Sizing Calculation
  Yes,                     !- Run Simulation for Sizing Periods
  Yes;                     !- Run Simulation for Weather File Run Periods                       !- Maximum Number of HVAC Sizing Simulation Passes

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

  RunPeriod,
    RUNPERIOD 1,             !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

!-   ===========  ALL OBJECTS IN CLASS: SPECIALDAYPERIOD ===========

  RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    01/01,                   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    ML King Birthday,        !- Name
    3rd Monday in January,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Washington's Birthday,   !- Name
    3rd Monday in February,  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Fourth of July,          !- Name
    07/04,                   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    11/11,                   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Thanksgiving Day,        !- Name
    4th Thursday in November,!- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Christmas Day,           !- Name
    12/25,                   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

!-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTSAVINGPERIOD ===========

  RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date

!-   ===========  ALL OBJECTS IN CLASS: LOCATION ===========
! Site:Location and design-day objects created by:
! ../../modules/doe_bldg_tools/bin/ddy2idf ../../tools/epw/USA_NM_Albuquerque.Intl.Sunport.723650_TMY3.ddy
!
Site:Location,
   Albuquerque.Intl.Sunport_NM_USA WMO=723650,     !- Site:Location Name
      35.04,     !- Latitude {N+ S-}
    -106.62,     !- Longitude {W- E+}
      -7.00,     !- Time Zone Relative to GMT {GMT+/-}
    1620.00;     !- Elevation {m}

SizingPeriod:DesignDay,
  Albuquerque.Intl.Sunport_NM_USA Ann Htg 99.6% Condns DB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
       -7.9,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       -7.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily WetBulb Temperature Range {deltaC}
     83318.,      !- Barometric Pressure {Pa}
        3.2,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}

SizingPeriod:DesignDay,
  Albuquerque.Intl.Sunport_NM_USA Ann Clg .4% Condns DB=>MWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       35.1,      !- Maximum Dry-Bulb Temperature {C}
       13.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       15.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily WetBulb Temperature Range {deltaC}
     83318.,      !- Barometric Pressure {Pa}
        4.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.463,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      1.887;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

!-   ===========  ALL OBJECTS IN CLASS: WATER MAINS TEMPERATURES ===========

  Site:WaterMainsTemperature,
    Correlation,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    ! Site:WaterMainsTemperature object created by:
! ../../modules/doe_bldg_tools/bin/stat2idf_mod ../../tools/epw/USA_NM_Albuquerque.Intl.Sunport.723650_TMY3.stat
!
13.6333333333333,                       		!- Annual average outdoor air temperature {C}
23.5;	                     		!- Maximum difference in monthly average outdoor air temperatures {C}


!-   ===========  ALL OBJECTS IN CLASS: Site:GroundTemperature:FCfactorMethod ===========

Site:GroundTemperature:FCfactorMethod,
! Site:GroundTemperature:FCfactorMethod objects created by:
! ../../modules/doe_bldg_tools/bin/stat2idf_mod_fcfactors ../../tools/epw/USA_NM_Albuquerque.Intl.Sunport.723650_TMY3.stat
!
13.7,                   !- January Ground Temperature {C}
7.0,                   !- February Ground Temperature {C}
2.1,                   !- March Ground Temperature {C}
2.6,                   !- April Ground Temperature {C}
4.3,                   !- May Ground Temperature {C}
8.8,                   !- June Ground Temperature {C}
13.9,                   !- July Ground Temperature {C}
17.8,                   !- August Ground Temperature {C}
23.2,                   !- September Ground Temperature {C}
25.6,                   !- October Ground Temperature {C}
24.1,                   !- November Ground Temperature {C}
20.5;                   !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR ===========

  Material,
    Gypsum or plaster board - 9.5mm,  !- Name
    MediumSmooth,            !- Roughness
    0.0095,                  !- Thickness {m}
    0.58,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Bulk Storage Products Material,  !- Name
    Rough,                   !- Roughness
    2.43840494296412,        !- Thickness {m}
    1.44200004455643,        !- Conductivity {W/m-K}
    200.230661511125,        !- Density {kg/m3}
    836.800006332062,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Steel Frame/Cavity,      !- Name
    MediumRough,             !- Roughness
    8.89001802122336E-02,    !- Thickness {m}
    8.41161885991101E-02,    !- Conductivity {W/m-K}
    641.378854952435,        !- Density {kg/m3}
    502.080003799237,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Interior Wall Addi Insul,!- Name
    MediumRough,             !- Roughness
    2.54000514892096E-08,    !- Thickness {m}
    4.32600013366928E-02,    !- Conductivity {W/m-K}
    22.425834089246,         !- Density {kg/m3}
    836.800006332062,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR-R ===========

  Material:NoMass,
    R13_Insulation,          !- Name
    Rough,                   !- Roughness
    2.28800006982422,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Opaque Door panel_con,   !- Name
    MediumRough,             !- Roughness
    0.475973498005059,      !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Opaque Door panel_semi,  !- Name
    MediumRough,             !- Roughness
    0.475973498005059,     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Overhead Door_semi Panel,!- Name
    MediumRough,             !- Roughness
    0.489194984060755,  !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Overhead Door_con Panel, !- Name
    MediumRough,             !- Roughness
    0.568097400844748,   !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========


!
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR ===========
 
  Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance
 
  Material,
    AC02 Acoustic Ceiling,   !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    5.7000000E-02,           !- Conductivity {W/m-K}
    288.0000,                !- Density {kg/m3}
    1339.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.2000000;               !- Visible Absorptance
 
  Material,
    F07 25mm stucco,         !- Name
    Smooth,                  !- Roughness
    0.0254,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    1856,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
 
  Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

  Material,
    F08 Metal roof surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Absorptance:Thermal
    0.77;                     !- Absorptance:Solar	
    
  Material,
    F12 Asphalt shingles,    !- Name
    VeryRough,               !- Roughness
    0.0032,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1260,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Absorptance:Thermal
    0.77;                     !- Absorptance:Solar	
 
  Material,
    F13 Built-up roofing,    !- Name
    Rough,                   !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Absorptance:Thermal
    0.77;                     !- Absorptance:Solar

  Material,
    G01 13mm gypsum board,   !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    800.0000,                !- Density {kg/m3}
    1090.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Absorptance:Thermal
    0.7000,                  !- Absorptance:Solar
    0.5000;                  !- Absorptance:Visible
    
  Material,
    G01 16mm gypsum board,   !- Name
    MediumSmooth,            !- Roughness
    0.0159,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090;                    !- Specific Heat {J/kg-K}
 
  Material,
    G02 16mm plywood,        !- Name
    Smooth,                  !- Roughness
    0.0159,                  !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    544,                     !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}
 
  Material,
    M14 150mm heavyweight concrete roof,  !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}


  Material,
    100mm Normalweight concrete wall,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}


  Material,
    200mm Normalweight concrete wall,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    100mm Normalweight concrete floor,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    150mm Normalweight concrete floor,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    200mm Normalweight concrete floor,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    M10 200mm concrete block wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    800,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    M10 200mm concrete block basement wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.326,                    !- Conductivity {W/m-K}
    1842,       !- Density {kg/m3}
    912;           !- Specific Heat {J/kg-K}


  Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.21648,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

 
  Material:NoMass,
    Air_Wall_Material,       !- Name
    Rough,                   !- Roughness
    0.2079491,               !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance


  Material:NoMass,
    Nonres_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    4.62235136068181,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Absorptance:Thermal
    0.7,                     !- Absorptance:Solar
    0.7;                     !- Absorptance:Visible

  Material:NoMass,
    Res_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    4.62235136068181,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    2.0103016765077,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


  Material:NoMass,
    Nonres_Exterior_Wall_Insulation_grd,  !- Name
    MediumSmooth,            !- Roughness
    2.43051342604241,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
    
  Material:NoMass,
    Nonres_Exterior_Wall_Insulation_mid,  !- Name
    MediumSmooth,            !- Roughness
    2.70610123924194,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Nonres_Exterior_Wall_Insulation_top,  !- Name
    MediumSmooth,            !- Roughness
    2.70610123924194,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Res_Exterior_Wall_Insulation_grd,  !- Name
    MediumSmooth,            !- Roughness
    2.90360352040256,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Res_Exterior_Wall_Insulation_mid,  !- Name
    MediumSmooth,            !- Roughness
    3.29313522011485,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Res_Exterior_Wall_Insulation_top,  !- Name
    MediumSmooth,            !- Roughness
    3.29313522011485,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Exterior_Wall_Insulation_grd,  !- Name
    MediumSmooth,            !- Roughness
    0.817852511708979,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Exterior_Wall_Insulation_mid,  !- Name
    MediumSmooth,            !- Roughness
    0.858031299456865,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
    
  Material:NoMass,
    Semiheated_Exterior_Wall_Insulation_top,  !- Name
    MediumSmooth,            !- Roughness
    0.858031299456865,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


  Material:NoMass,
    Nonres_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness

    4.13066404430099,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Res_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness

    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness

    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

    

    


  Material:NoMass,
    Std Opaque Door Panel,  !- Name
    MediumRough,             !- Roughness
    0.123456790123457,  !- (corresponds to default RSI-0.12327 or R-0.7) Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

  Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer
 
  Construction,
    Air_Wall,                !- Name
    Air_Wall_Material;       !- Outside Layer

  Construction,
    DropCeiling,             !- Name
    AC02 Acoustic Ceiling;   !- Outside Layer
   
  Construction,
    OpaqueDoor,   !- Name
    Std Opaque Door Panel;  !- Outside Layer

  Construction,
    AtticRoofDeck,           !- Name
    F12 Asphalt shingles,    !- Outside Layer
    G02 16mm plywood;        !- Layer 2
 
  Construction,
    int_wall,                !- Name
    G01 13mm gypsum board,   !- Outside Layer
    G01 13mm gypsum board;   !- Layer 2
 
  Construction,
    ext_slab_8in_with_carpet,!- Name
    200mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
  Construction,
    ext_slab_8in,            !- Name
    200mm Normalweight concrete floor;  !- Outside Layer
 
  Construction,
    ext_slab_6in_with_carpet,!- Name
    150mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
  Construction,
    ext_slab_6in,            !- Name
    150mm Normalweight concrete floor;  !- Outside Layer
 
  Construction,
    int_slab_floor,          !- Name
    100mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
  Construction,
    int_slab_ceiling,        !- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor;  !- Layer 2
 
  Construction,
    basement_wall,           !- Name
    M10 200mm concrete block basement wall;  !- Outside Layer
 
  Construction,
    int_wood_floor,          !- Name
    AC02 Acoustic Ceiling,   !- Outside Layer
    G02 16mm plywood,        !- Layer 2
    CP02 CARPET PAD;         !- Layer 3
 
  Construction,
    ext_soffit_floor,          !- Name
    G02 16mm plywood;   !- Outside Layer
 
  Construction,
    nonres_roof,                   !- Name
        F08 Metal roof surface,   !- Outside Layer
   	Nonres_Roof_Insulation;  	!- Layer #2


  Construction,
    res_roof,                   !- Name
        F08 Metal roof surface,   !- Outside Layer
   	Res_Roof_Insulation;  	!- Layer #2


  Construction,
    semiheated_roof,                   !- Name
        F08 Metal roof surface,   !- Outside Layer
   	Semiheated_Roof_Insulation;  	!- Layer #2


  Construction,
    nonres_ext_wall_grd,               !- Name
        F08 Metal surface,   !- Outside Layer
	Nonres_Exterior_Wall_Insulation_grd,      !- Layer #2
	G01 16mm gypsum board;         !- Layer #3


  Construction,
    nonres_ext_wall_mid,               !- Name
        F08 Metal surface,   !- Outside Layer
	Nonres_Exterior_Wall_Insulation_mid,      !- Layer #2
	G01 16mm gypsum board;         !- Layer #3


  Construction,
    nonres_ext_wall_top,               !- Name
        F08 Metal surface,   !- Outside Layer
	Nonres_Exterior_Wall_Insulation_top,      !- Layer #2
	G01 16mm gypsum board;         !- Layer #3


  Construction,
    res_ext_wall_grd,               !- Name
        F08 Metal surface,   !- Outside Layer
	Res_Exterior_Wall_Insulation_grd,      !- Layer #2
	G01 16mm gypsum board;         !- Layer #3


  Construction,
    res_ext_wall_mid,               !- Name
        F08 Metal surface,   !- Outside Layer
	Res_Exterior_Wall_Insulation_mid,      !- Layer #2
	G01 16mm gypsum board;         !- Layer #3


  Construction,
    res_ext_wall_top,               !- Name
        F08 Metal surface,   !- Outside Layer
	Res_Exterior_Wall_Insulation_top,      !- Layer #2
	G01 16mm gypsum board;         !- Layer #3


  Construction,
    semiheated_ext_wall_grd,               !- Name
        F08 Metal surface,   !- Outside Layer
	Semiheated_Exterior_Wall_Insulation_grd,      !- Layer #2
	G01 16mm gypsum board;         !- Layer #3


  Construction,
    semiheated_ext_wall_mid,               !- Name
        F08 Metal surface,   !- Outside Layer
	Semiheated_Exterior_Wall_Insulation_mid,      !- Layer #2
	G01 16mm gypsum board;         !- Layer #3


  Construction,
    semiheated_ext_wall_top,               !- Name
        F08 Metal surface,   !- Outside Layer
	Semiheated_Exterior_Wall_Insulation_top,      !- Layer #2
	G01 16mm gypsum board;         !- Layer #3


  Construction,
    nonres_floor,                !- Name
	Nonres_Floor_Insulation,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	CP02 CARPET PAD;         !- Layer #2


  Construction,
    res_floor,                !- Name
	Res_Floor_Insulation,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	CP02 CARPET PAD;         !- Layer #2


  Construction,
    semiheated_floor,                !- Name
	Semiheated_Floor_Insulation,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	CP02 CARPET PAD;         !- Layer #2


  Construction,
    nonres_floor_ceiling,                !- Name - reverse ordered layers for nonres_floor
 	CP02 CARPET PAD,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	Nonres_Floor_Insulation;         !- Layer #2
       
  Construction,
    res_floor_ceiling,                !- Name - reverse ordered layers for res_floor
 	CP02 CARPET PAD,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	Res_Floor_Insulation;         !- Layer #2
       
  Construction,
    semiheated_floor_ceiling,                !- Name - reverse ordered layers for semiheated_floor
 	CP02 CARPET PAD,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	Semiheated_Floor_Insulation;         !- Layer #2
       


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

  WindowMaterial:SimpleGlazingSystem,
    Nonres Window Glazing Layer South,  !- Name
    2.05553012,  !- U-Factor {W/m2-K}
    0.359,   !- Solar Heat Gain Coefficient
    0.359;  !- Visible Transmittance

  WindowMaterial:SimpleGlazingSystem,
    Nonres Window Glazing Layer North,  !- Name
    2.05553012,  !- U-Factor {W/m2-K}
    0.359,   !- Solar Heat Gain Coefficient
    0.359;  !- Visible Transmittance

  WindowMaterial:SimpleGlazingSystem,
    Nonres Window Glazing Layer East,  !- Name
    2.05553012,  !- U-Factor {W/m2-K}
    0.359,  !- Solar Heat Gain Coefficient
    0.359;  !- Visible Transmittance

  WindowMaterial:SimpleGlazingSystem,
    Nonres Window Glazing Layer West,  !- Name
    2.05553012,  !- U-Factor {W/m2-K}
    0.359,  !- Solar Heat Gain Coefficient
    0.359;  !- Visible Transmittance


  Construction,
    NonresWindow_U_0.362_SHGC_South_0.359,  !- Name
    Nonres Window Glazing Layer South;  !- Outside Layer

  Construction,
    NonresWindow_U_0.362_SHGC_North_0.359,  !- Name
    Nonres Window Glazing Layer North;  !- Outside Layer

  Construction,
    NonresWindow_U_0.362_SHGC_East_0.359,  !- Name
    Nonres Window Glazing Layer East;  !- Outside Layer

  Construction,
    NonresWindow_U_0.362_SHGC_West_0.359,  !- Name
    Nonres Window Glazing Layer West;  !- Outside Layer


WindowMaterial:SimpleGlazingSystem,
    Nonres Skylight Glazing Layer,                                            !- Name
    2.83913,                                    !- U-Factor {W/m2-K}
    0.4,                                                  !- Solar Heat Gain Coefficient
    0.4;                                !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    Semiheated Skylight Glazing Layer,                                        !- Name
    4.258695,                                !- U-Factor {W/m2-K}
    0.55,                                              !- Solar Heat Gain Coefficient
    0.55;                           !- Visible Transmittance


Construction,
    Skylight_U_0.5_SHGC_0.4,      !- Name
    Nonres Skylight Glazing Layer;                                            !- Outside Layer

Construction,
    SemiHtdSkylight_U_0.75_SHGC_0.55,  !- Name 
    Semiheated Skylight Glazing Layer;           !- Outside Layer
	
WindowProperty:FrameAndDivider,
    Skylight_Frame_Nonres,           !- Name
    0,       !- Frame Width {m}
    ,                         !- Frame Outside Projection {m}
    ,                         !- Frame Inside Projection {m}
    0,        !- Frame Conductance {W/m2-K}
    1,                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Frame Solar Absorptance
    0.7,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    ,                        !- Divider Type
    ,                        !- Divider Width {m}
    ,                        !- Number of Horizontal Dividers
    ,                        !- Number of Vertical Dividers
    ,                        !- Divider Outside Projection {m}
    ,                        !- Divider Inside Projection {m}
    ,                        !- Divider Conductance {W/m2-K}
    1,                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    ,                        !- Divider Solar Absorptance
    ,                        !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.0,                     !- Outside Reveal Solar Absorptance
    0.0,                     !- Inside Sill Depth {m}
    0.0,                     !- Inside Sill Solar Absorptance
    0.0,                     !- Inside Reveal Depth {m}
    0.0,                     !- Inside Reveal Solar Absorptance
    CurtainWall;             !- NFRC Product Type for Assembly Calculations

  WindowProperty:FrameAndDivider,
    Skylight_Frame_Semiheated,  !- Name
    0,  !- Frame Width {m}
    ,                        !- Frame Outside Projection {m}
    ,                        !- Frame Inside Projection {m}
    0,  !- Frame Conductance {W/m2-K}
    1,                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Frame Solar Absorptance
    0.7,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    ,                        !- Divider Type
    ,                        !- Divider Width {m}
    ,                        !- Number of Horizontal Dividers
    ,                        !- Number of Vertical Dividers
    ,                        !- Divider Outside Projection {m}
    ,                        !- Divider Inside Projection {m}
    ,                        !- Divider Conductance {W/m2-K}
    1,                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    ,                        !- Divider Solar Absorptance
    ,                        !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.0,                     !- Outside Reveal Solar Absorptance
    0.0,                     !- Inside Sill Depth {m}
    0.0,                     !- Inside Sill Solar Absorptance
    0.0,                     !- Inside Reveal Depth {m}
    0.0,                     !- Inside Reveal Solar Absorptance
    CurtainWall;             !- NFRC Product Type for Assembly Calculations

!-   =========== ALL OBJECTS IN CLASS: MATERIAL:SKYLIGHT:WINDOWGLASS ===========

  WindowMaterial:Glazing,
    REF A CLEAR MID 6MM,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.110,                   !- Solar Transmittance at Normal Incidence
    0.270,                   !- Front Side Solar Reflectance at Normal Incidence
    0.430,                   !- Back Side Solar Reflectance at Normal Incidence
    0.140,                   !- Visible Transmittance at Normal Incidence
    0.310,                   !- Front Side Visible Reflectance at Normal Incidence
    0.350,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.47,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Gas,
    AIR 3MM,                 !- Name
    Air,                     !- Gas Type
    0.0032;                  !- Thickness {m}

  WindowMaterial:Glazing,
    CLEAR 2.5MM,             !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.0025,                  !- Thickness {m}
    0.8,                     !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    0.901,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

  Construction,
    Interior Wall_1,         !- Name
    Gypsum or plaster board - 9.5mm,  !- Outside Layer
    R13_Insulation,          !- Layer 2
    Gypsum or plaster board - 9.5mm;  !- Layer 3

  Construction,
    Swinging Door_con,       !- Name
    Opaque Door panel_con;   !- Outside Layer

  Construction,
    Swinging Door_semi,      !- Name
    Opaque Door panel_semi;  !- Outside Layer

  Construction,
    Skylight Double Clear,   !- Name
    CLEAR 2.5MM,             !- Outside Layer
    AIR 3MM,                 !- Layer 2
    CLEAR 2.5MM;             !- Layer 3

  Construction,
    Overhead Door_semi,      !- Name
    Overhead Door_semi Panel;!- Outside Layer

  Construction,
    Overhead Door_con,       !- Name
    Overhead Door_con Panel; !- Outside Layer

  Construction,
    Bulk Storage Products,   !- Name
    Bulk Storage Products Material;  !- Outside Layer

  Construction,
    Interior Wall,           !- Name
    F07 25mm stucco,         !- Outside Layer
    G01 16mm gypsum board,   !- Layer 2
    Interior Wall Addi Insul,!- Layer 3
    Steel Frame/Cavity,      !- Layer 4
    G01 16mm gypsum board;   !- Layer 5

  Construction,
    InsulatedCeiling,        !- Name
    Interior Wall Addi Insul,!- Outside Layer
    G01 16mm gypsum board;   !- Layer 2


  Construction:FfactorGroundFloor,
    OfficeFloor_Ffactor,     !- Name
    1.26363,  !- F-Factor {W/m-K}
    236.87964658059664,      !- Area {m2}
    35.05029062578953;       !- PerimeterExposed {m}

  Construction:FfactorGroundFloor,
    FineStorageFloor_Ffactor,!- Name
    1.26363,  !- F-Factor {W/m-K}
    1156.5300391876226,      !- Area {m2}
    71.62450693096137;       !- PerimeterExposed {m}

  Construction:FfactorGroundFloor,
    BulkStorageFloor_Ffactor,!- Name
    1.26363,  !- F-Factor {W/m-K}
    3204.8422772668932,      !- Area {m2}
    185.91893288462248;      !- PerimeterExposed {m}

!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

  Zone,
    Zone1 Office,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Zone2 Fine Storage,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Zone3 Bulk Storage,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

!-   ===========  ALL OBJECTS IN CLASS: SURFACEGEOMETRY ===========

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

!-   ===========  ALL OBJECTS IN CLASS: SURFACE:HEATTRANSFER ===========

  BuildingSurface:Detailed,
    Office Front Wall,       !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Zone1 Office,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,0,4.26699190227003,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    25.9067365494966,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    25.9067365494966,0,4.26699190227003;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Office Right Wall,       !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Zone1 Office,            !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Zone2 Fine Storage,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    25.9067365494966,0,4.26699190227003,  !- X,Y,Z ==> Vertex 1 {m}
    25.9067365494966,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    25.9067365494966,9.14355407629293,0,  !- X,Y,Z ==> Vertex 3 {m}
    25.9067365494966,9.14355407629293,4.26699190227003;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Office Rear Wall,        !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Zone1 Office,            !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Zone2 Fine Storage,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    25.9067365494966,9.14355407629293,4.26699190227003,  !- X,Y,Z ==> Vertex 1 {m}
    25.9067365494966,9.14355407629293,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,9.14355407629293,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,9.14355407629293,4.26699190227003;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Office Left Wall,        !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Zone1 Office,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,9.14355407629293,4.26699190227003,  !- X,Y,Z ==> Vertex 1 {m}
    0,9.14355407629293,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,4.26699190227003;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Fine Storage Front Wall, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Zone2 Fine Storage,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    25.9067365494966,0,8.53398380454007,  !- X,Y,Z ==> Vertex 1 {m}
    25.9067365494966,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    45.7177703814647,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    45.7177703814647,0,8.53398380454007;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Fine Storage Right Wall, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Zone2 Fine Storage,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    45.7177703814647,0,8.53398380454007,  !- X,Y,Z ==> Vertex 1 {m}
    45.7177703814647,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    45.7177703814647,30.4785135876431,0,  !- X,Y,Z ==> Vertex 3 {m}
    45.7177703814647,30.4785135876431,8.53398380454007;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bulk Storage Front Wall, !- Name
    Wall,                    !- Surface Type
    semiheated_ext_wall_grd,     !- Construction Name
    Zone3 Bulk Storage,      !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Zone2 Fine Storage,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,30.4785135876431,8.53398380454007,  !- X,Y,Z ==> Vertex 1 {m}
    45.7177703814647,30.4785135876431,8.53398380454007,  !- X,Y,Z ==> Vertex 2 {m}
    45.7177703814647,30.4785135876431,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,30.4785135876431,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Fine Storage Left Wall,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Zone2 Fine Storage,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,30.4785135876431,8.53398380454007,  !- X,Y,Z ==> Vertex 1 {m}
    0,30.4785135876431,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,9.14355407629293,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,9.14355407629293,8.53398380454007;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bulk Storage Right Wall, !- Name
    Wall,                    !- Surface Type
    semiheated_ext_wall_grd,     !- Construction Name
    Zone3 Bulk Storage,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    45.7177703814647,30.4785135876431,8.53398380454007,  !- X,Y,Z ==> Vertex 1 {m}
    45.7177703814647,30.4785135876431,0,  !- X,Y,Z ==> Vertex 2 {m}
    45.7177703814647,100.579094839222,0,  !- X,Y,Z ==> Vertex 3 {m}
    45.7177703814647,100.579094839222,8.53398380454007;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bulk Storage Rear Wall,  !- Name
    Wall,                    !- Surface Type
    semiheated_ext_wall_grd,     !- Construction Name
    Zone3 Bulk Storage,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    45.7177703814647,100.579094839222,8.53398380454007,  !- X,Y,Z ==> Vertex 1 {m}
    45.7177703814647,100.579094839222,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,100.579094839222,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,100.579094839222,8.53398380454007;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bulk Storage Left Wall,  !- Name
    Wall,                    !- Surface Type
    semiheated_ext_wall_grd,     !- Construction Name
    Zone3 Bulk Storage,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,100.579094839222,8.53398380454007,  !- X,Y,Z ==> Vertex 1 {m}
    0,100.579094839222,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,30.4785135876431,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,30.4785135876431,8.53398380454007;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Office Roof,             !- Name
    Roof,                    !- Surface Type
    InsulatedCeiling,        !- Construction Name
    Zone1 Office,            !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Zone2 Fine Storage,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    25.9067365494966,0,4.26699190227003,  !- X,Y,Z ==> Vertex 1 {m}
    25.9067365494966,9.14355407629293,4.26699190227003,  !- X,Y,Z ==> Vertex 2 {m}
    0,9.14355407629293,4.26699190227003,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,4.26699190227003;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Fine Storage Roof,       !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Zone2 Fine Storage,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    45.7177703814647,0,8.53398380454007,  !- X,Y,Z ==> Vertex 1 {m}
    45.7177703814647,30.4785135876431,8.53398380454007,  !- X,Y,Z ==> Vertex 2 {m}
    0,30.4785135876431,8.53398380454007,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,8.53398380454007;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bulk Storage Roof,       !- Name
    Roof,                    !- Surface Type
    semiheated_roof,         !- Construction Name
    Zone3 Bulk Storage,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,100.579094839222,8.53398380454007,  !- X,Y,Z ==> Vertex 1 {m}
    0,30.4785135876431,8.53398380454007,  !- X,Y,Z ==> Vertex 2 {m}
    45.7177703814647,30.4785135876431,8.53398380454007,  !- X,Y,Z ==> Vertex 3 {m}
    45.7177703814647,100.579094839222,8.53398380454007;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Fine Storage Office Front Wall,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Zone2 Fine Storage,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,0,8.53398380454007,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,4.26699190227003,  !- X,Y,Z ==> Vertex 2 {m}
    25.9067365494966,0,4.26699190227003,  !- X,Y,Z ==> Vertex 3 {m}
    25.9067365494966,0,8.53398380454007;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Fine Storage Office Left Wall,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Zone2 Fine Storage,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,9.14355407629293,8.53398380454007,  !- X,Y,Z ==> Vertex 1 {m}
    0,9.14355407629293,4.26699190227003,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,4.26699190227003,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,8.53398380454007;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Office Floor,            !- Name
    Floor,                   !- Surface Type
    OfficeFloor_Ffactor,     !- Construction Name
    Zone1 Office,            !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    25.9067365494966,9.14355407629293,0,  !- X,Y,Z ==> Vertex 1 {m}
    25.9067365494966,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,9.14355407629293,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Fine Storage Floor,      !- Name
    Floor,                   !- Surface Type
    FineStorageFloor_Ffactor,!- Construction Name
    Zone2 Fine Storage,      !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    45.7177703814647,30.4785135876431,0,  !- X,Y,Z ==> Vertex 1 {m}
    45.7177703814647,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    25.9067365494966,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    25.9067365494966,9.14355407629293,0,  !- X,Y,Z ==> Vertex 4 {m}
    0,9.14355407629293,0,  !- X,Y,Z ==> Vertex 5 {m}
    0,30.4785135876431,0;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Bulk Storage Floor,      !- Name
    Floor,                   !- Surface Type
    BulkStorageFloor_Ffactor,!- Construction Name
    Zone3 Bulk Storage,      !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    45.7177703814647,100.579094839222,0,  !- X,Y,Z ==> Vertex 1 {m}
    45.7177703814647,30.4785135876431,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,30.4785135876431,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,100.579094839222,0;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: SURFACE:HEATTRANSFER:SUB ===========

  FenestrationSurface:Detailed,
    Office Front Wall Window 1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.362_SHGC_West_0.359,  !- Construction Name
    Office Front Wall,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.65742163051717,0,2.43929602151392,  !- X,Y,Z ==> Vertex 1 {m}
    3.65742163051717,0,0.914355407629293,  !- X,Y,Z ==> Vertex 2 {m}
    7.31484326103434,0,0.914355407629293,  !- X,Y,Z ==> Vertex 3 {m}
    7.31484326103434,0,2.43929602151392;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Office Front Wall Window2,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.362_SHGC_West_0.359,  !- Construction Name
    Office Front Wall,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    18.5918932884623,0,2.43929602151392,  !- X,Y,Z ==> Vertex 1 {m}
    18.5918932884623,0,0.914355407629293,  !- X,Y,Z ==> Vertex 2 {m}
    22.2493149189795,0,0.914355407629293,  !- X,Y,Z ==> Vertex 3 {m}
    22.2493149189795,0,2.43929602151392;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Office Front Door,       !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Office Front Wall,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    12.039012867119,0.000000000000,2.133495951135,  !- X,Y,Z ==> Vertex 1 {m}
    12.039012867119,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    12.953323682378,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    12.953323682378,0.000000000000,2.133495951135;  !- X,Y,Z ==> Vertex 4 {m}


  FenestrationSurface:Detailed,
    Office Left Wall Window1,!- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.362_SHGC_North_0.359,  !- Construction Name
    Office Left Wall,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0,7.51904930207155,2.43929602151392,  !- X,Y,Z ==> Vertex 1 {m}
    0,7.51904930207155,0.914355407629293,  !- X,Y,Z ==> Vertex 2 {m}
    0,5.38555335093654,0.914355407629293,  !- X,Y,Z ==> Vertex 3 {m}
    0,5.38555335093654,2.43929602151392;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Office Left Wall Window2,!- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.362_SHGC_North_0.359,  !- Construction Name
    Office Left Wall,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0,3.75800072535639,2.43929602151392,  !- X,Y,Z ==> Vertex 1 {m}
    0,3.75800072535639,0.914355407629293,  !- X,Y,Z ==> Vertex 2 {m}
    0,1.62450477422138,0.914355407629293,  !- X,Y,Z ==> Vertex 3 {m}
    0,1.62450477422138,2.43929602151392;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Office Left Wall Door,   !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Office Left Wall,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0,5.02895474196111,2.13349595113502,  !- X,Y,Z ==> Vertex 1 {m}
    0,5.02895474196111,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,4.11459933433182,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,4.11459933433182,2.13349595113502;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Fine Storage Overhead Door1,  !- Name
    Door,                    !- Surface Type
    Overhead Door_con,       !- Construction Name
    Fine Storage Front Wall, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    33.479659311782,0.000000000000,2.438251358764,  !- X,Y,Z ==> Vertex 1 {m}
    33.479659311782,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    36.527540398794,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    36.527540398794,0.000000000000,2.438251358764;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Fine Storage Overhead Door2,  !- Name
    Door,                    !- Surface Type
    Overhead Door_con,       !- Construction Name
    Fine Storage Right Wall, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    45.717770381465,4.941667349700,2.438251358764,  !- X,Y,Z ==> Vertex 1 {m}
    45.717770381465,4.941667349700,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    45.717770381465,7.989548436712,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    45.717770381465,7.989548436712,2.438251358764;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Fine Storage Overhead Door3,  !- Name
    Door,                    !- Surface Type
    Overhead Door_con,       !- Construction Name
    Fine Storage Right Wall, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    45.717770381465,23.087474042640,2.438251358764,  !- X,Y,Z ==> Vertex 1 {m}
    45.717770381465,23.087474042640,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    45.717770381465,26.135355129652,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    45.717770381465,26.135355129652,2.438251358764;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Fine Storage Overhead Door4,  !- Name
    Door,                    !- Surface Type
    Overhead Door_con,       !- Construction Name
    Fine Storage Left Wall,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,28.015580613846,2.438251358764,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,28.015580613846,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,24.967699526834,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,24.967699526834,2.438251358764;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Bulk Storage Overhead Door1,  !- Name
    Door,                    !- Surface Type
    Overhead Door_semi,      !- Construction Name
    Bulk Storage Left Wall,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,93.950018133910,2.438251358764,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,93.950018133910,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,90.902137046898,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,90.902137046898,2.438251358764;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Bulk Storage Overhead Door2,  !- Name
    Door,                    !- Surface Type
    Overhead Door_semi,      !- Construction Name
    Bulk Storage Left Wall,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,84.882660341586,2.438251358764,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,84.882660341586,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,81.834779254575,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,81.834779254575,2.438251358764;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Bulk Storage Overhead Door3,  !- Name
    Door,                    !- Surface Type
    Overhead Door_semi,      !- Construction Name
    Bulk Storage Left Wall,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,75.815302549262,2.438251358764,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,75.815302549262,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,72.767421462251,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,72.767421462251,2.438251358764;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Bulk Storage Overhead Door4,  !- Name
    Door,                    !- Surface Type
    Overhead Door_semi,      !- Construction Name
    Bulk Storage Left Wall,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,66.747944756938,2.438251358764,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,66.747944756938,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,63.700063669927,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,63.700063669927,2.438251358764;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Bulk Storage Overhead Door5,  !- Name
    Door,                    !- Surface Type
    Overhead Door_semi,      !- Construction Name
    Bulk Storage Left Wall,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,57.680586964615,2.438251358764,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,57.680586964615,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,54.632705877603,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,54.632705877603,2.438251358764;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Bulk Storage Overhead Door6,  !- Name
    Door,                    !- Surface Type
    Overhead Door_semi,      !- Construction Name
    Bulk Storage Left Wall,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,48.613229172291,2.438251358764,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,48.613229172291,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,45.565348085279,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,45.565348085279,2.438251358764;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Bulk Storage Overhead Door7,  !- Name
    Door,                    !- Surface Type
    Overhead Door_semi,      !- Construction Name
    Bulk Storage Left Wall,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,39.545871379967,2.438251358764,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,39.545871379967,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,36.497990292956,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,36.497990292956,2.438251358764;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Bulk Storage Overhead Door8,  !- Name
    Door,                    !- Surface Type
    Overhead Door_semi,      !- Construction Name
    Bulk Storage Right Wall, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    45.717770381465,37.093047145699,2.438251358764,  !- X,Y,Z ==> Vertex 1 {m}
    45.717770381465,37.093047145699,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    45.717770381465,39.531328232711,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    45.717770381465,39.531328232711,2.438251358764;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Bulk Storage Overhead Door9,  !- Name
    Door,                    !- Surface Type
    Overhead Door_semi,      !- Construction Name
    Bulk Storage Right Wall, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    45.717770381465,55.273759445851,2.438251358764,  !- X,Y,Z ==> Vertex 1 {m}
    45.717770381465,55.273759445851,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    45.717770381465,57.712040532863,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    45.717770381465,57.712040532863,2.438251358764;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Bulk Storage Overhead Door10,  !- Name
    Door,                    !- Surface Type
    Overhead Door_semi,      !- Construction Name
    Bulk Storage Right Wall, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    45.717770381465,73.315058536411,2.438251358764,  !- X,Y,Z ==> Vertex 1 {m}
    45.717770381465,73.315058536411,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    45.717770381465,75.753339623423,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    45.717770381465,75.753339623423,2.438251358764;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Bulk Storage Overhead Door11,  !- Name
    Door,                    !- Surface Type
    Overhead Door_semi,      !- Construction Name
    Bulk Storage Right Wall, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    45.717770381465,89.887764572181,2.438251358764,  !- X,Y,Z ==> Vertex 1 {m}
    45.717770381465,89.887764572181,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    45.717770381465,92.326045659193,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    45.717770381465,92.326045659193,2.438251358764;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Bulk Storage Overhead Door12,  !- Name
    Door,                    !- Surface Type
    Overhead Door_semi,      !- Construction Name
    Bulk Storage Rear Wall,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    40.439074862717,100.579094839222,2.438251358764,  !- X,Y,Z ==> Vertex 1 {m}
    40.439074862717,100.579094839222,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    37.391193775705,100.579094839222,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    37.391193775705,100.579094839222,2.438251358764;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Bulk Storage Overhead Door13,  !- Name
    Door,                    !- Surface Type
    Overhead Door_semi,      !- Construction Name
    Bulk Storage Rear Wall,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    30.771439143478,100.579094839222,2.438251358764,  !- X,Y,Z ==> Vertex 1 {m}
    30.771439143478,100.579094839222,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    27.723558056466,100.579094839222,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    27.723558056466,100.579094839222,2.438251358764;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Bulk Storage Overhead Door14,  !- Name
    Door,                    !- Surface Type
    Overhead Door_semi,      !- Construction Name
    Bulk Storage Rear Wall,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    16.687766818731,100.579094839222,2.438251358764,  !- X,Y,Z ==> Vertex 1 {m}
    16.687766818731,100.579094839222,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    13.639885731719,100.579094839222,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    13.639885731719,100.579094839222,2.438251358764;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Bulk Storage Overhead Door15,  !- Name
    Door,                    !- Surface Type
    Overhead Door_semi,      !- Construction Name
    Bulk Storage Rear Wall,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    7.322384518536,100.579094839222,2.438251358764,  !- X,Y,Z ==> Vertex 1 {m}
    7.322384518536,100.579094839222,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.274503431524,100.579094839222,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.274503431524,100.579094839222,2.438251358764;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Bulk Storage Door1,      !- Name
    Door,                    !- Surface Type
    Swinging Door_semi,      !- Construction Name
    Bulk Storage Right Wall, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    45.7177703814647,47.5464811967232,2.13349595113502,  !- X,Y,Z ==> Vertex 1 {m}
    45.7177703814647,47.5464811967232,0,  !- X,Y,Z ==> Vertex 2 {m}
    45.7177703814647,48.4608366043525,0,  !- X,Y,Z ==> Vertex 3 {m}
    45.7177703814647,48.4608366043525,2.13349595113502;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Bulk Storage Door2,      !- Name
    Door,                    !- Surface Type
    Swinging Door_semi,      !- Construction Name
    Bulk Storage Right Wall, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    45.7177703814647,65.071626509618,2.13349595113502,  !- X,Y,Z ==> Vertex 1 {m}
    45.7177703814647,65.071626509618,0,  !- X,Y,Z ==> Vertex 2 {m}
    45.7177703814647,65.9859819172473,0,  !- X,Y,Z ==> Vertex 3 {m}
    45.7177703814647,65.9859819172473,2.13349595113502;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Bulk Storage Door3,      !- Name
    Door,                    !- Surface Type
    Swinging Door_semi,      !- Construction Name
    Bulk Storage Right Wall, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    45.7177703814647,82.5967718225128,2.13349595113502,  !- X,Y,Z ==> Vertex 1 {m}
    45.7177703814647,82.5967718225128,0,  !- X,Y,Z ==> Vertex 2 {m}
    45.7177703814647,83.5111272301421,0,  !- X,Y,Z ==> Vertex 3 {m}
    45.7177703814647,83.5111272301421,2.13349595113502;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Bulk Storage Door4,      !- Name
    Door,                    !- Surface Type
    Swinging Door_semi,      !- Construction Name
    Bulk Storage Rear Wall,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    23.352181134479,100.579094839222,2.133495951135,  !- X,Y,Z ==> Vertex 1 {m}
    23.352181134479,100.579094839222,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    22.437825726850,100.579094839222,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    22.437825726850,100.579094839222,2.133495951135;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Bulk Storage Door5,      !- Name
    Door,                    !- Surface Type
    Swinging Door_semi,      !- Construction Name
    Bulk Storage Left Wall,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,70.345058109595,2.133495951135,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,70.345058109595,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,69.430702701966,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,69.430702701966,2.133495951135;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Fine Storage Left Door,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Fine Storage Left Wall,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0,19.3538561281534,2.13349595113502,  !- X,Y,Z ==> Vertex 1 {m}
    0,20.2682115357827,2.13349595113502,  !- X,Y,Z ==> Vertex 2 {m}
    0,20.2682115357827,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,19.3538561281534,0;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Fine Storage Right Door, !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Fine Storage Right Wall, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    45.7177703814647,14.7820790900069,2.13349595113502,  !- X,Y,Z ==> Vertex 1 {m}
    45.7177703814647,14.7820790900069,0,  !- X,Y,Z ==> Vertex 2 {m}
    45.7177703814647,15.6964344976362,0,  !- X,Y,Z ==> Vertex 3 {m}
    45.7177703814647,15.6964344976362,2.13349595113502;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS FOR DAYLIGHTING ===========

  FenestrationSurface:Detailed,
    Skylight_r8c1,           !- Name
    Window,                  !- Surface Type
    SemiHtdSkylight_U_0.75_SHGC_0.55,           !- Construction Name
    Bulk Storage Roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Semiheated,  !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    2.710490,34.440914,8.533984,  !- X,Y,Z ==> Vertex 1 {m}
    3.929690,34.440914,8.533984,  !- X,Y,Z ==> Vertex 2 {m}
    3.929690,35.660114,8.533984,  !- X,Y,Z ==> Vertex 3 {m}
    2.710490,35.660114,8.533984;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Skylight_r8c2,           !- Name
    Window,                  !- Surface Type
    SemiHtdSkylight_U_0.75_SHGC_0.55,           !- Construction Name
    Bulk Storage Roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Semiheated,  !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    2.710490,43.076914,8.533984,  !- X,Y,Z ==> Vertex 1 {m}
    3.929690,43.076914,8.533984,  !- X,Y,Z ==> Vertex 2 {m}
    3.929690,44.296114,8.533984,  !- X,Y,Z ==> Vertex 3 {m}
    2.710490,44.296114,8.533984;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Skylight_r8c4,           !- Name
    Window,                  !- Surface Type
    SemiHtdSkylight_U_0.75_SHGC_0.55,           !- Construction Name
    Bulk Storage Roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Semiheated,  !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    2.710490,60.348914,8.533984,  !- X,Y,Z ==> Vertex 1 {m}
    3.929690,60.348914,8.533984,  !- X,Y,Z ==> Vertex 2 {m}
    3.929690,61.568114,8.533984,  !- X,Y,Z ==> Vertex 3 {m}
    2.710490,61.568114,8.533984;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Skylight_r1c2,           !- Name
    Window,                  !- Surface Type
    SemiHtdSkylight_U_0.75_SHGC_0.55,           !- Construction Name
    Bulk Storage Roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Semiheated,  !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    41.755370,43.076914,8.533984,  !- X,Y,Z ==> Vertex 1 {m}
    42.974570,43.076914,8.533984,  !- X,Y,Z ==> Vertex 2 {m}
    42.974570,44.296114,8.533984,  !- X,Y,Z ==> Vertex 3 {m}
    41.755370,44.296114,8.533984;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Skylight_r1c1,           !- Name
    Window,                  !- Surface Type
    SemiHtdSkylight_U_0.75_SHGC_0.55,           !- Construction Name
    Bulk Storage Roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Semiheated,  !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    41.755370,34.440914,8.533984,  !- X,Y,Z ==> Vertex 1 {m}
    42.974570,34.440914,8.533984,  !- X,Y,Z ==> Vertex 2 {m}
    42.974570,35.660114,8.533984,  !- X,Y,Z ==> Vertex 3 {m}
    41.755370,35.660114,8.533984;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Skylight_r1c4,           !- Name
    Window,                  !- Surface Type
    SemiHtdSkylight_U_0.75_SHGC_0.55,           !- Construction Name
    Bulk Storage Roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Semiheated,  !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    41.755370,60.348914,8.533984,  !- X,Y,Z ==> Vertex 1 {m}
    42.974570,60.348914,8.533984,  !- X,Y,Z ==> Vertex 2 {m}
    42.974570,61.568114,8.533984,  !- X,Y,Z ==> Vertex 3 {m}
    41.755370,61.568114,8.533984;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Skylight_r1c3,           !- Name
    Window,                  !- Surface Type
    SemiHtdSkylight_U_0.75_SHGC_0.55,           !- Construction Name
    Bulk Storage Roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Semiheated,  !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    41.755370,51.712914,8.533984,  !- X,Y,Z ==> Vertex 1 {m}
    42.974570,51.712914,8.533984,  !- X,Y,Z ==> Vertex 2 {m}
    42.974570,52.932114,8.533984,  !- X,Y,Z ==> Vertex 3 {m}
    41.755370,52.932114,8.533984;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Skylight_r2c1,           !- Name
    Window,                  !- Surface Type
    SemiHtdSkylight_U_0.75_SHGC_0.55,           !- Construction Name
    Bulk Storage Roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Semiheated,  !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    36.177530,34.440914,8.533984,  !- X,Y,Z ==> Vertex 1 {m}
    37.396730,34.440914,8.533984,  !- X,Y,Z ==> Vertex 2 {m}
    37.396730,35.660114,8.533984,  !- X,Y,Z ==> Vertex 3 {m}
    36.177530,35.660114,8.533984;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Skylight_r2c2,           !- Name
    Window,                  !- Surface Type
    SemiHtdSkylight_U_0.75_SHGC_0.55,           !- Construction Name
    Bulk Storage Roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Semiheated,  !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    36.177530,43.076914,8.533984,  !- X,Y,Z ==> Vertex 1 {m}
    37.396730,43.076914,8.533984,  !- X,Y,Z ==> Vertex 2 {m}
    37.396730,44.296114,8.533984,  !- X,Y,Z ==> Vertex 3 {m}
    36.177530,44.296114,8.533984;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Skylight_r2c3,           !- Name
    Window,                  !- Surface Type
    SemiHtdSkylight_U_0.75_SHGC_0.55,           !- Construction Name
    Bulk Storage Roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Semiheated,  !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    36.177530,51.712914,8.533984,  !- X,Y,Z ==> Vertex 1 {m}
    37.396730,51.712914,8.533984,  !- X,Y,Z ==> Vertex 2 {m}
    37.396730,52.932114,8.533984,  !- X,Y,Z ==> Vertex 3 {m}
    36.177530,52.932114,8.533984;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Skylight_r2c4,           !- Name
    Window,                  !- Surface Type
    SemiHtdSkylight_U_0.75_SHGC_0.55,           !- Construction Name
    Bulk Storage Roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Semiheated,  !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    36.177530,60.348914,8.533984,  !- X,Y,Z ==> Vertex 1 {m}
    37.396730,60.348914,8.533984,  !- X,Y,Z ==> Vertex 2 {m}
    37.396730,61.568114,8.533984,  !- X,Y,Z ==> Vertex 3 {m}
    36.177530,61.568114,8.533984;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Skylight_r3c4,           !- Name
    Window,                  !- Surface Type
    SemiHtdSkylight_U_0.75_SHGC_0.55,           !- Construction Name
    Bulk Storage Roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Semiheated,  !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    30.599690,51.712914,8.533984,  !- X,Y,Z ==> Vertex 1 {m}
    31.818890,51.712914,8.533984,  !- X,Y,Z ==> Vertex 2 {m}
    31.818890,52.932114,8.533984,  !- X,Y,Z ==> Vertex 3 {m}
    30.599690,52.932114,8.533984;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Skylight_r3c2,           !- Name
    Window,                  !- Surface Type
    SemiHtdSkylight_U_0.75_SHGC_0.55,           !- Construction Name
    Bulk Storage Roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Semiheated,  !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    30.599690,43.076914,8.533984,  !- X,Y,Z ==> Vertex 1 {m}
    31.818890,43.076914,8.533984,  !- X,Y,Z ==> Vertex 2 {m}
    31.818890,44.296114,8.533984,  !- X,Y,Z ==> Vertex 3 {m}
    30.599690,44.296114,8.533984;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Skylight_r3c3,           !- Name
    Window,                  !- Surface Type
    SemiHtdSkylight_U_0.75_SHGC_0.55,           !- Construction Name
    Bulk Storage Roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Semiheated,  !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    30.599690,60.348914,8.533984,  !- X,Y,Z ==> Vertex 1 {m}
    31.818890,60.348914,8.533984,  !- X,Y,Z ==> Vertex 2 {m}
    31.818890,61.568114,8.533984,  !- X,Y,Z ==> Vertex 3 {m}
    30.599690,61.568114,8.533984;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Skylight_r3c1,           !- Name
    Window,                  !- Surface Type
    SemiHtdSkylight_U_0.75_SHGC_0.55,           !- Construction Name
    Bulk Storage Roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Semiheated,  !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    30.599690,34.440914,8.533984,  !- X,Y,Z ==> Vertex 1 {m}
    31.818890,34.440914,8.533984,  !- X,Y,Z ==> Vertex 2 {m}
    31.818890,35.660114,8.533984,  !- X,Y,Z ==> Vertex 3 {m}
    30.599690,35.660114,8.533984;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Skylight_r4c4,           !- Name
    Window,                  !- Surface Type
    SemiHtdSkylight_U_0.75_SHGC_0.55,           !- Construction Name
    Bulk Storage Roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Semiheated,  !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    25.021850,60.348914,8.533984,  !- X,Y,Z ==> Vertex 1 {m}
    26.241050,60.348914,8.533984,  !- X,Y,Z ==> Vertex 2 {m}
    26.241050,61.568114,8.533984,  !- X,Y,Z ==> Vertex 3 {m}
    25.021850,61.568114,8.533984;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Skylight_r4c3,           !- Name
    Window,                  !- Surface Type
    SemiHtdSkylight_U_0.75_SHGC_0.55,           !- Construction Name
    Bulk Storage Roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Semiheated,  !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    25.021850,51.712914,8.533984,  !- X,Y,Z ==> Vertex 1 {m}
    26.241050,51.712914,8.533984,  !- X,Y,Z ==> Vertex 2 {m}
    26.241050,52.932114,8.533984,  !- X,Y,Z ==> Vertex 3 {m}
    25.021850,52.932114,8.533984;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Skylight_r4c2,           !- Name
    Window,                  !- Surface Type
    SemiHtdSkylight_U_0.75_SHGC_0.55,           !- Construction Name
    Bulk Storage Roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Semiheated,  !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    25.021850,43.076914,8.533984,  !- X,Y,Z ==> Vertex 1 {m}
    26.241050,43.076914,8.533984,  !- X,Y,Z ==> Vertex 2 {m}
    26.241050,44.296114,8.533984,  !- X,Y,Z ==> Vertex 3 {m}
    25.021850,44.296114,8.533984;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Skylight_r4c1,           !- Name
    Window,                  !- Surface Type
    SemiHtdSkylight_U_0.75_SHGC_0.55,           !- Construction Name
    Bulk Storage Roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Semiheated,  !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    25.021850,34.440914,8.533984,  !- X,Y,Z ==> Vertex 1 {m}
    26.241050,34.440914,8.533984,  !- X,Y,Z ==> Vertex 2 {m}
    26.241050,35.660114,8.533984,  !- X,Y,Z ==> Vertex 3 {m}
    25.021850,35.660114,8.533984;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Skylight_r5c4,           !- Name
    Window,                  !- Surface Type
    SemiHtdSkylight_U_0.75_SHGC_0.55,           !- Construction Name
    Bulk Storage Roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Semiheated,  !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    19.444010,60.348914,8.533984,  !- X,Y,Z ==> Vertex 1 {m}
    20.663210,60.348914,8.533984,  !- X,Y,Z ==> Vertex 2 {m}
    20.663210,61.568114,8.533984,  !- X,Y,Z ==> Vertex 3 {m}
    19.444010,61.568114,8.533984;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Skylight_r5c1,           !- Name
    Window,                  !- Surface Type
    SemiHtdSkylight_U_0.75_SHGC_0.55,           !- Construction Name
    Bulk Storage Roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Semiheated,  !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    19.444010,34.440914,8.533984,  !- X,Y,Z ==> Vertex 1 {m}
    20.663210,34.440914,8.533984,  !- X,Y,Z ==> Vertex 2 {m}
    20.663210,35.660114,8.533984,  !- X,Y,Z ==> Vertex 3 {m}
    19.444010,35.660114,8.533984;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Skylight_r5c3,           !- Name
    Window,                  !- Surface Type
    SemiHtdSkylight_U_0.75_SHGC_0.55,           !- Construction Name
    Bulk Storage Roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Semiheated,  !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    19.444010,51.712914,8.533984,  !- X,Y,Z ==> Vertex 1 {m}
    20.663210,51.712914,8.533984,  !- X,Y,Z ==> Vertex 2 {m}
    20.663210,52.932114,8.533984,  !- X,Y,Z ==> Vertex 3 {m}
    19.444010,52.932114,8.533984;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Skylight_r5c2,           !- Name
    Window,                  !- Surface Type
    SemiHtdSkylight_U_0.75_SHGC_0.55,           !- Construction Name
    Bulk Storage Roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Semiheated,  !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    19.444010,43.076914,8.533984,  !- X,Y,Z ==> Vertex 1 {m}
    20.663210,43.076914,8.533984,  !- X,Y,Z ==> Vertex 2 {m}
    20.663210,44.296114,8.533984,  !- X,Y,Z ==> Vertex 3 {m}
    19.444010,44.296114,8.533984;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Skylight_r6c1,           !- Name
    Window,                  !- Surface Type
    SemiHtdSkylight_U_0.75_SHGC_0.55,           !- Construction Name
    Bulk Storage Roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Semiheated,  !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    13.866170,34.440914,8.533984,  !- X,Y,Z ==> Vertex 1 {m}
    15.085370,34.440914,8.533984,  !- X,Y,Z ==> Vertex 2 {m}
    15.085370,35.660114,8.533984,  !- X,Y,Z ==> Vertex 3 {m}
    13.866170,35.660114,8.533984;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Skylight_r6c2,           !- Name
    Window,                  !- Surface Type
    SemiHtdSkylight_U_0.75_SHGC_0.55,           !- Construction Name
    Bulk Storage Roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Semiheated,  !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    13.866170,43.076914,8.533984,  !- X,Y,Z ==> Vertex 1 {m}
    15.085370,43.076914,8.533984,  !- X,Y,Z ==> Vertex 2 {m}
    15.085370,44.296114,8.533984,  !- X,Y,Z ==> Vertex 3 {m}
    13.866170,44.296114,8.533984;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Skylight_r8c3,           !- Name
    Window,                  !- Surface Type
    SemiHtdSkylight_U_0.75_SHGC_0.55,           !- Construction Name
    Bulk Storage Roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Semiheated,  !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    2.710490,51.712914,8.533984,  !- X,Y,Z ==> Vertex 1 {m}
    3.929690,51.712914,8.533984,  !- X,Y,Z ==> Vertex 2 {m}
    3.929690,52.932114,8.533984,  !- X,Y,Z ==> Vertex 3 {m}
    2.710490,52.932114,8.533984;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Skylight_r6c4,           !- Name
    Window,                  !- Surface Type
    SemiHtdSkylight_U_0.75_SHGC_0.55,           !- Construction Name
    Bulk Storage Roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Semiheated,  !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    13.866170,60.348914,8.533984,  !- X,Y,Z ==> Vertex 1 {m}
    15.085370,60.348914,8.533984,  !- X,Y,Z ==> Vertex 2 {m}
    15.085370,61.568114,8.533984,  !- X,Y,Z ==> Vertex 3 {m}
    13.866170,61.568114,8.533984;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Skylight_r7c1,           !- Name
    Window,                  !- Surface Type
    SemiHtdSkylight_U_0.75_SHGC_0.55,           !- Construction Name
    Bulk Storage Roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Semiheated,  !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    8.288330,34.440914,8.533984,  !- X,Y,Z ==> Vertex 1 {m}
    9.507530,34.440914,8.533984,  !- X,Y,Z ==> Vertex 2 {m}
    9.507530,35.660114,8.533984,  !- X,Y,Z ==> Vertex 3 {m}
    8.288330,35.660114,8.533984;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Skylight_r7c2,           !- Name
    Window,                  !- Surface Type
    SemiHtdSkylight_U_0.75_SHGC_0.55,           !- Construction Name
    Bulk Storage Roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Semiheated,  !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    8.288330,43.076914,8.533984,  !- X,Y,Z ==> Vertex 1 {m}
    9.507530,43.076914,8.533984,  !- X,Y,Z ==> Vertex 2 {m}
    9.507530,44.296114,8.533984,  !- X,Y,Z ==> Vertex 3 {m}
    8.288330,44.296114,8.533984;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Skylight_r7c4,           !- Name
    Window,                  !- Surface Type
    SemiHtdSkylight_U_0.75_SHGC_0.55,           !- Construction Name
    Bulk Storage Roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Semiheated,  !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    8.288330,60.348914,8.533984,  !- X,Y,Z ==> Vertex 1 {m}
    9.507530,60.348914,8.533984,  !- X,Y,Z ==> Vertex 2 {m}
    9.507530,61.568114,8.533984,  !- X,Y,Z ==> Vertex 3 {m}
    8.288330,61.568114,8.533984;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Skylight_r6c3,           !- Name
    Window,                  !- Surface Type
    SemiHtdSkylight_U_0.75_SHGC_0.55,           !- Construction Name
    Bulk Storage Roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Semiheated,  !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    13.866170,51.712914,8.533984,  !- X,Y,Z ==> Vertex 1 {m}
    15.085370,51.712914,8.533984,  !- X,Y,Z ==> Vertex 2 {m}
    15.085370,52.932114,8.533984,  !- X,Y,Z ==> Vertex 3 {m}
    13.866170,52.932114,8.533984;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Skylight_r7c3,           !- Name
    Window,                  !- Surface Type
    SemiHtdSkylight_U_0.75_SHGC_0.55,           !- Construction Name
    Bulk Storage Roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Semiheated,  !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    8.288330,51.712914,8.533984,  !- X,Y,Z ==> Vertex 1 {m}
    9.507530,51.712914,8.533984,  !- X,Y,Z ==> Vertex 2 {m}
    9.507530,52.932114,8.533984,  !- X,Y,Z ==> Vertex 3 {m}
    8.288330,52.932114,8.533984;  !- X,Y,Z ==> Vertex 4 {m}


  FenestrationSurface:Detailed,
    FineStorage_skylight_1,  !- Name
    Window,                  !- Surface Type
    Skylight_U_0.5_SHGC_0.4,                  !- Construction Name
    Fine Storage Roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Nonres,  !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    10.820400,18.438914,8.533984,  !- X,Y,Z ==> Vertex 1 {m}
    12.039600,18.438914,8.533984,  !- X,Y,Z ==> Vertex 2 {m}
    12.039600,19.658114,8.533984,  !- X,Y,Z ==> Vertex 3 {m}
    10.820400,19.658114,8.533984;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    FineStorage_skylight_6,  !- Name
    Window,                  !- Surface Type
    Skylight_U_0.5_SHGC_0.4,                  !- Construction Name
    Fine Storage Roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Nonres,  !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    16.535400,18.438914,8.533984,  !- X,Y,Z ==> Vertex 1 {m}
    17.754600,18.438914,8.533984,  !- X,Y,Z ==> Vertex 2 {m}
    17.754600,19.658114,8.533984,  !- X,Y,Z ==> Vertex 3 {m}
    16.535400,19.658114,8.533984;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    FineStorage_skylight_7,  !- Name
    Window,                  !- Surface Type
    Skylight_U_0.5_SHGC_0.4,                  !- Construction Name
    Fine Storage Roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Nonres,  !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    22.250400,18.438914,8.533984,  !- X,Y,Z ==> Vertex 1 {m}
    23.469600,18.438914,8.533984,  !- X,Y,Z ==> Vertex 2 {m}
    23.469600,19.658114,8.533984,  !- X,Y,Z ==> Vertex 3 {m}
    22.250400,19.658114,8.533984;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    FineStorage_skylight_8,  !- Name
    Window,                  !- Surface Type
    Skylight_U_0.5_SHGC_0.4,                  !- Construction Name
    Fine Storage Roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Nonres,  !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    27.965400,18.438914,8.533984,  !- X,Y,Z ==> Vertex 1 {m}
    29.184600,18.438914,8.533984,  !- X,Y,Z ==> Vertex 2 {m}
    29.184600,19.658114,8.533984,  !- X,Y,Z ==> Vertex 3 {m}
    27.965400,19.658114,8.533984;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    FineStorage_skylight_9,  !- Name
    Window,                  !- Surface Type
    Skylight_U_0.5_SHGC_0.4,                  !- Construction Name
    Fine Storage Roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Nonres,  !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    33.680400,18.438914,8.533984,  !- X,Y,Z ==> Vertex 1 {m}
    34.899600,18.438914,8.533984,  !- X,Y,Z ==> Vertex 2 {m}
    34.899600,19.658114,8.533984,  !- X,Y,Z ==> Vertex 3 {m}
    33.680400,19.658114,8.533984;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    FineStorage_skylight_10, !- Name
    Window,                  !- Surface Type
    Skylight_U_0.5_SHGC_0.4,                  !- Construction Name
    Fine Storage Roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Nonres,  !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    39.395400,18.438914,8.533984,  !- X,Y,Z ==> Vertex 1 {m}
    40.614600,18.438914,8.533984,  !- X,Y,Z ==> Vertex 2 {m}
    40.614600,19.658114,8.533984,  !- X,Y,Z ==> Vertex 3 {m}
    39.395400,19.658114,8.533984;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    FineStorage_skylight_5,  !- Name
    Window,                  !- Surface Type
    Skylight_U_0.5_SHGC_0.4,                  !- Construction Name
    Fine Storage Roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Nonres,  !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    39.395400,26.058914,8.533984,  !- X,Y,Z ==> Vertex 1 {m}
    40.614600,26.058914,8.533984,  !- X,Y,Z ==> Vertex 2 {m}
    40.614600,27.278114,8.533984,  !- X,Y,Z ==> Vertex 3 {m}
    39.395400,27.278114,8.533984;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    FineStorage_skylight_4,  !- Name
    Window,                  !- Surface Type
    Skylight_U_0.5_SHGC_0.4,                  !- Construction Name
    Fine Storage Roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Nonres,  !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    33.680400,26.058914,8.533984,  !- X,Y,Z ==> Vertex 1 {m}
    34.899600,26.058914,8.533984,  !- X,Y,Z ==> Vertex 2 {m}
    34.899600,27.278114,8.533984,  !- X,Y,Z ==> Vertex 3 {m}
    33.680400,27.278114,8.533984;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    FineStorage_skylight_3,  !- Name
    Window,                  !- Surface Type
    Skylight_U_0.5_SHGC_0.4,                  !- Construction Name
    Fine Storage Roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Nonres,  !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    27.965400,26.058914,8.533984,  !- X,Y,Z ==> Vertex 1 {m}
    29.184600,26.058914,8.533984,  !- X,Y,Z ==> Vertex 2 {m}
    29.184600,27.278114,8.533984,  !- X,Y,Z ==> Vertex 3 {m}
    27.965400,27.278114,8.533984;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    FineStorage_skylight_2,  !- Name
    Window,                  !- Surface Type
    Skylight_U_0.5_SHGC_0.4,                  !- Construction Name
    Fine Storage Roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Nonres,  !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    22.250400,26.058914,8.533984,  !- X,Y,Z ==> Vertex 1 {m}
    23.469600,26.058914,8.533984,  !- X,Y,Z ==> Vertex 2 {m}
    23.469600,27.278114,8.533984,  !- X,Y,Z ==> Vertex 3 {m}
    22.250400,27.278114,8.533984;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    FineStorage_skylight_14, !- Name
    Window,                  !- Surface Type
    Skylight_U_0.5_SHGC_0.4,                  !- Construction Name
    Fine Storage Roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Nonres,  !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    16.535400,26.058914,8.533984,  !- X,Y,Z ==> Vertex 1 {m}
    17.754600,26.058914,8.533984,  !- X,Y,Z ==> Vertex 2 {m}
    17.754600,27.278114,8.533984,  !- X,Y,Z ==> Vertex 3 {m}
    16.535400,27.278114,8.533984;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    FineStorage_skylight_13, !- Name
    Window,                  !- Surface Type
    Skylight_U_0.5_SHGC_0.4,                  !- Construction Name
    Fine Storage Roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Nonres,  !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    10.820400,26.058914,8.533984,  !- X,Y,Z ==> Vertex 1 {m}
    12.039600,26.058914,8.533984,  !- X,Y,Z ==> Vertex 2 {m}
    12.039600,27.278114,8.533984,  !- X,Y,Z ==> Vertex 3 {m}
    10.820400,27.278114,8.533984;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    FineStorage_skylight_12, !- Name
    Window,                  !- Surface Type
    Skylight_U_0.5_SHGC_0.4,                  !- Construction Name
    Fine Storage Roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Nonres,  !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    5.105400,26.058914,8.533984,  !- X,Y,Z ==> Vertex 1 {m}
    6.324600,26.058914,8.533984,  !- X,Y,Z ==> Vertex 2 {m}
    6.324600,27.278114,8.533984,  !- X,Y,Z ==> Vertex 3 {m}
    5.105400,27.278114,8.533984;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    FineStorage_skylight_11, !- Name
    Window,                  !- Surface Type
    Skylight_U_0.5_SHGC_0.4,                  !- Construction Name
    Fine Storage Roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground

    Skylight_Frame_Nonres,  !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    5.105400,18.438914,8.533984,  !- X,Y,Z ==> Vertex 1 {m}
    6.324600,18.438914,8.533984,  !- X,Y,Z ==> Vertex 2 {m}
    6.324600,19.658114,8.533984,  !- X,Y,Z ==> Vertex 3 {m}
    5.105400,19.658114,8.533984;  !- X,Y,Z ==> Vertex 4 {m}


  !-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTING:DETAILED ===========

  InternalMass,
    Bulk Storage Products Surface,  !- Name
    Bulk Storage Products,   !- Construction Name
    Zone3 Bulk Storage,      !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    6028.44715712782;        !- Surface Area {m2}

 !-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPE ===========

  ScheduleTypeLimits,
    Any Number,              !- Name
    0.0,                     !- Lower Limit Value
    10000,                   !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60.0,                   !- Lower Limit Value
    200,                     !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete;                !- Numeric Type


  ScheduleTypeLimits,
    COMPACT HVAC Any Number; !- Name

 !-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========


! lighting schedules for Florida amended ASHRAE90.1-2016


SCHEDULE:COMPACT,
    ltg_sch_office,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 6:00,              !- Field 9
    0.1221630192,    !- Field 10
    Until: 7:00,              !- Field 11
    0.156107128,    !- Field 12
    Until: 8:00,              !- Field 13
    0.2850569816,    !- Field 14
    Until: 12:00,             !- Field 15
    0.5226061224,    !- Field 16
    Until: 13:00,             !- Field 17
    0.4615246128,    !- Field 18
    Until: 17:00,             !- Field 19
    0.5226061224,    !- Field 20
    Until: 18:00,             !- Field 21
    0.414016772,    !- Field 22
    Until: 24:00,             !- Field 23
    0.1221630192,    !- Field 24
    For: Saturday,            !- Field 25
    Until: 6:00,              !- Field 26
    0.1221630192,    !- Field 27
    Until: 7:00,              !- Field 28
    0.156107128,    !- Field 29
    Until: 8:00,              !- Field 30
    0.2850569816,    !- Field 31
    Until: 12:00,             !- Field 32
    0.5226061224,    !- Field 33
    Until: 13:00,             !- Field 34
    0.4615246128,    !- Field 35
    Until: 17:00,             !- Field 36
    0.5226061224,    !- Field 37
    Until: 18:00,             !- Field 38
    0.414016772,    !- Field 39
    Until: 24:00,             !- Field 40
    0.1221630192,    !- Field 41
    For: AllOtherDays,        !- Field 42
    Until: 24:00,             !- Field 43
    0.1221630192;    !- Field 44


SCHEDULE:COMPACT,
    ltg_sch_bulk_storage,     !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 7:00,              !- Field 9
    0.04375,    !- Field 10
    Until: 8:00,              !- Field 11
    0.2625,    !- Field 12
    Until: 9:00,              !- Field 13
    0.32812,    !- Field 14
    Until: 16:00,             !- Field 15
    0.37188,    !- Field 16
    Until: 17:00,             !- Field 17
    0.32812,    !- Field 18
    Until: 18:00,             !- Field 19
    0.2625,    !- Field 20
    Until: 24:00,             !- Field 21
    0.04375,    !- Field 22
    For: Saturday,            !- Field 23
    Until: 7:00,              !- Field 24
    0.04375,    !- Field 25
    Until: 8:00,              !- Field 26
    0.2625,    !- Field 27
    Until: 9:00,              !- Field 28
    0.32812,    !- Field 29
    Until: 16:00,             !- Field 30
    0.37188,    !- Field 31
    Until: 17:00,             !- Field 32
    0.32812,    !- Field 33
    Until: 18:00,             !- Field 34
    0.2625,    !- Field 35
    Until: 24:00,             !- Field 36
    0.04375,    !- Field 37
    For: AllOtherDays,        !- Field 38
    Until: 24:00,             !- Field 39
    0.04375;    !- Field 40


SCHEDULE:COMPACT,
    ltg_sch_fine_storage,     !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 7:00,              !- Field 9
    0.04375,    !- Field 10
    Until: 8:00,              !- Field 11
    0.2625,    !- Field 12
    Until: 9:00,              !- Field 13
    0.32812,    !- Field 14
    Until: 16:00,             !- Field 15
    0.37188,    !- Field 16
    Until: 17:00,             !- Field 17
    0.32812,    !- Field 18
    Until: 18:00,             !- Field 19
    0.2625,    !- Field 20
    Until: 24:00,             !- Field 21
    0.04375,    !- Field 22
    For: Saturday,            !- Field 23
    Until: 7:00,              !- Field 24
    0.04375,    !- Field 25
    Until: 8:00,              !- Field 26
    0.2625,    !- Field 27
    Until: 9:00,              !- Field 28
    0.32812,    !- Field 29
    Until: 16:00,             !- Field 30
    0.37188,    !- Field 31
    Until: 17:00,             !- Field 32
    0.32812,    !- Field 33
    Until: 18:00,             !- Field 34
    0.2625,    !- Field 35
    Until: 24:00,             !- Field 36
    0.04375,    !- Field 37
    For: AllOtherDays,        !- Field 38
    Until: 24:00,             !- Field 39
    0.04375;    !- Field 40


  Schedule:Compact,
    Office_Plug_SCH,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,1.00,       !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,0.00,       !- Field 6
    For: Weekdays Saturday,  !- Field 8
    Until: 06:00,0.2456865339, !- Field 9
    Until: 07:00,0.2878515801, !- Field 11
    Until: 08:00,0.4797526335, !- Field 13
    Until: 12:00,0.959505267, !- Field 15
    Until: 13:00,0.90193495098, !- Field 17
    Until: 17:00,0.959505267, !- Field 19
    Until: 18:00,0.4797526335, !- Field 21
    Until: 24:00,0.2456865339, !- Field 23
    For: AllOtherDays,       !- Field 25
    Until: 24:00,0.2456865339; !- Field 26

  Schedule:Compact,
    Bulk Storage Plug Schedule,!- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Sunday Holidays,    !- Field 2
    Until: 24:00,0,          !- Field 3
    For: Weekdays Saturday AllOtherDays,!- Field 4
    Until: 08:00,0.25,       !- Field 5
    Until: 12:00,1.00,       !- Field 6
    Until: 13:00,0.25,       !- Field 7
    Until: 17:00,1.00,       !- Field 8
    Until: 24:00,0.25;       !- Field 9

  Schedule:Compact,
    BLDG_OCC_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays Saturday WinterDesignDay, !- Field 2
    Until: 06:00,0.00,       !- Field 3
    Until: 07:00,0.11,       !- Field 5
    Until: 08:00,0.21,       !- Field 7
    Until: 12:00,1.00,       !- Field 9
    Until: 13:00,0.53,       !- Field 11
    Until: 17:00,1.00,       !- Field 13
    Until: 18:00,0.32,       !- Field 15
    Until: 24:00,0.00,       !- Field 17
    For: SummerDesignDay,    !- Field 19
    Until: 06:00,0.000000001,!- Field 20
    Until: 07:00,0.11,       !- Field 22
    Until: 08:00,0.21,       !- Field 24
    Until: 12:00,1.00,       !- Field 26
    Until: 13:00,0.53,       !- Field 28
    Until: 17:00,1.00,       !- Field 30
    Until: 18:00,0.32,       !- Field 32
    Until: 24:00,0.000000001,!- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 24:00,0.0;        !- Field 37

  Schedule:Compact,
    Office People Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Sunday Holidays,    !- Field 2
    Until: 24:00,0,          !- Field 3
    For: Weekdays Saturday AllOtherDays,!- Field 4
    Until: 06:00,0,          !- Field 5
    Until: 07:00,0.11,       !- Field 6
    Until: 08:00,0.21,       !- Field 7
    Until: 12:00,1,          !- Field 8
    Until: 13:00,0.53,       !- Field 9
    Until: 17:00,1,          !- Field 10
    Until: 18:00,0.32,       !- Field 11
    Until: 24:00,0;          !- Field 12

  Schedule:Compact,
    Office Activity Schedule,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,131.85;     !- Field 3

  Schedule:Compact,
    FanSched,                !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays Saturday CustomDay1 CustomDay2, !- Field 2
    Until: 7:00,0.0,         !- Field 3
    Until: 18:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Sunday Holiday,     !- Field 9
    Until: 24:00,0.0,        !- Field 10
    For: SummerDesignDay,    !- Field 12
    Until: 24:00,1.0,        !- Field 13
    For: WinterDesignDay,    !- Field 15
    Until: 24:00,1.0;        !- Field 16

  Schedule:Compact,
    Office Fan Schedule,     !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Sunday Holidays,    !- Field 2
    Until: 24:00,0,          !- Field 3
    For: Weekdays Saturday SummerDesignDay WinterDesignDay AllOtherDays,!- Field 4
    Until: 07:00,0,          !- Field 5
    Until: 18:00,1,          !- Field 6
    Until: 24:00,0;          !- Field 7


  Schedule:Compact,
    MinOA_MotorizedDamper_Sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays Saturday CustomDay1 CustomDay2, !- Field 2
    Until: 8:00,0.0,         !- Field 3
    Until: 18:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Sunday Holiday,     !- Field 9
    Until: 24:00,0.0,        !- Field 10
    For: SummerDesignDay,    !- Field 12
    Until: 24:00,1.0,        !- Field 13
    For: WinterDesignDay,    !- Field 15
    Until: 24:00,1.0;        !- Field 16

  Schedule:Compact,
    Office HVAC Schedule,    !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 4/30,           !- Field 1
    For: Sunday Holidays,    !- Field 2
    Until: 24:00,15.6,       !- Field 3
    For: SummerDesignDay WinterDesignDay,!- Field 4
    Until: 06:00,15.6,       !- Field 5
    Until: 07:00,17.8,       !- Field 6
    Until: 08:00,20.0,       !- Field 7
    Until: 18:00,21.1,       !- Field 8
    Until: 24:00,15.6,       !- Field 9
    For: Weekdays Saturday AllOtherDays,!- Field 10
    Until: 06:00,15.6,
    Until: 18:00,21.1,
    Until: 24:00,15.6,

    Through: 8/31,           !- Field 11
    For: Sunday Holidays,    !- Field 12
    Until: 24:00,29.4,       !- Field 13
    For: SummerDesignDay WinterDesignDay,!- Field 14
    Until: 06:00,29.4,       !- Field 15
    Until: 07:00,27.8,       !- Field 16
    Until: 08:00,25.6,       !- Field 17
    Until: 18:00,23.9,       !- Field 18
    Until: 24:00,29.4,       !- Field 19
    For: Weekdays Saturday AllOtherDays,!- Field 20
    Until: 06:00,29.4,
    Until: 18:00,23.9,
    Until: 24:00,29.4,

    Through: 12/31,          !- Field 21
    For: Sunday Holidays,    !- Field 22
    Until: 24:00,15.6,       !- Field 23
    For: SummerDesignDay WinterDesignDay,!- Field 24
    Until: 06:00,15.6,       !- Field 25
    Until: 07:00,17.8,       !- Field 26
    Until: 08:00,20.0,       !- Field 27
    Until: 18:00,21.1,       !- Field 28
    Until: 24:00,15.6,       !- Field 29
    For: Weekdays Saturday AllOtherDays,!- Field 30
    Until: 06:00,15.6,
    Until: 18:00,21.1,
    Until: 24:00,15.6;


  Schedule:Compact,
    Office Heating Schedule, !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Sunday Holidays,    !- Field 2
    Until: 24:00,15.6,       !- Field 3
    For: SummerDesignDay WinterDesignDay,!- Field 4
    Until: 06:00,15.6,       !- Field 5
    Until: 07:00,17.8,       !- Field 6
    Until: 08:00,20.0,       !- Field 7
    Until: 18:00,21.1,       !- Field 8
    Until: 24:00,15.6,       !- Field 9
    For: Weekdays Saturday AllOtherDays,!- Field 10
    Until: 06:00,15.6,
    Until: 18:00,21.1,
    Until: 24:00,15.6;


  Schedule:Compact,
    Office Cooling Schedule, !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Sunday Holidays,    !- Field 12
    Until: 24:00,29.4,       !- Field 13
    For: SummerDesignDay WinterDesignDay,!- Field 14
    Until: 06:00,29.4,       !- Field 15
    Until: 07:00,27.8,       !- Field 16
    Until: 08:00,25.6,       !- Field 17
    Until: 18:00,23.9,       !- Field 18
    Until: 24:00,29.4,       !- Field 19
    For: Weekdays Saturday AllOtherDays,!- Field 20
    Until: 06:00,29.4,
    Until: 18:00,23.9,
    Until: 24:00,29.4;


  Schedule:Compact,
    Bulk Storage Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,10.0;       !- Field 3

  Schedule:Compact,
    ZoneControlSchedule,     !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3


  Schedule:Compact,
    Office DHW Schedule,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Sunday Holidays,    !- Field 2
    Until: 24:00,0.015,      !- Field 3
    For: Weekdays Saturday AllOtherDays,!- Field 4
    Until: 06:00,0.000,      !- Field 5
    Until: 07:00,0.050,      !- Field 6
    Until: 08:00,0.101,      !- Field 7
    Until: 09:00,0.399,      !- Field 8
    Until: 11:00,0.501,      !- Field 9
    Until: 12:00,0.696,      !- Field 10
    Until: 13:00,0.900,      !- Field 11
    Until: 14:00,0.798,      !- Field 12
    Until: 15:00,0.696,      !- Field 13
    Until: 16:00,0.798,      !- Field 14
    Until: 17:00,0.297,      !- Field 15
    Until: 18:00,0.050,      !- Field 16
    Until: 24:00,0.000;      !- Field 17

  Schedule:Compact,
    Hot Water Setpoint Temp Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    ALWAYS_OFF,              !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    ALWAYS_ON,               !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Exterior_Lgt_ALWAYS_ON,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3


  Schedule:Compact,
    Exterior_Lgt_189_1,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:Weekdays,            !- Field 2
    Until:  9:00,0.5,        !- Field 3
    Until: 18:00,1.0,        !- Field 5
    Until: 24:00,0.5,        !- Field 7
    For:Saturday,            !- Field 9
    Until: 24:00,0.5,        !- Field 10
    For:Sunday Holidays AllOtherDays, !- Field 12
    Until: 24:00,0.5;        !- Field 13

  Schedule:Compact,
    Exterior Light Schedule, !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 08:00,1,          !- Field 3
    Until: 17:00,0,          !- Field 4
    Until: 24:00,1;          !- Field 5

  Schedule:Compact,
    Always Off Schedule,     !- Name
    Fraction,                !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 24:00,0;          !- Field 3

  Schedule:Compact,
    COMPACT HVAC-ALWAYS 1,   !- Name
    COMPACT HVAC Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    COMPACT HVAC-ALWAYS 4,   !- Name
    COMPACT HVAC Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    Fine Storage Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,15.56;      !- Field 3

  Schedule:Compact,
    Fine Storage Cooling Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,26.7;       !- Field 3

  Schedule:Compact,
    OA Damper Off during off hrs Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDay Saturday CustomDay1 CustomDay2, !- Field 2
    Until: 8:00,0.0,         !- Field 3
    Until: 17:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Sunday Holiday,     !- Field 9
    Until: 24:00,0.0,        !- Field 10
    For: SummerDesignDay,    !- Field 12
    Until: 24:00,1.0,        !- Field 13
    For: WinterDesignDay,    !- Field 15
    Until: 24:00,1.0;        !- Field 16

  Schedule:Compact,
    OA Damper Always ON Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3


  Schedule:Compact,
    MinOA_Sched,             !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    UnitHeaterAvailability,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.00;       !- Field 3

  Schedule:Compact,
    UnitVentMaxOA,           !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.00;       !- Field 3

  Schedule:Compact,
    Zone3HeatingCoilAvailability,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.00;       !- Field 3

  Schedule:Compact,
    Always On Schedule,      !- Name
    Fraction,                !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 24:00,1;          !- Field 3

  Schedule:Compact,
    Exterior_Ltg_Sch,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,1.0,        !- Field 3
    Until: 19:00,0.0,        !- Field 5
    Until: 24:00,1.0;        !- Field 7

  Schedule:Compact,
    Office Infil Schedule,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Sunday Holidays SummerDesignDay WinterDesignDay,!- Field 2
    Until: 24:00,1.00,       !- Field 3
    For: Weekdays Saturday AllOtherDays,!- Field 4
    Until: 07:00,1.00,       !- Field 5
    Until: 09:00,1.25,       !- Field 6
    Until: 16:00,0.50,       !- Field 7
    Until: 18:00,1.25,       !- Field 8
    Until: 24:00,1.00;       !- Field 9

  Schedule:Compact,
    Fine Sorage Infil Schedule,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Sunday Holidays,    !- Field 2
    Until: 24:00,1.0,        !- Field 3
    For: SummerDesignDay WinterDesignDay,!- Field 4
    Until: 24:00,1.25,       !- Field 5
    For: Weekdays Saturday AllOtherDays,!- Field 6
    Until: 07:00,1.0,        !- Field 7
    Until: 09:00,1.25,       !- Field 8
    Until: 16:00,0.5,        !- Field 9
    Until: 18:00,1.25,       !- Field 10
    Until: 24:00,1.0;        !- Field 11

  Schedule:Compact,
    Bulk Storage Infil_Base Schedule,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Sunday Holidays,    !- Field 2
    Until: 24:00,0.765,      !- Field 3
    For: SummerDesignDay WinterDesignDay,!- Field 4
    Until: 24:00,1.0,        !- Field 5
    For: Weekdays Saturday AllOtherDays,!- Field 6
    Until: 08:00,0.765,      !- Field 7
    Until: 12:00,1,          !- Field 8
    Until: 13:00,0.765,      !- Field 9
    Until: 17:00,1,          !- Field 10
    Until: 24:00,0.765;      !- Field 11

  Schedule:Compact,
    Bulk Storage Infil_Adva Schedule,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Sunday Holidays,    !- Field 2
    Until: 24:00,0.75,       !- Field 3
    For: SummerDesignDay WinterDesignDay,!- Field 4
    Until: 24:00,1.0,        !- Field 5
    For: Weekdays Saturday AllOtherDays,!- Field 6
    Until: 08:00,0.75,       !- Field 7
    Until: 12:00,1,          !- Field 8
    Until: 13:00,0.75,       !- Field 9
    Until: 17:00,1,          !- Field 10
    Until: 24:00,0.75;       !- Field 11

  Schedule:Compact,
    INFIL_Door_Opening_SCH,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 07:00,0.131, !- Field 5
    Until: 08:00,1.0,        !- Field 7
    Until: 12:00,0.131, !- Field 9
    Until: 13:00,1.0,        !- Field 11
    Until: 17:00,0.131, !- Field 13
    Until: 18:00,1.0,        !- Field 15
    Until: 19:00,0.131, !- Field 17
    Until: 24:00,0.0,        !- Field 19
    For: Saturday Sunday Holidays AllOtherDays, !- Field 21
    Until: 24:00,0.0;        !- Field 22

  Schedule:Compact,
    ZONE3 BULK STORAGE Activity Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,131.85;     !- Field 3

  Schedule:Compact,
    ZONE2 FINE STORAGE Activity Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,131.85;     !- Field 3

  Schedule:Compact,
    DaylightAvailSch,         !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    1;                        !- Field 7

 !-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

  People,
    Office People,           !- Name
    Zone1 Office,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    18.580626,               !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity Schedule,!- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged;            !- Mean Radiant Temperature Calculation Type

  People,
    ZONE2 FINE STORAGEPeople,!- Name
    Zone2 Fine Storage,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    30,                      !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    ZONE2 FINE STORAGE Activity Schedule,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged;            !- Mean Radiant Temperature Calculation Type

  People,
    ZONE3 BULK STORAGEPeople,!- Name
    Zone3 Bulk Storage,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    69,                      !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    ZONE3 BULK STORAGE Activity Schedule,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged;            !- Mean Radiant Temperature Calculation Type

 !-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

  Lights,
    Office Lights,           !- Name
    Zone1 Office,            !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_office,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.163299,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Fine Storage Area Lights,!- Name
    Zone2 Fine Storage,      !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_fine_storage,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.684381,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Bulk Storage Area Lights,!- Name
    Zone3 Bulk Storage,      !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_bulk_storage,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.196881,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

 !-   ===========  ALL OBJECTS IN CLASS: ELECTRIC EQUIPMENT ===========

  ElectricEquipment,
    Office Plug Load,        !- Name
    Zone1 Office,            !- Zone or ZoneList or Space or SpaceList Name
    Office_Plug_SCH,         !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1912.5,                  !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Bulk Storage  Plug Load, !- Name
    Zone3 Bulk Storage,      !- Zone or ZoneList or Space or SpaceList Name
    Bulk Storage Plug Schedule,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    8200.12,                 !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: EXTERIORLIGHTS ===========


  Exterior:Lights,
    Exterior_Lights_a,       !- Name
    Exterior_lighting_schedule_a,  !- Schedule Name
    119.03,!- Design Level {W}
    AstronomicalClock,       !- Control Option
    General;                 !- End-Use Subcategory

  Exterior:Lights,
    Exterior_Lights_b,       !- Name
    Exterior_lighting_schedule_b_2016,  !- Schedule Name
    2955.82,!- Design Level {W}
    AstronomicalClock,       !- Control Option
    General;                 !- End-Use Subcategory

  Exterior:Lights,
    Exterior_Lights_c,       !- Name
    Exterior_lighting_schedule_c_2016,  !- Schedule Name
    694.12,!- Design Level {W}
    AstronomicalClock,       !- Control Option
    General;                 !- End-Use Subcategory


  Schedule:Compact,
    Exterior_lighting_schedule_a,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:AllDays,             !- Field 2
    Until: 06:00,0,          !- Field 3
    Until: 24:00,1;          !- Field 5


  Schedule:Compact,
    Exterior_lighting_schedule_b,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:AllDays,             !- Field 2
    Until: 06:00,0.7,        !- Field 3
    Until: 24:00,1;          !- Field 5

  Schedule:Compact,
    Exterior_lighting_schedule_a_IECC2015,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:Weekdays SummerDesignDay, !- Field 2
    Until: 08:00,0,          !- Field 3
    Until: 18:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For:Saturdays,           !- Field 9
    Until: 24:00,0,          !- Field 10
    For:AllOtherDays,        !- Field 12
    Until: 24:00,0;          !- Field 13


  Schedule:Compact,
    Exterior_lighting_schedule_b_2016,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:AllDays,             !- Field 2
    Until: 06:00,0.5,        !- Field 3
    Until: 24:00,1;          !- Field 5


  Schedule:Compact,
    Exterior_lighting_schedule_c_2016,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:AllDays,             !- Field 2
    Until: 06:00,0.5,        !- Field 3
    Until: 20:00,1,          !- Field 5
    Until: 24:00,0.5;        !- Field 7

 Schedule:Constant,SZ_system_OA_Max_Frac_SCH,Fraction,
  0.75;

!-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTING:CONTROLS ===========

  ZoneInfiltration:DesignFlowRate,
    Office Infiltration,     !- Name
    Zone1 Office,            !- Zone or ZoneList Name
    Office Infil Schedule,   !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Office Door Infiltration,!- Name
    Zone1 Office,            !- Zone or ZoneList Name
    INFIL_Door_Opening_SCH,  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.176508178,           !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Fine Storage Infiltration,  !- Name
    Zone2 Fine Storage,      !- Zone or ZoneList Name
    Fine Sorage Infil Schedule,  !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

!- infil_bulk_doors = 0.000899646905943505
!- infil_bulk_general = 0.000569572250459736
!- infil_bulk = 0.00146921915640324


  ! Infiltration in bulk zone is a combination of general and door infiltration

  ZoneInfiltration:DesignFlowRate,
    Bulk Storage Infiltration,  !- Name
    Zone3 Bulk Storage,      !- Zone or ZoneList Name
    Bulk Storage Infil_Base Schedule,  !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
                             ,  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00146921915640324,             !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

 !-   ===========  ALL OBJECTS IN CLASS: VENTILATION ===========

  ZoneVentilation:DesignFlowRate,
    Bulk Storage Ventilation-1,  !- Name
    Zone3 Bulk Storage,      !- Zone or ZoneList Name
    Always On Schedule,      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    37.7600047937506,        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Exhaust,                 !- Ventilation Type
    31.1361206455786,        !- Fan Pressure Rise {Pa}
    0.51,                    !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    29.4444452244559,        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

  ZoneVentilation:DesignFlowRate,
    Bulk Storage Ventilation-2,  !- Name
    Zone3 Bulk Storage,      !- Zone or ZoneList Name
    Always On Schedule,      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.943894887865287,     !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    ,                        !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    -73.3333352760033,       !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    29.4444452244559,        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}


!
!  ! Utility and Submeter
!
!    Output:Meter,Electricity:Facility,Hourly;
!    Output:Meter,Gas:Facility,Hourly;
!    Output:Meter,InteriorLights:Electricity,Hourly;
!    Output:Meter,ExteriorLights:Electricity,Hourly;
!    Output:Meter,InteriorEquipment:Electricity,Hourly;
!    Output:Meter,ExteriorEquipment:Electricity,Hourly;
!    Output:Meter,Fans:Electricity,Hourly;
!    Output:Meter,Pumps:Electricity,Hourly;
!    Output:Meter,Heating:Electricity,Hourly;
!    Output:Meter,Cooling:Electricity,Hourly;
!    Output:Meter,HeatRejection:Electricity,Hourly;
!    Output:Meter,Humidifier:Electricity,Hourly;
!    Output:Meter,HeatRecovery:Electricity,Hourly;
!    Output:Meter,DHW:Electricity,Hourly;
!    Output:Meter,Cogeneration:Electricity,Hourly;
!    Output:Meter,Refrigeration:Electricity,Hourly;
!    Output:Meter,WaterSystems:Electricity,Hourly;
!
!    Output:Meter,InteriorLights:NaturalGas,Hourly;
!    Output:Meter,ExteriorLights:NaturalGas,Hourly;
!    Output:Meter,InteriorEquipment:NaturalGas,Hourly;
!    Output:Meter,ExteriorEquipment:NaturalGas,Hourly;
!    Output:Meter,Fans:NaturalGas,Hourly;
!    Output:Meter,Pumps:NaturalGas,Hourly;
!    Output:Meter,Heating:NaturalGas,Hourly;
!    Output:Meter,Cooling:NaturalGas,Hourly;
!    Output:Meter,HeatRejection:NaturalGas,Hourly;
!    Output:Meter,Humidifier:NaturalGas,Hourly;
!    Output:Meter,HeatRecovery:NaturalGas,Hourly;
!    Output:Meter,DHW:NaturalGas,Hourly;
!    Output:Meter,Cogeneration:NaturalGas,Hourly;
!    Output:Meter,Refrigeration:NaturalGas,Hourly;
!    Output:Meter,WaterSystems:NaturalGas,Hourly;
!
 !-   ===========  ALL OBJECTS IN CLASS: REPORT ===========

  Output:Surfaces:Drawing,DXF,Triangulate3DFace;

  Output:VariableDictionary,Regular;

  Output:Constructions,Constructions;

 !-   ===========  ALL OBJECTS IN CLASS: REPORT:TABLE:STYLE ===========

  OutputControl:Table:Style,
    CommaAndHTML;            !- Column Separator

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========


  OutputControl:ReportingTolerances,
    0.556,                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.556;                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

 !-   ===========  ALL OBJECTS IN CLASS: REPORT:TABLE:PREDEFINED ===========

  Output:Table:SummaryReports,
    AllSummaryAndMonthly;    !- Report 1 Name

 !-   ===========  ALL OBJECTS IN CLASS: REPORT:TABLE:MONTHLY ===========

  Output:Table:Monthly,
    NameHolderMonthlySummary TaskPurpose ProgressIndicator,        !- Name   ProgressIndicator,ForDetermination2019, ...
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1

  Output:Table:Monthly,
    NameHolderMonthlySummary CodeName ASHRAE901,          !- Name   ASHRAE901, ASHRAE1891, IECC, Title24, ORSC, IGCC, ...
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1
    
  Output:Table:Monthly,
    NameHolderMonthlySummary CodeYear 2022,          !- Name   all years for ASHRAE90.1, IECC, ASHRAE189.1
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1
    
  Output:Table:Monthly,
    NameHolderMonthlySummary CodeAmendment NoneAmend,        !- Name   StateAmend,EEM, NoneAmend for national or state without amendment
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1

  Output:Table:Monthly,
    NameHolderMonthlySummary PrototypeName Warehouse,    !- Name   16 Prototypes 
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1

  Output:Table:Monthly,
    NameHolderMonthlySummary TaskScope National,            !- Name   National, State, City
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1
        
  Output:Table:Monthly,
    NameHolderMonthlySummary State National,                !- Name   National for national analysis, NewYork, Utah,... for state analysis, or city name for city analysis. Spell out the name of the state without space between words 
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1
    
  Output:Table:Monthly,
    NameHolderMonthlySummary ClimateZone 4B,    !- Name   0-8
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1
    
  Output:Table:Monthly,
    NameHolderMonthlySummary RepresentCity USA_NM_Albuquerque,         !- Name   representative city like Honolulu for national, for each state, for city analysis.  this is not the city of the weather file.  The weather city will be extracted from epw file
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1


  Sizing:Parameters,
    1.2,                     !- Heating Sizing Factor
    1.2,                     !- Cooling Sizing Factor
    6;                       !- Timesteps in Averaging Window

Output:Diagnostics,DisplayExtraWarnings;


!-~~~~ BldgTypeDep_tmpl ~~~


! BEGIN ECONOMIZER MAP
! Economizer Name, DX COIL Name
! PSZ-Office_OA_Controller, PSZ-Office Cooling Coil
! PSZ-Fine Storage_OA_Controller, PSZ-Fine Storage Cooling Coil
! END ECONOMIZER MAP

! BEGIN EMS PROGRAM MAP
! EMS PROGRAM, DX COIL Name
! PSZ-Office, PSZ-Office Cooling Coil
! PSZ-Fine Storage, PSZ-Fine Storage Cooling Coil
! END EMS PROGRAM MAP

  WaterHeater:Mixed,
    SWHSys1 Water Heater,    !- Name
    0.0757082515247699,      !- Tank Volume {m3}
    Hot Water Setpoint Temp Schedule,  !- Setpoint Temperature Schedule Name
    2.00000005298191,        !- Deadband Temperature Difference {deltaC}
    82.2222244003673,        !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    6154.74805507525,        !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    ELECTRICITY,             !- Heater Fuel Type
    1,                 !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    481,         !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ELECTRICITY,             !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    481,         !- On Cycle Parasitic Fuel Consumption Rate {W}
    ELECTRICITY,             !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    Zone1 Office,            !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    0.798542706558535,                 !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    0.798542706558535,                 !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    8.07469089073934E-06,    !- Peak Use Flow Rate {m3/s}
    Office DHW Schedule,     !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Use Side Inlet Node Name
    ,                        !- Use Side Outlet Node Name
    ,                        !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    ,                        !- Source Side Effectiveness
    ,                        !- Use Side Design Flow Rate {m3/s}
    ,                        !- Source Side Design Flow Rate {m3/s}
    ;                        !- Indirect Water Heating Recovery Time {hr}


!-~~~~ EMS_tmpl ~~~

! Output:Variable,*,Heating Coil Heating Energy,hourly; !- HVAC Sum J ! the total amount of heat transfer taking place in the coil
! Output:Variable,*,Cooling Coil Total Cooling Energy,hourly; !- HVAC Sum J ! Energy removed from air loop by Cooling Coils. total amount of heat transfer taking place in the coil
! Output:Variable,*,Cooling Coil Electric Energy,hourly; !- HVAC Sum J
! Output:Variable,*,Cooling Coil Total Cooling Rate,hourly; !- HVAC Average W
! Output:Variable,*,Cooling Coil Total Cooling Energy,hourly; !- HVAC Sum J
! Output:Variable,*,Heating Coil Electric Energy,hourly; !- HVAC Sum J
! Output:Variable,*,Heating Coil Heating Energy,hourly; !- HVAC Sum J
! Output:Variable,*,Heating Coil Heating Rate,hourly; !- HVAC Average W
! Output:Variable,*,Air System Cooling Coil Total Cooling Energy,Hourly;
! Output:Variable,*,Air System DX Cooling Coil Electric Energy,hourly; !- HVAC Sum J
! Output:Variable,*,Air System Heating Coil Total Heating Energy,Hourly;
! Output:Variable,*,Air System DX Heating Coil Electric Energy,hourly; !- HVAC Sum J
! Output:Variable,*,Fan Electric Power,hourly; !- HVAC Average W
! Output:Variable,*,Humidifier Electric Power,hourly; !- HVAC Average W
! Output:Variable,*,Pump Mass Flow Rate,hourly; !- HVAC Average ! the water outlet mass flow rate
! Output:Variable,*,Pump Shaft Power,hourly; !- HVAC Average W
! Output:Variable,*,Pump Electric Power,hourly; !- HVAC Average W
! Output:Variable,*,Pump Outlet Temperature,hourly; !- HVAC Average C
! Output:Variable,*,Site Outdoor Air Drybulb Temperature,Hourly;
! Output:Variable,*,Site Outdoor Air Wetbulb Temperature,Hourly;
! Output:Variable,*,Fan Air Mass Flow Rate,hourly; !- HVAC Average ! the amount of outdoor air entering the zone
! Output:Variable,*,Air System Outdoor Air Mass Flow Rate,hourly; !- HVAC Average ! average outdoor air mass flow rate introduced by the outdoor air controller
! Output:Variable,*,Water Heater Heating Rate,Hourly;

! Output:Variable,PSZ-Office OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,PSZ-Office Supply Equipment Inlet Node,System Node Temperature,Hourly;
! Output:Variable,PSZ-Office Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,PSZ-Office Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,PSZ-Office NA,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,PSZ-Office NA,System Node Temperature,Hourly;
! Output:Variable,PSZ-Office NA,System Node Wetbulb Temperature,Hourly;
! Output:Variable,PSZ-Fine Storage OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,PSZ-Fine Storage Supply Equipment Inlet Node,System Node Temperature,Hourly;
! Output:Variable,PSZ-Fine Storage Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,PSZ-Fine Storage Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,PSZ-Fine Storage NA,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,PSZ-Fine Storage NA,System Node Temperature,Hourly;
! Output:Variable,PSZ-Fine Storage NA,System Node Wetbulb Temperature,Hourly;
! Output:Variable,Zone3UnitHeater Zone3HiRadiant System Inlet,System Node Temperature,Hourly;
! Output:Variable,Zone3UnitHeater Zone3HiRadiant System Inlet,System Node Wetbulb Temperature,Hourly;
! Output:Variable,Zone3UnitHeater Zone3HiRadiant System Inlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,Zone3UnitHeater Zone3HiRadiant System Outlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,Zone3UnitHeater Zone3HiRadiant System Outlet,System Node Temperature,Hourly;
! Output:Variable,Zone3UnitHeater Zone3HiRadiant System Outlet,System Node Wetbulb Temperature,Hourly;


  Output:Meter:MeterFileOnly,Electricity:Facility,Hourly;
  Output:Meter:MeterFileOnly,ElectricityNet:Facility,Hourly;
  Output:Meter:MeterFileOnly,Gas:Facility,Hourly;
  Output:Meter:MeterFileOnly,Electricity:Facility,Hourly;
  Output:Meter:MeterFileOnly,ElectricityNet:Facility,Hourly;
  Output:Meter:MeterFileOnly,Gas:Facility,Hourly;

!-======================================================================
!- HVAC SYSTEM SECTION - GENERATED BY HVAC-LLM
!-======================================================================
!- Generated from user request (if provided)
!- This section contains all HVAC equipment objects
!- Generation timestamp: 2026-06-20 18:32:19
!-======================================================================

ZoneControl:Thermostat,
Thermostat_Zone1 Office,  !- Name
Zone1 Office,             !- Zone or ZoneList Name
ThermostatSetpoint:DualSetpoint,  !- Control Type Schedule Name
ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
Htg-SetP-Sch,             !- Control 1 Name
Clg-SetP-Sch;             !- Control 2 Name

ZoneControl:Thermostat,
Thermostat_Zone2 Fine Storage,  !- Name
Zone2 Fine Storage,       !- Zone or ZoneList Name
ThermostatSetpoint:DualSetpoint,  !- Control Type Schedule Name
ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
Htg-SetP-Sch,             !- Control 1 Name
Clg-SetP-Sch;             !- Control 2 Name

ZoneControl:Thermostat,
Thermostat_Zone3 Bulk Storage,  !- Name
Zone3 Bulk Storage,       !- Zone or ZoneList Name
ThermostatSetpoint:DualSetpoint,  !- Control Type Schedule Name
ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
Htg-SetP-Sch,             !- Control 1 Name
Clg-SetP-Sch;             !- Control 2 Name

HVACTemplate:System:VRF,
VRF_System_1,             !- Name
,                         !- System Availability Schedule Name
Autosize,                 !- Gross Rated Total Cooling Capacity
3.5,                      !- Gross Rated Cooling COP
-6.0,                     !- Minimum Outdoor Temperature in Cooling Mode
43.0,                     !- Maximum Outdoor Temperature in Cooling Mode
Autosize,                 !- Gross Rated Heating Capacity
1.0,                      !- Rated Heating Capacity Sizing Ratio
3.8,                      !- Gross Rated Heating COP
-20.0,                    !- Minimum Outdoor Temperature in Heating Mode
15.5,                     !- Maximum Outdoor Temperature in Heating Mode
0.15;                     !- Minimum Heat Pump Part Load Ratio

HVACTemplate:Zone:VRF,
Zone1 Office,             !- Zone Name
VRF_System_1,             !- Template VRF System Name
Thermostat_Zone1 Office,  !- Template Thermostat Name
,                         !- Zone Cooling Design Supply Air Temperature Input Method
,                         !- Zone Cooling Design Supply Air Temperature
,                         !- Zone Cooling Design Supply Air Humidity Input Method
,                         !- Zone Cooling Design Supply Air Humidity
,                         !- Zone Heating Design Supply Air Temperature Input Method
,                         !- Zone Heating Design Supply Air Temperature
,                         !- Zone Heating Design Supply Air Humidity Input Method
,                         !- Zone Heating Design Supply Air Humidity
Autosize,                 !- Cooling Design Air Flow Rate
Autosize,                 !- Cooling Minimum Air Flow per Zone Floor Area
Autosize,                 !- Cooling Minimum Air Flow
Autosize,                 !- Cooling Minimum Air Flow Fraction
Autosize,                 !- Heating Design Air Flow Rate
Autosize,                 !- Heating Minimum Air Flow per Zone Floor Area
Autosize,                 !- Heating Minimum Air Flow
Autosize,                 !- Heating Minimum Air Flow Fraction
Autosize,                 !- No Load Supply Air Flow Rate
Autosize,                 !- Cooling Coil Gross Rated Total Capacity
Autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
,                         !- Heating Coil Type
,                         !- Heating Coil Capacity
Autosize;                 !- Heat Pump Heating Coil Gross Rated Capacity

HVACTemplate:Zone:VRF,
Zone2 Fine Storage,       !- Zone Name
VRF_System_1,             !- Template VRF System Name
Thermostat_Zone2 Fine Storage,  !- Template Thermmostat Name
,                         !- Zone Cooling Design Supply Air Temperature Input Method
,                         !- Zone Cooling Design Supply Air Temperature
,                         !- Zone Cooling Design Supply Air Humidity Input Method
,                         !- Zone Cooling Design Supply Air Humidity
,                         !- Zone Heating Design Supply Air Temperature Input Method
,                         !- Zone Heating Design Supply Air Temperature
,                         !- Zone Heating Design Supply Air Humidity Input Method
,                         !- Zone Heating Design Supply Air Humidity
Autosize,                 !- Cooling Design Air Flow Rate
Autosize,                 !- Cooling Minimum Air Flow per Zone Floor Area
Autosize,                 !- Cooling Minimum Air Flow
Autosize,                 !- Cooling Minimum Air Flow Fraction
Autosize,                 !- Heating Design Air Flow Rate
Autosize,                 !- Heating Minimum Air Flow per Zone Floor Area
Autosize,                 !- Heating Minimum Air Flow
Autosize,                 !- Heating Minimum Air Flow Fraction
Autosize,                 !- No Load Supply Air Flow Rate
Autosize,                 !- Cooling Coil Gross Rated Total Capacity
Autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
,                         !- Heating Coil Type
,                         !- Heating Coil Capacity
Autosize;                 !- Heat Pump Heating Coil Gross Rated Capacity

HVACTemplate:Zone:VRF,
Zone3 Bulk Storage,       !- Zone Name
VRF_System_1,             !- Template VRF System Name
Thermostat_Zone3 Bulk Storage,  !- Template Thermmostat Name
,                         !- Zone Cooling Design Supply Air Temperature Input Method
,                         !- Zone Cooling Design Supply Air Temperature
,                         !- Zone Cooling Design Supply Air Humidity Input Method
,                         !- Zone Cooling Design Supply Air Humidity
,                         !- Zone Heating Design Supply Air Temperature Input Method
,                         !- Zone Heating Design Supply Air Temperature
,                         !- Zone Heating Design Supply Air Humidity Input Method
,                         !- Zone Heating Design Supply Air Humidity
Autosize,                 !- Cooling Design Air Flow Rate
Autosize,                 !- Cooling Minimum Air Flow per Zone Floor Area
Autosize,                 !- Cooling Minimum Air Flow
Autosize,                 !- Cooling Minimum Air Flow Fraction
Autosize,                 !- Heating Design Air Flow Rate
Autosize,                 !- Heating Minimum Air Flow per Zone Floor Area
Autosize,                 !- Heating Minimum Air Flow
Autosize,                 !- Heating Minimum Air Flow Fraction
Autosize,                 !- No Load Supply Air Flow Rate
Autosize,                 !- Cooling Coil Gross Rated Total Capacity
Autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
,                         !- Heating Coil Type
,                         !- Heating Coil Capacity
Autosize;                 !- Heat Pump Heating Coil Gross Rated Capacity
