    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    3.716,                   !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    3.716,                   !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Computer_Class_ZN_1_FLR_1,  !- Name
    Computer_Class_ZN_1_FLR_1,  !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_Extend,     !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    3.716,                   !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Mech_ZN_1_FLR_1,         !- Name
    Mech_ZN_1_FLR_1,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4.069,                   !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Bath_ZN_1_FLR_1,         !- Name
    Bath_ZN_1_FLR_1,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    10.227,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Offices_ZN_1_FLR_1,      !- Name
    Offices_ZN_1_FLR_1,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_Offices_w_SB,  !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    18.579,                  !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Gym_ZN_1_FLR_1,          !- Name
    Gym_ZN_1_FLR_1,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_Gym,        !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    3.096,                   !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Kitchen_ZN_1_FLR_1,      !- Name
    Kitchen_ZN_1_FLR_1,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    26.993,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Cafeteria_ZN_1_FLR_1,    !- Name
    Cafeteria_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_Cafeteria,  !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    0.929,                   !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Library_Media_Center_ZN_1_FLR_1,  !- Name
    Library_Media_Center_ZN_1_FLR_1,  !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    9.289,                   !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    MAIN_CORRIDOR_ZN_1_FLR_1,!- Name
    MAIN_CORRIDOR_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    29.388,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    LOBBY_ZN_1_FLR_1,        !- Name
    LOBBY_ZN_1_FLR_1,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    18.408,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

  Lights,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Lights,  !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_classroom,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.42257,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Lights,  !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_classroom,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.42257,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Corridor_Pod_1_ZN_1_FLR_1_Lights,  !- Name
    Corridor_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_corridor,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4.289247,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Lights,  !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_classroom,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.42257,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Lights,  !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_classroom,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.42257,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Lights,  !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_classroom,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.42257,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Lights,  !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_classroom,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.42257,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Corridor_Pod_2_ZN_1_FLR_1_Lights,  !- Name
    Corridor_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_corridor,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4.289247,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Lights,  !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_classroom,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.42257,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Lights,  !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_classroom,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.42257,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Lights,  !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_classroom,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.42257,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Lights,  !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_classroom,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.42257,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Corridor_Pod_3_ZN_1_FLR_1_Lights,  !- Name
    Corridor_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_corridor,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4.289247,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Lights,  !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_classroom,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.42257,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Lights,  !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_classroom,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.42257,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Computer_Class_ZN_1_FLR_1_Lights,  !- Name
    Computer_Class_ZN_1_FLR_1,  !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_computer_room,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.42257,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Main_Corridor_ZN_1_FLR_1_Lights,  !- Name
    Main_Corridor_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_corridor,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4.289247,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Lobby_ZN_1_FLR_1_Lights, !- Name
    Lobby_ZN_1_FLR_1,        !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_lobby,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.750008,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Mech_ZN_1_FLR_1_Lights,  !- Name
    Mech_ZN_1_FLR_1,         !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_mechanical,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.878133,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Bath_ZN_1_FLR_1_Lights,  !- Name
    Bath_ZN_1_FLR_1,         !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_bath,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.168761,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Offices_ZN_1_FLR_1_Lights,  !- Name
    Offices_ZN_1_FLR_1,      !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_office,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.357204,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Gym_ZN_1_FLR_1_Lights,   !- Name
    Gym_ZN_1_FLR_1,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_gym,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.188129,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Kitchen_ZN_1_FLR_1_Lights,  !- Name
    Kitchen_ZN_1_FLR_1,      !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_kitchen,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    11.528136,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Cafeteria_ZN_1_FLR_1_Lights,  !- Name
    Cafeteria_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_cafeteria,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.4875,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Library_Media_Center_ZN_1_FLR_1_Lights,  !- Name
    Library_Media_Center_ZN_1_FLR_1,  !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_library,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.501263,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

  ElectricEquipment,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1485.0000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    7155.0000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Corridor_Pod_1_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Corridor_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    768.0000,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1485.0000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    7155.0000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1485.0000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    7155.0000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Corridor_Pod_2_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Corridor_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    768.0000,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1485.0000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    7155.0000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1485.0000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    7155.0000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Corridor_Pod_3_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Corridor_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    768.0000,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1485.0000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    4725.0000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Computer_Class_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Computer_Class_ZN_1_FLR_1,  !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    3240.0000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Main_Corridor_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Main_Corridor_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2184.0000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Lobby_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Lobby_ZN_1_FLR_1,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    684.0000,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Mech_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Mech_ZN_1_FLR_1,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2520.0000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Bath_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Bath_ZN_1_FLR_1,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    760.0000,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Offices_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Offices_ZN_1_FLR_1,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    4762.8000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Gym_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Gym_ZN_1_FLR_1,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1785.0000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Kitchen_ZN_1_FLR_1_MiscElec_Equip,  !- Name
    Kitchen_ZN_1_FLR_1,      !- Zone or ZoneList or Space or SpaceList Name
    KITCHEN_ELEC_EQUIP_SCH,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    31995.6,  !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.2500,                  !- Fraction Latent
    0.3000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Lost
    Cooking;                 !- End-Use Subcategory


  ElectricEquipment,
    Kitchen_ZN_1_FLR_1_Reach-in-Freezer,  !- Name
    Kitchen_ZN_1_FLR_1,      !- Zone or ZoneList or Space or SpaceList Name
    Always_on,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    555,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.0000,                  !- Fraction Radiant
    1.0000,                  !- Fraction Lost
    ReachInFreezer;          !- End-Use Subcategory

  ElectricEquipment,
    Kitchen_ZN_1_FLR_1_Reach-in-Refrigerator,  !- Name
    Kitchen_ZN_1_FLR_1,      !- Zone or ZoneList or Space or SpaceList Name
    Always_on,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    313.3,   !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.0000,                  !- Fraction Radiant
    1.0000,                  !- Fraction Lost
    ReachInRefrigerator;     !- End-Use Subcategory

  ElectricEquipment,
    Cafeteria_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Cafeteria_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    KITCHEN_ELEC_EQUIP_SCH,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    7997.85,  !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    Cooking;                 !- End-Use Subcategory

  ElectricEquipment,
    Library_Media_Center_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Library_Media_Center_ZN_1_FLR_1,  !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    5985.0000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: GASEQUIPMENT ===========

  GasEquipment,
    Kitchen_ZN_1_FLR_1_MiscGas_Equip,  !- Name
    Kitchen_ZN_1_FLR_1,      !- Zone or ZoneList or Space or SpaceList Name
    KITCHEN_GAS_EQUIP_SCH,   !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    240424.8,  !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0.1000,                  !- Fraction Latent
    0.2000,                  !- Fraction Radiant
    0.7000,                  !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    Cooking;                 !- End-Use Subcategory

    !-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTING:DETAILED ===========

  ZoneInfiltration:DesignFlowRate,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Infiltration,  !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Infiltration,  !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Corridor_Pod_1_ZN_1_FLR_1_Infiltration,  !- Name
    Corridor_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Infiltration,  !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Infiltration,  !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Infiltration,  !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Infiltration,  !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Corridor_Pod_2_ZN_1_FLR_1_Infiltration,  !- Name
    Corridor_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Infiltration,  !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Infiltration,  !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Infiltration,  !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Infiltration,  !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Corridor_Pod_3_ZN_1_FLR_1_Infiltration,  !- Name
    Corridor_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Infiltration,  !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Infiltration,  !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Computer_Class_ZN_1_FLR_1_Infiltration,  !- Name
    Computer_Class_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Main_Corridor_ZN_1_FLR_1_Infiltration,  !- Name
    Main_Corridor_ZN_1_FLR_1,!- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Lobby_ZN_1_FLR_1_Infiltration,  !- Name
    Lobby_ZN_1_FLR_1,        !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Lobby_ZN_1_FLR_1_Door_Infiltration,  !- Name
    Lobby_ZN_1_FLR_1,        !- Zone or ZoneList Name
    INFIL_Door_Opening_SCH,  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    3.031315581,           !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Mech_ZN_1_FLR_1_Infiltration,  !- Name
    Mech_ZN_1_FLR_1,         !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Bath_ZN_1_FLR_1_Infiltration,  !- Name
    Bath_ZN_1_FLR_1,         !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Offices_ZN_1_FLR_1_Infiltration,  !- Name
    Offices_ZN_1_FLR_1,      !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Gym_ZN_1_FLR_1_Infiltration,  !- Name
    Gym_ZN_1_FLR_1,          !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Kitchen_ZN_1_FLR_1_Infiltration,  !- Name
    Kitchen_ZN_1_FLR_1,      !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Cafeteria_ZN_1_FLR_1_Infiltration,  !- Name
    Cafeteria_ZN_1_FLR_1,    !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Library_Media_Center_ZN_1_FLR_1_Infiltration,  !- Name
    Library_Media_Center_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========

  Exterior:Lights,
    Exterior_Lights_a,       !- Name
    Exterior_lighting_schedule_a,  !- Schedule Name
    172.03,!- Design Level {W}
    AstronomicalClock,       !- Control Option
    General;                 !- End-Use Subcategory

  Exterior:Lights,
    Exterior_Lights_b,       !- Name
    Exterior_lighting_schedule_b_2016,  !- Schedule Name
    1343.6,!- Design Level {W}
    AstronomicalClock,       !- Control Option
    General;                 !- End-Use Subcategory

  Exterior:Lights,
    Exterior_Lights_c,       !- Name
    Exterior_lighting_schedule_c_2016,  !- Schedule Name
    445.39,!- Design Level {W}
    AstronomicalClock,       !- Control Option
    General;                 !- End-Use Subcategory


  Schedule:Compact,
    Exterior_lighting_schedule_a,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:AllDays,             !- Field 2
    Until: 06:00,0,          !- Field 3
    Until: 24:00,1;          !- Field 5

  Schedule:Compact,
    Exterior_lighting_schedule_b,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:AllDays,             !- Field 2
    Until: 06:00,0.7,        !- Field 3
    Until: 24:00,1;          !- Field 5

  Schedule:Compact,
    Exterior_lighting_schedule_a_IECC2015,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:Weekdays SummerDesignDay, !- Field 2
    Until: 08:00,0,          !- Field 3
    Until: 21:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For:Saturdays,           !- Field 9
    Until: 24:00,0,          !- Field 10
    For:AllOtherDays,        !- Field 12
    Until: 24:00,0;          !- Field 13


  Schedule:Compact,
    Exterior_lighting_schedule_b_2016,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:AllDays,             !- Field 2
    Until: 06:00,0.5,        !- Field 3
    Until: 24:00,1;          !- Field 5


  Schedule:Compact,
    Exterior_lighting_schedule_c_2016,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:AllDays,             !- Field 2
    Until: 06:00,0.5,        !- Field 3
    Until: 18:00,1,          !- Field 5
    Until: 24:00,0.5;        !- Field 7

  Schedule:Compact,
    Bath_ZN_1_FLR_1 Exhaust Fan Balanced Exhaust Fraction Schedule,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 21:00,1, !- Field 5
    Until: 24:00,0,          !- Field 7
    For: WeekEnds Holidays AllOtherDays, !- Field 9
    Until: 24:00,0;          !- Field 10

  Schedule:Compact,
    Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 08:00,0,          !- Field 3
    Until: 17:00,0.906888888888889, !- Field 5
    Until: 24:00,0,          !- Field 7
    For: WeekEnds  Holidays AllOtherDays, !- Field 9
    Until: 24:00,0,          !- Field 10
    Through: 9/1,            !- Field 12
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 13
    Until: 08:00,0,          !- Field 14
    Until: 17:00,0.906888888888889, !- Field 16
    Until: 21:00,0.906888888888889, !- Field 18
    Until: 24:00,0,          !- Field 20
    For: WeekEnds Holidays AllOtherDays, !- Field 22
    Until: 24:00,0,          !- Field 23
    Through: 12/31,          !- Field 25
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 26
    Until: 08:00,0,          !- Field 27
    Until: 16:00,0.906888888888889, !- Field 29
    Until: 21:00,0.906888888888889, !- Field 31
    Until: 24:00,0,          !- Field 33
    For: WeekEnds Holidays AllOtherDays, !- Field 35
    Until: 24:00,0;          !- Field 36
	
  Schedule:Compact,
    DaylightAvailSch,         !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    1;                        !- Field 7

!-   ===========  ALL OBJECTS IN CLASS: REFRIGERATION:CASE ===========

  Output:Surfaces:Drawing,DXF;

  Output:Surfaces:List,Details;

  Output:VariableDictionary,IDF;

  Output:Constructions,Constructions;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

  Output:Table:SummaryReports,
    AllSummaryAndMonthly,    !- Report 1 Name
    Standard62.1Summary;     !- Report 2 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:MONTHLY ===========

  Output:Table:Monthly,
    NameHolderMonthlySummary TaskPurpose ProgressIndicator,        !- Name   ProgressIndicator,ForDetermination2019, ...
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1

  Output:Table:Monthly,
    NameHolderMonthlySummary CodeName ASHRAE901,          !- Name   ASHRAE901, ASHRAE1891, IECC, Title24, ORSC, IGCC, ...
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1
    
  Output:Table:Monthly,
    NameHolderMonthlySummary CodeYear 2022,          !- Name   all years for ASHRAE90.1, IECC, ASHRAE189.1
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1
    
  Output:Table:Monthly,
    NameHolderMonthlySummary CodeAmendment NoneAmend,        !- Name   StateAmend,EEM, NoneAmend for national or state without amendment
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1

  Output:Table:Monthly,
    NameHolderMonthlySummary PrototypeName SchoolPrimary,    !- Name   16 Prototypes 
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1

  Output:Table:Monthly,
    NameHolderMonthlySummary TaskScope National,            !- Name   National, State, City
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1
        
  Output:Table:Monthly,
    NameHolderMonthlySummary State National,                !- Name   National for national analysis, NewYork, Utah,... for state analysis, or city name for city analysis. Spell out the name of the state without space between words 
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1
    
  Output:Table:Monthly,
    NameHolderMonthlySummary ClimateZone 4B,    !- Name   0-8
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1
    
  Output:Table:Monthly,
    NameHolderMonthlySummary RepresentCity USA_NM_Albuquerque,         !- Name   representative city like Honolulu for national, for each state, for city analysis.  this is not the city of the weather file.  The weather city will be extracted from epw file
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

  OutputControl:Table:Style,
    CommaAndHTML;            !- Column Separator

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========


  OutputControl:ReportingTolerances,
    0.556,                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.556;                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER ===========


  Meter:Custom,
    Wired_LTG_Electricity,   !- Name
    Electricity,             !- Resource Type
    ,                        !- Key Name 1
    Wired_LTG;               !- Output Variable or Meter Name 1

  Sizing:Parameters,
    1,                       !- Heating Sizing Factor
    1,                       !- Cooling Sizing Factor
    6;                       !- Timesteps in Averaging Window

Output:Diagnostics,DisplayExtraWarnings;


  WaterHeater:Mixed,
    SWHSys1 Water Heater,    !- Name
    0.75708,                 !- Tank Volume {m3}
    SHWSys1 Water Heater Setpoint Temperature Schedule Name,  !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    82.2222,                 !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    58614.21,                !- Heater Maximum Capacity {W}
    ,                        !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NATURALGAS,              !- Heater Fuel Type
    0.805126720043402,               !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    970.33,       !- Off Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    970.33,       !- On Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    MECH_ZN_1_FLR_1,         !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    9.64328650469705,               !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    9.64328650469705,               !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    SWHSys1 Pump-Water HeaterNode,  !- Use Side Inlet Node Name
    SWHSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    AUTOSIZE,                !- Use Side Design Flow Rate {m3/s}
    AUTOSIZE,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}


!-~~~~ SWHLoops_tmpl ~~~

!-   ===========  All objects for service water heating system loops ===========
  Sizing:Plant,
    SWHSys1,                 !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    60,                      !- Design Loop Exit Temperature {C}
    5.0;                     !- Loop Design Temperature Difference {deltaC}

  PlantLoop,
    SWHSys1,                 !- Name
    WATER,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    SWHSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    SWHSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    60,                      !- Maximum Loop Temperature {C}
    10.0,                    !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    SWHSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    SWHSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    SWHSys1 Supply Branches, !- Plant Side Branch List Name
    SWHSys1 Supply Connectors,  !- Plant Side Connector List Name
    SWHSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    SWHSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    SWHSys1 Demand Branches, !- Demand Side Branch List Name
    SWHSys1 Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

  Pump:ConstantSpeed,
    SWHSys1 Pump,            !- Name
    SWHSys1 Supply Inlet Node,  !- Inlet Node Name
    SWHSys1 Pump-Water HeaterNodeviaConnector,  !- Outlet Node Name
    autosize,                !- Design Flow Rate {m3/s}
    29891,        !- Design Pump Head {Pa}
    AUTOSIZE,                !- Design Power Consumption {W}
    0.3,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent;            !- Pump Control Type

  BranchList,
    SWHSys1 Supply Branches, !- Name
    SWHSys1 Supply Inlet Branch,  !- Branch 1 Name
    SWHSys1 Supply Equipment Branch,  !- Branch 2 Name
    SWHSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
    SWHSys1 Supply Outlet Branch;  !- Branch 4 Name

  Branch,
    SWHSys1 Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    SWHSys1 Pump,            !- Component 1 Name
    SWHSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Pump-Water HeaterNodeviaConnector;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Supply Equipment Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    SWHSys1 Water Heater,    !- Component 1 Name
    SWHSys1 Pump-Water HeaterNode,  !- Component 1 Inlet Node Name
    SWHSys1 Supply Equipment Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Supply Equipment Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
    SWHSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Supply Equip Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Supply Outlet Pipe,  !- Component 1 Name
    SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    SWHSys1 Supply Outlet Node;  !- Component 1 Outlet Node Name

  BranchList,
    SWHSys1 Demand Branches, !- Name
    SWHSys1 Demand Inlet Branch,  !- Inlet Branch Name
    SWH Demand Load Branch Bath_ZN_1_FLR_1 SWH_default,  !- Branch 1 Name
    SWH Demand Load Branch Kitchen_ZN_1_FLR_1 SWH_default,  !- Branch 2 Name
    SWHSys1 Demand Bypass Branch,  !- Branch N Name
    SWHSys1 Demand Outlet Branch;  !- Branch N Name

  Branch,
    SWHSys1 Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Demand Inlet Pipe,  !- Component 1 Name
    SWHSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Demand Bypass Pipe,  !- Component 1 Name
    SWHSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Demand Outlet Pipe,  !- Component 1 Name
    SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    SWHSys1 Demand Outlet Node;  !- Component 1 Outlet Node Name

  Connector:Splitter,
    SWHSys1 Supply Splitter, !- Name
    SWHSys1 Supply Inlet Branch,  !- Inlet Branch Name
    SWHSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
    SWHSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Splitter,
    SWHSys1 Demand Splitter, !- Name
    SWHSys1 Demand Inlet Branch,  !- Inlet Branch Name
    SWH Demand Load Branch Bath_ZN_1_FLR_1 SWH_default,  !- Branch 1 Name
    SWH Demand Load Branch Kitchen_ZN_1_FLR_1 SWH_default,  !- Branch 2 Name
    SWHSys1 Demand Bypass Branch;  !- Outlet Branch N Name

  Connector:Mixer,
    SWHSys1 Supply Mixer,    !- Name
    SWHSys1 Supply Outlet Branch,  !- Outlet Branch Name
    SWHSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
    SWHSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

  Connector:Mixer,
    SWHSys1 Demand Mixer,    !- Name
    SWHSys1 Demand Outlet Branch,  !- Outlet Branch Name
    SWH Demand Load Branch Bath_ZN_1_FLR_1 SWH_default,  !- Branch 1 Name
    SWH Demand Load Branch Kitchen_ZN_1_FLR_1 SWH_default,  !- Branch 2 Name
    SWHSys1 Demand Bypass Branch;  !- Inlet Branch N Name

  ConnectorList,
    SWHSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SWHSys1 Supply Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SWHSys1 Supply Mixer;    !- Connector 2 Name

  ConnectorList,
    SWHSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SWHSys1 Demand Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SWHSys1 Demand Mixer;    !- Connector 2 Name

  Pipe:Adiabatic,
    SWHSys1 Supply Equipment Bypass Pipe,  !- Name
    SWHSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    SWHSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Supply Outlet Pipe,  !- Name
    SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Inlet Node Name
    SWHSys1 Supply Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Demand Inlet Pipe,  !- Name
    SWHSys1 Demand Inlet Node,  !- Inlet Node Name
    SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Demand Bypass Pipe,  !- Name
    SWHSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    SWHSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Demand Outlet Pipe,  !- Name
    SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Inlet Node Name
    SWHSys1 Demand Outlet Node;  !- Outlet Node Name


  PlantEquipmentList,
    SWHSys1 Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    SWHSys1 Water Heater;    !- Equipment 1 Name

  PlantEquipmentOperation:HeatingLoad,
    SWHSys1 Operation Scheme,!- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    SWHSys1 Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentOperationSchemes,
    SWHSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    SWHSys1 Operation Scheme,!- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

  SetpointManager:Scheduled,
    SWHSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    SHWSys1-Loop-Temp-Schedule,  !- Schedule Name
    SWHSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    Bath_ZN_1_FLR_1 SWH_default,  !- Name
    WaterUse,             !- End-Use Subcategory
    2.63888888888889e-07,  !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Bath_ZN_1_FLR_1 SHW_default Temp Sched,  !- Target Temperature Schedule Name
    Bath_ZN_1_FLR_1 SHW_default Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Bath_ZN_1_FLR_1,         !- Zone Name
    Bath_ZN_1_FLR_1 SHW_default Sensible fract sched,  !- Sensible Fraction Schedule Name
    Bath_ZN_1_FLR_1 SHW_default Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    Bath_ZN_1_FLR_1 SWH_default,  !- Name
    Bath_ZN_1_FLR_1 SWH_default Water Inlet Node,  !- Inlet Node Name
    Bath_ZN_1_FLR_1 SWH_default Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Bath_ZN_1_FLR_1 SWH_default;  !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch Bath_ZN_1_FLR_1 SWH_default,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Bath_ZN_1_FLR_1 SWH_default,  !- Component 1 Name
    Bath_ZN_1_FLR_1 SWH_default Water Inlet Node,  !- Component 1 Inlet Node Name
    Bath_ZN_1_FLR_1 SWH_default Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    Kitchen_ZN_1_FLR_1 SWH_default,  !- Name
    WaterUse,             !- End-Use Subcategory
    0.00010515,              !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Kitchen_ZN_1_FLR_1 SHW_default Temp Sched,  !- Target Temperature Schedule Name
    Kitchen_ZN_1_FLR_1 SHW_default Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Kitchen_ZN_1_FLR_1,      !- Zone Name
    Kitchen_ZN_1_FLR_1 SHW_default Sensible fract sched,  !- Sensible Fraction Schedule Name
    Kitchen_ZN_1_FLR_1 SHW_default Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    Kitchen_ZN_1_FLR_1 SWH_default,  !- Name
    Kitchen_ZN_1_FLR_1 SWH_default Water Inlet Node,  !- Inlet Node Name
    Kitchen_ZN_1_FLR_1 SWH_default Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Kitchen_ZN_1_FLR_1 SWH_default;  !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch Kitchen_ZN_1_FLR_1 SWH_default,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Kitchen_ZN_1_FLR_1 SWH_default,  !- Component 1 Name
    Kitchen_ZN_1_FLR_1 SWH_default Water Inlet Node,  !- Component 1 Inlet Node Name
    Kitchen_ZN_1_FLR_1 SWH_default Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHHeater_tmpl ~~~

  WaterHeater:Mixed,
    SWH Booster E Water Heater,  !- Name
    0.02271247,              !- Tank Volume {m3}
    Booster Water Setpoint Temp Schedule,  !- Setpoint Temperature Schedule Name
    2.00000005298191,        !- Deadband Temperature Difference {deltaC}
    82.2222244003673,        !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    6000,                    !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    Electricity,             !- Heater Fuel Type
    1,       !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    KITCHEN_ZN_1_FLR_1,      !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    1.05315929589012,       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    1.05315929589012,       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    0.0000630902,            !- Peak Use Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Use Flow Rate Fraction Schedule Name
    Booster Water Inlet Temp Schedule,  !- Cold Water Supply Temperature Schedule Name
    ,                        !- Use Side Inlet Node Name
    ,                        !- Use Side Outlet Node Name
    ,                        !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    ,                        !- Source Side Effectiveness
    ,                        !- Use Side Design Flow Rate {m3/s}
    ,                        !- Source Side Design Flow Rate {m3/s}
    ;                        !- Indirect Water Heating Recovery Time {hr}


!-~~~~ EMS_tmpl ~~~


  Schedule:Compact,
    Offices_ZN_1_FLR_1_MDP_Sch,   !-Name
    Fraction,   !-Schedule Type Limits Name
    Through: 6/30,
    For: Weekdays,
    Until: 01:00,     0.193,
    Until: 02:00,     0.193,
    Until: 03:00,     0.193,
    Until: 04:00,     0.193,
    Until: 05:00,     0.193,
    Until: 06:00,     0.193,
    Until: 07:00,     0.193,
    Until: 08:00,     0.193,
    Until: 09:00,     0.193,
    Until: 10:00,     0.193,
    Until: 11:00,     0.193,
    Until: 12:00,     0.193,
    Until: 13:00, 0,
    Until: 14:00,     0.193,
    Until: 15:00, 0,
    Until: 16:00,     0.193,
    Until: 17:00,     0.193,
    Until: 18:00,     0.193,
    Until: 19:00,     0.193,
    Until: 20:00,     0.193,
    Until: 21:00,     0.193,
    Until: 22:00,     0.193,
    Until: 23:00,     0.193,
    Until: 24:00,     0.193,
    For: AllOtherDays,
    Until: 24:00,
        0.193,
    Through: 9/1,
    For: Weekdays,
    Until: 01:00,     0.193,
    Until: 02:00,     0.193,
    Until: 03:00,     0.193,
    Until: 04:00,     0.193,
    Until: 05:00,     0.193,
    Until: 06:00,     0.193,
    Until: 07:00,     0.193,
    Until: 08:00,     0.193,
    Until: 09:00,     0.193,
    Until: 10:00,     0.193,
    Until: 11:00,     0.193,
    Until: 12:00, 0,
    Until: 13:00,     0.193,
    Until: 14:00,     0.193,
    Until: 15:00, 0,
    Until: 16:00,     0.193,
    Until: 17:00,     0.193,
    Until: 18:00,     0.193,
    Until: 19:00,     0.193,
    Until: 20:00,     0.193,
    Until: 21:00,     0.193,
    Until: 22:00,     0.193,
    Until: 23:00,     0.193,
    Until: 24:00,     0.193,
    For: AllOtherDays,
    Until: 24:00,
        0.193,
    Through: 12/31,
    For: Weekdays,
    Until: 01:00,     0.193,
    Until: 02:00,     0.193,
    Until: 03:00,     0.193,
    Until: 04:00,     0.193,
    Until: 05:00,     0.193,
    Until: 06:00,     0.193,
    Until: 07:00,     0.193,
    Until: 08:00,     0.193,
    Until: 09:00,     0.193,
    Until: 10:00,     0.193,
    Until: 11:00,     0.193,
    Until: 12:00,     0.193,
    Until: 13:00, 0,
    Until: 14:00,     0.193,
    Until: 15:00, 0,
    Until: 16:00,     0.193,
    Until: 17:00,     0.193,
    Until: 18:00,     0.193,
    Until: 19:00,     0.193,
    Until: 20:00,     0.193,
    Until: 21:00,     0.193,
    Until: 22:00,     0.193,
    Until: 23:00,     0.193,
    Until: 24:00,     0.193,
    For: AllOtherDays,
    Until: 24:00,
       0.193 ;
   


  Output:Meter:MeterFileOnly,InteriorLights:Electricity,Hourly;
  Output:Meter:MeterFileOnly,InteriorEquipment:Electricity,Hourly;

!-======================================================================
!- HVAC SYSTEM SECTION - GENERATED BY HVAC-LLM
!-======================================================================
!- Generated from user request (if provided)
!- This section contains all HVAC equipment objects
!- Generation timestamp: 2026-06-21 06:13:23
!-======================================================================

HVACTemplate:System:VRF,
  VRF_System_1,                  !- Name (A1)
  ,                        !- System Availability Schedule Name (A2)
  Autosize,                !- Gross Rated Total Cooling Capacity {W} (N1)
  3.5,                     !- Gross Rated Cooling COP {W/W} (N2)
  -5.0,                    !- Minimum Outdoor Temperature in Cooling Mode {C} (N3)
  43.0,                     !- Maximum Outdoor Temperature in Cooling Mode {C} (N4)
  Autosize,                !- Gross Rated Heating Capacity {W} (N5)
  1.0,                     !- Rated Heating Capacity Sizing Ratio (N6)
  4.0,                     !- Gross Rated Heating COP {W/W} (N7)
  -25.0,                  !- Minimum Outdoor Temperature in Heating Mode {C} (N8)
  15.0,                     !- Maximum Outdoor Temperature in Heating Mode {C} (N9)
  0.15,                    !- Minimum Heat Pump Part-Load Ratio (N10)
  Corner_Class_1_Pod_1_ZN_1_FLR_1,           !- Zone Name for Master Thermostat Location (A3)
  LoadPriority,            !- Master Thermostat Priority Control Type (A4)
  ,                        !- Thermostat Priority Schedule Name (A5)
  No,                      !- Heat Pump Waste Heat Recovery (A6)
  30,                      !- Equivalent Piping Length for Cooling {m} (N11)
  10,                      !- Vertical Height for Piping Correction {m} (N12)
  30,                      !- Equivalent Piping Length for Heating {m} (N13)
  15,                      !- Crankcase Heater Power per Compressor {W} (N14)
  2,                       !- Number of Compressors (N15)
  0.5,                     !- Ratio of Compressor Size to Total Capacity (N16)
  5,                       !- Max Outdoor Dry-bulb Temp for Crankcase Heater {C} (N17)
  ReverseCycle,            !- Defrost Strategy (A7)
  OnDemand,                !- Defrost Control (A8)
  0.058333,                !- Defrost Time Period Fraction (N18)
  Autosize,                !- Resistive Defrost Heater Capacity {W} (N19)
  5,                       !- Max Outdoor Dry-bulb Temp for Defrost {C} (N20)
  AirCooled,               !- Condenser Type (A9)
  ,                        !- Water Condenser Volume Flow Rate {m3/s} (N21)
  0.9,                     !- Evaporative Condenser Effectiveness (N22)
  Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s} (N23)
  Autosize,                !- Evaporative Condenser Pump Power {W} (N24)
  0.5,                     !- Basin Heater Capacity {W/K} (N25)
  2,                       !- Basin Heater Setpoint Temperature {C} (N26)
  ,                        !- Basin Heater Operating Schedule Name (A10)
  Electricity;             !- Fuel Type (A11)

HVACTemplate:Zone:VRF,
  Corner_Class_1_Pod_1_ZN_1_FLR_1,                          !- Zone Name (F1)
  VRF_System_1,                        !- Template VRF System Name (F2)
  Thermostat_Corner_Class_1_Pod_1_ZN_1_FLR_1,               !- Template Thermostat Name (F3)
  ,                                     !- Zone Heating Sizing Factor (F4)
  ,                                     !- Zone Cooling Sizing Factor (F5)
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (F6)
  Autosize,                             !- Cooling Supply Air Flow Rate (F7)
  Autosize,                             !- No Cooling Supply Air Flow Rate (F8)
  Autosize,                             !- Heating Supply Air Flow Rate (F9)
  Autosize,                             !- No Heating Supply Air Flow Rate (F10)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (F11)
  Autosize,                             !- Heating Outdoor Air Flow Rate (F12)
  Autosize,                             !- No Load Outdoor Air Flow Rate (F13)
  ,                                     !- Outdoor Air Method (F14)
  ,                                     !- Outdoor Air Flow Rate per Person (F15)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (F16)
  ,                                     !- Outdoor Air Flow Rate per Zone (F17)
  ,                                     !- Design Specification Outdoor Air Object Name (F18)
  ,                                     !- Design Specification Zone Air Distribution Object Name (F19)
  ,                                     !- System Availability Schedule Name (F20)
  ,                                     !- Supply Fan Operating Mode Schedule Name (F21)
  DrawThrough,                          !- Supply Air Fan Placement (F22)
  0.7,                                  !- Supply Fan Total Efficiency (F23)
  300,                                  !- Supply Fan Delta Pressure (F24)
  0.9,                                  !- Supply Fan Motor Efficiency (F25)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (F26)
  ,                                     !- Cooling Coil Availability Schedule Name (F27)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (F28)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (F29)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (F30)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (F31)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (F32)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (F33)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (F34)
  ,                                     !- Dedicated Outdoor Air System Name (F35)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (F36)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (F37)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (F38)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (F39)
  50,                                   !- Zone Heating Design Supply Air Temperature (F40)
  ,                                     !- Zone Heating Design Supply Air Temperature Difference (F41)
  ,                          !- Baseboard Heating Type (F42)
  ,                                     !- Baseboard Heating Availability Schedule Name (F43)
  ;                      !- Baseboard Heating Capacity (F44)

HVACTemplate:Zone:VRF,
  Mult_Class_1_Pod_1_ZN_1_FLR_1,                          !- Zone Name (F1)
  VRF_System_1,                        !- Template VRF System Name (F2)
  Thermostat_Mult_Class_1_Pod_1_ZN_1_FLR_1,               !- Template Thermostat Name (F3)
  ,                                     !- Zone Heating Sizing Factor (F4)
  ,                                     !- Zone Cooling Sizing Factor (F5)
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (F6)
  Autosize,                             !- Cooling Supply Air Flow Rate (F7)
  Autosize,                             !- No Cooling Supply Air Flow Rate (F8)
  Autosize,                             !- Heating Supply Air Flow Rate (F9)
  Autosize,                             !- No Heating Supply Air Flow Rate (F10)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (F11)
  Autosize,                             !- Heating Outdoor Air Flow Rate (F12)
  Autosize,                             !- No Load Outdoor Air Flow Rate (F13)
  ,                                     !- Outdoor Air Method (F14)
  ,                                     !- Outdoor Air Flow Rate per Person (F15)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (F16)
  ,                                     !- Outdoor Air Flow Rate per Zone (F17)
  ,                                     !- Design Specification Outdoor Air Object Name (F18)
  ,                                     !- Design Specification Zone Air Distribution Object Name (F19)
  ,                                     !- System Availability Schedule Name (F20)
  ,                                     !- Supply Fan Operating Mode Schedule Name (F21)
  DrawThrough,                          !- Supply Air Fan Placement (F22)
  0.7,                                  !- Supply Fan Total Efficiency (F23)
  300,                                  !- Supply Fan Delta Pressure (F24)
  0.9,                                  !- Supply Fan Motor Efficiency (F25)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (F26)
  ,                                     !- Cooling Coil Availability Schedule Name (F27)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (F28)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (F29)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (F30)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (F31)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (F32)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (F33)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (F34)
  ,                                     !- Dedicated Outdoor Air System Name (F35)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (F36)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (F37)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (F38)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (F39)
  50,                                   !- Zone Heating Design Supply Air Temperature (F40)
  ,                                     !- Zone Heating Design Supply Air Temperature Difference (F41)
  ,                          !- Baseboard Heating Type (F42)
  ,                                     !- Baseboard Heating Availability Schedule Name (F43)
  ;                      !- Baseboard Heating Capacity (F44)

HVACTemplate:Zone:VRF,
  Corridor_Pod_1_ZN_1_FLR_1,                          !- Zone Name (F1)
  VRF_System_1,                        !- Template VRF System Name (F2)
  Thermostat_Corridor_Pod_1_ZN_1_FLR_1,               !- Template Thermostat Name (F3)
  ,                                     !- Zone Heating Sizing Factor (F4)
  ,                                     !- Zone Cooling Sizing Factor (F5)
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (F6)
  Autosize,                             !- Cooling Supply Air Flow Rate (F7)
  Autosize,                             !- No Cooling Supply Air Flow Rate (F8)
  Autosize,                             !- Heating Supply Air Flow Rate (F9)
  Autosize,                             !- No Heating Supply Air Flow Rate (F10)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (F11)
  Autosize,                             !- Heating Outdoor Air Flow Rate (F12)
  Autosize,                             !- No Load Outdoor Air Flow Rate (F13)
  ,                                     !- Outdoor Air Method (F14)
  ,                                     !- Outdoor Air Flow Rate per Person (F15)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (F16)
  ,                                     !- Outdoor Air Flow Rate per Zone (F17)
  ,                                     !- Design Specification Outdoor Air Object Name (F18)
  ,                                     !- Design Specification Zone Air Distribution Object Name (F19)
  ,                                     !- System Availability Schedule Name (F20)
  ,                                     !- Supply Fan Operating Mode Schedule Name (F21)
  DrawThrough,                          !- Supply Air Fan Placement (F22)
  0.7,                                  !- Supply Fan Total Efficiency (F23)
  300,                                  !- Supply Fan Delta Pressure (F24)
  0.9,                                  !- Supply Fan Motor Efficiency (F25)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (F26)
  ,                                     !- Cooling Coil Availability Schedule Name (F27)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (F28)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (F29)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (F30)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (F31)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (F32)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (F33)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (F34)
  ,                                     !- Dedicated Outdoor Air System Name (F35)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (F36)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (F37)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (F38)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (F39)
  50,                                   !- Zone Heating Design Supply Air Temperature (F40)
  ,                                     !- Zone Heating Design Supply Air Temperature Difference (F41)
  ,                          !- Baseboard Heating Type (F42)
  ,                                     !- Baseboard Heating Availability Schedule Name (F43)
  ;                      !- Baseboard Heating Capacity (F44)

HVACTemplate:Zone:VRF,
  Corner_Class_2_Pod_1_ZN_1_FLR_1,                          !- Zone Name (F1)
  VRF_System_1,                        !- Template VRF System Name (F2)
  Thermostat_Corner_Class_2_Pod_1_ZN_1_FLR_1,               !- Template Thermostat Name (F3)
  ,                                     !- Zone Heating Sizing Factor (F4)
  ,                                     !- Zone Cooling Sizing Factor (F5)
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (F6)
  Autosize,                             !- Cooling Supply Air Flow Rate (F7)
  Autosize,                             !- No Cooling Supply Air Flow Rate (F8)
  Autosize,                             !- Heating Supply Air Flow Rate (F9)
  Autosize,                             !- No Heating Supply Air Flow Rate (F10)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (F11)
  Autosize,                             !- Heating Outdoor Air Flow Rate (F12)
  Autosize,                             !- No Load Outdoor Air Flow Rate (F13)
  ,                                     !- Outdoor Air Method (F14)
  ,                                     !- Outdoor Air Flow Rate per Person (F15)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (F16)
  ,                                     !- Outdoor Air Flow Rate per Zone (F17)
  ,                                     !- Design Specification Outdoor Air Object Name (F18)
  ,                                     !- Design Specification Zone Air Distribution Object Name (F19)
  ,                                     !- System Availability Schedule Name (F20)
  ,                                     !- Supply Fan Operating Mode Schedule Name (F21)
  DrawThrough,                          !- Supply Air Fan Placement (F22)
  0.7,                                  !- Supply Fan Total Efficiency (F23)
  300,                                  !- Supply Fan Delta Pressure (F24)
  0.9,                                  !- Supply Fan Motor Efficiency (F25)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (F26)
  ,                                     !- Cooling Coil Availability Schedule Name (F27)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (F28)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (F29)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (F30)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (F31)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (F32)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (F33)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (F34)
  ,                                     !- Dedicated Outdoor Air System Name (F35)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (F36)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (F37)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (F38)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (F39)
  50,                                   !- Zone Heating Design Supply Air Temperature (F40)
  ,                                     !- Zone Heating Design Supply Air Temperature Difference (F41)
  ,                          !- Baseboard Heating Type (F42)
  ,                                     !- Baseboard Heating Availability Schedule Name (F43)
  ;                      !- Baseboard Heating Capacity (F44)

HVACTemplate:Zone:VRF,
  Mult_Class_2_Pod_1_ZN_1_FLR_1,                          !- Zone Name (F1)
  VRF_System_1,                        !- Template VRF System Name (F2)
  Thermostat_Mult_Class_2_Pod_1_ZN_1_FLR_1,               !- Template Thermostat Name (F3)
  ,                                     !- Zone Heating Sizing Factor (F4)
  ,                                     !- Zone Cooling Sizing Factor (F5)
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (F6)
  Autosize,                             !- Cooling Supply Air Flow Rate (F7)
  Autosize,                             !- No Cooling Supply Air Flow Rate (F8)
  Autosize,                             !- Heating Supply Air Flow Rate (F9)
  Autosize,                             !- No Heating Supply Air Flow Rate (F10)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (F11)
  Autosize,                             !- Heating Outdoor Air Flow Rate (F12)
  Autosize,                             !- No Load Outdoor Air Flow Rate (F13)
  ,                                     !- Outdoor Air Method (F14)
  ,                                     !- Outdoor Air Flow Rate per Person (F15)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (F16)
  ,                                     !- Outdoor Air Flow Rate per Zone (F17)
  ,                                     !- Design Specification Outdoor Air Object Name (F18)
  ,                                     !- Design Specification Zone Air Distribution Object Name (F19)
  ,                                     !- System Availability Schedule Name (F20)
  ,                                     !- Supply Fan Operating Mode Schedule Name (F21)
  DrawThrough,                          !- Supply Air Fan Placement (F22)
  0.7,                                  !- Supply Fan Total Efficiency (F23)
  300,                                  !- Supply Fan Delta Pressure (F24)
  0.9,                                  !- Supply Fan Motor Efficiency (F25)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (F26)
  ,                                     !- Cooling Coil Availability Schedule Name (F27)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (F28)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (F29)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (F30)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (F31)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (F32)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (F33)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (F34)
  ,                                     !- Dedicated Outdoor Air System Name (F35)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (F36)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (F37)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (F38)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (F39)
  50,                                   !- Zone Heating Design Supply Air Temperature (F40)
  ,                                     !- Zone Heating Design Supply Air Temperature Difference (F41)
  ,                          !- Baseboard Heating Type (F42)
  ,                                     !- Baseboard Heating Availability Schedule Name (F43)
  ;                      !- Baseboard Heating Capacity (F44)

HVACTemplate:Zone:VRF,
  Corner_Class_1_Pod_2_ZN_1_FLR_1,               !- Zone Name
  VRF_System_1,             !- Template VRF System Name
  Thermostat_Corner_Class_1_Pod_2_ZN_1_FLR_1,             !- Template Thermostat Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- He

HVACTemplate:Zone:VRF,
  Mult_Class_1_Pod_2_ZN_1_FLR_1,                          !- Zone Name (F1)
  VRF_System_1,                        !- Template VRF System Name (F2)
  Thermostat_Mult_Class_1_Pod_2_ZN_1_FLR_1,               !- Template Thermostat Name (F3)
  ,                                     !- Zone Heating Sizing Factor (F4)
  ,                                     !- Zone Cooling Sizing Factor (F5)
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (F6)
  Autosize,                             !- Cooling Supply Air Flow Rate (F7)
  Autosize,                             !- No Cooling Supply Air Flow Rate (F8)
  Autosize,                             !- Heating Supply Air Flow Rate (F9)
  Autosize,                             !- No Heating Supply Air Flow Rate (F10)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (F11)
  Autosize,                             !- Heating Outdoor Air Flow Rate (F12)
  Autosize,                             !- No Load Outdoor Air Flow Rate (F13)
  ,                                     !- Outdoor Air Method (F14)
  ,                                     !- Outdoor Air Flow Rate per Person (F15)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (F16)
  ,                                     !- Outdoor Air Flow Rate per Zone (F17)
  ,                                     !- Design Specification Outdoor Air Object Name (F18)
  ,                                     !- Design Specification Zone Air Distribution Object Name (F19)
  ,                                     !- System Availability Schedule Name (F20)
  ,                                     !- Supply Fan Operating Mode Schedule Name (F21)
  DrawThrough,                          !- Supply Air Fan Placement (F22)
  0.7,                                  !- Supply Fan Total Efficiency (F23)
  300,                                  !- Supply Fan Delta Pressure (F24)
  0.9,                                  !- Supply Fan Motor Efficiency (F25)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (F26)
  ,                                     !- Cooling Coil Availability Schedule Name (F27)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (F28)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (F29)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (F30)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (F31)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (F32)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (F33)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (F34)
  ,                                     !- Dedicated Outdoor Air System Name (F35)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (F36)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (F37)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (F38)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (F39)
  50,                                   !- Zone Heating Design Supply Air Temperature (F40)
  ,                                     !- Zone Heating Design Supply Air Temperature Difference (F41)
  ,                          !- Baseboard Heating Type (F42)
  ,                                     !- Baseboard Heating Availability Schedule Name (F43)
  ;                      !- Baseboard Heating Capacity (F44)

HVACTemplate:Zone:VRF,
  Corridor_Pod_2_ZN_1_FLR_1,                          !- Zone Name (F1)
  VRF_System_1,                        !- Template VRF System Name (F2)
  Thermostat_Corridor_Pod_2_ZN_1_FLR_1,               !- Template Thermostat Name (F3)
  ,                                     !- Zone Heating Sizing Factor (F4)
  ,                                     !- Zone Cooling Sizing Factor (F5)
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (F6)
  Autosize,                             !- Cooling Supply Air Flow Rate (F7)
  Autosize,                             !- No Cooling Supply Air Flow Rate (F8)
  Autosize,                             !- Heating Supply Air Flow Rate (F9)
  Autosize,                             !- No Heating Supply Air Flow Rate (F10)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (F11)
  Autosize,                             !- Heating Outdoor Air Flow Rate (F12)
  Autosize,                             !- No Load Outdoor Air Flow Rate (F13)
  ,                                     !- Outdoor Air Method (F14)
  ,                                     !- Outdoor Air Flow Rate per Person (F15)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (F16)
  ,                                     !- Outdoor Air Flow Rate per Zone (F17)
  ,                                     !- Design Specification Outdoor Air Object Name (F18)
  ,                                     !- Design Specification Zone Air Distribution Object Name (F19)
  ,                                     !- System Availability Schedule Name (F20)
  ,                                     !- Supply Fan Operating Mode Schedule Name (F21)
  DrawThrough,                          !- Supply Air Fan Placement (F22)
  0.7,                                  !- Supply Fan Total Efficiency (F23)
  300,                                  !- Supply Fan Delta Pressure (F24)
  0.9,                                  !- Supply Fan Motor Efficiency (F25)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (F26)
  ,                                     !- Cooling Coil Availability Schedule Name (F27)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (F28)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (F29)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (F30)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (F31)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (F32)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (F33)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (F34)
  ,                                     !- Dedicated Outdoor Air System Name (F35)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (F36)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (F37)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (F38)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (F39)
  50,                                   !- Zone Heating Design Supply Air Temperature (F40)
  ,                                     !- Zone Heating Design Supply Air Temperature Difference (F41)
  ,                          !- Baseboard Heating Type (F42)
  ,                                     !- Baseboard Heating Availability Schedule Name (F43)
  ;                      !- Baseboard Heating Capacity (F44)

HVACTemplate:Zone:VRF,
  Corner_Class_2_Pod_2_ZN_1_FLR_1,                          !- Zone Name (F1)
  VRF_System_1,                        !- Template VRF System Name (F2)
  Thermostat_Corner_Class_2_Pod_2_ZN_1_FLR_1,               !- Template Thermostat Name (F3)
  ,                                     !- Zone Heating Sizing Factor (F4)
  ,                                     !- Zone Cooling Sizing Factor (F5)
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (F6)
  Autosize,                             !- Cooling Supply Air Flow Rate (F7)
  Autosize,                             !- No Cooling Supply Air Flow Rate (F8)
  Autosize,                             !- Heating Supply Air Flow Rate (F9)
  Autosize,                             !- No Heating Supply Air Flow Rate (F10)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (F11)
  Autosize,                             !- Heating Outdoor Air Flow Rate (F12)
  Autosize,                             !- No Load Outdoor Air Flow Rate (F13)
  ,                                     !- Outdoor Air Method (F14)
  ,                                     !- Outdoor Air Flow Rate per Person (F15)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (F16)
  ,                                     !- Outdoor Air Flow Rate per Zone (F17)
  ,                                     !- Design Specification Outdoor Air Object Name (F18)
  ,                                     !- Design Specification Zone Air Distribution Object Name (F19)
  ,                                     !- System Availability Schedule Name (F20)
  ,                                     !- Supply Fan Operating Mode Schedule Name (F21)
  DrawThrough,                          !- Supply Air Fan Placement (F22)
  0.7,                                  !- Supply Fan Total Efficiency (F23)
  300,                                  !- Supply Fan Delta Pressure (F24)
  0.9,                                  !- Supply Fan Motor Efficiency (F25)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (F26)
  ,                                     !- Cooling Coil Availability Schedule Name (F27)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (F28)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (F29)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (F30)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (F31)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (F32)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (F33)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (F34)
  ,                                     !- Dedicated Outdoor Air System Name (F35)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (F36)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (F37)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (F38)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (F39)
  50,                                   !- Zone Heating Design Supply Air Temperature (F40)
  ,                                     !- Zone Heating Design Supply Air Temperature Difference (F41)
  ,                          !- Baseboard Heating Type (F42)
  ,                                     !- Baseboard Heating Availability Schedule Name (F43)
  ;                      !- Baseboard Heating Capacity (F44)

HVACTemplate:Zone:VRF,
  Mult_Class_2_Pod_2_ZN_1_FLR_1,                          !- Zone Name (F1)
  VRF_System_1,                        !- Template VRF System Name (F2)
  Thermostat_Mult_Class_2_Pod_2_ZN_1_FLR_1,               !- Template Thermostat Name (F3)
  ,                                     !- Zone Heating Sizing Factor (F4)
  ,                                     !- Zone Cooling Sizing Factor (F5)
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (F6)
  Autosize,                             !- Cooling Supply Air Flow Rate (F7)
  Autosize,                             !- No Cooling Supply Air Flow Rate (F8)
  Autosize,                             !- Heating Supply Air Flow Rate (F9)
  Autosize,                             !- No Heating Supply Air Flow Rate (F10)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (F11)
  Autosize,                             !- Heating Outdoor Air Flow Rate (F12)
  Autosize,                             !- No Load Outdoor Air Flow Rate (F13)
  ,                                     !- Outdoor Air Method (F14)
  ,                                     !- Outdoor Air Flow Rate per Person (F15)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (F16)
  ,                                     !- Outdoor Air Flow Rate per Zone (F17)
  ,                                     !- Design Specification Outdoor Air Object Name (F18)
  ,                                     !- Design Specification Zone Air Distribution Object Name (F19)
  ,                                     !- System Availability Schedule Name (F20)
  ,                                     !- Supply Fan Operating Mode Schedule Name (F21)
  DrawThrough,                          !- Supply Air Fan Placement (F22)
  0.7,                                  !- Supply Fan Total Efficiency (F23)
  300,                                  !- Supply Fan Delta Pressure (F24)
  0.9,                                  !- Supply Fan Motor Efficiency (F25)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (F26)
  ,                                     !- Cooling Coil Availability Schedule Name (F27)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (F28)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (F29)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (F30)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (F31)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (F32)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (F33)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (F34)
  ,                                     !- Dedicated Outdoor Air System Name (F35)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (F36)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (F37)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (F38)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (F39)
  50,                                   !- Zone Heating Design Supply Air Temperature (F40)
  ,                                     !- Zone Heating Design Supply Air Temperature Difference (F41)
  ,                          !- Baseboard Heating Type (F42)
  ,                                     !- Baseboard Heating Availability Schedule Name (F43)
  ;                      !- Baseboard Heating Capacity (F44)

HVACTemplate:Zone:VRF,
  Corner_Class_1_Pod_3_ZN_1_FLR_1,                          !- Zone Name (F1)
  VRF_System_1,                        !- Template VRF System Name (F2)
  Thermostat_Corner_Class_1_Pod_3_ZN_1_FLR_1,               !- Template Thermostat Name (F3)
  ,                                     !- Zone Heating Sizing Factor (F4)
  ,                                     !- Zone Cooling Sizing Factor (F5)
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (F6)
  Autosize,                             !- Cooling Supply Air Flow Rate (F7)
  Autosize,                             !- No Cooling Supply Air Flow Rate (F8)
  Autosize,                             !- Heating Supply Air Flow Rate (F9)
  Autosize,                             !- No Heating Supply Air Flow Rate (F10)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (F11)
  Autosize,                             !- Heating Outdoor Air Flow Rate (F12)
  Autosize,                             !- No Load Outdoor Air Flow Rate (F13)
  ,                                     !- Outdoor Air Method (F14)
  ,                                     !- Outdoor Air Flow Rate per Person (F15)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (F16)
  ,                                     !- Outdoor Air Flow Rate per Zone (F17)
  ,                                     !- Design Specification Outdoor Air Object Name (F18)
  ,                                     !- Design Specification Zone Air Distribution Object Name (F19)
  ,                                     !- System Availability Schedule Name (F20)
  ,                                     !- Supply Fan Operating Mode Schedule Name (F21)
  DrawThrough,                          !- Supply Air Fan Placement (F22)
  0.7,                                  !- Supply Fan Total Efficiency (F23)
  300,                                  !- Supply Fan Delta Pressure (F24)
  0.9,                                  !- Supply Fan Motor Efficiency (F25)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (F26)
  ,                                     !- Cooling Coil Availability Schedule Name (F27)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (F28)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (F29)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (F30)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (F31)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (F32)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (F33)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (F34)
  ,                                     !- Dedicated Outdoor Air System Name (F35)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (F36)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (F37)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (F38)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (F39)
  50,                                   !- Zone Heating Design Supply Air Temperature (F40)
  ,                                     !- Zone Heating Design Supply Air Temperature Difference (F41)
  ,                          !- Baseboard Heating Type (F42)
  ,                                     !- Baseboard Heating Availability Schedule Name (F43)
  ;                      !- Baseboard Heating Capacity (F44)

HVACTemplate:Zone:VRF,
  Mult_Class_1_Pod_3_ZN_1_FLR_1,                          !- Zone Name (F1)
  VRF_System_1,                        !- Template VRF System Name (F2)
  Thermostat_Mult_Class_1_Pod_3_ZN_1_FLR_1,               !- Template Thermostat Name (F3)
  ,                                     !- Zone Heating Sizing Factor (F4)
  ,                                     !- Zone Cooling Sizing Factor (F5)
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (F6)
  Autosize,                             !- Cooling Supply Air Flow Rate (F7)
  Autosize,                             !- No Cooling Supply Air Flow Rate (F8)
  Autosize,                             !- Heating Supply Air Flow Rate (F9)
  Autosize,                             !- No Heating Supply Air Flow Rate (F10)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (F11)
  Autosize,                             !- Heating Outdoor Air Flow Rate (F12)
  Autosize,                             !- No Load Outdoor Air Flow Rate (F13)
  ,                                     !- Outdoor Air Method (F14)
  ,                                     !- Outdoor Air Flow Rate per Person (F15)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (F16)
  ,                                     !- Outdoor Air Flow Rate per Zone (F17)
  ,                                     !- Design Specification Outdoor Air Object Name (F18)
  ,                                     !- Design Specification Zone Air Distribution Object Name (F19)
  ,                                     !- System Availability Schedule Name (F20)
  ,                                     !- Supply Fan Operating Mode Schedule Name (F21)
  DrawThrough,                          !- Supply Air Fan Placement (F22)
  0.7,                                  !- Supply Fan Total Efficiency (F23)
  300,                                  !- Supply Fan Delta Pressure (F24)
  0.9,                                  !- Supply Fan Motor Efficiency (F25)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (F26)
  ,                                     !- Cooling Coil Availability Schedule Name (F27)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (F28)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (F29)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (F30)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (F31)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (F32)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (F33)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (F34)
  ,                                     !- Dedicated Outdoor Air System Name (F35)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (F36)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (F37)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (F38)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (F39)
  50,                                   !- Zone Heating Design Supply Air Temperature (F40)
  ,                                     !- Zone Heating Design Supply Air Temperature Difference (F41)
  ,                          !- Baseboard Heating Type (F42)
  ,                                     !- Baseboard Heating Availability Schedule Name (F43)
  ;                      !- Baseboard Heating Capacity (F44)

HVACTemplate:Zone:VRF,
  Corridor_Pod_3_ZN_1_FLR_1,                          !- Zone Name (F1)
  VRF_System_1,                        !- Template VRF System Name (F2)
  Thermostat_Corridor_Pod_3_ZN_1_FLR_1,               !- Template Thermostat Name (F3)
  ,                                     !- Zone Heating Sizing Factor (F4)
  ,                                     !- Zone Cooling Sizing Factor (F5)
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (F6)
  Autosize,                             !- Cooling Supply Air Flow Rate (F7)
  Autosize,                             !- No Cooling Supply Air Flow Rate (F8)
  Autosize,                             !- Heating Supply Air Flow Rate (F9)
  Autosize,                             !- No Heating Supply Air Flow Rate (F10)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (F11)
  Autosize,                             !- Heating Outdoor Air Flow Rate (F12)
  Autosize,                             !- No Load Outdoor Air Flow Rate (F13)
  ,                                     !- Outdoor Air Method (F14)
  ,                                     !- Outdoor Air Flow Rate per Person (F15)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (F16)
  ,                                     !- Outdoor Air Flow Rate per Zone (F17)
  ,                                     !- Design Specification Outdoor Air Object Name (F18)
  ,                                     !- Design Specification Zone Air Distribution Object Name (F19)
  ,                                     !- System Availability Schedule Name (F20)
  ,                                     !- Supply Fan Operating Mode Schedule Name (F21)
  DrawThrough,                          !- Supply Air Fan Placement (F22)
  0.7,                                  !- Supply Fan Total Efficiency (F23)
  300,                                  !- Supply Fan Delta Pressure (F24)
  0.9,                                  !- Supply Fan Motor Efficiency (F25)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (F26)
  ,                                     !- Cooling Coil Availability Schedule Name (F27)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (F28)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (F29)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (F30)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (F31)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (F32)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (F33)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (F34)
  ,                                     !- Dedicated Outdoor Air System Name (F35)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (F36)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (F37)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (F38)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (F39)
  50,                                   !- Zone Heating Design Supply Air Temperature (F40)
  ,                                     !- Zone Heating Design Supply Air Temperature Difference (F41)
  ,                          !- Baseboard Heating Type (F42)
  ,                                     !- Baseboard Heating Availability Schedule Name (F43)
  ;                      !- Baseboard Heating Capacity (F44)

HVACTemplate:Zone:VRF,
  Corner_Class_2_Pod_3_ZN_1_FLR_1,                          !- Zone Name (F1)
  VRF_System_1,                        !- Template VRF System Name (F2)
  Thermostat_Corner_Class_2_Pod_3_ZN_1_FLR_1,               !- Template Thermostat Name (F3)
  ,                                     !- Zone Heating Sizing Factor (F4)
  ,                                     !- Zone Cooling Sizing Factor (F5)
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (F6)
  Autosize,                             !- Cooling Supply Air Flow Rate (F7)
  Autosize,                             !- No Cooling Supply Air Flow Rate (F8)
  Autosize,                             !- Heating Supply Air Flow Rate (F9)
  Autosize,                             !- No Heating Supply Air Flow Rate (F10)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (F11)
  Autosize,                             !- Heating Outdoor Air Flow Rate (F12)
  Autosize,                             !- No Load Outdoor Air Flow Rate (F13)
  ,                                     !- Outdoor Air Method (F14)
  ,                                     !- Outdoor Air Flow Rate per Person (F15)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (F16)
  ,                                     !- Outdoor Air Flow Rate per Zone (F17)
  ,                                     !- Design Specification Outdoor Air Object Name (F18)
  ,                                     !- Design Specification Zone Air Distribution Object Name (F19)
  ,                                     !- System Availability Schedule Name (F20)
  ,                                     !- Supply Fan Operating Mode Schedule Name (F21)
  DrawThrough,                          !- Supply Air Fan Placement (F22)
  0.7,                                  !- Supply Fan Total Efficiency (F23)
  300,                                  !- Supply Fan Delta Pressure (F24)
  0.9,                                  !- Supply Fan Motor Efficiency (F25)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (F26)
  ,                                     !- Cooling Coil Availability Schedule Name (F27)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (F28)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (F29)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (F30)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (F31)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (F32)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (F33)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (F34)
  ,                                     !- Dedicated Outdoor Air System Name (F35)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (F36)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (F37)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (F38)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (F39)
  50,                                   !- Zone Heating Design Supply Air Temperature (F40)
  ,                                     !- Zone Heating Design Supply Air Temperature Difference (F41)
  ,                          !- Baseboard Heating Type (F42)
  ,                                     !- Baseboard Heating Availability Schedule Name (F43)
  ;                      !- Baseboard Heating Capacity (F44)

HVACTemplate:Zone:VRF,
  Mult_Class_2_Pod_3_ZN_1_FLR_1,                          !- Zone Name (F1)
  VRF_System_1,                        !- Template VRF System Name (F2)
  Thermostat_Mult_Class_2_Pod_3_ZN_1_FLR_1,               !- Template Thermostat Name (F3)
  ,                                     !- Zone Heating Sizing Factor (F4)
  ,                                     !- Zone Cooling Sizing Factor (F5)
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (F6)
  Autosize,                             !- Cooling Supply Air Flow Rate (F7)
  Autosize,                             !- No Cooling Supply Air Flow Rate (F8)
  Autosize,                             !- Heating Supply Air Flow Rate (F9)
  Autosize,                             !- No Heating Supply Air Flow Rate (F10)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (F11)
  Autosize,                             !- Heating Outdoor Air Flow Rate (F12)
  Autosize,                             !- No Load Outdoor Air Flow Rate (F13)
  ,                                     !- Outdoor Air Method (F14)
  ,                                     !- Outdoor Air Flow Rate per Person (F15)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (F16)
  ,                                     !- Outdoor Air Flow Rate per Zone (F17)
  ,                                     !- Design Specification Outdoor Air Object Name (F18)
  ,                                     !- Design Specification Zone Air Distribution Object Name (F19)
  ,                                     !- System Availability Schedule Name (F20)
  ,                                     !- Supply Fan Operating Mode Schedule Name (F21)
  DrawThrough,                          !- Supply Air Fan Placement (F22)
  0.7,                                  !- Supply Fan Total Efficiency (F23)
  300,                                  !- Supply Fan Delta Pressure (F24)
  0.9,                                  !- Supply Fan Motor Efficiency (F25)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (F26)
  ,                                     !- Cooling Coil Availability Schedule Name (F27)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (F28)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (F29)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (F30)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (F31)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (F32)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (F33)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (F34)
  ,                                     !- Dedicated Outdoor Air System Name (F35)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (F36)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (F37)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (F38)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (F39)
  50,                                   !- Zone Heating Design Supply Air Temperature (F40)
  ,                                     !- Zone Heating Design Supply Air Temperature Difference (F41)
  ,                          !- Baseboard Heating Type (F42)
  ,                                     !- Baseboard Heating Availability Schedule Name (F43)
  ;                      !- Baseboard Heating Capacity (F44)

HVACTemplate:Zone:VRF,
  Computer_Class_ZN_1_FLR_1,                          !- Zone Name (F1)
  VRF_System_1,                        !- Template VRF System Name (F2)
  Thermostat_Computer_Class_ZN_1_FLR_1,               !- Template Thermostat Name (F3)
  ,                                     !- Zone Heating Sizing Factor (F4)
  ,                                     !- Zone Cooling Sizing Factor (F5)
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (F6)
  Autosize,                             !- Cooling Supply Air Flow Rate (F7)
  Autosize,                             !- No Cooling Supply Air Flow Rate (F8)
  Autosize,                             !- Heating Supply Air Flow Rate (F9)
  Autosize,                             !- No Heating Supply Air Flow Rate (F10)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (F11)
  Autosize,                             !- Heating Outdoor Air Flow Rate (F12)
  Autosize,                             !- No Load Outdoor Air Flow Rate (F13)
  ,                                     !- Outdoor Air Method (F14)
  ,                                     !- Outdoor Air Flow Rate per Person (F15)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (F16)
  ,                                     !- Outdoor Air Flow Rate per Zone (F17)
  ,                                     !- Design Specification Outdoor Air Object Name (F18)
  ,                                     !- Design Specification Zone Air Distribution Object Name (F19)
  ,                                     !- System Availability Schedule Name (F20)
  ,                                     !- Supply Fan Operating Mode Schedule Name (F21)
  DrawThrough,                          !- Supply Air Fan Placement (F22)
  0.7,                                  !- Supply Fan Total Efficiency (F23)
  300,                                  !- Supply Fan Delta Pressure (F24)
  0.9,                                  !- Supply Fan Motor Efficiency (F25)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (F26)
  ,                                     !- Cooling Coil Availability Schedule Name (F27)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (F28)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (F29)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (F30)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (F31)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (F32)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (F33)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (F34)
  ,                                     !- Dedicated Outdoor Air System Name (F35)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (F36)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (F37)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (F38)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (F39)
  50,                                   !- Zone Heating Design Supply Air Temperature (F40)
  ,                                     !- Zone Heating Design Supply Air Temperature Difference (F41)
  ,                          !- Baseboard Heating Type (F42)
  ,                                     !- Baseboard Heating Availability Schedule Name (F43)
  ;                      !- Baseboard Heating Capacity (F44)

HVACTemplate:Zone:VRF,
  Main_Corridor_ZN_1_FLR_1,                          !- Zone Name (F1)
  VRF_System_1,                        !- Template VRF System Name (F2)
  Thermostat_Main_Corridor_ZN_1_FLR_1,               !- Template Thermostat Name (F3)
  ,                                     !- Zone Heating Sizing Factor (F4)
  ,                                     !- Zone Cooling Sizing Factor (F5)
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (F6)
  Autosize,                             !- Cooling Supply Air Flow Rate (F7)
  Autosize,                             !- No Cooling Supply Air Flow Rate (F8)
  Autosize,                             !- Heating Supply Air Flow Rate (F9)
  Autosize,                             !- No Heating Supply Air Flow Rate (F10)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (F11)
  Autosize,                             !- Heating Outdoor Air Flow Rate (F12)
  Autosize,                             !- No Load Outdoor Air Flow Rate (F13)
  ,                                     !- Outdoor Air Method (F14)
  ,                                     !- Outdoor Air Flow Rate per Person (F15)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (F16)
  ,                                     !- Outdoor Air Flow Rate per Zone (F17)
  ,                                     !- Design Specification Outdoor Air Object Name (F18)
  ,                                     !- Design Specification Zone Air Distribution Object Name (F19)
  ,                                     !- System Availability Schedule Name (F20)
  ,                                     !- Supply Fan Operating Mode Schedule Name (F21)
  DrawThrough,                          !- Supply Air Fan Placement (F22)
  0.7,                                  !- Supply Fan Total Efficiency (F23)
  300,                                  !- Supply Fan Delta Pressure (F24)
  0.9,                                  !- Supply Fan Motor Efficiency (F25)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (F26)
  ,                                     !- Cooling Coil Availability Schedule Name (F27)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (F28)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (F29)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (F30)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (F31)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (F32)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (F33)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (F34)
  ,                                     !- Dedicated Outdoor Air System Name (F35)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (F36)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (F37)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (F38)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (F39)
  50,                                   !- Zone Heating Design Supply Air Temperature (F40)
  ,                                     !- Zone Heating Design Supply Air Temperature Difference (F41)
  ,                          !- Baseboard Heating Type (F42)
  ,                                     !- Baseboard Heating Availability Schedule Name (F43)
  ;                      !- Baseboard Heating Capacity (F44)

HVACTemplate:Zone:VRF,
  Lobby_ZN_1_FLR_1,                          !- Zone Name (F1)
  VRF_System_1,                        !- Template VRF System Name (F2)
  Thermostat_Lobby_ZN_1_FLR_1,               !- Template Thermostat Name (F3)
  ,                                     !- Zone Heating Sizing Factor (F4)
  ,                                     !- Zone Cooling Sizing Factor (F5)
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (F6)
  Autosize,                             !- Cooling Supply Air Flow Rate (F7)
  Autosize,                             !- No Cooling Supply Air Flow Rate (F8)
  Autosize,                             !- Heating Supply Air Flow Rate (F9)
  Autosize,                             !- No Heating Supply Air Flow Rate (F10)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (F11)
  Autosize,                             !- Heating Outdoor Air Flow Rate (F12)
  Autosize,                             !- No Load Outdoor Air Flow Rate (F13)
  ,                                     !- Outdoor Air Method (F14)
  ,                                     !- Outdoor Air Flow Rate per Person (F15)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (F16)
  ,                                     !- Outdoor Air Flow Rate per Zone (F17)
  ,                                     !- Design Specification Outdoor Air Object Name (F18)
  ,                                     !- Design Specification Zone Air Distribution Object Name (F19)
  ,                                     !- System Availability Schedule Name (F20)
  ,                                     !- Supply Fan Operating Mode Schedule Name (F21)
  DrawThrough,                          !- Supply Air Fan Placement (F22)
  0.7,                                  !- Supply Fan Total Efficiency (F23)
  300,                                  !- Supply Fan Delta Pressure (F24)
  0.9,                                  !- Supply Fan Motor Efficiency (F25)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (F26)
  ,                                     !- Cooling Coil Availability Schedule Name (F27)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (F28)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (F29)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (F30)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (F31)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (F32)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (F33)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (F34)
  ,                                     !- Dedicated Outdoor Air System Name (F35)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (F36)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (F37)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (F38)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (F39)
  50,                                   !- Zone Heating Design Supply Air Temperature (F40)
  ,                                     !- Zone Heating Design Supply Air Temperature Difference (F41)
  ,                          !- Baseboard Heating Type (F42)
  ,                                     !- Baseboard Heating Availability Schedule Name (F43)
  ;                      !- Baseboard Heating Capacity (F44)

HVACTemplate:Zone:VRF,
  Bath_ZN_1_FLR_1,                          !- Zone Name (F1)
  VRF_System_1,                        !- Template VRF System Name (F2)
  Thermostat_Bath_ZN_1_FLR_1,               !- Template Thermostat Name (F3)
  ,                                     !- Zone Heating Sizing Factor (F4)
  ,                                     !- Zone Cooling Sizing Factor (F5)
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (F6)
  Autosize,                             !- Cooling Supply Air Flow Rate (F7)
  Autosize,                             !- No Cooling Supply Air Flow Rate (F8)
  Autosize,                             !- Heating Supply Air Flow Rate (F9)
  Autosize,                             !- No Heating Supply Air Flow Rate (F10)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (F11)
  Autosize,                             !- Heating Outdoor Air Flow Rate (F12)
  Autosize,                             !- No Load Outdoor Air Flow Rate (F13)
  ,                                     !- Outdoor Air Method (F14)
  ,                                     !- Outdoor Air Flow Rate per Person (F15)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (F16)
  ,                                     !- Outdoor Air Flow Rate per Zone (F17)
  ,                                     !- Design Specification Outdoor Air Object Name (F18)
  ,                                     !- Design Specification Zone Air Distribution Object Name (F19)
  ,                                     !- System Availability Schedule Name (F20)
  ,                                     !- Supply Fan Operating Mode Schedule Name (F21)
  DrawThrough,                          !- Supply Air Fan Placement (F22)
  0.7,                                  !- Supply Fan Total Efficiency (F23)
  300,                                  !- Supply Fan Delta Pressure (F24)
  0.9,                                  !- Supply Fan Motor Efficiency (F25)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (F26)
  ,                                     !- Cooling Coil Availability Schedule Name (F27)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (F28)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (F29)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (F30)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (F31)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (F32)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (F33)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (F34)
  ,                                     !- Dedicated Outdoor Air System Name (F35)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (F36)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (F37)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (F38)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (F39)
  50,                                   !- Zone Heating Design Supply Air Temperature (F40)
  ,                                     !- Zone Heating Design Supply Air Temperature Difference (F41)
  ,                          !- Baseboard Heating Type (F42)
  ,                                     !- Baseboard Heating Availability Schedule Name (F43)
  ;                      !- Baseboard Heating Capacity (F44)

HVACTemplate:Zone:VRF,
  Offices_ZN_1_FLR_1,                          !- Zone Name (F1)
  VRF_System_1,                        !- Template VRF System Name (F2)
  Thermostat_Offices_ZN_1_FLR_1,               !- Template Thermostat Name (F3)
  ,                                     !- Zone Heating Sizing Factor (F4)
  ,                                     !- Zone Cooling Sizing Factor (F5)
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (F6)
  Autosize,                             !- Cooling Supply Air Flow Rate (F7)
  Autosize,                             !- No Cooling Supply Air Flow Rate (F8)
  Autosize,                             !- Heating Supply Air Flow Rate (F9)
  Autosize,                             !- No Heating Supply Air Flow Rate (F10)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (F11)
  Autosize,                             !- Heating Outdoor Air Flow Rate (F12)
  Autosize,                             !- No Load Outdoor Air Flow Rate (F13)
  ,                                     !- Outdoor Air Method (F14)
  ,                                     !- Outdoor Air Flow Rate per Person (F15)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (F16)
  ,                                     !- Outdoor Air Flow Rate per Zone (F17)
  ,                                     !- Design Specification Outdoor Air Object Name (F18)
  ,                                     !- Design Specification Zone Air Distribution Object Name (F19)
  ,                                     !- System Availability Schedule Name (F20)
  ,                                     !- Supply Fan Operating Mode Schedule Name (F21)
  DrawThrough,                          !- Supply Air Fan Placement (F22)
  0.7,                                  !- Supply Fan Total Efficiency (F23)
  300,                                  !- Supply Fan Delta Pressure (F24)
  0.9,                                  !- Supply Fan Motor Efficiency (F25)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (F26)
  ,                                     !- Cooling Coil Availability Schedule Name (F27)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (F28)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (F29)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (F30)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (F31)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (F32)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (F33)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (F34)
  ,                                     !- Dedicated Outdoor Air System Name (F35)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (F36)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (F37)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (F38)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (F39)
  50,                                   !- Zone Heating Design Supply Air Temperature (F40)
  ,                                     !- Zone Heating Design Supply Air Temperature Difference (F41)
  ,                          !- Baseboard Heating Type (F42)
  ,                                     !- Baseboard Heating Availability Schedule Name (F43)
  ;                      !- Baseboard Heating Capacity (F44)

HVACTemplate:Zone:VRF,
  Gym_ZN_1_FLR_1,                          !- Zone Name (F1)
  VRF_System_1,                        !- Template VRF System Name (F2)
  Thermostat_Gym_ZN_1_FLR_1,               !- Template Thermostat Name (F3)
  ,                                     !- Zone Heating Sizing Factor (F4)
  ,                                     !- Zone Cooling Sizing Factor (F5)
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (F6)
  Autosize,                             !- Cooling Supply Air Flow Rate (F7)
  Autosize,                             !- No Cooling Supply Air Flow Rate (F8)
  Autosize,                             !- Heating Supply Air Flow Rate (F9)
  Autosize,                             !- No Heating Supply Air Flow Rate (F10)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (F11)
  Autosize,                             !- Heating Outdoor Air Flow Rate (F12)
  Autosize,                             !- No Load Outdoor Air Flow Rate (F13)
  ,                                     !- Outdoor Air Method (F14)
  ,                                     !- Outdoor Air Flow Rate per Person (F15)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (F16)
  ,                                     !- Outdoor Air Flow Rate per Zone (F17)
  ,                                     !- Design Specification Outdoor Air Object Name (F18)
  ,                                     !- Design Specification Zone Air Distribution Object Name (F19)
  ,                                     !- System Availability Schedule Name (F20)
  ,                                     !- Supply Fan Operating Mode Schedule Name (F21)
  DrawThrough,                          !- Supply Air Fan Placement (F22)
  0.7,                                  !- Supply Fan Total Efficiency (F23)
  300,                                  !- Supply Fan Delta Pressure (F24)
  0.9,                                  !- Supply Fan Motor Efficiency (F25)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (F26)
  ,                                     !- Cooling Coil Availability Schedule Name (F27)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (F28)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (F29)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (F30)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (F31)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (F32)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (F33)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (F34)
  ,                                     !- Dedicated Outdoor Air System Name (F35)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (F36)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (F37)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (F38)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (F39)
  50,                                   !- Zone Heating Design Supply Air Temperature (F40)
  ,                                     !- Zone Heating Design Supply Air Temperature Difference (F41)
  ,                          !- Baseboard Heating Type (F42)
  ,                                     !- Baseboard Heating Availability Schedule Name (F43)
  ;                      !- Baseboard Heating Capacity (F44)

HVACTemplate:Zone:VRF,
  Kitchen_ZN_1_FLR_1,                          !- Zone Name (F1)
  VRF_System_1,                        !- Template VRF System Name (F2)
  Thermostat_Kitchen_ZN_1_FLR_1,               !- Template Thermostat Name (F3)
  ,                                     !- Zone Heating Sizing Factor (F4)
  ,                                     !- Zone Cooling Sizing Factor (F5)
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (F6)
  Autosize,                             !- Cooling Supply Air Flow Rate (F7)
  Autosize,                             !- No Cooling Supply Air Flow Rate (F8)
  Autosize,                             !- Heating Supply Air Flow Rate (F9)
  Autosize,                             !- No Heating Supply Air Flow Rate (F10)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (F11)
  Autosize,                             !- Heating Outdoor Air Flow Rate (F12)
  Autosize,                             !- No Load Outdoor Air Flow Rate (F13)
  ,                                     !- Outdoor Air Method (F14)
  ,                                     !- Outdoor Air Flow Rate per Person (F15)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (F16)
  ,                                     !- Outdoor Air Flow Rate per Zone (F17)
  ,                                     !- Design Specification Outdoor Air Object Name (F18)
  ,                                     !- Design Specification Zone Air Distribution Object Name (F19)
  ,                                     !- System Availability Schedule Name (F20)
  ,                                     !- Supply Fan Operating Mode Schedule Name (F21)
  DrawThrough,                          !- Supply Air Fan Placement (F22)
  0.7,                                  !- Supply Fan Total Efficiency (F23)
  300,                                  !- Supply Fan Delta Pressure (F24)
  0.9,                                  !- Supply Fan Motor Efficiency (F25)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (F26)
  ,                                     !- Cooling Coil Availability Schedule Name (F27)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (F28)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (F29)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (F30)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (F31)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (F32)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (F33)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (F34)
  ,                                     !- Dedicated Outdoor Air System Name (F35)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (F36)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (F37)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (F38)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (F39)
  50,                                   !- Zone Heating Design Supply Air Temperature (F40)
  ,                                     !- Zone Heating Design Supply Air Temperature Difference (F41)
  ,                          !- Baseboard Heating Type (F42)
  ,                                     !- Baseboard Heating Availability Schedule Name (F43)
  ;                      !- Baseboard Heating Capacity (F44)

HVACTemplate:Zone:VRF,
  Cafeteria_ZN_1_FLR_1,                          !- Zone Name (F1)
  VRF_System_1,                        !- Template VRF System Name (F2)
  Thermostat_Cafeteria_ZN_1_FLR_1,               !- Template Thermostat Name (F3)
  ,                                     !- Zone Heating Sizing Factor (F4)
  ,                                     !- Zone Cooling Sizing Factor (F5)
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (F6)
  Autosize,                             !- Cooling Supply Air Flow Rate (F7)
  Autosize,                             !- No Cooling Supply Air Flow Rate (F8)
  Autosize,                             !- Heating Supply Air Flow Rate (F9)
  Autosize,                             !- No Heating Supply Air Flow Rate (F10)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (F11)
  Autosize,                             !- Heating Outdoor Air Flow Rate (F12)
  Autosize,                             !- No Load Outdoor Air Flow Rate (F13)
  ,                                     !- Outdoor Air Method (F14)
  ,                                     !- Outdoor Air Flow Rate per Person (F15)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (F16)
  ,                                     !- Outdoor Air Flow Rate per Zone (F17)
  ,                                     !- Design Specification Outdoor Air Object Name (F18)
  ,                                     !- Design Specification Zone Air Distribution Object Name (F19)
  ,                                     !- System Availability Schedule Name (F20)
  ,                                     !- Supply Fan Operating Mode Schedule Name (F21)
  DrawThrough,                          !- Supply Air Fan Placement (F22)
  0.7,                                  !- Supply Fan Total Efficiency (F23)
  300,                                  !- Supply Fan Delta Pressure (F24)
  0.9,                                  !- Supply Fan Motor Efficiency (F25)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (F26)
  ,                                     !- Cooling Coil Availability Schedule Name (F27)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (F28)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (F29)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (F30)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (F31)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (F32)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (F33)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (F34)
  ,                                     !- Dedicated Outdoor Air System Name (F35)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (F36)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (F37)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (F38)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (F39)
  50,                                   !- Zone Heating Design Supply Air Temperature (F40)
  ,                                     !- Zone Heating Design Supply Air Temperature Difference (F41)
  ,                          !- Baseboard Heating Type (F42)
  ,                                     !- Baseboard Heating Availability Schedule Name (F43)
  ;                      !- Baseboard Heating Capacity (F44)

HVACTemplate:Zone:VRF,
  Library_Media_Center_ZN_1_FLR_1,                          !- Zone Name (F1)
  VRF_System_1,                        !- Template VRF System Name (F2)
  Thermostat_Library_Media_Center_ZN_1_FLR_1,               !- Template Thermostat Name (F3)
  ,                                     !- Zone Heating Sizing Factor (F4)
  ,                                     !- Zone Cooling Sizing Factor (F5)
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (F6)
  Autosize,                             !- Cooling Supply Air Flow Rate (F7)
  Autosize,                             !- No Cooling Supply Air Flow Rate (F8)
  Autosize,                             !- Heating Supply Air Flow Rate (F9)
  Autosize,                             !- No Heating Supply Air Flow Rate (F10)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (F11)
  Autosize,                             !- Heating Outdoor Air Flow Rate (F12)
  Autosize,                             !- No Load Outdoor Air Flow Rate (F13)
  ,                                     !- Outdoor Air Method (F14)
  ,                                     !- Outdoor Air Flow Rate per Person (F15)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (F16)
  ,                                     !- Outdoor Air Flow Rate per Zone (F17)
  ,                                     !- Design Specification Outdoor Air Object Name (F18)
  ,                                     !- Design Specification Zone Air Distribution Object Name (F19)
  ,                                     !- System Availability Schedule Name (F20)
  ,                                     !- Supply Fan Operating Mode Schedule Name (F21)
  DrawThrough,                          !- Supply Air Fan Placement (F22)
  0.7,                                  !- Supply Fan Total Efficiency (F23)
  300,                                  !- Supply Fan Delta Pressure (F24)
  0.9,                                  !- Supply Fan Motor Efficiency (F25)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (F26)
  ,                                     !- Cooling Coil Availability Schedule Name (F27)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (F28)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (F29)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (F30)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (F31)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (F32)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (F33)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (F34)
  ,                                     !- Dedicated Outdoor Air System Name (F35)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (F36)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (F37)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (F38)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (F39)
  50,                                   !- Zone Heating Design Supply Air Temperature (F40)
  ,                                     !- Zone Heating Design Supply Air Temperature Difference (F41)
  ,                          !- Baseboard Heating Type (F42)
  ,                                     !- Baseboard Heating Availability Schedule Name (F43)
  ;                      !- Baseboard Heating Capacity (F44)

HVACTemplate:Thermostat,
  Thermostat_Corner_Class_1_Pod_1_ZN_1_FLR_1,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Mult_Class_1_Pod_1_ZN_1_FLR_1,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Corridor_Pod_1_ZN_1_FLR_1,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Corner_Class_2_Pod_1_ZN_1_FLR_1,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Mult_Class_2_Pod_1_ZN_1_FLR_1,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Corner_Class_1_Pod_2_ZN_1_FLR_1,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Mult_Class_1_Pod_2_ZN_1_FLR_1,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Corridor_Pod_2_ZN_1_FLR_1,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Corner_Class_2_Pod_2_ZN_1_FLR_1,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Mult_Class_2_Pod_2_ZN_1_FLR_1,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Corner_Class_1_Pod_3_ZN_1_FLR_1,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Mult_Class_1_Pod_3_ZN_1_FLR_1,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Corridor_Pod_3_ZN_1_FLR_1,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Corner_Class_2_Pod_3_ZN_1_FLR_1,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Mult_Class_2_Pod_3_ZN_1_FLR_1,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Computer_Class_ZN_1_FLR_1,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Main_Corridor_ZN_1_FLR_1,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Lobby_ZN_1_FLR_1,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Bath_ZN_1_FLR_1,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Offices_ZN_1_FLR_1,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Gym_ZN_1_FLR_1,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Kitchen_ZN_1_FLR_1,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Cafeteria_ZN_1_FLR_1,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_Library_Media_Center_ZN_1_FLR_1,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}
