    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom319_Infiltration,  !- Name
    GuestRoom319,            !- Zone or ZoneList Name
    GuestRoom_Infil_Sch,     !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom320_323_Infiltration,  !- Name
    GuestRoom320_323,        !- Zone or ZoneList Name
    GuestRoom_Infil_Sch,     !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom324_Infiltration,  !- Name
    GuestRoom324,            !- Zone or ZoneList Name
    GuestRoom_Infil_Sch,     !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom401_Infiltration,  !- Name
    GuestRoom401,            !- Zone or ZoneList Name
    GuestRoom_Infil_Sch,     !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom402_405_Infiltration,  !- Name
    GuestRoom402_405,        !- Zone or ZoneList Name
    GuestRoom_Infil_Sch,     !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom406_408_Infiltration,  !- Name
    GuestRoom406_408,        !- Zone or ZoneList Name
    GuestRoom_Infil_Sch,     !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom409_412_Infiltration,  !- Name
    GuestRoom409_412,        !- Zone or ZoneList Name
    GuestRoom_Infil_Sch,     !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom413_Infiltration,  !- Name
    GuestRoom413,            !- Zone or ZoneList Name
    GuestRoom_Infil_Sch,     !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom414_Infiltration,  !- Name
    GuestRoom414,            !- Zone or ZoneList Name
    GuestRoom_Infil_Sch,     !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom415_418_Infiltration,  !- Name
    GuestRoom415_418,        !- Zone or ZoneList Name
    GuestRoom_Infil_Sch,     !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom419_Infiltration,  !- Name
    GuestRoom419,            !- Zone or ZoneList Name
    GuestRoom_Infil_Sch,     !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom420_423_Infiltration,  !- Name
    GuestRoom420_423,        !- Zone or ZoneList Name
    GuestRoom_Infil_Sch,     !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GuestRoom424_Infiltration,  !- Name
    GuestRoom424,            !- Zone or ZoneList Name
    GuestRoom_Infil_Sch,     !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    LaundryRoomFlr1_Infiltration,  !- Name
    LaundryRoomFlr1,         !- Zone or ZoneList Name
    GuestRoom_Infil_Sch,     !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    MechanicalRoomFlr1_Infiltration,  !- Name
    MechanicalRoomFlr1,      !- Zone or ZoneList Name
    GuestRoom_Infil_Sch,     !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    MeetingRoomFlr1_Infiltration,  !- Name
    MeetingRoomFlr1,         !- Zone or ZoneList Name
    GuestRoom_Infil_Sch,     !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    RearStairsFlr1_Infiltration,  !- Name
    RearStairsFlr1,          !- Zone or ZoneList Name
    AlwaysOn,                !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    RearStairsFlr2_Infiltration,  !- Name
    RearStairsFlr2,          !- Zone or ZoneList Name
    AlwaysOn,                !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    RearStairsFlr3_Infiltration,  !- Name
    RearStairsFlr3,          !- Zone or ZoneList Name
    AlwaysOn,                !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    RearStairsFlr4_Infiltration,  !- Name
    RearStairsFlr4,          !- Zone or ZoneList Name
    AlwaysOn,                !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    RearStorageFlr1_Infiltration,  !- Name
    RearStorageFlr1,         !- Zone or ZoneList Name
    AlwaysOn,                !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    RearStorageFlr2_Infiltration,  !- Name
    RearStorageFlr2,         !- Zone or ZoneList Name
    AlwaysOn,                !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    RearStorageFlr3_Infiltration,  !- Name
    RearStorageFlr3,         !- Zone or ZoneList Name
    AlwaysOn,                !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    RearStorageFlr4_Infiltration,  !- Name
    RearStorageFlr4,         !- Zone or ZoneList Name
    AlwaysOn,                !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    RestroomFlr1_Infiltration,  !- Name
    RestroomFlr1,            !- Zone or ZoneList Name
    CommonArea_Infil_Sch,    !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========

  Exterior:Lights,
    Exterior_Lights,         !- Name
    Exterior_Lgt_ALWAYS_ON,          !- Schedule Name
    2361.05,      !- Design Level {W}
    AstronomicalClock,       !- Control Option
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:REPORTS ===========

  Output:Surfaces:Drawing,DXF;

  Output:Surfaces:List,Details;

  Output:VariableDictionary,IDF;

  Output:Constructions,Constructions;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

  Output:Table:SummaryReports,
    AllSummaryAndMonthly;    !- Report 1 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

  OutputControl:Table:Style,
    CommaAndHTML;            !- Column Separator

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========

OutputControl:ReportingTolerances,
    0.556,                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.556;                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER:METERFILEONLY ===========


  Output:Table:Monthly,
    NameHolderMonthlySummary TaskPurpose ProgressIndicator,        !- Name   ProgressIndicator,ForDetermination2019, ...
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1

  Output:Table:Monthly,
    NameHolderMonthlySummary CodeName ASHRAE901,          !- Name   ASHRAE901, ASHRAE1891, IECC, Title24, ORSC, IGCC, ...
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1
    
  Output:Table:Monthly,
    NameHolderMonthlySummary CodeYear 2022,          !- Name   all years for ASHRAE90.1, IECC, ASHRAE189.1
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1
    
  Output:Table:Monthly,
    NameHolderMonthlySummary CodeAmendment NoneAmend,        !- Name   StateAmend,EEM, NoneAmend for national or state without amendment
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1

  Output:Table:Monthly,
    NameHolderMonthlySummary PrototypeName HotelSmall,    !- Name   16 Prototypes 
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1

  Output:Table:Monthly,
    NameHolderMonthlySummary TaskScope National,            !- Name   National, State, City
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1
        
  Output:Table:Monthly,
    NameHolderMonthlySummary State National,                !- Name   National for national analysis, NewYork, Utah,... for state analysis, or city name for city analysis. Spell out the name of the state without space between words 
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1
    
  Output:Table:Monthly,
    NameHolderMonthlySummary ClimateZone 4B,    !- Name   0-8
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1
    
  Output:Table:Monthly,
    NameHolderMonthlySummary RepresentCity USA_NM_Albuquerque,         !- Name   representative city like Honolulu for national, for each state, for city analysis.  this is not the city of the weather file.  The weather city will be extracted from epw file
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1
 
!  ! Utility and Submeter
!
!    Output:Meter,Electricity:Facility,Hourly;
!    Output:Meter,Gas:Facility,Hourly;
!    Output:Meter,InteriorLights:Electricity,Hourly;
!    Output:Meter,ExteriorLights:Electricity,Hourly;
!    Output:Meter,InteriorEquipment:Electricity,Hourly;
!    Output:Meter,ExteriorEquipment:Electricity,Hourly;
!    Output:Meter,Fans:Electricity,Hourly;
!    Output:Meter,Pumps:Electricity,Hourly;
!    Output:Meter,Heating:Electricity,Hourly;
!    Output:Meter,Cooling:Electricity,Hourly;
!    Output:Meter,HeatRejection:Electricity,Hourly;
!    Output:Meter,Humidifier:Electricity,Hourly;
!    Output:Meter,HeatRecovery:Electricity,Hourly;
!    Output:Meter,DHW:Electricity,Hourly;
!    Output:Meter,Cogeneration:Electricity,Hourly;
!    Output:Meter,Refrigeration:Electricity,Hourly;
!    Output:Meter,WaterSystems:Electricity,Hourly;
!
!    Output:Meter,InteriorLights:NaturalGas,Hourly;
!    Output:Meter,ExteriorLights:NaturalGas,Hourly;
!    Output:Meter,InteriorEquipment:NaturalGas,Hourly;
!    Output:Meter,ExteriorEquipment:NaturalGas,Hourly;
!    Output:Meter,Fans:NaturalGas,Hourly;
!    Output:Meter,Pumps:NaturalGas,Hourly;
!    Output:Meter,Heating:NaturalGas,Hourly;
!    Output:Meter,Cooling:NaturalGas,Hourly;
!    Output:Meter,HeatRejection:NaturalGas,Hourly;
!    Output:Meter,Humidifier:NaturalGas,Hourly;
!    Output:Meter,HeatRecovery:NaturalGas,Hourly;
!    Output:Meter,DHW:NaturalGas,Hourly;
!    Output:Meter,Cogeneration:NaturalGas,Hourly;
!    Output:Meter,Refrigeration:NaturalGas,Hourly;
!    Output:Meter,WaterSystems:NaturalGas,Hourly;

  Sizing:Parameters,
    1.2,                     !- Heating Sizing Factor
    1.2,                     !- Cooling Sizing Factor
    6;                       !- Timesteps in Averaging Window

Output:Diagnostics,DisplayExtraWarnings;


!-~~~~ BldgTypeDep_tmpl ~~~

! BEGIN ECONOMIZER MAP
! Economizer Name, DX COIL Name
! SAC_FrontOffice_OA_Controller, SAC_FrontOffice Cooling Coil
! SAC_FrontLounge_OA_Controller, SAC_FrontLounge Cooling Coil
! SAC_MeetingRoom_OA_Controller, SAC_MeetingRoom Cooling Coil
! SAC_EmployeeLounge_OA_Controller, SAC_EmployeeLounge Cooling Coil
! SAC_ExerciseCenter_OA_Controller, SAC_ExerciseCenter Cooling Coil
! SAC_Restroom_OA_Controller, SAC_Restroom Cooling Coil
! END ECONOMIZER MAP

! BEGIN EMS PROGRAM MAP
! EMS PROGRAM, DX COIL Name
! SAC_FrontOffice, SAC_FrontOffice Cooling Coil
! SAC_FrontLounge, SAC_FrontLounge Cooling Coil
! SAC_MeetingRoom, SAC_MeetingRoom Cooling Coil
! SAC_EmployeeLounge, SAC_EmployeeLounge Cooling Coil
! SAC_ExerciseCenter, SAC_ExerciseCenter Cooling Coil
! SAC_Restroom, SAC_Restroom Cooling Coil
! END EMS PROGRAM MAP

ZoneVentilation:WindandStackOpenArea,
    GuestRoom103 Sliding Door Ventilation,  !- Name
    GuestRoom103,          !- Zone Name
    0.0021,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    5.7909,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    23.89,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

!-~~~~ CCoil_tmpl ~~~

ZoneVentilation:WindandStackOpenArea,
    GuestRoom104 Sliding Door Ventilation,  !- Name
    GuestRoom104,          !- Zone Name
    0.0021,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    5.7909,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    23.89,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

!-~~~~ CCoil_tmpl ~~~

ZoneVentilation:WindandStackOpenArea,
    GuestRoom105 Sliding Door Ventilation,  !- Name
    GuestRoom105,          !- Zone Name
    0.0021,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    5.7909,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    23.89,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

!-~~~~ CCoil_tmpl ~~~

ZoneVentilation:WindandStackOpenArea,
    GuestRoom202_205 Sliding Door Ventilation,  !- Name
    GuestRoom202_205,          !- Zone Name
    0.0021,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    5.7909,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    23.89,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

!-~~~~ CCoil_tmpl ~~~

ZoneVentilation:WindandStackOpenArea,
    GuestRoom206_208 Sliding Door Ventilation,  !- Name
    GuestRoom206_208,          !- Zone Name
    0.0021,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    5.7909,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    23.89,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

!-~~~~ CCoil_tmpl ~~~

ZoneVentilation:WindandStackOpenArea,
    GuestRoom209_212 Sliding Door Ventilation,  !- Name
    GuestRoom209_212,          !- Zone Name
    0.0021,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    5.7909,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    23.89,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

!-~~~~ CCoil_tmpl ~~~

ZoneVentilation:WindandStackOpenArea,
    GuestRoom213 Sliding Door Ventilation,  !- Name
    GuestRoom213,          !- Zone Name
    0.0021,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    5.7909,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    23.89,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

!-~~~~ CCoil_tmpl ~~~

ZoneVentilation:WindandStackOpenArea,
    GuestRoom214 Sliding Door Ventilation,  !- Name
    GuestRoom214,          !- Zone Name
    0.0021,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    5.7909,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    23.89,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

!-~~~~ CCoil_tmpl ~~~

ZoneVentilation:WindandStackOpenArea,
    GuestRoom219 Sliding Door Ventilation,  !- Name
    GuestRoom219,          !- Zone Name
    0.0021,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    5.7909,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    23.89,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

!-~~~~ CCoil_tmpl ~~~

ZoneVentilation:WindandStackOpenArea,
    GuestRoom220_223 Sliding Door Ventilation,  !- Name
    GuestRoom220_223,          !- Zone Name
    0.0021,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    5.7909,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    23.89,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

!-~~~~ CCoil_tmpl ~~~

ZoneVentilation:WindandStackOpenArea,
    GuestRoom224 Sliding Door Ventilation,  !- Name
    GuestRoom224,          !- Zone Name
    0.0021,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    5.7909,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    23.89,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

!-~~~~ CCoil_tmpl ~~~

ZoneVentilation:WindandStackOpenArea,
    GuestRoom309_312 Sliding Door Ventilation,  !- Name
    GuestRoom309_312,          !- Zone Name
    0.0021,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    5.7909,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    23.89,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

!-~~~~ CCoil_tmpl ~~~

ZoneVentilation:WindandStackOpenArea,
    GuestRoom314 Sliding Door Ventilation,  !- Name
    GuestRoom314,          !- Zone Name
    0.0021,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    5.7909,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    23.89,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

!-~~~~ CCoil_tmpl ~~~

ZoneVentilation:WindandStackOpenArea,
    GuestRoom315_318 Sliding Door Ventilation,  !- Name
    GuestRoom315_318,          !- Zone Name
    0.0021,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    5.7909,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    23.89,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

!-~~~~ CCoil_tmpl ~~~

ZoneVentilation:WindandStackOpenArea,
    GuestRoom320_323 Sliding Door Ventilation,  !- Name
    GuestRoom320_323,          !- Zone Name
    0.0021,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    5.7909,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    23.89,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

!-~~~~ CCoil_tmpl ~~~

ZoneVentilation:WindandStackOpenArea,
    GuestRoom401 Sliding Door Ventilation,  !- Name
    GuestRoom401,          !- Zone Name
    0.0021,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    5.7909,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    23.89,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

!-~~~~ CCoil_tmpl ~~~

ZoneVentilation:WindandStackOpenArea,
    GuestRoom409_412 Sliding Door Ventilation,  !- Name
    GuestRoom409_412,          !- Zone Name
    0.0021,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    5.7909,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    23.89,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

!-~~~~ CCoil_tmpl ~~~

ZoneVentilation:WindandStackOpenArea,
    GuestRoom415_418 Sliding Door Ventilation,  !- Name
    GuestRoom415_418,          !- Zone Name
    0.0021,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    5.7909,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    23.89,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

!-~~~~ CCoil_tmpl ~~~

ZoneVentilation:WindandStackOpenArea,
    GuestRoom419 Sliding Door Ventilation,  !- Name
    GuestRoom419,          !- Zone Name
    0.0021,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    5.7909,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    23.89,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

!-~~~~ CCoil_tmpl ~~~

ZoneVentilation:WindandStackOpenArea,
    GuestRoom420_423 Sliding Door Ventilation,  !- Name
    GuestRoom420_423,          !- Zone Name
    0.0021,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    5.7909,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    23.89,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

!-~~~~ CCoil_tmpl ~~~

ZoneVentilation:WindandStackOpenArea,
    GuestRoom424 Sliding Door Ventilation,  !- Name
    GuestRoom424,          !- Zone Name
    0.0021,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    5.7909,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    23.89,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

!-~~~~ CCoil_tmpl ~~~

  WaterHeater:Mixed,
    SWH Shower Water Heater,  !- Name
    1.135624,                !- Tank Volume {m3}
    SHWSysShower Water Heater Setpoint Temperature Schedule,  !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    82.2222,                 !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    87921.32,                !- Heater Maximum Capacity {W}
    ,                        !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NATURALGAS,              !- Heater Fuel Type
    0.95,              !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    6120.32618759132,       !- Off Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    6120.32618759132,       !- On Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    MECHANICALROOMFLR1,      !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    11.2541398681688,              !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    11.2541398681688,              !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    SWHSysShower Pump-Water HeaterNode,  !- Use Side Inlet Node Name
    SWHSysShower Supply Equipment Outlet Node,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    AUTOSIZE,                !- Use Side Design Flow Rate {m3/s}
    AUTOSIZE,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}


!-~~~~ SWHLoops_tmpl ~~~

!-   ===========  All objects for service water heating system loops ===========
  Sizing:Plant,
    SWHSysShower,                 !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    60,                      !- Design Loop Exit Temperature {C}
    5.0;                     !- Loop Design Temperature Difference {deltaC}

  PlantLoop,
    SWHSysShower,                 !- Name
    WATER,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    SWHSysShower Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    SWHSysShower Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    60,                      !- Maximum Loop Temperature {C}
    10.0,                    !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    SWHSysShower Supply Inlet Node,  !- Plant Side Inlet Node Name
    SWHSysShower Supply Outlet Node,  !- Plant Side Outlet Node Name
    SWHSysShower Supply Branches, !- Plant Side Branch List Name
    SWHSysShower Supply Connectors,  !- Plant Side Connector List Name
    SWHSysShower Demand Inlet Node,  !- Demand Side Inlet Node Name
    SWHSysShower Demand Outlet Node,  !- Demand Side Outlet Node Name
    SWHSysShower Demand Branches, !- Demand Side Branch List Name
    SWHSysShower Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

  Pump:ConstantSpeed,
    SWHSysShower Pump,            !- Name
    SWHSysShower Supply Inlet Node,  !- Inlet Node Name
    SWHSysShower Pump-Water HeaterNodeviaConnector,  !- Outlet Node Name
    autosize,                !- Design Flow Rate {m3/s}
    29891,                   !- Design Pump Head {Pa}
    AUTOSIZE,                !- Design Power Consumption {W}
    0.85,                    !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent;            !- Pump Control Type

  BranchList,
    SWHSysShower Supply Branches, !- Name
    SWHSysShower Supply Inlet Branch,  !- Branch 1 Name
    SWHSysShower Supply Equipment Branch,  !- Branch 2 Name
    SWHSysShower Supply Equipment Bypass Branch,  !- Branch 3 Name
    SWHSysShower Supply Outlet Branch;  !- Branch 4 Name

  Branch,
    SWHSysShower Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    SWHSysShower Pump,            !- Component 1 Name
    SWHSysShower Supply Inlet Node,  !- Component 1 Inlet Node Name
    SWHSysShower Pump-Water HeaterNodeviaConnector;  !- Component 1 Outlet Node Name

  Branch,
    SWHSysShower Supply Equipment Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    SWH Shower Water Heater,  !- Component 1 Name
    SWHSysShower Pump-Water HeaterNode,  !- Component 1 Inlet Node Name
    SWHSysShower Supply Equipment Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSysShower Supply Equipment Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSysShower Supply Equipment Bypass Pipe,  !- Component 1 Name
    SWHSysShower Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    SWHSysShower Supply Equip Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSysShower Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSysShower Supply Outlet Pipe,  !- Component 1 Name
    SWHSysShower Supply Mixer-SWHSysShower Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    SWHSysShower Supply Outlet Node;  !- Component 1 Outlet Node Name

  BranchList,
    SWHSysShower Demand Branches, !- Name
    SWHSysShower Demand Inlet Branch,  !- Inlet Branch Name
    SWH Demand Load Branch 101_SWH,  !- Branch 1 Name
    SWH Demand Load Branch 102_SWH,  !- Branch 2 Name
    SWH Demand Load Branch 103_SWH,  !- Branch 3 Name
    SWH Demand Load Branch 104_SWH,  !- Branch 4 Name
    SWH Demand Load Branch 105_SWH,  !- Branch 5 Name
    SWH Demand Load Branch 201_SWH,  !- Branch 6 Name
    SWH Demand Load Branch 202_SWH,  !- Branch 7 Name
    SWH Demand Load Branch 203_SWH,  !- Branch 8 Name
    SWH Demand Load Branch 204_SWH,  !- Branch 9 Name
    SWH Demand Load Branch 205_SWH,  !- Branch 10 Name
    SWH Demand Load Branch 206_SWH,  !- Branch 11 Name
    SWH Demand Load Branch 207_SWH,  !- Branch 12 Name
    SWH Demand Load Branch 208_SWH,  !- Branch 13 Name
    SWH Demand Load Branch 209_SWH,  !- Branch 14 Name
    SWH Demand Load Branch 210_SWH,  !- Branch 15 Name
    SWH Demand Load Branch 211_SWH,  !- Branch 16 Name
    SWH Demand Load Branch 212_SWH,  !- Branch 17 Name
    SWH Demand Load Branch 213_SWH,  !- Branch 18 Name
    SWH Demand Load Branch 214_SWH,  !- Branch 19 Name
    SWH Demand Load Branch 215_SWH,  !- Branch 20 Name
    SWH Demand Load Branch 216_SWH,  !- Branch 21 Name
    SWH Demand Load Branch 217_SWH,  !- Branch 22 Name
    SWH Demand Load Branch 218_SWH,  !- Branch 23 Name
    SWH Demand Load Branch 219_SWH,  !- Branch 24 Name
    SWH Demand Load Branch 220_SWH,  !- Branch 25 Name
    SWH Demand Load Branch 221_SWH,  !- Branch 26 Name
    SWH Demand Load Branch 222_SWH,  !- Branch 27 Name
    SWH Demand Load Branch 223_SWH,  !- Branch 28 Name
    SWH Demand Load Branch 224_SWH,  !- Branch 29 Name
    SWH Demand Load Branch 301_SWH,  !- Branch 30 Name
    SWH Demand Load Branch 302_SWH,  !- Branch 31 Name
    SWH Demand Load Branch 303_SWH,  !- Branch 32 Name
    SWH Demand Load Branch 304_SWH,  !- Branch 33 Name
    SWH Demand Load Branch 305_SWH,  !- Branch 34 Name
    SWH Demand Load Branch 306_SWH,  !- Branch 35 Name
    SWH Demand Load Branch 307_SWH,  !- Branch 36 Name
    SWH Demand Load Branch 308_SWH,  !- Branch 37 Name
    SWH Demand Load Branch 309_SWH,  !- Branch 38 Name
    SWH Demand Load Branch 310_SWH,  !- Branch 39 Name
    SWH Demand Load Branch 311_SWH,  !- Branch 40 Name
    SWH Demand Load Branch 312_SWH,  !- Branch 41 Name
    SWH Demand Load Branch 313_SWH,  !- Branch 42 Name
    SWH Demand Load Branch 314_SWH,  !- Branch 43 Name
    SWH Demand Load Branch 315_SWH,  !- Branch 44 Name
    SWH Demand Load Branch 316_SWH,  !- Branch 45 Name
    SWH Demand Load Branch 317_SWH,  !- Branch 46 Name
    SWH Demand Load Branch 318_SWH,  !- Branch 47 Name
    SWH Demand Load Branch 319_SWH,  !- Branch 48 Name
    SWH Demand Load Branch 320_SWH,  !- Branch 49 Name
    SWH Demand Load Branch 321_SWH,  !- Branch 50 Name
    SWH Demand Load Branch 322_SWH,  !- Branch 51 Name
    SWH Demand Load Branch 323_SWH,  !- Branch 52 Name
    SWH Demand Load Branch 324_SWH,  !- Branch 53 Name
    SWH Demand Load Branch 401_SWH,  !- Branch 54 Name
    SWH Demand Load Branch 402_SWH,  !- Branch 55 Name
    SWH Demand Load Branch 403_SWH,  !- Branch 56 Name
    SWH Demand Load Branch 404_SWH,  !- Branch 57 Name
    SWH Demand Load Branch 405_SWH,  !- Branch 58 Name
    SWH Demand Load Branch 406_SWH,  !- Branch 59 Name
    SWH Demand Load Branch 407_SWH,  !- Branch 60 Name
    SWH Demand Load Branch 408_SWH,  !- Branch 61 Name
    SWH Demand Load Branch 409_SWH,  !- Branch 62 Name
    SWH Demand Load Branch 410_SWH,  !- Branch 63 Name
    SWH Demand Load Branch 411_SWH,  !- Branch 64 Name
    SWH Demand Load Branch 412_SWH,  !- Branch 65 Name
    SWH Demand Load Branch 413_SWH,  !- Branch 66 Name
    SWH Demand Load Branch 414_SWH,  !- Branch 67 Name
    SWH Demand Load Branch 415_SWH,  !- Branch 68 Name
    SWH Demand Load Branch 416_SWH,  !- Branch 69 Name
    SWH Demand Load Branch 417_SWH,  !- Branch 70 Name
    SWH Demand Load Branch 418_SWH,  !- Branch 71 Name
    SWH Demand Load Branch 419_SWH,  !- Branch 72 Name
    SWH Demand Load Branch 420_SWH,  !- Branch 73 Name
    SWH Demand Load Branch 421_SWH,  !- Branch 74 Name
    SWH Demand Load Branch 422_SWH,  !- Branch 75 Name
    SWH Demand Load Branch 423_SWH,  !- Branch 76 Name
    SWH Demand Load Branch 424_SWH,  !- Branch 77 Name
    SWHSysShower Demand Bypass Branch,  !- Branch N Name
    SWHSysShower Demand Outlet Branch;  !- Branch N Name

  Branch,
    SWHSysShower Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSysShower Demand Inlet Pipe,  !- Component 1 Name
    SWHSysShower Demand Inlet Node,  !- Component 1 Inlet Node Name
    SWHSysShower Demand Inlet Pipe-SWHSysShower Demand Mixer;  !- Component 1 Outlet Node Name

  Branch,
    SWHSysShower Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSysShower Demand Bypass Pipe,  !- Component 1 Name
    SWHSysShower Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    SWHSysShower Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSysShower Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSysShower Demand Outlet Pipe,  !- Component 1 Name
    SWHSysShower Demand Mixer-SWHSysShower Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    SWHSysShower Demand Outlet Node;  !- Component 1 Outlet Node Name

  Connector:Splitter,
    SWHSysShower Supply Splitter, !- Name
    SWHSysShower Supply Inlet Branch,  !- Inlet Branch Name
    SWHSysShower Supply Equipment Branch,  !- Outlet Branch 1 Name
    SWHSysShower Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Splitter,
    SWHSysShower Demand Splitter, !- Name
    SWHSysShower Demand Inlet Branch,  !- Inlet Branch Name
    SWH Demand Load Branch 101_SWH,  !- Branch 1 Name
    SWH Demand Load Branch 102_SWH,  !- Branch 2 Name
    SWH Demand Load Branch 103_SWH,  !- Branch 3 Name
    SWH Demand Load Branch 104_SWH,  !- Branch 4 Name
    SWH Demand Load Branch 105_SWH,  !- Branch 5 Name
    SWH Demand Load Branch 201_SWH,  !- Branch 6 Name
    SWH Demand Load Branch 202_SWH,  !- Branch 7 Name
    SWH Demand Load Branch 203_SWH,  !- Branch 8 Name
    SWH Demand Load Branch 204_SWH,  !- Branch 9 Name
    SWH Demand Load Branch 205_SWH,  !- Branch 10 Name
    SWH Demand Load Branch 206_SWH,  !- Branch 11 Name
    SWH Demand Load Branch 207_SWH,  !- Branch 12 Name
    SWH Demand Load Branch 208_SWH,  !- Branch 13 Name
    SWH Demand Load Branch 209_SWH,  !- Branch 14 Name
    SWH Demand Load Branch 210_SWH,  !- Branch 15 Name
    SWH Demand Load Branch 211_SWH,  !- Branch 16 Name
    SWH Demand Load Branch 212_SWH,  !- Branch 17 Name
    SWH Demand Load Branch 213_SWH,  !- Branch 18 Name
    SWH Demand Load Branch 214_SWH,  !- Branch 19 Name
    SWH Demand Load Branch 215_SWH,  !- Branch 20 Name
    SWH Demand Load Branch 216_SWH,  !- Branch 21 Name
    SWH Demand Load Branch 217_SWH,  !- Branch 22 Name
    SWH Demand Load Branch 218_SWH,  !- Branch 23 Name
    SWH Demand Load Branch 219_SWH,  !- Branch 24 Name
    SWH Demand Load Branch 220_SWH,  !- Branch 25 Name
    SWH Demand Load Branch 221_SWH,  !- Branch 26 Name
    SWH Demand Load Branch 222_SWH,  !- Branch 27 Name
    SWH Demand Load Branch 223_SWH,  !- Branch 28 Name
    SWH Demand Load Branch 224_SWH,  !- Branch 29 Name
    SWH Demand Load Branch 301_SWH,  !- Branch 30 Name
    SWH Demand Load Branch 302_SWH,  !- Branch 31 Name
    SWH Demand Load Branch 303_SWH,  !- Branch 32 Name
    SWH Demand Load Branch 304_SWH,  !- Branch 33 Name
    SWH Demand Load Branch 305_SWH,  !- Branch 34 Name
    SWH Demand Load Branch 306_SWH,  !- Branch 35 Name
    SWH Demand Load Branch 307_SWH,  !- Branch 36 Name
    SWH Demand Load Branch 308_SWH,  !- Branch 37 Name
    SWH Demand Load Branch 309_SWH,  !- Branch 38 Name
    SWH Demand Load Branch 310_SWH,  !- Branch 39 Name
    SWH Demand Load Branch 311_SWH,  !- Branch 40 Name
    SWH Demand Load Branch 312_SWH,  !- Branch 41 Name
    SWH Demand Load Branch 313_SWH,  !- Branch 42 Name
    SWH Demand Load Branch 314_SWH,  !- Branch 43 Name
    SWH Demand Load Branch 315_SWH,  !- Branch 44 Name
    SWH Demand Load Branch 316_SWH,  !- Branch 45 Name
    SWH Demand Load Branch 317_SWH,  !- Branch 46 Name
    SWH Demand Load Branch 318_SWH,  !- Branch 47 Name
    SWH Demand Load Branch 319_SWH,  !- Branch 48 Name
    SWH Demand Load Branch 320_SWH,  !- Branch 49 Name
    SWH Demand Load Branch 321_SWH,  !- Branch 50 Name
    SWH Demand Load Branch 322_SWH,  !- Branch 51 Name
    SWH Demand Load Branch 323_SWH,  !- Branch 52 Name
    SWH Demand Load Branch 324_SWH,  !- Branch 53 Name
    SWH Demand Load Branch 401_SWH,  !- Branch 54 Name
    SWH Demand Load Branch 402_SWH,  !- Branch 55 Name
    SWH Demand Load Branch 403_SWH,  !- Branch 56 Name
    SWH Demand Load Branch 404_SWH,  !- Branch 57 Name
    SWH Demand Load Branch 405_SWH,  !- Branch 58 Name
    SWH Demand Load Branch 406_SWH,  !- Branch 59 Name
    SWH Demand Load Branch 407_SWH,  !- Branch 60 Name
    SWH Demand Load Branch 408_SWH,  !- Branch 61 Name
    SWH Demand Load Branch 409_SWH,  !- Branch 62 Name
    SWH Demand Load Branch 410_SWH,  !- Branch 63 Name
    SWH Demand Load Branch 411_SWH,  !- Branch 64 Name
    SWH Demand Load Branch 412_SWH,  !- Branch 65 Name
    SWH Demand Load Branch 413_SWH,  !- Branch 66 Name
    SWH Demand Load Branch 414_SWH,  !- Branch 67 Name
    SWH Demand Load Branch 415_SWH,  !- Branch 68 Name
    SWH Demand Load Branch 416_SWH,  !- Branch 69 Name
    SWH Demand Load Branch 417_SWH,  !- Branch 70 Name
    SWH Demand Load Branch 418_SWH,  !- Branch 71 Name
    SWH Demand Load Branch 419_SWH,  !- Branch 72 Name
    SWH Demand Load Branch 420_SWH,  !- Branch 73 Name
    SWH Demand Load Branch 421_SWH,  !- Branch 74 Name
    SWH Demand Load Branch 422_SWH,  !- Branch 75 Name
    SWH Demand Load Branch 423_SWH,  !- Branch 76 Name
    SWH Demand Load Branch 424_SWH,  !- Branch 77 Name
    SWHSysShower Demand Bypass Branch;  !- Outlet Branch N Name

  Connector:Mixer,
    SWHSysShower Supply Mixer,    !- Name
    SWHSysShower Supply Outlet Branch,  !- Outlet Branch Name
    SWHSysShower Supply Equipment Branch,  !- Inlet Branch 1 Name
    SWHSysShower Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

  Connector:Mixer,
    SWHSysShower Demand Mixer,    !- Name
    SWHSysShower Demand Outlet Branch,  !- Outlet Branch Name
    SWH Demand Load Branch 101_SWH,  !- Branch 1 Name
    SWH Demand Load Branch 102_SWH,  !- Branch 2 Name
    SWH Demand Load Branch 103_SWH,  !- Branch 3 Name
    SWH Demand Load Branch 104_SWH,  !- Branch 4 Name
    SWH Demand Load Branch 105_SWH,  !- Branch 5 Name
    SWH Demand Load Branch 201_SWH,  !- Branch 6 Name
    SWH Demand Load Branch 202_SWH,  !- Branch 7 Name
    SWH Demand Load Branch 203_SWH,  !- Branch 8 Name
    SWH Demand Load Branch 204_SWH,  !- Branch 9 Name
    SWH Demand Load Branch 205_SWH,  !- Branch 10 Name
    SWH Demand Load Branch 206_SWH,  !- Branch 11 Name
    SWH Demand Load Branch 207_SWH,  !- Branch 12 Name
    SWH Demand Load Branch 208_SWH,  !- Branch 13 Name
    SWH Demand Load Branch 209_SWH,  !- Branch 14 Name
    SWH Demand Load Branch 210_SWH,  !- Branch 15 Name
    SWH Demand Load Branch 211_SWH,  !- Branch 16 Name
    SWH Demand Load Branch 212_SWH,  !- Branch 17 Name
    SWH Demand Load Branch 213_SWH,  !- Branch 18 Name
    SWH Demand Load Branch 214_SWH,  !- Branch 19 Name
    SWH Demand Load Branch 215_SWH,  !- Branch 20 Name
    SWH Demand Load Branch 216_SWH,  !- Branch 21 Name
    SWH Demand Load Branch 217_SWH,  !- Branch 22 Name
    SWH Demand Load Branch 218_SWH,  !- Branch 23 Name
    SWH Demand Load Branch 219_SWH,  !- Branch 24 Name
    SWH Demand Load Branch 220_SWH,  !- Branch 25 Name
    SWH Demand Load Branch 221_SWH,  !- Branch 26 Name
    SWH Demand Load Branch 222_SWH,  !- Branch 27 Name
    SWH Demand Load Branch 223_SWH,  !- Branch 28 Name
    SWH Demand Load Branch 224_SWH,  !- Branch 29 Name
    SWH Demand Load Branch 301_SWH,  !- Branch 30 Name
    SWH Demand Load Branch 302_SWH,  !- Branch 31 Name
    SWH Demand Load Branch 303_SWH,  !- Branch 32 Name
    SWH Demand Load Branch 304_SWH,  !- Branch 33 Name
    SWH Demand Load Branch 305_SWH,  !- Branch 34 Name
    SWH Demand Load Branch 306_SWH,  !- Branch 35 Name
    SWH Demand Load Branch 307_SWH,  !- Branch 36 Name
    SWH Demand Load Branch 308_SWH,  !- Branch 37 Name
    SWH Demand Load Branch 309_SWH,  !- Branch 38 Name
    SWH Demand Load Branch 310_SWH,  !- Branch 39 Name
    SWH Demand Load Branch 311_SWH,  !- Branch 40 Name
    SWH Demand Load Branch 312_SWH,  !- Branch 41 Name
    SWH Demand Load Branch 313_SWH,  !- Branch 42 Name
    SWH Demand Load Branch 314_SWH,  !- Branch 43 Name
    SWH Demand Load Branch 315_SWH,  !- Branch 44 Name
    SWH Demand Load Branch 316_SWH,  !- Branch 45 Name
    SWH Demand Load Branch 317_SWH,  !- Branch 46 Name
    SWH Demand Load Branch 318_SWH,  !- Branch 47 Name
    SWH Demand Load Branch 319_SWH,  !- Branch 48 Name
    SWH Demand Load Branch 320_SWH,  !- Branch 49 Name
    SWH Demand Load Branch 321_SWH,  !- Branch 50 Name
    SWH Demand Load Branch 322_SWH,  !- Branch 51 Name
    SWH Demand Load Branch 323_SWH,  !- Branch 52 Name
    SWH Demand Load Branch 324_SWH,  !- Branch 53 Name
    SWH Demand Load Branch 401_SWH,  !- Branch 54 Name
    SWH Demand Load Branch 402_SWH,  !- Branch 55 Name
    SWH Demand Load Branch 403_SWH,  !- Branch 56 Name
    SWH Demand Load Branch 404_SWH,  !- Branch 57 Name
    SWH Demand Load Branch 405_SWH,  !- Branch 58 Name
    SWH Demand Load Branch 406_SWH,  !- Branch 59 Name
    SWH Demand Load Branch 407_SWH,  !- Branch 60 Name
    SWH Demand Load Branch 408_SWH,  !- Branch 61 Name
    SWH Demand Load Branch 409_SWH,  !- Branch 62 Name
    SWH Demand Load Branch 410_SWH,  !- Branch 63 Name
    SWH Demand Load Branch 411_SWH,  !- Branch 64 Name
    SWH Demand Load Branch 412_SWH,  !- Branch 65 Name
    SWH Demand Load Branch 413_SWH,  !- Branch 66 Name
    SWH Demand Load Branch 414_SWH,  !- Branch 67 Name
    SWH Demand Load Branch 415_SWH,  !- Branch 68 Name
    SWH Demand Load Branch 416_SWH,  !- Branch 69 Name
    SWH Demand Load Branch 417_SWH,  !- Branch 70 Name
    SWH Demand Load Branch 418_SWH,  !- Branch 71 Name
    SWH Demand Load Branch 419_SWH,  !- Branch 72 Name
    SWH Demand Load Branch 420_SWH,  !- Branch 73 Name
    SWH Demand Load Branch 421_SWH,  !- Branch 74 Name
    SWH Demand Load Branch 422_SWH,  !- Branch 75 Name
    SWH Demand Load Branch 423_SWH,  !- Branch 76 Name
    SWH Demand Load Branch 424_SWH,  !- Branch 77 Name
    SWHSysShower Demand Bypass Branch;  !- Inlet Branch N Name

  ConnectorList,
    SWHSysShower Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SWHSysShower Supply Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SWHSysShower Supply Mixer;    !- Connector 2 Name

  ConnectorList,
    SWHSysShower Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SWHSysShower Demand Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SWHSysShower Demand Mixer;    !- Connector 2 Name

  Pipe:Adiabatic,
    SWHSysShower Supply Equipment Bypass Pipe,  !- Name
    SWHSysShower Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    SWHSysShower Supply Equip Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSysShower Supply Outlet Pipe,  !- Name
    SWHSysShower Supply Mixer-SWHSysShower Supply Outlet Pipe,  !- Inlet Node Name
    SWHSysShower Supply Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSysShower Demand Inlet Pipe,  !- Name
    SWHSysShower Demand Inlet Node,  !- Inlet Node Name
    SWHSysShower Demand Inlet Pipe-SWHSysShower Demand Mixer;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSysShower Demand Bypass Pipe,  !- Name
    SWHSysShower Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    SWHSysShower Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSysShower Demand Outlet Pipe,  !- Name
    SWHSysShower Demand Mixer-SWHSysShower Demand Outlet Pipe,  !- Inlet Node Name
    SWHSysShower Demand Outlet Node;  !- Outlet Node Name


  PlantEquipmentList,
    SWHSysShower Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    SWH Shower Water Heater;  !- Equipment 1 Name

  PlantEquipmentOperation:HeatingLoad,
    SWHSysShower Operation Scheme,!- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    SWHSysShower Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentOperationSchemes,
    SWHSysShower Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    SWHSysShower Operation Scheme,!- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

  SetpointManager:Scheduled,
    SWHSysShower Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    SHWSysShower-Loop-Temp-Schedule,  !- Schedule Name
    SWHSysShower Supply Outlet Node;  !- Setpoint Node or NodeList Name

!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    101_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    AlwaysOff,               !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom101,            !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    101_SWH,                 !- Name
    101_SWH Water Inlet Node,  !- Inlet Node Name
    101_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    101_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 101_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    101_SWH,                 !- Component 1 Name
    101_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    101_SWH Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    102_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    AlwaysOff,               !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom102,            !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    102_SWH,                 !- Name
    102_SWH Water Inlet Node,  !- Inlet Node Name
    102_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    102_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 102_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    102_SWH,                 !- Component 1 Name
    102_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    102_SWH Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    103_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom103,            !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    103_SWH,                 !- Name
    103_SWH Water Inlet Node,  !- Inlet Node Name
    103_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    103_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 103_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    103_SWH,                 !- Component 1 Name
    103_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    103_SWH Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    104_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom104,            !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    104_SWH,                 !- Name
    104_SWH Water Inlet Node,  !- Inlet Node Name
    104_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    104_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 104_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    104_SWH,                 !- Component 1 Name
    104_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    104_SWH Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    105_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom105,            !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    105_SWH,                 !- Name
    105_SWH Water Inlet Node,  !- Inlet Node Name
    105_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    105_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 105_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    105_SWH,                 !- Component 1 Name
    105_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    105_SWH Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    201_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    AlwaysOff,               !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom201,            !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    201_SWH,                 !- Name
    201_SWH Water Inlet Node,  !- Inlet Node Name
    201_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    201_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 201_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    201_SWH,                 !- Component 1 Name
    201_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    201_SWH Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    202_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom202_205,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    202_SWH,                 !- Name
    202_SWH Water Inlet Node,  !- Inlet Node Name
    202_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    202_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 202_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    202_SWH,                 !- Component 1 Name
    202_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    202_SWH Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    203_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom202_205,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    203_SWH,                 !- Name
    203_SWH Water Inlet Node,  !- Inlet Node Name
    203_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    203_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 203_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    203_SWH,                 !- Component 1 Name
    203_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    203_SWH Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    204_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom202_205,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    204_SWH,                 !- Name
    204_SWH Water Inlet Node,  !- Inlet Node Name
    204_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    204_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 204_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    204_SWH,                 !- Component 1 Name
    204_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    204_SWH Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    205_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom202_205,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    205_SWH,                 !- Name
    205_SWH Water Inlet Node,  !- Inlet Node Name
    205_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    205_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 205_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    205_SWH,                 !- Component 1 Name
    205_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    205_SWH Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    206_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom206_208,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    206_SWH,                 !- Name
    206_SWH Water Inlet Node,  !- Inlet Node Name
    206_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    206_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 206_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    206_SWH,                 !- Component 1 Name
    206_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    206_SWH Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    207_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom206_208,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    207_SWH,                 !- Name
    207_SWH Water Inlet Node,  !- Inlet Node Name
    207_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    207_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 207_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    207_SWH,                 !- Component 1 Name
    207_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    207_SWH Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    208_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom206_208,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    208_SWH,                 !- Name
    208_SWH Water Inlet Node,  !- Inlet Node Name
    208_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    208_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 208_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    208_SWH,                 !- Component 1 Name
    208_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    208_SWH Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    209_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom209_212,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    209_SWH,                 !- Name
    209_SWH Water Inlet Node,  !- Inlet Node Name
    209_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    209_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 209_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    209_SWH,                 !- Component 1 Name
    209_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    209_SWH Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    210_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom209_212,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    210_SWH,                 !- Name
    210_SWH Water Inlet Node,  !- Inlet Node Name
    210_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    210_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 210_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    210_SWH,                 !- Component 1 Name
    210_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    210_SWH Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    211_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom209_212,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    211_SWH,                 !- Name
    211_SWH Water Inlet Node,  !- Inlet Node Name
    211_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    211_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 211_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    211_SWH,                 !- Component 1 Name
    211_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    211_SWH Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    212_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom209_212,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    212_SWH,                 !- Name
    212_SWH Water Inlet Node,  !- Inlet Node Name
    212_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    212_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 212_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    212_SWH,                 !- Component 1 Name
    212_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    212_SWH Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    213_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom213,            !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    213_SWH,                 !- Name
    213_SWH Water Inlet Node,  !- Inlet Node Name
    213_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    213_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 213_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    213_SWH,                 !- Component 1 Name
    213_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    213_SWH Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    214_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom214,            !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    214_SWH,                 !- Name
    214_SWH Water Inlet Node,  !- Inlet Node Name
    214_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    214_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 214_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    214_SWH,                 !- Component 1 Name
    214_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    214_SWH Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    215_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    AlwaysOff,               !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom215_218,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    215_SWH,                 !- Name
    215_SWH Water Inlet Node,  !- Inlet Node Name
    215_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    215_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 215_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    215_SWH,                 !- Component 1 Name
    215_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    215_SWH Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    216_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    AlwaysOff,               !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom215_218,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    216_SWH,                 !- Name
    216_SWH Water Inlet Node,  !- Inlet Node Name
    216_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    216_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 216_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    216_SWH,                 !- Component 1 Name
    216_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    216_SWH Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    217_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    AlwaysOff,               !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom215_218,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    217_SWH,                 !- Name
    217_SWH Water Inlet Node,  !- Inlet Node Name
    217_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    217_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 217_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    217_SWH,                 !- Component 1 Name
    217_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    217_SWH Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    218_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    AlwaysOff,               !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom215_218,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    218_SWH,                 !- Name
    218_SWH Water Inlet Node,  !- Inlet Node Name
    218_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    218_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 218_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    218_SWH,                 !- Component 1 Name
    218_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    218_SWH Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    219_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom219,            !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    219_SWH,                 !- Name
    219_SWH Water Inlet Node,  !- Inlet Node Name
    219_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    219_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 219_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    219_SWH,                 !- Component 1 Name
    219_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    219_SWH Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    220_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom220_223,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    220_SWH,                 !- Name
    220_SWH Water Inlet Node,  !- Inlet Node Name
    220_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    220_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 220_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    220_SWH,                 !- Component 1 Name
    220_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    220_SWH Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    221_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom220_223,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    221_SWH,                 !- Name
    221_SWH Water Inlet Node,  !- Inlet Node Name
    221_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    221_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 221_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    221_SWH,                 !- Component 1 Name
    221_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    221_SWH Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    222_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom220_223,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    222_SWH,                 !- Name
    222_SWH Water Inlet Node,  !- Inlet Node Name
    222_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    222_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 222_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    222_SWH,                 !- Component 1 Name
    222_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    222_SWH Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    223_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom220_223,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    223_SWH,                 !- Name
    223_SWH Water Inlet Node,  !- Inlet Node Name
    223_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    223_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 223_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    223_SWH,                 !- Component 1 Name
    223_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    223_SWH Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    224_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom224,            !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    224_SWH,                 !- Name
    224_SWH Water Inlet Node,  !- Inlet Node Name
    224_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    224_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 224_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    224_SWH,                 !- Component 1 Name
    224_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    224_SWH Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    301_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    AlwaysOff,               !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom301,            !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    301_SWH,                 !- Name
    301_SWH Water Inlet Node,  !- Inlet Node Name
    301_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    301_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 301_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    301_SWH,                 !- Component 1 Name
    301_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    301_SWH Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    302_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    AlwaysOff,               !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom302_305,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    302_SWH,                 !- Name
    302_SWH Water Inlet Node,  !- Inlet Node Name
    302_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    302_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 302_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    302_SWH,                 !- Component 1 Name
    302_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    302_SWH Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    303_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    AlwaysOff,               !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom302_305,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    303_SWH,                 !- Name
    303_SWH Water Inlet Node,  !- Inlet Node Name
    303_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    303_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 303_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    303_SWH,                 !- Component 1 Name
    303_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    303_SWH Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    304_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    AlwaysOff,               !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom302_305,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    304_SWH,                 !- Name
    304_SWH Water Inlet Node,  !- Inlet Node Name
    304_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    304_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 304_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    304_SWH,                 !- Component 1 Name
    304_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    304_SWH Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    305_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    AlwaysOff,               !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom302_305,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    305_SWH,                 !- Name
    305_SWH Water Inlet Node,  !- Inlet Node Name
    305_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    305_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 305_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    305_SWH,                 !- Component 1 Name
    305_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    305_SWH Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    306_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    AlwaysOff,               !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom306_308,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    306_SWH,                 !- Name
    306_SWH Water Inlet Node,  !- Inlet Node Name
    306_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    306_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 306_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    306_SWH,                 !- Component 1 Name
    306_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    306_SWH Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    307_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    AlwaysOff,               !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom306_308,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    307_SWH,                 !- Name
    307_SWH Water Inlet Node,  !- Inlet Node Name
    307_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    307_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 307_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    307_SWH,                 !- Component 1 Name
    307_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    307_SWH Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    308_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    AlwaysOff,               !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom306_308,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    308_SWH,                 !- Name
    308_SWH Water Inlet Node,  !- Inlet Node Name
    308_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    308_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 308_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    308_SWH,                 !- Component 1 Name
    308_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    308_SWH Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    309_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom309_312,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    309_SWH,                 !- Name
    309_SWH Water Inlet Node,  !- Inlet Node Name
    309_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    309_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 309_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    309_SWH,                 !- Component 1 Name
    309_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    309_SWH Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    310_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom309_312,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    310_SWH,                 !- Name
    310_SWH Water Inlet Node,  !- Inlet Node Name
    310_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    310_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 310_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    310_SWH,                 !- Component 1 Name
    310_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    310_SWH Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    311_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom309_312,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    311_SWH,                 !- Name
    311_SWH Water Inlet Node,  !- Inlet Node Name
    311_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    311_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 311_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    311_SWH,                 !- Component 1 Name
    311_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    311_SWH Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    312_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom309_312,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    312_SWH,                 !- Name
    312_SWH Water Inlet Node,  !- Inlet Node Name
    312_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    312_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 312_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    312_SWH,                 !- Component 1 Name
    312_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    312_SWH Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    313_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    AlwaysOff,               !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom313,            !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    313_SWH,                 !- Name
    313_SWH Water Inlet Node,  !- Inlet Node Name
    313_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    313_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 313_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    313_SWH,                 !- Component 1 Name
    313_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    313_SWH Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    314_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom314,            !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    314_SWH,                 !- Name
    314_SWH Water Inlet Node,  !- Inlet Node Name
    314_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    314_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 314_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    314_SWH,                 !- Component 1 Name
    314_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    314_SWH Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    315_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom315_318,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    315_SWH,                 !- Name
    315_SWH Water Inlet Node,  !- Inlet Node Name
    315_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    315_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 315_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    315_SWH,                 !- Component 1 Name
    315_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    315_SWH Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    316_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom315_318,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    316_SWH,                 !- Name
    316_SWH Water Inlet Node,  !- Inlet Node Name
    316_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    316_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 316_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    316_SWH,                 !- Component 1 Name
    316_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    316_SWH Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    317_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom315_318,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    317_SWH,                 !- Name
    317_SWH Water Inlet Node,  !- Inlet Node Name
    317_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    317_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 317_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    317_SWH,                 !- Component 1 Name
    317_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    317_SWH Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    318_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom315_318,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    318_SWH,                 !- Name
    318_SWH Water Inlet Node,  !- Inlet Node Name
    318_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    318_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 318_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    318_SWH,                 !- Component 1 Name
    318_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    318_SWH Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    319_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    AlwaysOff,               !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom319,            !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    319_SWH,                 !- Name
    319_SWH Water Inlet Node,  !- Inlet Node Name
    319_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    319_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 319_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    319_SWH,                 !- Component 1 Name
    319_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    319_SWH Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    320_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom320_323,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    320_SWH,                 !- Name
    320_SWH Water Inlet Node,  !- Inlet Node Name
    320_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    320_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 320_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    320_SWH,                 !- Component 1 Name
    320_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    320_SWH Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    321_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom320_323,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    321_SWH,                 !- Name
    321_SWH Water Inlet Node,  !- Inlet Node Name
    321_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    321_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 321_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    321_SWH,                 !- Component 1 Name
    321_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    321_SWH Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    322_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom320_323,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    322_SWH,                 !- Name
    322_SWH Water Inlet Node,  !- Inlet Node Name
    322_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    322_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 322_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    322_SWH,                 !- Component 1 Name
    322_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    322_SWH Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    323_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom320_323,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    323_SWH,                 !- Name
    323_SWH Water Inlet Node,  !- Inlet Node Name
    323_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    323_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 323_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    323_SWH,                 !- Component 1 Name
    323_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    323_SWH Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    324_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    AlwaysOff,               !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom324,            !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    324_SWH,                 !- Name
    324_SWH Water Inlet Node,  !- Inlet Node Name
    324_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    324_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 324_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    324_SWH,                 !- Component 1 Name
    324_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    324_SWH Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    401_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom401,            !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    401_SWH,                 !- Name
    401_SWH Water Inlet Node,  !- Inlet Node Name
    401_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    401_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 401_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    401_SWH,                 !- Component 1 Name
    401_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    401_SWH Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    402_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    AlwaysOff,               !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom402_405,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    402_SWH,                 !- Name
    402_SWH Water Inlet Node,  !- Inlet Node Name
    402_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    402_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 402_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    402_SWH,                 !- Component 1 Name
    402_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    402_SWH Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    403_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    AlwaysOff,               !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom402_405,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    403_SWH,                 !- Name
    403_SWH Water Inlet Node,  !- Inlet Node Name
    403_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    403_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 403_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    403_SWH,                 !- Component 1 Name
    403_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    403_SWH Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    404_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    AlwaysOff,               !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom402_405,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    404_SWH,                 !- Name
    404_SWH Water Inlet Node,  !- Inlet Node Name
    404_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    404_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 404_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    404_SWH,                 !- Component 1 Name
    404_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    404_SWH Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    405_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    AlwaysOff,               !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom402_405,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    405_SWH,                 !- Name
    405_SWH Water Inlet Node,  !- Inlet Node Name
    405_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    405_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 405_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    405_SWH,                 !- Component 1 Name
    405_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    405_SWH Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    406_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    AlwaysOff,               !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom406_408,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    406_SWH,                 !- Name
    406_SWH Water Inlet Node,  !- Inlet Node Name
    406_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    406_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 406_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    406_SWH,                 !- Component 1 Name
    406_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    406_SWH Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    407_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    AlwaysOff,               !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom406_408,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    407_SWH,                 !- Name
    407_SWH Water Inlet Node,  !- Inlet Node Name
    407_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    407_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 407_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    407_SWH,                 !- Component 1 Name
    407_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    407_SWH Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    408_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    AlwaysOff,               !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom406_408,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    408_SWH,                 !- Name
    408_SWH Water Inlet Node,  !- Inlet Node Name
    408_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    408_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 408_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    408_SWH,                 !- Component 1 Name
    408_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    408_SWH Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    409_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom409_412,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    409_SWH,                 !- Name
    409_SWH Water Inlet Node,  !- Inlet Node Name
    409_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    409_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 409_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    409_SWH,                 !- Component 1 Name
    409_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    409_SWH Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    410_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom409_412,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    410_SWH,                 !- Name
    410_SWH Water Inlet Node,  !- Inlet Node Name
    410_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    410_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 410_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    410_SWH,                 !- Component 1 Name
    410_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    410_SWH Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    411_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom409_412,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    411_SWH,                 !- Name
    411_SWH Water Inlet Node,  !- Inlet Node Name
    411_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    411_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 411_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    411_SWH,                 !- Component 1 Name
    411_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    411_SWH Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    412_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom409_412,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    412_SWH,                 !- Name
    412_SWH Water Inlet Node,  !- Inlet Node Name
    412_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    412_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 412_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    412_SWH,                 !- Component 1 Name
    412_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    412_SWH Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    413_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    AlwaysOff,               !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom413,            !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    413_SWH,                 !- Name
    413_SWH Water Inlet Node,  !- Inlet Node Name
    413_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    413_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 413_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    413_SWH,                 !- Component 1 Name
    413_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    413_SWH Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    414_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    AlwaysOff,               !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom414,            !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    414_SWH,                 !- Name
    414_SWH Water Inlet Node,  !- Inlet Node Name
    414_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    414_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 414_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    414_SWH,                 !- Component 1 Name
    414_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    414_SWH Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    415_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom415_418,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    415_SWH,                 !- Name
    415_SWH Water Inlet Node,  !- Inlet Node Name
    415_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    415_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 415_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    415_SWH,                 !- Component 1 Name
    415_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    415_SWH Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    416_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom415_418,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    416_SWH,                 !- Name
    416_SWH Water Inlet Node,  !- Inlet Node Name
    416_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    416_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 416_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    416_SWH,                 !- Component 1 Name
    416_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    416_SWH Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    417_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom415_418,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    417_SWH,                 !- Name
    417_SWH Water Inlet Node,  !- Inlet Node Name
    417_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    417_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 417_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    417_SWH,                 !- Component 1 Name
    417_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    417_SWH Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    418_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom415_418,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    418_SWH,                 !- Name
    418_SWH Water Inlet Node,  !- Inlet Node Name
    418_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    418_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 418_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    418_SWH,                 !- Component 1 Name
    418_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    418_SWH Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    419_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom419,            !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    419_SWH,                 !- Name
    419_SWH Water Inlet Node,  !- Inlet Node Name
    419_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    419_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 419_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    419_SWH,                 !- Component 1 Name
    419_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    419_SWH Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    420_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom420_423,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    420_SWH,                 !- Name
    420_SWH Water Inlet Node,  !- Inlet Node Name
    420_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    420_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 420_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    420_SWH,                 !- Component 1 Name
    420_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    420_SWH Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    421_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom420_423,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    421_SWH,                 !- Name
    421_SWH Water Inlet Node,  !- Inlet Node Name
    421_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    421_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 421_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    421_SWH,                 !- Component 1 Name
    421_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    421_SWH Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    422_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom420_423,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    422_SWH,                 !- Name
    422_SWH Water Inlet Node,  !- Inlet Node Name
    422_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    422_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 422_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    422_SWH,                 !- Component 1 Name
    422_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    422_SWH Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    423_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom420_423,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    423_SWH,                 !- Name
    423_SWH Water Inlet Node,  !- Inlet Node Name
    423_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    423_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 423_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    423_SWH,                 !- Component 1 Name
    423_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    423_SWH Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    424_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom424,            !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    424_SWH,                 !- Name
    424_SWH Water Inlet Node,  !- Inlet Node Name
    424_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    424_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 424_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    424_SWH,                 !- Component 1 Name
    424_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    424_SWH Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHHeater_tmpl ~~~

  WaterHeater:Mixed,
    SWH Laundry Water Heater,  !- Name
    0.7570824,               !- Tank Volume {m3}
    SHWSysLaundry Water Heater Setpoint Temperature Schedule,  !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    82.2222,                 !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    58614.21,                !- Heater Maximum Capacity {W}
    ,                        !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NATURALGAS,              !- Heater Fuel Type
    0.95,              !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    0,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    0,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    LAUNDRYROOMFLR1,         !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    9.64328650469705,              !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    9.64328650469705,              !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    0,                       !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    SWHSysLaundry Pump-Water HeaterNode,  !- Use Side Inlet Node Name
    SWHSysLaundry Supply Equipment Outlet Node,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    AUTOSIZE,                !- Use Side Design Flow Rate {m3/s}
    AUTOSIZE,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}


!-~~~~ SWHLoops_tmpl ~~~

!-   ===========  All objects for service water heating system loops ===========
  Sizing:Plant,
    SWHSysLaundry,                 !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    82.22,                   !- Design Loop Exit Temperature {C}
    5.0;                     !- Loop Design Temperature Difference {deltaC}

  PlantLoop,
    SWHSysLaundry,                 !- Name
    WATER,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    SWHSysLaundry Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    SWHSysLaundry Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    82.22,                   !- Maximum Loop Temperature {C}
    10.0,                    !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    SWHSysLaundry Supply Inlet Node,  !- Plant Side Inlet Node Name
    SWHSysLaundry Supply Outlet Node,  !- Plant Side Outlet Node Name
    SWHSysLaundry Supply Branches, !- Plant Side Branch List Name
    SWHSysLaundry Supply Connectors,  !- Plant Side Connector List Name
    SWHSysLaundry Demand Inlet Node,  !- Demand Side Inlet Node Name
    SWHSysLaundry Demand Outlet Node,  !- Demand Side Outlet Node Name
    SWHSysLaundry Demand Branches, !- Demand Side Branch List Name
    SWHSysLaundry Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

  Pump:ConstantSpeed,
    SWHSysLaundry Pump,            !- Name
    SWHSysLaundry Supply Inlet Node,  !- Inlet Node Name
    SWHSysLaundry Pump-Water HeaterNodeviaConnector,  !- Outlet Node Name
    autosize,                !- Design Flow Rate {m3/s}
    0.001,                   !- Design Pump Head {Pa}
    AUTOSIZE,                !- Design Power Consumption {W}
    0.3,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent;            !- Pump Control Type

  BranchList,
    SWHSysLaundry Supply Branches, !- Name
    SWHSysLaundry Supply Inlet Branch,  !- Branch 1 Name
    SWHSysLaundry Supply Equipment Branch,  !- Branch 2 Name
    SWHSysLaundry Supply Equipment Bypass Branch,  !- Branch 3 Name
    SWHSysLaundry Supply Outlet Branch;  !- Branch 4 Name

  Branch,
    SWHSysLaundry Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    SWHSysLaundry Pump,            !- Component 1 Name
    SWHSysLaundry Supply Inlet Node,  !- Component 1 Inlet Node Name
    SWHSysLaundry Pump-Water HeaterNodeviaConnector;  !- Component 1 Outlet Node Name

  Branch,
    SWHSysLaundry Supply Equipment Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    SWH Laundry Water Heater,  !- Component 1 Name
    SWHSysLaundry Pump-Water HeaterNode,  !- Component 1 Inlet Node Name
    SWHSysLaundry Supply Equipment Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSysLaundry Supply Equipment Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSysLaundry Supply Equipment Bypass Pipe,  !- Component 1 Name
    SWHSysLaundry Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    SWHSysLaundry Supply Equip Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSysLaundry Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSysLaundry Supply Outlet Pipe,  !- Component 1 Name
    SWHSysLaundry Supply Mixer-SWHSysLaundry Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    SWHSysLaundry Supply Outlet Node;  !- Component 1 Outlet Node Name

  BranchList,
    SWHSysLaundry Demand Branches, !- Name
    SWHSysLaundry Demand Inlet Branch,  !- Inlet Branch Name
    SWH Demand Load Branch Laundry_SWH,  !- Branch 1 Name
    SWHSysLaundry Demand Bypass Branch,  !- Branch N Name
    SWHSysLaundry Demand Outlet Branch;  !- Branch N Name

  Branch,
    SWHSysLaundry Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSysLaundry Demand Inlet Pipe,  !- Component 1 Name
    SWHSysLaundry Demand Inlet Node,  !- Component 1 Inlet Node Name
    SWHSysLaundry Demand Inlet Pipe-SWHSysLaundry Demand Mixer;  !- Component 1 Outlet Node Name

  Branch,
    SWHSysLaundry Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSysLaundry Demand Bypass Pipe,  !- Component 1 Name
    SWHSysLaundry Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    SWHSysLaundry Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSysLaundry Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSysLaundry Demand Outlet Pipe,  !- Component 1 Name
    SWHSysLaundry Demand Mixer-SWHSysLaundry Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    SWHSysLaundry Demand Outlet Node;  !- Component 1 Outlet Node Name

  Connector:Splitter,
    SWHSysLaundry Supply Splitter, !- Name
    SWHSysLaundry Supply Inlet Branch,  !- Inlet Branch Name
    SWHSysLaundry Supply Equipment Branch,  !- Outlet Branch 1 Name
    SWHSysLaundry Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Splitter,
    SWHSysLaundry Demand Splitter, !- Name
    SWHSysLaundry Demand Inlet Branch,  !- Inlet Branch Name
    SWH Demand Load Branch Laundry_SWH,  !- Branch 1 Name
    SWHSysLaundry Demand Bypass Branch;  !- Outlet Branch N Name

  Connector:Mixer,
    SWHSysLaundry Supply Mixer,    !- Name
    SWHSysLaundry Supply Outlet Branch,  !- Outlet Branch Name
    SWHSysLaundry Supply Equipment Branch,  !- Inlet Branch 1 Name
    SWHSysLaundry Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

  Connector:Mixer,
    SWHSysLaundry Demand Mixer,    !- Name
    SWHSysLaundry Demand Outlet Branch,  !- Outlet Branch Name
    SWH Demand Load Branch Laundry_SWH,  !- Branch 1 Name
    SWHSysLaundry Demand Bypass Branch;  !- Inlet Branch N Name

  ConnectorList,
    SWHSysLaundry Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SWHSysLaundry Supply Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SWHSysLaundry Supply Mixer;    !- Connector 2 Name

  ConnectorList,
    SWHSysLaundry Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SWHSysLaundry Demand Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SWHSysLaundry Demand Mixer;    !- Connector 2 Name

  Pipe:Adiabatic,
    SWHSysLaundry Supply Equipment Bypass Pipe,  !- Name
    SWHSysLaundry Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    SWHSysLaundry Supply Equip Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSysLaundry Supply Outlet Pipe,  !- Name
    SWHSysLaundry Supply Mixer-SWHSysLaundry Supply Outlet Pipe,  !- Inlet Node Name
    SWHSysLaundry Supply Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSysLaundry Demand Inlet Pipe,  !- Name
    SWHSysLaundry Demand Inlet Node,  !- Inlet Node Name
    SWHSysLaundry Demand Inlet Pipe-SWHSysLaundry Demand Mixer;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSysLaundry Demand Bypass Pipe,  !- Name
    SWHSysLaundry Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    SWHSysLaundry Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSysLaundry Demand Outlet Pipe,  !- Name
    SWHSysLaundry Demand Mixer-SWHSysLaundry Demand Outlet Pipe,  !- Inlet Node Name
    SWHSysLaundry Demand Outlet Node;  !- Outlet Node Name


  PlantEquipmentList,
    SWHSysLaundry Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    SWH Laundry Water Heater;  !- Equipment 1 Name

  PlantEquipmentOperation:HeatingLoad,
    SWHSysLaundry Operation Scheme,!- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    SWHSysLaundry Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentOperationSchemes,
    SWHSysLaundry Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    SWHSysLaundry Operation Scheme,!- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

  SetpointManager:Scheduled,
    SWHSysLaundry Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    SHWSysLaundry-Loop-Temp-Schedule,  !- Schedule Name
    SWHSysLaundry Supply Outlet Node;  !- Setpoint Node or NodeList Name

!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    Laundry_SWH,             !- Name
    WaterUse,             !- End-Use Subcategory
    0.00012933,              !- Peak Flow Rate {m3/s}
    LaundryRoom_SHW_Sch,     !- Flow Rate Fraction Schedule Name
    SHW Laundry Temp Sched,  !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    LaundryRoomFlr1,         !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    Laundry_SWH,             !- Name
    Laundry_SWH Water Inlet Node,  !- Inlet Node Name
    Laundry_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Laundry_SWH;             !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch Laundry_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Laundry_SWH,             !- Component 1 Name
    Laundry_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    Laundry_SWH Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ EMS_tmpl ~~~

Schedule:Compact,
    Sliding_Doors_Ventilation_Availability_SCH,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay SummerDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    0,                      !- Field 4
    For: Allotherdays,       !- Field 5
    Until: 6:00,             !- Field 6
    0,                      !- Field 7
    Until: 9:00,
    1,      
    Until: 16:00,
    0,     
    Until: 22:00,            !- Field 8
    1,                      !- Field 9
    Until: 24:00,            !- Field 10
    0;                      !- Field 11

  Output:Meter:MeterFileOnly,Electricity:Facility,Hourly;
  Output:Meter:MeterFileOnly,ElectricityNet:Facility,Hourly;
  Output:Meter:MeterFileOnly,Gas:Facility,Hourly;

!-======================================================================
!- HVAC SYSTEM SECTION - GENERATED BY HVAC-LLM
!-======================================================================
!- Generated from user request (if provided)
!- This section contains all HVAC equipment objects
!- Generation timestamp: 2026-06-21 03:47:26
!-======================================================================

HVACTemplate:System:VRF,
  VRF_System_1,                  !- Name (A1)
  ,                        !- System Availability Schedule Name (A2)
  Autosize,                !- Gross Rated Total Cooling Capacity {W} (N1)
  3.5,                     !- Gross Rated Cooling COP {W/W} (N2)
  -5.0,                    !- Minimum Outdoor Temperature in Cooling Mode {C} (N3)
  43.0,                     !- Maximum Outdoor Temperature in Cooling Mode {C} (N4)
  Autosize,                !- Gross Rated Heating Capacity {W} (N5)
  1.0,                     !- Rated Heating Capacity Sizing Ratio (N6)
  4.0,                     !- Gross Rated Heating COP {W/W} (N7)
  -20.0,                  !- Minimum Outdoor Temperature in Heating Mode {C} (N8)
  15.5,                     !- Maximum Outdoor Temperature in Heating Mode {C} (N9)
  0.15,                    !- Minimum Heat Pump Part-Load Ratio (N10)
  RearStairsFlr1,           !- Zone Name for Master Thermostat Location (A3)
  ZonePriority,            !- Master Thermostat Priority Control Type (A4)
  ,                        !- Thermostat Priority Schedule Name (A5)
  No,                      !- Heat Pump Waste Heat Recovery (A6)
  30,                      !- Equivalent Piping Length for Cooling {m} (N11)
  10,                      !- Vertical Height for Piping Correction {m} (N12)
  30,                      !- Equivalent Piping Length for Heating {m} (N13)
  15,                      !- Crankcase Heater Power per Compressor {W} (N14)
  2,                       !- Number of Compressors (N15)
  0.5,                     !- Ratio of Compressor Size to Total Capacity (N16)
  5,                       !- Max Outdoor Dry-bulb Temp for Crankcase Heater {C} (N17)
  ReverseCycle,            !- Defrost Strategy (A7)
  OnDemand,                !- Defrost Control (A8)
  0.058333,                !- Defrost Time Period Fraction (N18)
  Autosize,                !- Resistive Defrost Heater Capacity {W} (N19)
  5,                       !- Max Outdoor Dry-bulb Temp for Defrost {C} (N20)
  AirCooled,               !- Condenser Type (A9)
  ,                        !- Water Condenser Volume Flow Rate {m3/s} (N21)
  0.9,                     !- Evaporative Condenser Effectiveness (N22)
  Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s} (N23)
  Autosize,                !- Evaporative Condenser Pump Power {W} (N24)
  0.5,                     !- Basin Heater Capacity {W/K} (N25)
  2,                       !- Basin Heater Setpoint Temperature {C} (N26)
  ,                        !- Basin Heater Operating Schedule Name (A10)
  Electricity;             !- Fuel Type (A11)

HVACTemplate:Zone:VRF,
  CorridorFlr1,                          !- Zone Name (F1)
  VRF_System_1,                        !- Template VRF System Name (F2)
  Thermostat_CorridorFlr1,               !- Template Thermostat Name (F3)
  ,                                     !- Zone Heating Sizing Factor (F4)
  ,                                     !- Zone Cooling Sizing Factor (F5)
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (F6)
  Autosize,                             !- Cooling Supply Air Flow Rate (F7)
  Autosize,                             !- No Cooling Supply Air Flow Rate (F8)
  Autosize,                             !- Heating Supply Air Flow Rate (F9)
  Autosize,                             !- No Heating Supply Air Flow Rate (F10)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (F11)
  Autosize,                             !- Heating Outdoor Air Flow Rate (F12)
  Autosize,                             !- No Load Outdoor Air Flow Rate (F13)
  ,                                     !- Outdoor Air Method (F14)
  ,                                     !- Outdoor Air Flow Rate per Person (F15)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (F16)
  ,                                     !- Outdoor Air Flow Rate per Zone (F17)
  ,                                     !- Design Specification Outdoor Air Object Name (F18)
  ,                                     !- Design Specification Zone Air Distribution Object Name (F19)
  ,                                     !- System Availability Schedule Name (F20)
  ,                                     !- Supply Fan Operating Mode Schedule Name (F21)
  DrawThrough,                          !- Supply Air Fan Placement (F22)
  0.7,                                  !- Supply Fan Total Efficiency (F23)
  300,                                  !- Supply Fan Delta Pressure (F24)
  0.9,                                  !- Supply Fan Motor Efficiency (F25)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (F26)
  ,                                     !- Cooling Coil Availability Schedule Name (F27)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (F28)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (F29)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (F30)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (F31)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (F32)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (F33)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (F34)
  ,                                     !- Dedicated Outdoor Air System Name (F35)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (F36)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (F37)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (F38)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (F39)
  50,                                   !- Zone Heating Design Supply Air Temperature (F40)
  ,                                     !- Zone Heating Design Supply Air Temperature Difference (F41)
  ,                          !- Baseboard Heating Type (F42)
  ,                                     !- Baseboard Heating Availability Schedule Name (F43)
  ;                      !- Baseboard Heating Capacity (F44)

HVACTemplate:Zone:VRF,
  RearStorageFlr1,                          !- Zone Name (F1)
  VRF_System_1,                        !- Template VRF System Name (F2)
  Thermostat_RearStorageFlr1,               !- Template Thermostat Name (F3)
  ,                                     !- Zone Heating Sizing Factor (F4)
  ,                                     !- Zone Cooling Sizing Factor (F5)
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (F6)
  Autosize,                             !- Cooling Supply Air Flow Rate (F7)
  Autosize,                             !- No Cooling Supply Air Flow Rate (F8)
  Autosize,                             !- Heating Supply Air Flow Rate (F9)
  Autosize,                             !- No Heating Supply Air Flow Rate (F10)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (F11)
  Autosize,                             !- Heating Outdoor Air Flow Rate (F12)
  Autosize,                             !- No Load Outdoor Air Flow Rate (F13)
  ,                                     !- Outdoor Air Method (F14)
  ,                                     !- Outdoor Air Flow Rate per Person (F15)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (F16)
  ,                                     !- Outdoor Air Flow Rate per Zone (F17)
  ,                                     !- Design Specification Outdoor Air Object Name (F18)
  ,                                     !- Design Specification Zone Air Distribution Object Name (F19)
  ,                                     !- System Availability Schedule Name (F20)
  ,                                     !- Supply Fan Operating Mode Schedule Name (F21)
  DrawThrough,                          !- Supply Air Fan Placement (F22)
  0.7,                                  !- Supply Fan Total Efficiency (F23)
  300,                                  !- Supply Fan Delta Pressure (F24)
  0.9,                                  !- Supply Fan Motor Efficiency (F25)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (F26)
  ,                                     !- Cooling Coil Availability Schedule Name (F27)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (F28)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (F29)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (F30)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (F31)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (F32)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (F33)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (F34)
  ,                                     !- Dedicated Outdoor Air System Name (F35)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (F36)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (F37)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (F38)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (F39)
  50,                                   !- Zone Heating Design Supply Air Temperature (F40)
  ,                                     !- Zone Heating Design Supply Air Temperature Difference (F41)
  ,                          !- Baseboard Heating Type (F42)
  ,                                     !- Baseboard Heating Availability Schedule Name (F43)
  ;                      !- Baseboard Heating Capacity (F44)

HVACTemplate:Zone:VRF,
  FrontLoungeFlr1,                          !- Zone Name (F1)
  VRF_System_1,                        !- Template VRF System Name (F2)
  Thermostat_FrontLoungeFlr1,               !- Template Thermostat Name (F3)
  ,                                     !- Zone Heating Sizing Factor (F4)
  ,                                     !- Zone Cooling Sizing Factor (F5)
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (F6)
  Autosize,                             !- Cooling Supply Air Flow Rate (F7)
  Autosize,                             !- No Cooling Supply Air Flow Rate (F8)
  Autosize,                             !- Heating Supply Air Flow Rate (F9)
  Autosize,                             !- No Heating Supply Air Flow Rate (F10)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (F11)
  Autosize,                             !- Heating Outdoor Air Flow Rate (F12)
  Autosize,                             !- No Load Outdoor Air Flow Rate (F13)
  ,                                     !- Outdoor Air Method (F14)
  ,                                     !- Outdoor Air Flow Rate per Person (F15)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (F16)
  ,                                     !- Outdoor Air Flow Rate per Zone (F17)
  ,                                     !- Design Specification Outdoor Air Object Name (F18)
  ,                                     !- Design Specification Zone Air Distribution Object Name (F19)
  ,                                     !- System Availability Schedule Name (F20)
  ,                                     !- Supply Fan Operating Mode Schedule Name (F21)
  DrawThrough,                          !- Supply Air Fan Placement (F22)
  0.7,                                  !- Supply Fan Total Efficiency (F23)
  300,                                  !- Supply Fan Delta Pressure (F24)
  0.9,                                  !- Supply Fan Motor Efficiency (F25)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (F26)
  ,                                     !- Cooling Coil Availability Schedule Name (F27)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (F28)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (F29)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (F30)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (F31)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (F32)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (F33)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (F34)
  ,                                     !- Dedicated Outdoor Air System Name (F35)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (F36)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (F37)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (F38)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (F39)
  50,                                   !- Zone Heating Design Supply Air Temperature (F40)
  ,                                     !- Zone Heating Design Supply Air Temperature Difference (F41)
  ,                          !- Baseboard Heating Type (F42)
  ,                                     !- Baseboard Heating Availability Schedule Name (F43)
  ;                      !- Baseboard Heating Capacity (F44)

HVACTemplate:Zone:VRF,
  RestroomFlr1,                          !- Zone Name (F1)
  VRF_System_1,                        !- Template VRF System Name (F2)
  Thermostat_RestroomFlr1,               !- Template Thermostat Name (F3)
  ,                                     !- Zone Heating Sizing Factor (F4)
  ,                                     !- Zone Cooling Sizing Factor (F5)
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (F6)
  Autosize,                             !- Cooling Supply Air Flow Rate (F7)
  Autosize,                             !- No Cooling Supply Air Flow Rate (F8)
  Autosize,                             !- Heating Supply Air Flow Rate (F9)
  Autosize,                             !- No Heating Supply Air Flow Rate (F10)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (F11)
  Autosize,                             !- Heating Outdoor Air Flow Rate (F12)
  Autosize,                             !- No Load Outdoor Air Flow Rate (F13)
  ,                                     !- Outdoor Air Method (F14)
  ,                                     !- Outdoor Air Flow Rate per Person (F15)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (F16)
  ,                                     !- Outdoor Air Flow Rate per Zone (F17)
  ,                                     !- Design Specification Outdoor Air Object Name (F18)
  ,                                     !- Design Specification Zone Air Distribution Object Name (F19)
  ,                                     !- System Availability Schedule Name (F20)
  ,                                     !- Supply Fan Operating Mode Schedule Name (F21)
  DrawThrough,                          !- Supply Air Fan Placement (F22)
  0.7,                                  !- Supply Fan Total Efficiency (F23)
  300,                                  !- Supply Fan Delta Pressure (F24)
  0.9,                                  !- Supply Fan Motor Efficiency (F25)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (F26)
  ,                                     !- Cooling Coil Availability Schedule Name (F27)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (F28)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (F29)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (F30)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (F31)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (F32)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (F33)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (F34)
  ,                                     !- Dedicated Outdoor Air System Name (F35)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (F36)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (F37)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (F38)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (F39)
  50,                                   !- Zone Heating Design Supply Air Temperature (F40)
  ,                                     !- Zone Heating Design Supply Air Temperature Difference (F41)
  ,                          !- Baseboard Heating Type (F42)
  ,                                     !- Baseboard Heating Availability Schedule Name (F43)
  ;                      !- Baseboard Heating Capacity (F44)

HVACTemplate:Zone:VRF,
  MeetingRoomFlr1,                          !- Zone Name (F1)
  VRF_System_1,                        !- Template VRF System Name (F2)
  Thermostat_MeetingRoomFlr1,               !- Template Thermostat Name (F3)
  ,                                     !- Zone Heating Sizing Factor (F4)
  ,                                     !- Zone Cooling Sizing Factor (F5)
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (F6)
  Autosize,                             !- Cooling Supply Air Flow Rate (F7)
  Autosize,                             !- No Cooling Supply Air Flow Rate (F8)
  Autosize,                             !- Heating Supply Air Flow Rate (F9)
  Autosize,                             !- No Heating Supply Air Flow Rate (F10)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (F11)
  Autosize,                             !- Heating Outdoor Air Flow Rate (F12)
  Autosize,                             !- No Load Outdoor Air Flow Rate (F13)
  ,                                     !- Outdoor Air Method (F14)
  ,                                     !- Outdoor Air Flow Rate per Person (F15)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (F16)
  ,                                     !- Outdoor Air Flow Rate per Zone (F17)
  ,                                     !- Design Specification Outdoor Air Object Name (F18)
  ,                                     !- Design Specification Zone Air Distribution Object Name (F19)
  ,                                     !- System Availability Schedule Name (F20)
  ,                                     !- Supply Fan Operating Mode Schedule Name (F21)
  DrawThrough,                          !- Supply Air Fan Placement (F22)
  0.7,                                  !- Supply Fan Total Efficiency (F23)
  300,                                  !- Supply Fan Delta Pressure (F24)
  0.9,                                  !- Supply Fan Motor Efficiency (F25)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (F26)
  ,                                     !- Cooling Coil Availability Schedule Name (F27)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (F28)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (F29)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (F30)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (F31)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (F32)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (F33)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (F34)
  ,                                     !- Dedicated Outdoor Air System Name (F35)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (F36)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (F37)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (F38)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (F39)
  50,                                   !- Zone Heating Design Supply Air Temperature (F40)
  ,                                     !- Zone Heating Design Supply Air Temperature Difference (F41)
  ,                          !- Baseboard Heating Type (F42)
  ,                                     !- Baseboard Heating Availability Schedule Name (F43)
  ;                      !- Baseboard Heating Capacity (F44)

HVACTemplate:Zone:VRF,
  GuestRoom101,                          !- Zone Name (F1)
  VRF_System_1,                        !- Template VRF System Name (F2)
  Thermostat_GuestRoom101,               !- Template Thermostat Name (F3)
  ,                                     !- Zone Heating Sizing Factor (F4)
  ,                                     !- Zone Cooling Sizing Factor (F5)
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (F6)
  Autosize,                             !- Cooling Supply Air Flow Rate (F7)
  Autosize,                             !- No Cooling Supply Air Flow Rate (F8)
  Autosize,                             !- Heating Supply Air Flow Rate (F9)
  Autosize,                             !- No Heating Supply Air Flow Rate (F10)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (F11)
  Autosize,                             !- Heating Outdoor Air Flow Rate (F12)
  Autosize,                             !- No Load Outdoor Air Flow Rate (F13)
  ,                                     !- Outdoor Air Method (F14)
  ,                                     !- Outdoor Air Flow Rate per Person (F15)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (F16)
  ,                                     !- Outdoor Air Flow Rate per Zone (F17)
  ,                                     !- Design Specification Outdoor Air Object Name (F18)
  ,                                     !- Design Specification Zone Air Distribution Object Name (F19)
  ,                                     !- System Availability Schedule Name (F20)
  ,                                     !- Supply Fan Operating Mode Schedule Name (F21)
  DrawThrough,                          !- Supply Air Fan Placement (F22)
  0.7,                                  !- Supply Fan Total Efficiency (F23)
  300,                                  !- Supply Fan Delta Pressure (F24)
  0.9,                                  !- Supply Fan Motor Efficiency (F25)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (F26)
  ,                                     !- Cooling Coil Availability Schedule Name (F27)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (F28)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (F29)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (F30)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (F31)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (F32)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (F33)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (F34)
  ,                                     !- Dedicated Outdoor Air System Name (F35)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (F36)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (F37)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (F38)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (F39)
  50,                                   !- Zone Heating Design Supply Air Temperature (F40)
  ,                                     !- Zone Heating Design Supply Air Temperature Difference (F41)
  ,                          !- Baseboard Heating Type (F42)
  ,                                     !- Baseboard Heating Availability Schedule Name (F43)
  ;                      !- Baseboard Heating Capacity (F44)

HVACTemplate:Zone:VRF,
  GuestRoom102,                          !- Zone Name (F1)
  VRF_System_1,                        !- Template VRF System Name (F2)
  Thermostat_GuestRoom102,               !- Template Thermostat Name (F3)
  ,                                     !- Zone Heating Sizing Factor (F4)
  ,                                     !- Zone Cooling Sizing Factor (F5)
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (F6)
  Autosize,                             !- Cooling Supply Air Flow Rate (F7)
  Autosize,                             !- No Cooling Supply Air Flow Rate (F8)
  Autosize,                             !- Heating Supply Air Flow Rate (F9)
  Autosize,                             !- No Heating Supply Air Flow Rate (F10)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (F11)
  Autosize,                             !- Heating Outdoor Air Flow Rate (F12)
  Autosize,                             !- No Load Outdoor Air Flow Rate (F13)
  ,                                     !- Outdoor Air Method (F14)
  ,                                     !- Outdoor Air Flow Rate per Person (F15)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (F16)
  ,                                     !- Outdoor Air Flow Rate per Zone (F17)
  ,                                     !- Design Specification Outdoor Air Object Name (F18)
  ,                                     !- Design Specification Zone Air Distribution Object Name (F19)
  ,                                     !- System Availability Schedule Name (F20)
  ,                                     !- Supply Fan Operating Mode Schedule Name (F21)
  DrawThrough,                          !- Supply Air Fan Placement (F22)
  0.7,                                  !- Supply Fan Total Efficiency (F23)
  300,                                  !- Supply Fan Delta Pressure (F24)
  0.9,                                  !- Supply Fan Motor Efficiency (F25)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (F26)
  ,                                     !- Cooling Coil Availability Schedule Name (F27)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (F28)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (F29)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (F30)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (F31)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (F32)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (F33)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (F34)
  ,                                     !- Dedicated Outdoor Air System Name (F35)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (F36)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (F37)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (F38)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (F39)
  50,                                   !- Zone Heating Design Supply Air Temperature (F40)
  ,                                     !- Zone Heating Design Supply Air Temperature Difference (F41)
  ,                          !- Baseboard Heating Type (F42)
  ,                                     !- Baseboard Heating Availability Schedule Name (F43)
  ;                      !- Baseboard Heating Capacity (F44)

HVACTemplate:Zone:VRF,
  GuestRoom103,                          !- Zone Name (F1)
  VRF_System_1,                        !- Template VRF System Name (F2)
  Thermostat_GuestRoom103,               !- Template Thermostat Name (F3)
  ,                                     !- Zone Heating Sizing Factor (F4)
  ,                                     !- Zone Cooling Sizing Factor (F5)
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (F6)
  Autosize,                             !- Cooling Supply Air Flow Rate (F7)
  Autosize,                             !- No Cooling Supply Air Flow Rate (F8)
  Autosize,                             !- Heating Supply Air Flow Rate (F9)
  Autosize,                             !- No Heating Supply Air Flow Rate (F10)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (F11)
  Autosize,                             !- Heating Outdoor Air Flow Rate (F12)
  Autosize,                             !- No Load Outdoor Air Flow Rate (F13)
  ,                                     !- Outdoor Air Method (F14)
  ,                                     !- Outdoor Air Flow Rate per Person (F15)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (F16)
  ,                                     !- Outdoor Air Flow Rate per Zone (F17)
  ,                                     !- Design Specification Outdoor Air Object Name (F18)
  ,                                     !- Design Specification Zone Air Distribution Object Name (F19)
  ,                                     !- System Availability Schedule Name (F20)
  ,                                     !- Supply Fan Operating Mode Schedule Name (F21)
  DrawThrough,                          !- Supply Air Fan Placement (F22)
  0.7,                                  !- Supply Fan Total Efficiency (F23)
  300,                                  !- Supply Fan Delta Pressure (F24)
  0.9,                                  !- Supply Fan Motor Efficiency (F25)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (F26)
  ,                                     !- Cooling Coil Availability Schedule Name (F27)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (F28)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (F29)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (F30)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (F31)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (F32)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (F33)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (F34)
  ,                                     !- Dedicated Outdoor Air System Name (F35)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (F36)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (F37)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (F38)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (F39)
  50,                                   !- Zone Heating Design Supply Air Temperature (F40)
  ,                                     !- Zone Heating Design Supply Air Temperature Difference (F41)
  ,                          !- Baseboard Heating Type (F42)
  ,                                     !- Baseboard Heating Availability Schedule Name (F43)
  ;                      !- Baseboard Heating Capacity (F44)

HVACTemplate:Zone:VRF,
  GuestRoom104,                          !- Zone Name (F1)
  VRF_System_1,                        !- Template VRF System Name (F2)
  Thermostat_GuestRoom104,               !- Template Thermostat Name (F3)
  ,                                     !- Zone Heating Sizing Factor (F4)
  ,                                     !- Zone Cooling Sizing Factor (F5)
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (F6)
  Autosize,                             !- Cooling Supply Air Flow Rate (F7)
  Autosize,                             !- No Cooling Supply Air Flow Rate (F8)
  Autosize,                             !- Heating Supply Air Flow Rate (F9)
  Autosize,                             !- No Heating Supply Air Flow Rate (F10)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (F11)
  Autosize,                             !- Heating Outdoor Air Flow Rate (F12)
  Autosize,                             !- No Load Outdoor Air Flow Rate (F13)
  ,                                     !- Outdoor Air Method (F14)
  ,                                     !- Outdoor Air Flow Rate per Person (F15)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (F16)
  ,                                     !- Outdoor Air Flow Rate per Zone (F17)
  ,                                     !- Design Specification Outdoor Air Object Name (F18)
  ,                                     !- Design Specification Zone Air Distribution Object Name (F19)
  ,                                     !- System Availability Schedule Name (F20)
  ,                                     !- Supply Fan Operating Mode Schedule Name (F21)
  DrawThrough,                          !- Supply Air Fan Placement (F22)
  0.7,                                  !- Supply Fan Total Efficiency (F23)
  300,                                  !- Supply Fan Delta Pressure (F24)
  0.9,                                  !- Supply Fan Motor Efficiency (F25)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (F26)
  ,                                     !- Cooling Coil Availability Schedule Name (F27)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (F28)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (F29)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (F30)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (F31)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (F32)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (F33)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (F34)
  ,                                     !- Dedicated Outdoor Air System Name (F35)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (F36)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (F37)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (F38)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (F39)
  50,                                   !- Zone Heating Design Supply Air Temperature (F40)
  ,                                     !- Zone Heating Design Supply Air Temperature Difference (F41)
  ,                          !- Baseboard Heating Type (F42)
  ,                                     !- Baseboard Heating Availability Schedule Name (F43)
  ;                      !- Baseboard Heating Capacity (F44)

HVACTemplate:Zone:VRF,
  GuestRoom105,                          !- Zone Name (F1)
  VRF_System_1,                        !- Template VRF System Name (F2)
  Thermostat_GuestRoom105,               !- Template Thermostat Name (F3)
  ,                                     !- Zone Heating Sizing Factor (F4)
  ,                                     !- Zone Cooling Sizing Factor (F5)
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (F6)
  Autosize,                             !- Cooling Supply Air Flow Rate (F7)
  Autosize,                             !- No Cooling Supply Air Flow Rate (F8)
  Autosize,                             !- Heating Supply Air Flow Rate (F9)
  Autosize,                             !- No Heating Supply Air Flow Rate (F10)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (F11)
  Autosize,                             !- Heating Outdoor Air Flow Rate (F12)
  Autosize,                             !- No Load Outdoor Air Flow Rate (F13)
  ,                                     !- Outdoor Air Method (F14)
  ,                                     !- Outdoor Air Flow Rate per Person (F15)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (F16)
  ,                                     !- Outdoor Air Flow Rate per Zone (F17)
  ,                                     !- Design Specification Outdoor Air Object Name (F18)
  ,                                     !- Design Specification Zone Air Distribution Object Name (F19)
  ,                                     !- System Availability Schedule Name (F20)
  ,                                     !- Supply Fan Operating Mode Schedule Name (F21)
  DrawThrough,                          !- Supply Air Fan Placement (F22)
  0.7,                                  !- Supply Fan Total Efficiency (F23)
  300,                                  !- Supply Fan Delta Pressure (F24)
  0.9,                                  !- Supply Fan Motor Efficiency (F25)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (F26)
  ,                                     !- Cooling Coil Availability Schedule Name (F27)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (F28)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (F29)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (F30)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (F31)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (F32)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (F33)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (F34)
  ,                                     !- Dedicated Outdoor Air System Name (F35)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (F36)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (F37)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (F38)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (F39)
  50,                                   !- Zone Heating Design Supply Air Temperature (F40)
  ,                                     !- Zone Heating Design Supply Air Temperature Difference (F41)
  ,                          !- Baseboard Heating Type (F42)
  ,                                     !- Baseboard Heating Availability Schedule Name (F43)
  ;                      !- Baseboard Heating Capacity (F44)

HVACTemplate:Zone:VRF,
  EmployeeLoungeFlr1,                          !- Zone Name (F1)
  VRF_System_1,                        !- Template VRF System Name (F2)
  Thermostat_EmployeeLoungeFlr1,               !- Template Thermostat Name (F3)
  ,                                     !- Zone Heating Sizing Factor (F4)
  ,                                     !- Zone Cooling Sizing Factor (F5)
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (F6)
  Autosize,                             !- Cooling Supply Air Flow Rate (F7)
  Autosize,                             !- No Cooling Supply Air Flow Rate (F8)
  Autosize,                             !- Heating Supply Air Flow Rate (F9)
  Autosize,                             !- No Heating Supply Air Flow Rate (F10)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (F11)
  Autosize,                             !- Heating Outdoor Air Flow Rate (F12)
  Autosize,                             !- No Load Outdoor Air Flow Rate (F13)
  ,                                     !- Outdoor Air Method (F14)
  ,                                     !- Outdoor Air Flow Rate per Person (F15)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (F16)
  ,                                     !- Outdoor Air Flow Rate per Zone (F17)
  ,                                     !- Design Specification Outdoor Air Object Name (F18)
  ,                                     !- Design Specification Zone Air Distribution Object Name (F19)
  ,                                     !- System Availability Schedule Name (F20)
  ,                                     !- Supply Fan Operating Mode Schedule Name (F21)
  DrawThrough,                          !- Supply Air Fan Placement (F22)
  0.7,                                  !- Supply Fan Total Efficiency (F23)
  300,                                  !- Supply Fan Delta Pressure (F24)
  0.9,                                  !- Supply Fan Motor Efficiency (F25)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (F26)
  ,                                     !- Cooling Coil Availability Schedule Name (F27)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (F28)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (F29)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (F30)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (F31)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (F32)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (F33)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (F34)
  ,                                     !- Dedicated Outdoor Air System Name (F35)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (F36)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (F37)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (F38)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (F39)
  50,                                   !- Zone Heating Design Supply Air Temperature (F40)
  ,                                     !- Zone Heating Design Supply Air Temperature Difference (F41)
  ,                          !- Baseboard Heating Type (F42)
  ,                                     !- Baseboard Heating Availability Schedule Name (F43)
  ;                      !- Baseboard Heating Capacity (F44)

HVACTemplate:Zone:VRF,
  LaundryRoomFlr1,                          !- Zone Name (F1)
  VRF_System_1,                        !- Template VRF System Name (F2)
  Thermostat_LaundryRoomFlr1,               !- Template Thermostat Name (F3)
  ,                                     !- Zone Heating Sizing Factor (F4)
  ,                                     !- Zone Cooling Sizing Factor (F5)
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (F6)
  Autosize,                             !- Cooling Supply Air Flow Rate (F7)
  Autosize,                             !- No Cooling Supply Air Flow Rate (F8)
  Autosize,                             !- Heating Supply Air Flow Rate (F9)
  Autosize,                             !- No Heating Supply Air Flow Rate (F10)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (F11)
  Autosize,                             !- Heating Outdoor Air Flow Rate (F12)
  Autosize,                             !- No Load Outdoor Air Flow Rate (F13)
  ,                                     !- Outdoor Air Method (F14)
  ,                                     !- Outdoor Air Flow Rate per Person (F15)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (F16)
  ,                                     !- Outdoor Air Flow Rate per Zone (F17)
  ,                                     !- Design Specification Outdoor Air Object Name (F18)
  ,                                     !- Design Specification Zone Air Distribution Object Name (F19)
  ,                                     !- System Availability Schedule Name (F20)
  ,                                     !- Supply Fan Operating Mode Schedule Name (F21)
  DrawThrough,                          !- Supply Air Fan Placement (F22)
  0.7,                                  !- Supply Fan Total Efficiency (F23)
  300,                                  !- Supply Fan Delta Pressure (F24)
  0.9,                                  !- Supply Fan Motor Efficiency (F25)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (F26)
  ,                                     !- Cooling Coil Availability Schedule Name (F27)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (F28)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (F29)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (F30)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (F31)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (F32)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (F33)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (F34)
  ,                                     !- Dedicated Outdoor Air System Name (F35)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (F36)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (F37)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (F38)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (F39)
  50,                                   !- Zone Heating Design Supply Air Temperature (F40)
  ,                                     !- Zone Heating Design Supply Air Temperature Difference (F41)
  ,                          !- Baseboard Heating Type (F42)
  ,                                     !- Baseboard Heating Availability Schedule Name (F43)
  ;                      !- Baseboard Heating Capacity (F44)

HVACTemplate:Zone:VRF,
  ExerciseCenterFlr1,                          !- Zone Name (F1)
  VRF_System_1,                        !- Template VRF System Name (F2)
  Thermostat_ExerciseCenterFlr1,               !- Template Thermostat Name (F3)
  ,                                     !- Zone Heating Sizing Factor (F4)
  ,                                     !- Zone Cooling Sizing Factor (F5)
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (F6)
  Autosize,                             !- Cooling Supply Air Flow Rate (F7)
  Autosize,                             !- No Cooling Supply Air Flow Rate (F8)
  Autosize,                             !- Heating Supply Air Flow Rate (F9)
  Autosize,                             !- No Heating Supply Air Flow Rate (F10)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (F11)
  Autosize,                             !- Heating Outdoor Air Flow Rate (F12)
  Autosize,                             !- No Load Outdoor Air Flow Rate (F13)
  ,                                     !- Outdoor Air Method (F14)
  ,                                     !- Outdoor Air Flow Rate per Person (F15)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (F16)
  ,                                     !- Outdoor Air Flow Rate per Zone (F17)
  ,                                     !- Design Specification Outdoor Air Object Name (F18)
  ,                                     !- Design Specification Zone Air Distribution Object Name (F19)
  ,                                     !- System Availability Schedule Name (F20)
  ,                                     !- Supply Fan Operating Mode Schedule Name (F21)
  DrawThrough,                          !- Supply Air Fan Placement (F22)
  0.7,                                  !- Supply Fan Total Efficiency (F23)
  300,                                  !- Supply Fan Delta Pressure (F24)
  0.9,                                  !- Supply Fan Motor Efficiency (F25)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (F26)
  ,                                     !- Cooling Coil Availability Schedule Name (F27)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (F28)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (F29)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (F30)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (F31)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (F32)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (F33)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (F34)
  ,                                     !- Dedicated Outdoor Air System Name (F35)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (F36)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (F37)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (F38)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (F39)
  50,                                   !- Zone Heating Design Supply Air Temperature (F40)
  ,                                     !- Zone Heating Design Supply Air Temperature Difference (F41)
  ,                          !- Baseboard Heating Type (F42)
  ,                                     !- Baseboard Heating Availability Schedule Name (F43)
  ;                      !- Baseboard Heating Capacity (F44)

HVACTemplate:Zone:VRF,
  FrontOfficeFlr1,                          !- Zone Name (F1)
  VRF_System_1,                        !- Template VRF System Name (F2)
  Thermostat_FrontOfficeFlr1,               !- Template Thermostat Name (F3)
  ,                                     !- Zone Heating Sizing Factor (F4)
  ,                                     !- Zone Cooling Sizing Factor (F5)
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (F6)
  Autosize,                             !- Cooling Supply Air Flow Rate (F7)
  Autosize,                             !- No Cooling Supply Air Flow Rate (F8)
  Autosize,                             !- Heating Supply Air Flow Rate (F9)
  Autosize,                             !- No Heating Supply Air Flow Rate (F10)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (F11)
  Autosize,                             !- Heating Outdoor Air Flow Rate (F12)
  Autosize,                             !- No Load Outdoor Air Flow Rate (F13)
  ,                                     !- Outdoor Air Method (F14)
  ,                                     !- Outdoor Air Flow Rate per Person (F15)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (F16)
  ,                                     !- Outdoor Air Flow Rate per Zone (F17)
  ,                                     !- Design Specification Outdoor Air Object Name (F18)
  ,                                     !- Design Specification Zone Air Distribution Object Name (F19)
  ,                                     !- System Availability Schedule Name (F20)
  ,                                     !- Supply Fan Operating Mode Schedule Name (F21)
  DrawThrough,                          !- Supply Air Fan Placement (F22)
  0.7,                                  !- Supply Fan Total Efficiency (F23)
  300,                                  !- Supply Fan Delta Pressure (F24)
  0.9,                                  !- Supply Fan Motor Efficiency (F25)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (F26)
  ,                                     !- Cooling Coil Availability Schedule Name (F27)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (F28)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (F29)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (F30)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (F31)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (F32)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (F33)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (F34)
  ,                                     !- Dedicated Outdoor Air System Name (F35)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (F36)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (F37)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (F38)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (F39)
  50,                                   !- Zone Heating Design Supply Air Temperature (F40)
  ,                                     !- Zone Heating Design Supply Air Temperature Difference (F41)
  ,                          !- Baseboard Heating Type (F42)
  ,                                     !- Baseboard Heating Availability Schedule Name (F43)
  ;                      !- Baseboard Heating Capacity (F44)

HVACTemplate:Zone:VRF,
  FrontStorageFlr1,                          !- Zone Name (F1)
  VRF_System_1,                        !- Template VRF System Name (F2)
  Thermostat_FrontStorageFlr1,               !- Template Thermostat Name (F3)
  ,                                     !- Zone Heating Sizing Factor (F4)
  ,                                     !- Zone Cooling Sizing Factor (F5)
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (F6)
  Autosize,                             !- Cooling Supply Air Flow Rate (F7)
  Autosize,                             !- No Cooling Supply Air Flow Rate (F8)
  Autosize,                             !- Heating Supply Air Flow Rate (F9)
  Autosize,                             !- No Heating Supply Air Flow Rate (F10)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (F11)
  Autosize,                             !- Heating Outdoor Air Flow Rate (F12)
  Autosize,                             !- No Load Outdoor Air Flow Rate (F13)
  ,                                     !- Outdoor Air Method (F14)
  ,                                     !- Outdoor Air Flow Rate per Person (F15)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (F16)
  ,                                     !- Outdoor Air Flow Rate per Zone (F17)
  ,                                     !- Design Specification Outdoor Air Object Name (F18)
  ,                                     !- Design Specification Zone Air Distribution Object Name (F19)
  ,                                     !- System Availability Schedule Name (F20)
  ,                                     !- Supply Fan Operating Mode Schedule Name (F21)
  DrawThrough,                          !- Supply Air Fan Placement (F22)
  0.7,                                  !- Supply Fan Total Efficiency (F23)
  300,                                  !- Supply Fan Delta Pressure (F24)
  0.9,                                  !- Supply Fan Motor Efficiency (F25)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (F26)
  ,                                     !- Cooling Coil Availability Schedule Name (F27)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (F28)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (F29)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (F30)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (F31)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (F32)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (F33)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (F34)
  ,                                     !- Dedicated Outdoor Air System Name (F35)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (F36)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (F37)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (F38)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (F39)
  50,                                   !- Zone Heating Design Supply Air Temperature (F40)
  ,                                     !- Zone Heating Design Supply Air Temperature Difference (F41)
  ,                          !- Baseboard Heating Type (F42)
  ,                                     !- Baseboard Heating Availability Schedule Name (F43)
  ;                      !- Baseboard Heating Capacity (F44)

HVACTemplate:Zone:VRF,
  CorridorFlr2,                          !- Zone Name (F1)
  VRF_System_1,                        !- Template VRF System Name (F2)
  Thermostat_CorridorFlr2,               !- Template Thermostat Name (F3)
  ,                                     !- Zone Heating Sizing Factor (F4)
  ,                                     !- Zone Cooling Sizing Factor (F5)
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (F6)
  Autosize,                             !- Cooling Supply Air Flow Rate (F7)
  Autosize,                             !- No Cooling Supply Air Flow Rate (F8)
  Autosize,                             !- Heating Supply Air Flow Rate (F9)
  Autosize,                             !- No Heating Supply Air Flow Rate (F10)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (F11)
  Autosize,                             !- Heating Outdoor Air Flow Rate (F12)
  Autosize,                             !- No Load Outdoor Air Flow Rate (F13)
  ,                                     !- Outdoor Air Method (F14)
  ,                                     !- Outdoor Air Flow Rate per Person (F15)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (F16)
  ,                                     !- Outdoor Air Flow Rate per Zone (F17)
  ,                                     !- Design Specification Outdoor Air Object Name (F18)
  ,                                     !- Design Specification Zone Air Distribution Object Name (F19)
  ,                                     !- System Availability Schedule Name (F20)
  ,                                     !- Supply Fan Operating Mode Schedule Name (F21)
  DrawThrough,                          !- Supply Air Fan Placement (F22)
  0.7,                                  !- Supply Fan Total Efficiency (F23)
  300,                                  !- Supply Fan Delta Pressure (F24)
  0.9,                                  !- Supply Fan Motor Efficiency (F25)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (F26)
  ,                                     !- Cooling Coil Availability Schedule Name (F27)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (F28)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (F29)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (F30)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (F31)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (F32)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (F33)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (F34)
  ,                                     !- Dedicated Outdoor Air System Name (F35)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (F36)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (F37)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (F38)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (F39)
  50,                                   !- Zone Heating Design Supply Air Temperature (F40)
  ,                                     !- Zone Heating Design Supply Air Temperature Difference (F41)
  ,                          !- Baseboard Heating Type (F42)
  ,                                     !- Baseboard Heating Availability Schedule Name (F43)
  ;                      !- Baseboard Heating Capacity (F44)

HVACTemplate:Zone:VRF,
  RearStorageFlr2,                          !- Zone Name (F1)
  VRF_System_1,                        !- Template VRF System Name (F2)
  Thermostat_RearStorageFlr2,               !- Template Thermostat Name (F3)
  ,                                     !- Zone Heating Sizing Factor (F4)
  ,                                     !- Zone Cooling Sizing Factor (F5)
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (F6)
  Autosize,                             !- Cooling Supply Air Flow Rate (F7)
  Autosize,                             !- No Cooling Supply Air Flow Rate (F8)
  Autosize,                             !- Heating Supply Air Flow Rate (F9)
  Autosize,                             !- No Heating Supply Air Flow Rate (F10)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (F11)
  Autosize,                             !- Heating Outdoor Air Flow Rate (F12)
  Autosize,                             !- No Load Outdoor Air Flow Rate (F13)
  ,                                     !- Outdoor Air Method (F14)
  ,                                     !- Outdoor Air Flow Rate per Person (F15)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (F16)
  ,                                     !- Outdoor Air Flow Rate per Zone (F17)
  ,                                     !- Design Specification Outdoor Air Object Name (F18)
  ,                                     !- Design Specification Zone Air Distribution Object Name (F19)
  ,                                     !- System Availability Schedule Name (F20)
  ,                                     !- Supply Fan Operating Mode Schedule Name (F21)
  DrawThrough,                          !- Supply Air Fan Placement (F22)
  0.7,                                  !- Supply Fan Total Efficiency (F23)
  300,                                  !- Supply Fan Delta Pressure (F24)
  0.9,                                  !- Supply Fan Motor Efficiency (F25)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (F26)
  ,                                     !- Cooling Coil Availability Schedule Name (F27)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (F28)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (F29)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (F30)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (F31)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (F32)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (F33)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (F34)
  ,                                     !- Dedicated Outdoor Air System Name (F35)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (F36)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (F37)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (F38)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (F39)
  50,                                   !- Zone Heating Design Supply Air Temperature (F40)
  ,                                     !- Zone Heating Design Supply Air Temperature Difference (F41)
  ,                          !- Baseboard Heating Type (F42)
  ,                                     !- Baseboard Heating Availability Schedule Name (F43)
  ;                      !- Baseboard Heating Capacity (F44)

HVACTemplate:Zone:VRF,
  GuestRoom201,                          !- Zone Name (F1)
  VRF_System_1,                        !- Template VRF System Name (F2)
  Thermostat_GuestRoom201,               !- Template Thermostat Name (F3)
  ,                                     !- Zone Heating Sizing Factor (F4)
  ,                                     !- Zone Cooling Sizing Factor (F5)
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (F6)
  Autosize,                             !- Cooling Supply Air Flow Rate (F7)
  Autosize,                             !- No Cooling Supply Air Flow Rate (F8)
  Autosize,                             !- Heating Supply Air Flow Rate (F9)
  Autosize,                             !- No Heating Supply Air Flow Rate (F10)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (F11)
  Autosize,                             !- Heating Outdoor Air Flow Rate (F12)
  Autosize,                             !- No Load Outdoor Air Flow Rate (F13)
  ,                                     !- Outdoor Air Method (F14)
  ,                                     !- Outdoor Air Flow Rate per Person (F15)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (F16)
  ,                                     !- Outdoor Air Flow Rate per Zone (F17)
  ,                                     !- Design Specification Outdoor Air Object Name (F18)
  ,                                     !- Design Specification Zone Air Distribution Object Name (F19)
  ,                                     !- System Availability Schedule Name (F20)
  ,                                     !- Supply Fan Operating Mode Schedule Name (F21)
  DrawThrough,                          !- Supply Air Fan Placement (F22)
  0.7,                                  !- Supply Fan Total Efficiency (F23)
  300,                                  !- Supply Fan Delta Pressure (F24)
  0.9,                                  !- Supply Fan Motor Efficiency (F25)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (F26)
  ,                                     !- Cooling Coil Availability Schedule Name (F27)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (F28)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (F29)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (F30)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (F31)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (F32)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (F33)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (F34)
  ,                                     !- Dedicated Outdoor Air System Name (F35)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (F36)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (F37)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (F38)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (F39)
  50,                                   !- Zone Heating Design Supply Air Temperature (F40)
  ,                                     !- Zone Heating Design Supply Air Temperature Difference (F41)
  ,                          !- Baseboard Heating Type (F42)
  ,                                     !- Baseboard Heating Availability Schedule Name (F43)
  ;                      !- Baseboard Heating Capacity (F44)

HVACTemplate:Zone:VRF,
  GuestRoom202_205,                          !- Zone Name (F1)
  VRF_System_1,                        !- Template VRF System Name (F2)
  Thermostat_GuestRoom202_205,               !- Template Thermostat Name (F3)
  ,                                     !- Zone Heating Sizing Factor (F4)
  ,                                     !- Zone Cooling Sizing Factor (F5)
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (F6)
  Autosize,                             !- Cooling Supply Air Flow Rate (F7)
  Autosize,                             !- No Cooling Supply Air Flow Rate (F8)
  Autosize,                             !- Heating Supply Air Flow Rate (F9)
  Autosize,                             !- No Heating Supply Air Flow Rate (F10)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (F11)
  Autosize,                             !- Heating Outdoor Air Flow Rate (F12)
  Autosize,                             !- No Load Outdoor Air Flow Rate (F13)
  ,                                     !- Outdoor Air Method (F14)
  ,                                     !- Outdoor Air Flow Rate per Person (F15)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (F16)
  ,                                     !- Outdoor Air Flow Rate per Zone (F17)
  ,                                     !- Design Specification Outdoor Air Object Name (F18)
  ,                                     !- Design Specification Zone Air Distribution Object Name (F19)
  ,                                     !- System Availability Schedule Name (F20)
  ,                                     !- Supply Fan Operating Mode Schedule Name (F21)
  DrawThrough,                          !- Supply Air Fan Placement (F22)
  0.7,                                  !- Supply Fan Total Efficiency (F23)
  300,                                  !- Supply Fan Delta Pressure (F24)
  0.9,                                  !- Supply Fan Motor Efficiency (F25)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (F26)
  ,                                     !- Cooling Coil Availability Schedule Name (F27)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (F28)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (F29)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (F30)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (F31)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (F32)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (F33)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (F34)
  ,                                     !- Dedicated Outdoor Air System Name (F35)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (F36)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (F37)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (F38)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (F39)
  50,                                   !- Zone Heating Design Supply Air Temperature (F40)
  ,                                     !- Zone Heating Design Supply Air Temperature Difference (F41)
  ,                          !- Baseboard Heating Type (F42)
  ,                                     !- Baseboard Heating Availability Schedule Name (F43)
  ;                      !- Baseboard Heating Capacity (F44)

HVACTemplate:Zone:VRF,
  GuestRoom206_208,                          !- Zone Name (F1)
  VRF_System_1,                        !- Template VRF System Name (F2)
  Thermostat_GuestRoom206_208,               !- Template Thermostat Name (F3)
  ,                                     !- Zone Heating Sizing Factor (F4)
  ,                                     !- Zone Cooling Sizing Factor (F5)
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (F6)
  Autosize,                             !- Cooling Supply Air Flow Rate (F7)
  Autosize,                             !- No Cooling Supply Air Flow Rate (F8)
  Autosize,                             !- Heating Supply Air Flow Rate (F9)
  Autosize,                             !- No Heating Supply Air Flow Rate (F10)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (F11)
  Autosize,                             !- Heating Outdoor Air Flow Rate (F12)
  Autosize,                             !- No Load Outdoor Air Flow Rate (F13)
  ,                                     !- Outdoor Air Method (F14)
  ,                                     !- Outdoor Air Flow Rate per Person (F15)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (F16)
  ,                                     !- Outdoor Air Flow Rate per Zone (F17)
  ,                                     !- Design Specification Outdoor Air Object Name (F18)
  ,                                     !- Design Specification Zone Air Distribution Object Name (F19)
  ,                                     !- System Availability Schedule Name (F20)
  ,                                     !- Supply Fan Operating Mode Schedule Name (F21)
  DrawThrough,                          !- Supply Air Fan Placement (F22)
  0.7,                                  !- Supply Fan Total Efficiency (F23)
  300,                                  !- Supply Fan Delta Pressure (F24)
  0.9,                                  !- Supply Fan Motor Efficiency (F25)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (F26)
  ,                                     !- Cooling Coil Availability Schedule Name (F27)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (F28)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (F29)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (F30)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (F31)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (F32)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (F33)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (F34)
  ,                                     !- Dedicated Outdoor Air System Name (F35)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (F36)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (F37)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (F38)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (F39)
  50,                                   !- Zone Heating Design Supply Air Temperature (F40)
  ,                                     !- Zone Heating Design Supply Air Temperature Difference (F41)
  ,                          !- Baseboard Heating Type (F42)
  ,                                     !- Baseboard Heating Availability Schedule Name (F43)
  ;                      !- Baseboard Heating Capacity (F44)

HVACTemplate:Zone:VRF,
  GuestRoom209_212,                          !- Zone Name (F1)
  VRF_System_1,                        !- Template VRF System Name (F2)
  Thermostat_GuestRoom209_212,               !- Template Thermostat Name (F3)
  ,                                     !- Zone Heating Sizing Factor (F4)
  ,                                     !- Zone Cooling Sizing Factor (F5)
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (F6)
  Autosize,                             !- Cooling Supply Air Flow Rate (F7)
  Autosize,                             !- No Cooling Supply Air Flow Rate (F8)
  Autosize,                             !- Heating Supply Air Flow Rate (F9)
  Autosize,                             !- No Heating Supply Air Flow Rate (F10)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (F11)
  Autosize,                             !- Heating Outdoor Air Flow Rate (F12)
  Autosize,                             !- No Load Outdoor Air Flow Rate (F13)
  ,                                     !- Outdoor Air Method (F14)
  ,                                     !- Outdoor Air Flow Rate per Person (F15)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (F16)
  ,                                     !- Outdoor Air Flow Rate per Zone (F17)
  ,                                     !- Design Specification Outdoor Air Object Name (F18)
  ,                                     !- Design Specification Zone Air Distribution Object Name (F19)
  ,                                     !- System Availability Schedule Name (F20)
  ,                                     !- Supply Fan Operating Mode Schedule Name (F21)
  DrawThrough,                          !- Supply Air Fan Placement (F22)
  0.7,                                  !- Supply Fan Total Efficiency (F23)
  300,                                  !- Supply Fan Delta Pressure (F24)
  0.9,                                  !- Supply Fan Motor Efficiency (F25)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (F26)
  ,                                     !- Cooling Coil Availability Schedule Name (F27)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (F28)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (F29)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (F30)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (F31)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (F32)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (F33)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (F34)
  ,                                     !- Dedicated Outdoor Air System Name (F35)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (F36)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (F37)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (F38)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (F39)
  50,                                   !- Zone Heating Design Supply Air Temperature (F40)
  ,                                     !- Zone Heating Design Supply Air Temperature Difference (F41)
  ,                          !- Baseboard Heating Type (F42)
  ,                                     !- Baseboard Heating Availability Schedule Name (F43)
  ;                      !- Baseboard Heating Capacity (F44)

HVACTemplate:Zone:VRF,
  GuestRoom213,                          !- Zone Name (F1)
  VRF_System_1,                        !- Template VRF System Name (F2)
  Thermostat_GuestRoom213,               !- Template Thermostat Name (F3)
  ,                                     !- Zone Heating Sizing Factor (F4)
  ,                                     !- Zone Cooling Sizing Factor (F5)
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (F6)
  Autosize,                             !- Cooling Supply Air Flow Rate (F7)
  Autosize,                             !- No Cooling Supply Air Flow Rate (F8)
  Autosize,                             !- Heating Supply Air Flow Rate (F9)
  Autosize,                             !- No Heating Supply Air Flow Rate (F10)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (F11)
  Autosize,                             !- Heating Outdoor Air Flow Rate (F12)
  Autosize,                             !- No Load Outdoor Air Flow Rate (F13)
  ,                                     !- Outdoor Air Method (F14)
  ,                                     !- Outdoor Air Flow Rate per Person (F15)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (F16)
  ,                                     !- Outdoor Air Flow Rate per Zone (F17)
  ,                                     !- Design Specification Outdoor Air Object Name (F18)
  ,                                     !- Design Specification Zone Air Distribution Object Name (F19)
  ,                                     !- System Availability Schedule Name (F20)
  ,                                     !- Supply Fan Operating Mode Schedule Name (F21)
  DrawThrough,                          !- Supply Air Fan Placement (F22)
  0.7,                                  !- Supply Fan Total Efficiency (F23)
  300,                                  !- Supply Fan Delta Pressure (F24)
  0.9,                                  !- Supply Fan Motor Efficiency (F25)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (F26)
  ,                                     !- Cooling Coil Availability Schedule Name (F27)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (F28)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (F29)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (F30)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (F31)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (F32)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (F33)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (F34)
  ,                                     !- Dedicated Outdoor Air System Name (F35)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (F36)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (F37)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (F38)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (F39)
  50,                                   !- Zone Heating Design Supply Air Temperature (F40)
  ,                                     !- Zone Heating Design Supply Air Temperature Difference (F41)
  ,                          !- Baseboard Heating Type (F42)
  ,                                     !- Baseboard Heating Availability Schedule Name (F43)
  ;                      !- Baseboard Heating Capacity (F44)

HVACTemplate:Zone:VRF,
  GuestRoom214,                          !- Zone Name (F1)
  VRF_System_1,                        !- Template VRF System Name (F2)
  Thermostat_GuestRoom214,               !- Template Thermostat Name (F3)
  ,                                     !- Zone Heating Sizing Factor (F4)
  ,                                     !- Zone Cooling Sizing Factor (F5)
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (F6)
  Autosize,                             !- Cooling Supply Air Flow Rate (F7)
  Autosize,                             !- No Cooling Supply Air Flow Rate (F8)
  Autosize,                             !- Heating Supply Air Flow Rate (F9)
  Autosize,                             !- No Heating Supply Air Flow Rate (F10)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (F11)
  Autosize,                             !- Heating Outdoor Air Flow Rate (F12)
  Autosize,                             !- No Load Outdoor Air Flow Rate (F13)
  ,                                     !- Outdoor Air Method (F14)
  ,                                     !- Outdoor Air Flow Rate per Person (F15)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (F16)
  ,                                     !- Outdoor Air Flow Rate per Zone (F17)
  ,                                     !- Design Specification Outdoor Air Object Name (F18)
  ,                                     !- Design Specification Zone Air Distribution Object Name (F19)
  ,                                     !- System Availability Schedule Name (F20)
  ,                                     !- Supply Fan Operating Mode Schedule Name (F21)
  DrawThrough,                          !- Supply Air Fan Placement (F22)
  0.7,                                  !- Supply Fan Total Efficiency (F23)
  300,                                  !- Supply Fan Delta Pressure (F24)
  0.9,                                  !- Supply Fan Motor Efficiency (F25)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (F26)
  ,                                     !- Cooling Coil Availability Schedule Name (F27)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (F28)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (F29)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (F30)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (F31)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (F32)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (F33)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (F34)
  ,                                     !- Dedicated Outdoor Air System Name (F35)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (F36)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (F37)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (F38)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (F39)
  50,                                   !- Zone Heating Design Supply Air Temperature (F40)
  ,                                     !- Zone Heating Design Supply Air Temperature Difference (F41)
  ,                          !- Baseboard Heating Type (F42)
  ,                                     !- Baseboard Heating Availability Schedule Name (F43)
  ;                      !- Baseboard Heating Capacity (F44)

HVACTemplate:Zone:VRF,
  GuestRoom215_218,                          !- Zone Name (F1)
  VRF_System_1,                        !- Template VRF System Name (F2)
  Thermostat_GuestRoom215_218,               !- Template Thermostat Name (F3)
  ,                                     !- Zone Heating Sizing Factor (F4)
  ,                                     !- Zone Cooling Sizing Factor (F5)
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (F6)
  Autosize,                             !- Cooling Supply Air Flow Rate (F7)
  Autosize,                             !- No Cooling Supply Air Flow Rate (F8)
  Autosize,                             !- Heating Supply Air Flow Rate (F9)
  Autosize,                             !- No Heating Supply Air Flow Rate (F10)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (F11)
  Autosize,                             !- Heating Outdoor Air Flow Rate (F12)
  Autosize,                             !- No Load Outdoor Air Flow Rate (F13)
  ,                                     !- Outdoor Air Method (F14)
  ,                                     !- Outdoor Air Flow Rate per Person (F15)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (F16)
  ,                                     !- Outdoor Air Flow Rate per Zone (F17)
  ,                                     !- Design Specification Outdoor Air Object Name (F18)
  ,                                     !- Design Specification Zone Air Distribution Object Name (F19)
  ,                                     !- System Availability Schedule Name (F20)
  ,                                     !- Supply Fan Operating Mode Schedule Name (F21)
  DrawThrough,                          !- Supply Air Fan Placement (F22)
  0.7,                                  !- Supply Fan Total Efficiency (F23)
  300,                                  !- Supply Fan Delta Pressure (F24)
  0.9,                                  !- Supply Fan Motor Efficiency (F25)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (F26)
  ,                                     !- Cooling Coil Availability Schedule Name (F27)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (F28)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (F29)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (F30)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (F31)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (F32)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (F33)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (F34)
  ,                                     !- Dedicated Outdoor Air System Name (F35)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (F36)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (F37)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (F38)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (F39)
  50,                                   !- Zone Heating Design Supply Air Temperature (F40)
  ,                                     !- Zone Heating Design Supply Air Temperature Difference (F41)
  ,                          !- Baseboard Heating Type (F42)
  ,                                     !- Baseboard Heating Availability Schedule Name (F43)
  ;                      !- Baseboard Heating Capacity (F44)

HVACTemplate:Zone:VRF,
  GuestRoom219,                          !- Zone Name (F1)
  VRF_System_1,                        !- Template VRF System Name (F2)
  Thermostat_GuestRoom219,               !- Template Thermostat Name (F3)
  ,                                     !- Zone Heating Sizing Factor (F4)
  ,                                     !- Zone Cooling Sizing Factor (F5)
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (F6)
  Autosize,                             !- Cooling Supply Air Flow Rate (F7)
  Autosize,                             !- No Cooling Supply Air Flow Rate (F8)
  Autosize,                             !- Heating Supply Air Flow Rate (F9)
  Autosize,                             !- No Heating Supply Air Flow Rate (F10)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (F11)
  Autosize,                             !- Heating Outdoor Air Flow Rate (F12)
  Autosize,                             !- No Load Outdoor Air Flow Rate (F13)
  ,                                     !- Outdoor Air Method (F14)
  ,                                     !- Outdoor Air Flow Rate per Person (F15)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (F16)
  ,                                     !- Outdoor Air Flow Rate per Zone (F17)
  ,                                     !- Design Specification Outdoor Air Object Name (F18)
  ,                                     !- Design Specification Zone Air Distribution Object Name (F19)
  ,                                     !- System Availability Schedule Name (F20)
  ,                                     !- Supply Fan Operating Mode Schedule Name (F21)
  DrawThrough,                          !- Supply Air Fan Placement (F22)
  0.7,                                  !- Supply Fan Total Efficiency (F23)
  300,                                  !- Supply Fan Delta Pressure (F24)
  0.9,                                  !- Supply Fan Motor Efficiency (F25)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (F26)
  ,                                     !- Cooling Coil Availability Schedule Name (F27)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (F28)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (F29)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (F30)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (F31)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (F32)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (F33)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (F34)
  ,                                     !- Dedicated Outdoor Air System Name (F35)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (F36)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (F37)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (F38)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (F39)
  50,                                   !- Zone Heating Design Supply Air Temperature (F40)
  ,                                     !- Zone Heating Design Supply Air Temperature Difference (F41)
  ,                          !- Baseboard Heating Type (F42)
  ,                                     !- Baseboard Heating Availability Schedule Name (F43)
  ;                      !- Baseboard Heating Capacity (F44)

HVACTemplate:Zone:VRF,
  GuestRoom220_223,                          !- Zone Name (F1)
  VRF_System_1,                        !- Template VRF System Name (F2)
  Thermostat_GuestRoom220_223,               !- Template Thermostat Name (F3)
  ,                                     !- Zone Heating Sizing Factor (F4)
  ,                                     !- Zone Cooling Sizing Factor (F5)
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (F6)
  Autosize,                             !- Cooling Supply Air Flow Rate (F7)
  Autosize,                             !- No Cooling Supply Air Flow Rate (F8)
  Autosize,                             !- Heating Supply Air Flow Rate (F9)
  Autosize,                             !- No Heating Supply Air Flow Rate (F10)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (F11)
  Autosize,                             !- Heating Outdoor Air Flow Rate (F12)
  Autosize,                             !- No Load Outdoor Air Flow Rate (F13)
  ,                                     !- Outdoor Air Method (F14)
  ,                                     !- Outdoor Air Flow Rate per Person (F15)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (F16)
  ,                                     !- Outdoor Air Flow Rate per Zone (F17)
  ,                                     !- Design Specification Outdoor Air Object Name (F18)
  ,                                     !- Design Specification Zone Air Distribution Object Name (F19)
  ,                                     !- System Availability Schedule Name (F20)
  ,                                     !- Supply Fan Operating Mode Schedule Name (F21)
  DrawThrough,                          !- Supply Air Fan Placement (F22)
  0.7,                                  !- Supply Fan Total Efficiency (F23)
  300,                                  !- Supply Fan Delta Pressure (F24)
  0.9,                                  !- Supply Fan Motor Efficiency (F25)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (F26)
  ,                                     !- Cooling Coil Availability Schedule Name (F27)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (F28)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (F29)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (F30)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (F31)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (F32)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (F33)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (F34)
  ,                                     !- Dedicated Outdoor Air System Name (F35)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (F36)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (F37)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (F38)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (F39)
  50,                                   !- Zone Heating Design Supply Air Temperature (F40)
  ,                                     !- Zone Heating Design Supply Air Temperature Difference (F41)
  ,                          !- Baseboard Heating Type (F42)
  ,                                     !- Baseboard Heating Availability Schedule Name (F43)
  ;                      !- Baseboard Heating Capacity (F44)

HVACTemplate:Zone:VRF,
  GuestRoom224,                          !- Zone Name (F1)
  VRF_System_1,                        !- Template VRF System Name (F2)
  Thermostat_GuestRoom224,               !- Template Thermostat Name (F3)
  ,                                     !- Zone Heating Sizing Factor (F4)
  ,                                     !- Zone Cooling Sizing Factor (F5)
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (F6)
  Autosize,                             !- Cooling Supply Air Flow Rate (F7)
  Autosize,                             !- No Cooling Supply Air Flow Rate (F8)
  Autosize,                             !- Heating Supply Air Flow Rate (F9)
  Autosize,                             !- No Heating Supply Air Flow Rate (F10)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (F11)
  Autosize,                             !- Heating Outdoor Air Flow Rate (F12)
  Autosize,                             !- No Load Outdoor Air Flow Rate (F13)
  ,                                     !- Outdoor Air Method (F14)
  ,                                     !- Outdoor Air Flow Rate per Person (F15)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (F16)
  ,                                     !- Outdoor Air Flow Rate per Zone (F17)
  ,                                     !- Design Specification Outdoor Air Object Name (F18)
  ,                                     !- Design Specification Zone Air Distribution Object Name (F19)
  ,                                     !- System Availability Schedule Name (F20)
  ,                                     !- Supply Fan Operating Mode Schedule Name (F21)
  DrawThrough,                          !- Supply Air Fan Placement (F22)
  0.7,                                  !- Supply Fan Total Efficiency (F23)
  300,                                  !- Supply Fan Delta Pressure (F24)
  0.9,                                  !- Supply Fan Motor Efficiency (F25)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (F26)
  ,                                     !- Cooling Coil Availability Schedule Name (F27)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (F28)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (F29)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (F30)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (F31)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (F32)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (F33)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (F34)
  ,                                     !- Dedicated Outdoor Air System Name (F35)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (F36)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (F37)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (F38)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (F39)
  50,                                   !- Zone Heating Design Supply Air Temperature (F40)
  ,                                     !- Zone Heating Design Supply Air Temperature Difference (F41)
  ,                          !- Baseboard Heating Type (F42)
  ,                                     !- Baseboard Heating Availability Schedule Name (F43)
  ;                      !- Baseboard Heating Capacity (F44)

HVACTemplate:Zone:VRF,
  FrontStorageFlr2,                          !- Zone Name (F1)
  VRF_System_1,                        !- Template VRF System Name (F2)
  Thermostat_FrontStorageFlr2,               !- Template Thermostat Name (F3)
  ,                                     !- Zone Heating Sizing Factor (F4)
  ,                                     !- Zone Cooling Sizing Factor (F5)
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (F6)
  Autosize,                             !- Cooling Supply Air Flow Rate (F7)
  Autosize,                             !- No Cooling Supply Air Flow Rate (F8)
  Autosize,                             !- Heating Supply Air Flow Rate (F9)
  Autosize,                             !- No Heating Supply Air Flow Rate (F10)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (F11)
  Autosize,                             !- Heating Outdoor Air Flow Rate (F12)
  Autosize,                             !- No Load Outdoor Air Flow Rate (F13)
  ,                                     !- Outdoor Air Method (F14)
  ,                                     !- Outdoor Air Flow Rate per Person (F15)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (F16)
  ,                                     !- Outdoor Air Flow Rate per Zone (F17)
  ,                                     !- Design Specification Outdoor Air Object Name (F18)
  ,                                     !- Design Specification Zone Air Distribution Object Name (F19)
  ,                                     !- System Availability Schedule Name (F20)
  ,                                     !- Supply Fan Operating Mode Schedule Name (F21)
  DrawThrough,                          !- Supply Air Fan Placement (F22)
  0.7,                                  !- Supply Fan Total Efficiency (F23)
  300,                                  !- Supply Fan Delta Pressure (F24)
  0.9,                                  !- Supply Fan Motor Efficiency (F25)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (F26)
  ,                                     !- Cooling Coil Availability Schedule Name (F27)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (F28)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (F29)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (F30)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (F31)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (F32)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (F33)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (F34)
  ,                                     !- Dedicated Outdoor Air System Name (F35)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (F36)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (F37)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (F38)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (F39)
  50,                                   !- Zone Heating Design Supply Air Temperature (F40)
  ,                                     !- Zone Heating Design Supply Air Temperature Difference (F41)
  ,                          !- Baseboard Heating Type (F42)
  ,                                     !- Baseboard Heating Availability Schedule Name (F43)
  ;                      !- Baseboard Heating Capacity (F44)

HVACTemplate:Zone:VRF,
  CorridorFlr3,                          !- Zone Name (F1)
  VRF_System_1,                        !- Template VRF System Name (F2)
  Thermostat_CorridorFlr3,               !- Template Thermostat Name (F3)
  ,                                     !- Zone Heating Sizing Factor (F4)
  ,                                     !- Zone Cooling Sizing Factor (F5)
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (F6)
  Autosize,                             !- Cooling Supply Air Flow Rate (F7)
  Autosize,                             !- No Cooling Supply Air Flow Rate (F8)
  Autosize,                             !- Heating Supply Air Flow Rate (F9)
  Autosize,                             !- No Heating Supply Air Flow Rate (F10)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (F11)
  Autosize,                             !- Heating Outdoor Air Flow Rate (F12)
  Autosize,                             !- No Load Outdoor Air Flow Rate (F13)
  ,                                     !- Outdoor Air Method (F14)
  ,                                     !- Outdoor Air Flow Rate per Person (F15)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (F16)
  ,                                     !- Outdoor Air Flow Rate per Zone (F17)
  ,                                     !- Design Specification Outdoor Air Object Name (F18)
  ,                                     !- Design Specification Zone Air Distribution Object Name (F19)
  ,                                     !- System Availability Schedule Name (F20)
  ,                                     !- Supply Fan Operating Mode Schedule Name (F21)
  DrawThrough,                          !- Supply Air Fan Placement (F22)
  0.7,                                  !- Supply Fan Total Efficiency (F23)
  300,                                  !- Supply Fan Delta Pressure (F24)
  0.9,                                  !- Supply Fan Motor Efficiency (F25)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (F26)
  ,                                     !- Cooling Coil Availability Schedule Name (F27)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (F28)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (F29)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (F30)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (F31)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (F32)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (F33)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (F34)
  ,                                     !- Dedicated Outdoor Air System Name (F35)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (F36)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (F37)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (F38)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (F39)
  50,                                   !- Zone Heating Design Supply Air Temperature (F40)
  ,                                     !- Zone Heating Design Supply Air Temperature Difference (F41)
  ,                          !- Baseboard Heating Type (F42)
  ,                                     !- Baseboard Heating Availability Schedule Name (F43)
  ;                      !- Baseboard Heating Capacity (F44)

HVACTemplate:Zone:VRF,
  RearStorageFlr3,                          !- Zone Name (F1)
  VRF_System_1,                        !- Template VRF System Name (F2)
  Thermostat_RearStorageFlr3,               !- Template Thermostat Name (F3)
  ,                                     !- Zone Heating Sizing Factor (F4)
  ,                                     !- Zone Cooling Sizing Factor (F5)
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (F6)
  Autosize,                             !- Cooling Supply Air Flow Rate (F7)
  Autosize,                             !- No Cooling Supply Air Flow Rate (F8)
  Autosize,                             !- Heating Supply Air Flow Rate (F9)
  Autosize,                             !- No Heating Supply Air Flow Rate (F10)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (F11)
  Autosize,                             !- Heating Outdoor Air Flow Rate (F12)
  Autosize,                             !- No Load Outdoor Air Flow Rate (F13)
  ,                                     !- Outdoor Air Method (F14)
  ,                                     !- Outdoor Air Flow Rate per Person (F15)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (F16)
  ,                                     !- Outdoor Air Flow Rate per Zone (F17)
  ,                                     !- Design Specification Outdoor Air Object Name (F18)
  ,                                     !- Design Specification Zone Air Distribution Object Name (F19)
  ,                                     !- System Availability Schedule Name (F20)
  ,                                     !- Supply Fan Operating Mode Schedule Name (F21)
  DrawThrough,                          !- Supply Air Fan Placement (F22)
  0.7,                                  !- Supply Fan Total Efficiency (F23)
  300,                                  !- Supply Fan Delta Pressure (F24)
  0.9,                                  !- Supply Fan Motor Efficiency (F25)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (F26)
  ,                                     !- Cooling Coil Availability Schedule Name (F27)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (F28)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (F29)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (F30)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (F31)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (F32)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (F33)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (F34)
  ,                                     !- Dedicated Outdoor Air System Name (F35)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (F36)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (F37)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (F38)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (F39)
  50,                                   !- Zone Heating Design Supply Air Temperature (F40)
  ,                                     !- Zone Heating Design Supply Air Temperature Difference (F41)
  ,                          !- Baseboard Heating Type (F42)
  ,                                     !- Baseboard Heating Availability Schedule Name (F43)
  ;                      !- Baseboard Heating Capacity (F44)

HVACTemplate:Zone:VRF,
  GuestRoom301,                          !- Zone Name (F1)
  VRF_System_1,                        !- Template VRF System Name (F2)
  Thermostat_GuestRoom301,               !- Template Thermostat Name (F3)
  ,                                     !- Zone Heating Sizing Factor (F4)
  ,                                     !- Zone Cooling Sizing Factor (F5)
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (F6)
  Autosize,                             !- Cooling Supply Air Flow Rate (F7)
  Autosize,                             !- No Cooling Supply Air Flow Rate (F8)
  Autosize,                             !- Heating Supply Air Flow Rate (F9)
  Autosize,                             !- No Heating Supply Air Flow Rate (F10)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (F11)
  Autosize,                             !- Heating Outdoor Air Flow Rate (F12)
  Autosize,                             !- No Load Outdoor Air Flow Rate (F13)
  ,                                     !- Outdoor Air Method (F14)
  ,                                     !- Outdoor Air Flow Rate per Person (F15)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (F16)
  ,                                     !- Outdoor Air Flow Rate per Zone (F17)
  ,                                     !- Design Specification Outdoor Air Object Name (F18)
  ,                                     !- Design Specification Zone Air Distribution Object Name (F19)
  ,                                     !- System Availability Schedule Name (F20)
  ,                                     !- Supply Fan Operating Mode Schedule Name (F21)
  DrawThrough,                          !- Supply Air Fan Placement (F22)
  0.7,                                  !- Supply Fan Total Efficiency (F23)
  300,                                  !- Supply Fan Delta Pressure (F24)
  0.9,                                  !- Supply Fan Motor Efficiency (F25)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (F26)
  ,                                     !- Cooling Coil Availability Schedule Name (F27)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (F28)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (F29)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (F30)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (F31)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (F32)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (F33)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (F34)
  ,                                     !- Dedicated Outdoor Air System Name (F35)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (F36)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (F37)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (F38)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (F39)
  50,                                   !- Zone Heating Design Supply Air Temperature (F40)
  ,                                     !- Zone Heating Design Supply Air Temperature Difference (F41)
  ,                          !- Baseboard Heating Type (F42)
  ,                                     !- Baseboard Heating Availability Schedule Name (F43)
  ;                      !- Baseboard Heating Capacity (F44)

HVACTemplate:Zone:VRF,
  GuestRoom302_305,                          !- Zone Name (F1)
  VRF_System_1,                        !- Template VRF System Name (F2)
  Thermostat_GuestRoom302_305,               !- Template Thermostat Name (F3)
  ,                                     !- Zone Heating Sizing Factor (F4)
  ,                                     !- Zone Cooling Sizing Factor (F5)
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (F6)
  Autosize,                             !- Cooling Supply Air Flow Rate (F7)
  Autosize,                             !- No Cooling Supply Air Flow Rate (F8)
  Autosize,                             !- Heating Supply Air Flow Rate (F9)
  Autosize,                             !- No Heating Supply Air Flow Rate (F10)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (F11)
  Autosize,                             !- Heating Outdoor Air Flow Rate (F12)
  Autosize,                             !- No Load Outdoor Air Flow Rate (F13)
  ,                                     !- Outdoor Air Method (F14)
  ,                                     !- Outdoor Air Flow Rate per Person (F15)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (F16)
  ,                                     !- Outdoor Air Flow Rate per Zone (F17)
  ,                                     !- Design Specification Outdoor Air Object Name (F18)
  ,                                     !- Design Specification Zone Air Distribution Object Name (F19)
  ,                                     !- System Availability Schedule Name (F20)
  ,                                     !- Supply Fan Operating Mode Schedule Name (F21)
  DrawThrough,                          !- Supply Air Fan Placement (F22)
  0.7,                                  !- Supply Fan Total Efficiency (F23)
  300,                                  !- Supply Fan Delta Pressure (F24)
  0.9,                                  !- Supply Fan Motor Efficiency (F25)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (F26)
  ,                                     !- Cooling Coil Availability Schedule Name (F27)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (F28)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (F29)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (F30)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (F31)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (F32)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (F33)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (F34)
  ,                                     !- Dedicated Outdoor Air System Name (F35)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (F36)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (F37)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (F38)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (F39)
  50,                                   !- Zone Heating Design Supply Air Temperature (F40)
  ,                                     !- Zone Heating Design Supply Air Temperature Difference (F41)
  ,                          !- Baseboard Heating Type (F42)
  ,                                     !- Baseboard Heating Availability Schedule Name (F43)
  ;                      !- Baseboard Heating Capacity (F44)

HVACTemplate:Zone:VRF,
  GuestRoom306_308,                          !- Zone Name (F1)
  VRF_System_1,                        !- Template VRF System Name (F2)
  Thermostat_GuestRoom306_308,               !- Template Thermostat Name (F3)
  ,                                     !- Zone Heating Sizing Factor (F4)
  ,                                     !- Zone Cooling Sizing Factor (F5)
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (F6)
  Autosize,                             !- Cooling Supply Air Flow Rate (F7)
  Autosize,                             !- No Cooling Supply Air Flow Rate (F8)
  Autosize,                             !- Heating Supply Air Flow Rate (F9)
  Autosize,                             !- No Heating Supply Air Flow Rate (F10)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (F11)
  Autosize,                             !- Heating Outdoor Air Flow Rate (F12)
  Autosize,                             !- No Load Outdoor Air Flow Rate (F13)
  ,                                     !- Outdoor Air Method (F14)
  ,                                     !- Outdoor Air Flow Rate per Person (F15)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (F16)
  ,                                     !- Outdoor Air Flow Rate per Zone (F17)
  ,                                     !- Design Specification Outdoor Air Object Name (F18)
  ,                                     !- Design Specification Zone Air Distribution Object Name (F19)
  ,                                     !- System Availability Schedule Name (F20)
  ,                                     !- Supply Fan Operating Mode Schedule Name (F21)
  DrawThrough,                          !- Supply Air Fan Placement (F22)
  0.7,                                  !- Supply Fan Total Efficiency (F23)
  300,                                  !- Supply Fan Delta Pressure (F24)
  0.9,                                  !- Supply Fan Motor Efficiency (F25)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (F26)
  ,                                     !- Cooling Coil Availability Schedule Name (F27)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (F28)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (F29)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (F30)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (F31)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (F32)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (F33)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (F34)
  ,                                     !- Dedicated Outdoor Air System Name (F35)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (F36)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (F37)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (F38)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (F39)
  50,                                   !- Zone Heating Design Supply Air Temperature (F40)
  ,                                     !- Zone Heating Design Supply Air Temperature Difference (F41)
  ,                          !- Baseboard Heating Type (F42)
  ,                                     !- Baseboard Heating Availability Schedule Name (F43)
  ;                      !- Baseboard Heating Capacity (F44)

HVACTemplate:Zone:VRF,
  GuestRoom309_312,                          !- Zone Name (F1)
  VRF_System_1,                        !- Template VRF System Name (F2)
  Thermostat_GuestRoom309_312,               !- Template Thermostat Name (F3)
  ,                                     !- Zone Heating Sizing Factor (F4)
  ,                                     !- Zone Cooling Sizing Factor (F5)
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (F6)
  Autosize,                             !- Cooling Supply Air Flow Rate (F7)
  Autosize,                             !- No Cooling Supply Air Flow Rate (F8)
  Autosize,                             !- Heating Supply Air Flow Rate (F9)
  Autosize,                             !- No Heating Supply Air Flow Rate (F10)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (F11)
  Autosize,                             !- Heating Outdoor Air Flow Rate (F12)
  Autosize,                             !- No Load Outdoor Air Flow Rate (F13)
  ,                                     !- Outdoor Air Method (F14)
  ,                                     !- Outdoor Air Flow Rate per Person (F15)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (F16)
  ,                                     !- Outdoor Air Flow Rate per Zone (F17)
  ,                                     !- Design Specification Outdoor Air Object Name (F18)
  ,                                     !- Design Specification Zone Air Distribution Object Name (F19)
  ,                                     !- System Availability Schedule Name (F20)
  ,                                     !- Supply Fan Operating Mode Schedule Name (F21)
  DrawThrough,                          !- Supply Air Fan Placement (F22)
  0.7,                                  !- Supply Fan Total Efficiency (F23)
  300,                                  !- Supply Fan Delta Pressure (F24)
  0.9,                                  !- Supply Fan Motor Efficiency (F25)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (F26)
  ,                                     !- Cooling Coil Availability Schedule Name (F27)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (F28)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (F29)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (F30)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (F31)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (F32)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (F33)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (F34)
  ,                                     !- Dedicated Outdoor Air System Name (F35)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (F36)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (F37)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (F38)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (F39)
  50,                                   !- Zone Heating Design Supply Air Temperature (F40)
  ,                                     !- Zone Heating Design Supply Air Temperature Difference (F41)
  ,                          !- Baseboard Heating Type (F42)
  ,                                     !- Baseboard Heating Availability Schedule Name (F43)
  ;                      !- Baseboard Heating Capacity (F44)

HVACTemplate:Zone:VRF,
  GuestRoom313,                          !- Zone Name (F1)
  VRF_System_1,                        !- Template VRF System Name (F2)
  Thermostat_GuestRoom313,               !- Template Thermostat Name (F3)
  ,                                     !- Zone Heating Sizing Factor (F4)
  ,                                     !- Zone Cooling Sizing Factor (F5)
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (F6)
  Autosize,                             !- Cooling Supply Air Flow Rate (F7)
  Autosize,                             !- No Cooling Supply Air Flow Rate (F8)
  Autosize,                             !- Heating Supply Air Flow Rate (F9)
  Autosize,                             !- No Heating Supply Air Flow Rate (F10)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (F11)
  Autosize,                             !- Heating Outdoor Air Flow Rate (F12)
  Autosize,                             !- No Load Outdoor Air Flow Rate (F13)
  ,                                     !- Outdoor Air Method (F14)
  ,                                     !- Outdoor Air Flow Rate per Person (F15)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (F16)
  ,                                     !- Outdoor Air Flow Rate per Zone (F17)
  ,                                     !- Design Specification Outdoor Air Object Name (F18)
  ,                                     !- Design Specification Zone Air Distribution Object Name (F19)
  ,                                     !- System Availability Schedule Name (F20)
  ,                                     !- Supply Fan Operating Mode Schedule Name (F21)
  DrawThrough,                          !- Supply Air Fan Placement (F22)
  0.7,                                  !- Supply Fan Total Efficiency (F23)
  300,                                  !- Supply Fan Delta Pressure (F24)
  0.9,                                  !- Supply Fan Motor Efficiency (F25)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (F26)
  ,                                     !- Cooling Coil Availability Schedule Name (F27)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (F28)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (F29)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (F30)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (F31)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (F32)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (F33)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (F34)
  ,                                     !- Dedicated Outdoor Air System Name (F35)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (F36)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (F37)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (F38)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (F39)
  50,                                   !- Zone Heating Design Supply Air Temperature (F40)
  ,                                     !- Zone Heating Design Supply Air Temperature Difference (F41)
  ,                          !- Baseboard Heating Type (F42)
  ,                                     !- Baseboard Heating Availability Schedule Name (F43)
  ;                      !- Baseboard Heating Capacity (F44)

HVACTemplate:Zone:VRF,
  GuestRoom314,                          !- Zone Name (F1)
  VRF_System_1,                        !- Template VRF System Name (F2)
  Thermostat_GuestRoom314,               !- Template Thermostat Name (F3)
  ,                                     !- Zone Heating Sizing Factor (F4)
  ,                                     !- Zone Cooling Sizing Factor (F5)
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (F6)
  Autosize,                             !- Cooling Supply Air Flow Rate (F7)
  Autosize,                             !- No Cooling Supply Air Flow Rate (F8)
  Autosize,                             !- Heating Supply Air Flow Rate (F9)
  Autosize,                             !- No Heating Supply Air Flow Rate (F10)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (F11)
  Autosize,                             !- Heating Outdoor Air Flow Rate (F12)
  Autosize,                             !- No Load Outdoor Air Flow Rate (F13)
  ,                                     !- Outdoor Air Method (F14)
  ,                                     !- Outdoor Air Flow Rate per Person (F15)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (F16)
  ,                                     !- Outdoor Air Flow Rate per Zone (F17)
  ,                                     !- Design Specification Outdoor Air Object Name (F18)
  ,                                     !- Design Specification Zone Air Distribution Object Name (F19)
  ,                                     !- System Availability Schedule Name (F20)
  ,                                     !- Supply Fan Operating Mode Schedule Name (F21)
  DrawThrough,                          !- Supply Air Fan Placement (F22)
  0.7,                                  !- Supply Fan Total Efficiency (F23)
  300,                                  !- Supply Fan Delta Pressure (F24)
  0.9,                                  !- Supply Fan Motor Efficiency (F25)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (F26)
  ,                                     !- Cooling Coil Availability Schedule Name (F27)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (F28)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (F29)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (F30)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (F31)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (F32)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (F33)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (F34)
  ,                                     !- Dedicated Outdoor Air System Name (F35)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (F36)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (F37)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (F38)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (F39)
  50,                                   !- Zone Heating Design Supply Air Temperature (F40)
  ,                                     !- Zone Heating Design Supply Air Temperature Difference (F41)
  ,                          !- Baseboard Heating Type (F42)
  ,                                     !- Baseboard Heating Availability Schedule Name (F43)
  ;                      !- Baseboard Heating Capacity (F44)

HVACTemplate:Zone:VRF,
  GuestRoom315_318,                          !- Zone Name (F1)
  VRF_System_1,                        !- Template VRF System Name (F2)
  Thermostat_GuestRoom315_318,               !- Template Thermostat Name (F3)
  ,                                     !- Zone Heating Sizing Factor (F4)
  ,                                     !- Zone Cooling Sizing Factor (F5)
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (F6)
  Autosize,                             !- Cooling Supply Air Flow Rate (F7)
  Autosize,                             !- No Cooling Supply Air Flow Rate (F8)
  Autosize,                             !- Heating Supply Air Flow Rate (F9)
  Autosize,                             !- No Heating Supply Air Flow Rate (F10)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (F11)
  Autosize,                             !- Heating Outdoor Air Flow Rate (F12)
  Autosize,                             !- No Load Outdoor Air Flow Rate (F13)
  ,                                     !- Outdoor Air Method (F14)
  ,                                     !- Outdoor Air Flow Rate per Person (F15)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (F16)
  ,                                     !- Outdoor Air Flow Rate per Zone (F17)
  ,                                     !- Design Specification Outdoor Air Object Name (F18)
  ,                                     !- Design Specification Zone Air Distribution Object Name (F19)
  ,                                     !- System Availability Schedule Name (F20)
  ,                                     !- Supply Fan Operating Mode Schedule Name (F21)
  DrawThrough,                          !- Supply Air Fan Placement (F22)
  0.7,                                  !- Supply Fan Total Efficiency (F23)
  300,                                  !- Supply Fan Delta Pressure (F24)
  0.9,                                  !- Supply Fan Motor Efficiency (F25)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (F26)
  ,                                     !- Cooling Coil Availability Schedule Name (F27)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (F28)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (F29)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (F30)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (F31)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (F32)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (F33)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (F34)
  ,                                     !- Dedicated Outdoor Air System Name (F35)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (F36)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (F37)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (F38)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (F39)
  50,                                   !- Zone Heating Design Supply Air Temperature (F40)
  ,                                     !- Zone Heating Design Supply Air Temperature Difference (F41)
  ,                          !- Baseboard Heating Type (F42)
  ,                                     !- Baseboard Heating Availability Schedule Name (F43)
  ;                      !- Baseboard Heating Capacity (F44)

HVACTemplate:Zone:VRF,
  GuestRoom319,                          !- Zone Name (F1)
  VRF_System_1,                        !- Template VRF System Name (F2)
  Thermostat_GuestRoom319,               !- Template Thermostat Name (F3)
  ,                                     !- Zone Heating Sizing Factor (F4)
  ,                                     !- Zone Cooling Sizing Factor (F5)
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (F6)
  Autosize,                             !- Cooling Supply Air Flow Rate (F7)
  Autosize,                             !- No Cooling Supply Air Flow Rate (F8)
  Autosize,                             !- Heating Supply Air Flow Rate (F9)
  Autosize,                             !- No Heating Supply Air Flow Rate (F10)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (F11)
  Autosize,                             !- Heating Outdoor Air Flow Rate (F12)
  Autosize,                             !- No Load Outdoor Air Flow Rate (F13)
  ,                                     !- Outdoor Air Method (F14)
  ,                                     !- Outdoor Air Flow Rate per Person (F15)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (F16)
  ,                                     !- Outdoor Air Flow Rate per Zone (F17)
  ,                                     !- Design Specification Outdoor Air Object Name (F18)
  ,                                     !- Design Specification Zone Air Distribution Object Name (F19)
  ,                                     !- System Availability Schedule Name (F20)
  ,                                     !- Supply Fan Operating Mode Schedule Name (F21)
  DrawThrough,                          !- Supply Air Fan Placement (F22)
  0.7,                                  !- Supply Fan Total Efficiency (F23)
  300,                                  !- Supply Fan Delta Pressure (F24)
  0.9,                                  !- Supply Fan Motor Efficiency (F25)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (F26)
  ,                                     !- Cooling Coil Availability Schedule Name (F27)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (F28)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (F29)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (F30)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (F31)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (F32)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (F33)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (F34)
  ,                                     !- Dedicated Outdoor Air System Name (F35)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (F36)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (F37)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (F38)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (F39)
  50,                                   !- Zone Heating Design Supply Air Temperature (F40)
  ,                                     !- Zone Heating Design Supply Air Temperature Difference (F41)
  ,                          !- Baseboard Heating Type (F42)
  ,                                     !- Baseboard Heating Availability Schedule Name (F43)
  ;                      !- Baseboard Heating Capacity (F44)

HVACTemplate:Zone:VRF,
  GuestRoom320_323,                          !- Zone Name (F1)
  VRF_System_1,                        !- Template VRF System Name (F2)
  Thermostat_GuestRoom320_323,               !- Template Thermostat Name (F3)
  ,                                     !- Zone Heating Sizing Factor (F4)
  ,                                     !- Zone Cooling Sizing Factor (F5)
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (F6)
  Autosize,                             !- Cooling Supply Air Flow Rate (F7)
  Autosize,                             !- No Cooling Supply Air Flow Rate (F8)
  Autosize,                             !- Heating Supply Air Flow Rate (F9)
  Autosize,                             !- No Heating Supply Air Flow Rate (F10)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (F11)
  Autosize,                             !- Heating Outdoor Air Flow Rate (F12)
  Autosize,                             !- No Load Outdoor Air Flow Rate (F13)
  ,                                     !- Outdoor Air Method (F14)
  ,                                     !- Outdoor Air Flow Rate per Person (F15)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (F16)
  ,                                     !- Outdoor Air Flow Rate per Zone (F17)
  ,                                     !- Design Specification Outdoor Air Object Name (F18)
  ,                                     !- Design Specification Zone Air Distribution Object Name (F19)
  ,                                     !- System Availability Schedule Name (F20)
  ,                                     !- Supply Fan Operating Mode Schedule Name (F21)
  DrawThrough,                          !- Supply Air Fan Placement (F22)
  0.7,                                  !- Supply Fan Total Efficiency (F23)
  300,                                  !- Supply Fan Delta Pressure (F24)
  0.9,                                  !- Supply Fan Motor Efficiency (F25)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (F26)
  ,                                     !- Cooling Coil Availability Schedule Name (F27)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (F28)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (F29)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (F30)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (F31)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (F32)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (F33)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (F34)
  ,                                     !- Dedicated Outdoor Air System Name (F35)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (F36)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (F37)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (F38)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (F39)
  50,                                   !- Zone Heating Design Supply Air Temperature (F40)
  ,                                     !- Zone Heating Design Supply Air Temperature Difference (F41)
  ,                          !- Baseboard Heating Type (F42)
  ,                                     !- Baseboard Heating Availability Schedule Name (F43)
  ;                      !- Baseboard Heating Capacity (F44)

HVACTemplate:Zone:VRF,
  GuestRoom324,                          !- Zone Name (F1)
  VRF_System_1,                        !- Template VRF System Name (F2)
  Thermostat_GuestRoom324,               !- Template Thermostat Name (F3)
  ,                                     !- Zone Heating Sizing Factor (F4)
  ,                                     !- Zone Cooling Sizing Factor (F5)
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (F6)
  Autosize,                             !- Cooling Supply Air Flow Rate (F7)
  Autosize,                             !- No Cooling Supply Air Flow Rate (F8)
  Autosize,                             !- Heating Supply Air Flow Rate (F9)
  Autosize,                             !- No Heating Supply Air Flow Rate (F10)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (F11)
  Autosize,                             !- Heating Outdoor Air Flow Rate (F12)
  Autosize,                             !- No Load Outdoor Air Flow Rate (F13)
  ,                                     !- Outdoor Air Method (F14)
  ,                                     !- Outdoor Air Flow Rate per Person (F15)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (F16)
  ,                                     !- Outdoor Air Flow Rate per Zone (F17)
  ,                                     !- Design Specification Outdoor Air Object Name (F18)
  ,                                     !- Design Specification Zone Air Distribution Object Name (F19)
  ,                                     !- System Availability Schedule Name (F20)
  ,                                     !- Supply Fan Operating Mode Schedule Name (F21)
  DrawThrough,                          !- Supply Air Fan Placement (F22)
  0.7,                                  !- Supply Fan Total Efficiency (F23)
  300,                                  !- Supply Fan Delta Pressure (F24)
  0.9,                                  !- Supply Fan Motor Efficiency (F25)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (F26)
  ,                                     !- Cooling Coil Availability Schedule Name (F27)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (F28)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (F29)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (F30)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (F31)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (F32)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (F33)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (F34)
  ,                                     !- Dedicated Outdoor Air System Name (F35)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (F36)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (F37)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (F38)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (F39)
  50,                                   !- Zone Heating Design Supply Air Temperature (F40)
  ,                                     !- Zone Heating Design Supply Air Temperature Difference (F41)
  ,                          !- Baseboard Heating Type (F42)
  ,                                     !- Baseboard Heating Availability Schedule Name (F43)
  ;                      !- Baseboard Heating Capacity (F44)

HVACTemplate:Zone:VRF,
  FrontStorageFlr3,                          !- Zone Name (F1)
  VRF_System_1,                        !- Template VRF System Name (F2)
  Thermostat_FrontStorageFlr3,               !- Template Thermostat Name (F3)
  ,                                     !- Zone Heating Sizing Factor (F4)
  ,                                     !- Zone Cooling Sizing Factor (F5)
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (F6)
  Autosize,                             !- Cooling Supply Air Flow Rate (F7)
  Autosize,                             !- No Cooling Supply Air Flow Rate (F8)
  Autosize,                             !- Heating Supply Air Flow Rate (F9)
  Autosize,                             !- No Heating Supply Air Flow Rate (F10)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (F11)
  Autosize,                             !- Heating Outdoor Air Flow Rate (F12)
  Autosize,                             !- No Load Outdoor Air Flow Rate (F13)
  ,                                     !- Outdoor Air Method (F14)
  ,                                     !- Outdoor Air Flow Rate per Person (F15)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (F16)
  ,                                     !- Outdoor Air Flow Rate per Zone (F17)
  ,                                     !- Design Specification Outdoor Air Object Name (F18)
  ,                                     !- Design Specification Zone Air Distribution Object Name (F19)
  ,                                     !- System Availability Schedule Name (F20)
  ,                                     !- Supply Fan Operating Mode Schedule Name (F21)
  DrawThrough,                          !- Supply Air Fan Placement (F22)
  0.7,                                  !- Supply Fan Total Efficiency (F23)
  300,                                  !- Supply Fan Delta Pressure (F24)
  0.9,                                  !- Supply Fan Motor Efficiency (F25)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (F26)
  ,                                     !- Cooling Coil Availability Schedule Name (F27)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (F28)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (F29)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (F30)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (F31)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (F32)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (F33)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (F34)
  ,                                     !- Dedicated Outdoor Air System Name (F35)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (F36)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (F37)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (F38)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (F39)
  50,                                   !- Zone Heating Design Supply Air Temperature (F40)
  ,                                     !- Zone Heating Design Supply Air Temperature Difference (F41)
  ,                          !- Baseboard Heating Type (F42)
  ,                                     !- Baseboard Heating Availability Schedule Name (F43)
  ;                      !- Baseboard Heating Capacity (F44)

HVACTemplate:Zone:VRF,
  CorridorFlr4,                          !- Zone Name (F1)
  VRF_System_1,                        !- Template VRF System Name (F2)
  Thermostat_CorridorFlr4,               !- Template Thermostat Name (F3)
  ,                                     !- Zone Heating Sizing Factor (F4)
  ,                                     !- Zone Cooling Sizing Factor (F5)
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (F6)
  Autosize,                             !- Cooling Supply Air Flow Rate (F7)
  Autosize,                             !- No Cooling Supply Air Flow Rate (F8)
  Autosize,                             !- Heating Supply Air Flow Rate (F9)
  Autosize,                             !- No Heating Supply Air Flow Rate (F10)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (F11)
  Autosize,                             !- Heating Outdoor Air Flow Rate (F12)
  Autosize,                             !- No Load Outdoor Air Flow Rate (F13)
  ,                                     !- Outdoor Air Method (F14)
  ,                                     !- Outdoor Air Flow Rate per Person (F15)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (F16)
  ,                                     !- Outdoor Air Flow Rate per Zone (F17)
  ,                                     !- Design Specification Outdoor Air Object Name (F18)
  ,                                     !- Design Specification Zone Air Distribution Object Name (F19)
  ,                                     !- System Availability Schedule Name (F20)
  ,                                     !- Supply Fan Operating Mode Schedule Name (F21)
  DrawThrough,                          !- Supply Air Fan Placement (F22)
  0.7,                                  !- Supply Fan Total Efficiency (F23)
  300,                                  !- Supply Fan Delta Pressure (F24)
  0.9,                                  !- Supply Fan Motor Efficiency (F25)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (F26)
  ,                                     !- Cooling Coil Availability Schedule Name (F27)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (F28)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (F29)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (F30)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (F31)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (F32)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (F33)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (F34)
  ,                                     !- Dedicated Outdoor Air System Name (F35)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (F36)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (F37)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (F38)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (F39)
  50,                                   !- Zone Heating Design Supply Air Temperature (F40)
  ,                                     !- Zone Heating Design Supply Air Temperature Difference (F41)
  ,                          !- Baseboard Heating Type (F42)
  ,                                     !- Baseboard Heating Availability Schedule Name (F43)
  ;                      !- Baseboard Heating Capacity (F44)

HVACTemplate:Zone:VRF,
  RearStorageFlr4,                          !- Zone Name (F1)
  VRF_System_1,                        !- Template VRF System Name (F2)
  Thermostat_RearStorageFlr4,               !- Template Thermostat Name (F3)
  ,                                     !- Zone Heating Sizing Factor (F4)
  ,                                     !- Zone Cooling Sizing Factor (F5)
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (F6)
  Autosize,                             !- Cooling Supply Air Flow Rate (F7)
  Autosize,                             !- No Cooling Supply Air Flow Rate (F8)
  Autosize,                             !- Heating Supply Air Flow Rate (F9)
  Autosize,                             !- No Heating Supply Air Flow Rate (F10)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (F11)
  Autosize,                             !- Heating Outdoor Air Flow Rate (F12)
  Autosize,                             !- No Load Outdoor Air Flow Rate (F13)
  ,                                     !- Outdoor Air Method (F14)
  ,                                     !- Outdoor Air Flow Rate per Person (F15)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (F16)
  ,                                     !- Outdoor Air Flow Rate per Zone (F17)
  ,                                     !- Design Specification Outdoor Air Object Name (F18)
  ,                                     !- Design Specification Zone Air Distribution Object Name (F19)
  ,                                     !- System Availability Schedule Name (F20)
  ,                                     !- Supply Fan Operating Mode Schedule Name (F21)
  DrawThrough,                          !- Supply Air Fan Placement (F22)
  0.7,                                  !- Supply Fan Total Efficiency (F23)
  300,                                  !- Supply Fan Delta Pressure (F24)
  0.9,                                  !- Supply Fan Motor Efficiency (F25)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (F26)
  ,                                     !- Cooling Coil Availability Schedule Name (F27)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (F28)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (F29)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (F30)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (F31)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (F32)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (F33)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (F34)
  ,                                     !- Dedicated Outdoor Air System Name (F35)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (F36)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (F37)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (F38)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (F39)
  50,                                   !- Zone Heating Design Supply Air Temperature (F40)
  ,                                     !- Zone Heating Design Supply Air Temperature Difference (F41)
  ,                          !- Baseboard Heating Type (F42)
  ,                                     !- Baseboard Heating Availability Schedule Name (F43)
  ;                      !- Baseboard Heating Capacity (F44)

HVACTemplate:Zone:VRF,
  GuestRoom401,                          !- Zone Name (F1)
  VRF_System_1,                        !- Template VRF System Name (F2)
  Thermostat_GuestRoom401,               !- Template Thermostat Name (F3)
  ,                                     !- Zone Heating Sizing Factor (F4)
  ,                                     !- Zone Cooling Sizing Factor (F5)
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (F6)
  Autosize,                             !- Cooling Supply Air Flow Rate (F7)
  Autosize,                             !- No Cooling Supply Air Flow Rate (F8)
  Autosize,                             !- Heating Supply Air Flow Rate (F9)
  Autosize,                             !- No Heating Supply Air Flow Rate (F10)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (F11)
  Autosize,                             !- Heating Outdoor Air Flow Rate (F12)
  Autosize,                             !- No Load Outdoor Air Flow Rate (F13)
  ,                                     !- Outdoor Air Method (F14)
  ,                                     !- Outdoor Air Flow Rate per Person (F15)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (F16)
  ,                                     !- Outdoor Air Flow Rate per Zone (F17)
  ,                                     !- Design Specification Outdoor Air Object Name (F18)
  ,                                     !- Design Specification Zone Air Distribution Object Name (F19)
  ,                                     !- System Availability Schedule Name (F20)
  ,                                     !- Supply Fan Operating Mode Schedule Name (F21)
  DrawThrough,                          !- Supply Air Fan Placement (F22)
  0.7,                                  !- Supply Fan Total Efficiency (F23)
  300,                                  !- Supply Fan Delta Pressure (F24)
  0.9,                                  !- Supply Fan Motor Efficiency (F25)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (F26)
  ,                                     !- Cooling Coil Availability Schedule Name (F27)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (F28)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (F29)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (F30)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (F31)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (F32)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (F33)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (F34)
  ,                                     !- Dedicated Outdoor Air System Name (F35)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (F36)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (F37)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (F38)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (F39)
  50,                                   !- Zone Heating Design Supply Air Temperature (F40)
  ,                                     !- Zone Heating Design Supply Air Temperature Difference (F41)
  ,                          !- Baseboard Heating Type (F42)
  ,                                     !- Baseboard Heating Availability Schedule Name (F43)
  ;                      !- Baseboard Heating Capacity (F44)

HVACTemplate:Zone:VRF,
  GuestRoom402_405,                          !- Zone Name (F1)
  VRF_System_1,                        !- Template VRF System Name (F2)
  Thermostat_GuestRoom402_405,               !- Template Thermostat Name (F3)
  ,                                     !- Zone Heating Sizing Factor (F4)
  ,                                     !- Zone Cooling Sizing Factor (F5)
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (F6)
  Autosize,                             !- Cooling Supply Air Flow Rate (F7)
  Autosize,                             !- No Cooling Supply Air Flow Rate (F8)
  Autosize,                             !- Heating Supply Air Flow Rate (F9)
  Autosize,                             !- No Heating Supply Air Flow Rate (F10)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (F11)
  Autosize,                             !- Heating Outdoor Air Flow Rate (F12)
  Autosize,                             !- No Load Outdoor Air Flow Rate (F13)
  ,                                     !- Outdoor Air Method (F14)
  ,                                     !- Outdoor Air Flow Rate per Person (F15)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (F16)
  ,                                     !- Outdoor Air Flow Rate per Zone (F17)
  ,                                     !- Design Specification Outdoor Air Object Name (F18)
  ,                                     !- Design Specification Zone Air Distribution Object Name (F19)
  ,                                     !- System Availability Schedule Name (F20)
  ,                                     !- Supply Fan Operating Mode Schedule Name (F21)
  DrawThrough,                          !- Supply Air Fan Placement (F22)
  0.7,                                  !- Supply Fan Total Efficiency (F23)
  300,                                  !- Supply Fan Delta Pressure (F24)
  0.9,                                  !- Supply Fan Motor Efficiency (F25)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (F26)
  ,                                     !- Cooling Coil Availability Schedule Name (F27)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (F28)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (F29)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (F30)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (F31)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (F32)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (F33)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (F34)
  ,                                     !- Dedicated Outdoor Air System Name (F35)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (F36)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (F37)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (F38)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (F39)
  50,                                   !- Zone Heating Design Supply Air Temperature (F40)
  ,                                     !- Zone Heating Design Supply Air Temperature Difference (F41)
  ,                          !- Baseboard Heating Type (F42)
  ,                                     !- Baseboard Heating Availability Schedule Name (F43)
  ;                      !- Baseboard Heating Capacity (F44)

HVACTemplate:Zone:VRF,
  GuestRoom406_408,                          !- Zone Name (F1)
  VRF_System_1,                        !- Template VRF System Name (F2)
  Thermostat_GuestRoom406_408,               !- Template Thermostat Name (F3)
  ,                                     !- Zone Heating Sizing Factor (F4)
  ,                                     !- Zone Cooling Sizing Factor (F5)
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (F6)
  Autosize,                             !- Cooling Supply Air Flow Rate (F7)
  Autosize,                             !- No Cooling Supply Air Flow Rate (F8)
  Autosize,                             !- Heating Supply Air Flow Rate (F9)
  Autosize,                             !- No Heating Supply Air Flow Rate (F10)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (F11)
  Autosize,                             !- Heating Outdoor Air Flow Rate (F12)
  Autosize,                             !- No Load Outdoor Air Flow Rate (F13)
  ,                                     !- Outdoor Air Method (F14)
  ,                                     !- Outdoor Air Flow Rate per Person (F15)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (F16)
  ,                                     !- Outdoor Air Flow Rate per Zone (F17)
  ,                                     !- Design Specification Outdoor Air Object Name (F18)
  ,                                     !- Design Specification Zone Air Distribution Object Name (F19)
  ,                                     !- System Availability Schedule Name (F20)
  ,                                     !- Supply Fan Operating Mode Schedule Name (F21)
  DrawThrough,                          !- Supply Air Fan Placement (F22)
  0.7,                                  !- Supply Fan Total Efficiency (F23)
  300,                                  !- Supply Fan Delta Pressure (F24)
  0.9,                                  !- Supply Fan Motor Efficiency (F25)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (F26)
  ,                                     !- Cooling Coil Availability Schedule Name (F27)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (F28)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (F29)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (F30)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (F31)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (F32)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (F33)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (F34)
  ,                                     !- Dedicated Outdoor Air System Name (F35)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (F36)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (F37)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (F38)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (F39)
  50,                                   !- Zone Heating Design Supply Air Temperature (F40)
  ,                                     !- Zone Heating Design Supply Air Temperature Difference (F41)
  ,                          !- Baseboard Heating Type (F42)
  ,                                     !- Baseboard Heating Availability Schedule Name (F43)
  ;                      !- Baseboard Heating Capacity (F44)

HVACTemplate:Zone:VRF,
  GuestRoom409_412,                          !- Zone Name (F1)
  VRF_System_1,                        !- Template VRF System Name (F2)
  Thermostat_GuestRoom409_412,               !- Template Thermostat Name (F3)
  ,                                     !- Zone Heating Sizing Factor (F4)
  ,                                     !- Zone Cooling Sizing Factor (F5)
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (F6)
  Autosize,                             !- Cooling Supply Air Flow Rate (F7)
  Autosize,                             !- No Cooling Supply Air Flow Rate (F8)
  Autosize,                             !- Heating Supply Air Flow Rate (F9)
  Autosize,                             !- No Heating Supply Air Flow Rate (F10)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (F11)
  Autosize,                             !- Heating Outdoor Air Flow Rate (F12)
  Autosize,                             !- No Load Outdoor Air Flow Rate (F13)
  ,                                     !- Outdoor Air Method (F14)
  ,                                     !- Outdoor Air Flow Rate per Person (F15)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (F16)
  ,                                     !- Outdoor Air Flow Rate per Zone (F17)
  ,                                     !- Design Specification Outdoor Air Object Name (F18)
  ,                                     !- Design Specification Zone Air Distribution Object Name (F19)
  ,                                     !- System Availability Schedule Name (F20)
  ,                                     !- Supply Fan Operating Mode Schedule Name (F21)
  DrawThrough,                          !- Supply Air Fan Placement (F22)
  0.7,                                  !- Supply Fan Total Efficiency (F23)
  300,                                  !- Supply Fan Delta Pressure (F24)
  0.9,                                  !- Supply Fan Motor Efficiency (F25)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (F26)
  ,                                     !- Cooling Coil Availability Schedule Name (F27)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (F28)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (F29)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (F30)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (F31)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (F32)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (F33)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (F34)
  ,                                     !- Dedicated Outdoor Air System Name (F35)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (F36)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (F37)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (F38)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (F39)
  50,                                   !- Zone Heating Design Supply Air Temperature (F40)
  ,                                     !- Zone Heating Design Supply Air Temperature Difference (F41)
  ,                          !- Baseboard Heating Type (F42)
  ,                                     !- Baseboard Heating Availability Schedule Name (F43)
  ;                      !- Baseboard Heating Capacity (F44)

HVACTemplate:Zone:VRF,
  GuestRoom413,                          !- Zone Name (F1)
  VRF_System_1,                        !- Template VRF System Name (F2)
  Thermostat_GuestRoom413,               !- Template Thermostat Name (F3)
  ,                                     !- Zone Heating Sizing Factor (F4)
  ,                                     !- Zone Cooling Sizing Factor (F5)
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (F6)
  Autosize,                             !- Cooling Supply Air Flow Rate (F7)
  Autosize,                             !- No Cooling Supply Air Flow Rate (F8)
  Autosize,                             !- Heating Supply Air Flow Rate (F9)
  Autosize,                             !- No Heating Supply Air Flow Rate (F10)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (F11)
  Autosize,                             !- Heating Outdoor Air Flow Rate (F12)
  Autosize,                             !- No Load Outdoor Air Flow Rate (F13)
  ,                                     !- Outdoor Air Method (F14)
  ,                                     !- Outdoor Air Flow Rate per Person (F15)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (F16)
  ,                                     !- Outdoor Air Flow Rate per Zone (F17)
  ,                                     !- Design Specification Outdoor Air Object Name (F18)
  ,                                     !- Design Specification Zone Air Distribution Object Name (F19)
  ,                                     !- System Availability Schedule Name (F20)
  ,                                     !- Supply Fan Operating Mode Schedule Name (F21)
  DrawThrough,                          !- Supply Air Fan Placement (F22)
  0.7,                                  !- Supply Fan Total Efficiency (F23)
  300,                                  !- Supply Fan Delta Pressure (F24)
  0.9,                                  !- Supply Fan Motor Efficiency (F25)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (F26)
  ,                                     !- Cooling Coil Availability Schedule Name (F27)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (F28)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (F29)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (F30)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (F31)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (F32)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (F33)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (F34)
  ,                                     !- Dedicated Outdoor Air System Name (F35)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (F36)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (F37)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (F38)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (F39)
  50,                                   !- Zone Heating Design Supply Air Temperature (F40)
  ,                                     !- Zone Heating Design Supply Air Temperature Difference (F41)
  ,                          !- Baseboard Heating Type (F42)
  ,                                     !- Baseboard Heating Availability Schedule Name (F43)
  ;                      !- Baseboard Heating Capacity (F44)

HVACTemplate:Zone:VRF,
  GuestRoom414,                          !- Zone Name (F1)
  VRF_System_1,                        !- Template VRF System Name (F2)
  Thermostat_GuestRoom414,               !- Template Thermostat Name (F3)
  ,                                     !- Zone Heating Sizing Factor (F4)
  ,                                     !- Zone Cooling Sizing Factor (F5)
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (F6)
  Autosize,                             !- Cooling Supply Air Flow Rate (F7)
  Autosize,                             !- No Cooling Supply Air Flow Rate (F8)
  Autosize,                             !- Heating Supply Air Flow Rate (F9)
  Autosize,                             !- No Heating Supply Air Flow Rate (F10)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (F11)
  Autosize,                             !- Heating Outdoor Air Flow Rate (F12)
  Autosize,                             !- No Load Outdoor Air Flow Rate (F13)
  ,                                     !- Outdoor Air Method (F14)
  ,                                     !- Outdoor Air Flow Rate per Person (F15)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (F16)
  ,                                     !- Outdoor Air Flow Rate per Zone (F17)
  ,                                     !- Design Specification Outdoor Air Object Name (F18)
  ,                                     !- Design Specification Zone Air Distribution Object Name (F19)
  ,                                     !- System Availability Schedule Name (F20)
  ,                                     !- Supply Fan Operating Mode Schedule Name (F21)
  DrawThrough,                          !- Supply Air Fan Placement (F22)
  0.7,                                  !- Supply Fan Total Efficiency (F23)
  300,                                  !- Supply Fan Delta Pressure (F24)
  0.9,                                  !- Supply Fan Motor Efficiency (F25)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (F26)
  ,                                     !- Cooling Coil Availability Schedule Name (F27)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (F28)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (F29)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (F30)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (F31)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (F32)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (F33)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (F34)
  ,                                     !- Dedicated Outdoor Air System Name (F35)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (F36)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (F37)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (F38)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (F39)
  50,                                   !- Zone Heating Design Supply Air Temperature (F40)
  ,                                     !- Zone Heating Design Supply Air Temperature Difference (F41)
  ,                          !- Baseboard Heating Type (F42)
  ,                                     !- Baseboard Heating Availability Schedule Name (F43)
  ;                      !- Baseboard Heating Capacity (F44)

HVACTemplate:Zone:VRF,
  GuestRoom415_418,                          !- Zone Name (F1)
  VRF_System_1,                        !- Template VRF System Name (F2)
  Thermostat_GuestRoom415_418,               !- Template Thermostat Name (F3)
  ,                                     !- Zone Heating Sizing Factor (F4)
  ,                                     !- Zone Cooling Sizing Factor (F5)
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (F6)
  Autosize,                             !- Cooling Supply Air Flow Rate (F7)
  Autosize,                             !- No Cooling Supply Air Flow Rate (F8)
  Autosize,                             !- Heating Supply Air Flow Rate (F9)
  Autosize,                             !- No Heating Supply Air Flow Rate (F10)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (F11)
  Autosize,                             !- Heating Outdoor Air Flow Rate (F12)
  Autosize,                             !- No Load Outdoor Air Flow Rate (F13)
  ,                                     !- Outdoor Air Method (F14)
  ,                                     !- Outdoor Air Flow Rate per Person (F15)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (F16)
  ,                                     !- Outdoor Air Flow Rate per Zone (F17)
  ,                                     !- Design Specification Outdoor Air Object Name (F18)
  ,                                     !- Design Specification Zone Air Distribution Object Name (F19)
  ,                                     !- System Availability Schedule Name (F20)
  ,                                     !- Supply Fan Operating Mode Schedule Name (F21)
  DrawThrough,                          !- Supply Air Fan Placement (F22)
  0.7,                                  !- Supply Fan Total Efficiency (F23)
  300,                                  !- Supply Fan Delta Pressure (F24)
  0.9,                                  !- Supply Fan Motor Efficiency (F25)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (F26)
  ,                                     !- Cooling Coil Availability Schedule Name (F27)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (F28)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (F29)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (F30)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (F31)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (F32)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (F33)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (F34)
  ,                                     !- Dedicated Outdoor Air System Name (F35)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (F36)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (F37)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (F38)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (F39)
  50,                                   !- Zone Heating Design Supply Air Temperature (F40)
  ,                                     !- Zone Heating Design Supply Air Temperature Difference (F41)
  ,                          !- Baseboard Heating Type (F42)
  ,                                     !- Baseboard Heating Availability Schedule Name (F43)
  ;                      !- Baseboard Heating Capacity (F44)

HVACTemplate:Zone:VRF,
  GuestRoom419,                          !- Zone Name (F1)
  VRF_System_1,                        !- Template VRF System Name (F2)
  Thermostat_GuestRoom419,               !- Template Thermostat Name (F3)
  ,                                     !- Zone Heating Sizing Factor (F4)
  ,                                     !- Zone Cooling Sizing Factor (F5)
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (F6)
  Autosize,                             !- Cooling Supply Air Flow Rate (F7)
  Autosize,                             !- No Cooling Supply Air Flow Rate (F8)
  Autosize,                             !- Heating Supply Air Flow Rate (F9)
  Autosize,                             !- No Heating Supply Air Flow Rate (F10)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (F11)
  Autosize,                             !- Heating Outdoor Air Flow Rate (F12)
  Autosize,                             !- No Load Outdoor Air Flow Rate (F13)
  ,                                     !- Outdoor Air Method (F14)
  ,                                     !- Outdoor Air Flow Rate per Person (F15)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (F16)
  ,                                     !- Outdoor Air Flow Rate per Zone (F17)
  ,                                     !- Design Specification Outdoor Air Object Name (F18)
  ,                                     !- Design Specification Zone Air Distribution Object Name (F19)
  ,                                     !- System Availability Schedule Name (F20)
  ,                                     !- Supply Fan Operating Mode Schedule Name (F21)
  DrawThrough,                          !- Supply Air Fan Placement (F22)
  0.7,                                  !- Supply Fan Total Efficiency (F23)
  300,                                  !- Supply Fan Delta Pressure (F24)
  0.9,                                  !- Supply Fan Motor Efficiency (F25)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (F26)
  ,                                     !- Cooling Coil Availability Schedule Name (F27)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (F28)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (F29)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (F30)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (F31)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (F32)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (F33)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (F34)
  ,                                     !- Dedicated Outdoor Air System Name (F35)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (F36)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (F37)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (F38)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (F39)
  50,                                   !- Zone Heating Design Supply Air Temperature (F40)
  ,                                     !- Zone Heating Design Supply Air Temperature Difference (F41)
  ,                          !- Baseboard Heating Type (F42)
  ,                                     !- Baseboard Heating Availability Schedule Name (F43)
  ;                      !- Baseboard Heating Capacity (F44)

HVACTemplate:Zone:VRF,
  GuestRoom420_423,                          !- Zone Name (F1)
  VRF_System_1,                        !- Template VRF System Name (F2)
  Thermostat_GuestRoom420_423,               !- Template Thermostat Name (F3)
  ,                                     !- Zone Heating Sizing Factor (F4)
  ,                                     !- Zone Cooling Sizing Factor (F5)
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (F6)
  Autosize,                             !- Cooling Supply Air Flow Rate (F7)
  Autosize,                             !- No Cooling Supply Air Flow Rate (F8)
  Autosize,                             !- Heating Supply Air Flow Rate (F9)
  Autosize,                             !- No Heating Supply Air Flow Rate (F10)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (F11)
  Autosize,                             !- Heating Outdoor Air Flow Rate (F12)
  Autosize,                             !- No Load Outdoor Air Flow Rate (F13)
  ,                                     !- Outdoor Air Method (F14)
  ,                                     !- Outdoor Air Flow Rate per Person (F15)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (F16)
  ,                                     !- Outdoor Air Flow Rate per Zone (F17)
  ,                                     !- Design Specification Outdoor Air Object Name (F18)
  ,                                     !- Design Specification Zone Air Distribution Object Name (F19)
  ,                                     !- System Availability Schedule Name (F20)
  ,                                     !- Supply Fan Operating Mode Schedule Name (F21)
  DrawThrough,                          !- Supply Air Fan Placement (F22)
  0.7,                                  !- Supply Fan Total Efficiency (F23)
  300,                                  !- Supply Fan Delta Pressure (F24)
  0.9,                                  !- Supply Fan Motor Efficiency (F25)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (F26)
  ,                                     !- Cooling Coil Availability Schedule Name (F27)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (F28)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (F29)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (F30)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (F31)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (F32)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (F33)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (F34)
  ,                                     !- Dedicated Outdoor Air System Name (F35)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (F36)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (F37)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (F38)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (F39)
  50,                                   !- Zone Heating Design Supply Air Temperature (F40)
  ,                                     !- Zone Heating Design Supply Air Temperature Difference (F41)
  ,                          !- Baseboard Heating Type (F42)
  ,                                     !- Baseboard Heating Availability Schedule Name (F43)
  ;                      !- Baseboard Heating Capacity (F44)

HVACTemplate:Zone:VRF,
  GuestRoom424,                          !- Zone Name (F1)
  VRF_System_1,                        !- Template VRF System Name (F2)
  Thermostat_GuestRoom424,               !- Template Thermostat Name (F3)
  ,                                     !- Zone Heating Sizing Factor (F4)
  ,                                     !- Zone Cooling Sizing Factor (F5)
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (F6)
  Autosize,                             !- Cooling Supply Air Flow Rate (F7)
  Autosize,                             !- No Cooling Supply Air Flow Rate (F8)
  Autosize,                             !- Heating Supply Air Flow Rate (F9)
  Autosize,                             !- No Heating Supply Air Flow Rate (F10)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (F11)
  Autosize,                             !- Heating Outdoor Air Flow Rate (F12)
  Autosize,                             !- No Load Outdoor Air Flow Rate (F13)
  ,                                     !- Outdoor Air Method (F14)
  ,                                     !- Outdoor Air Flow Rate per Person (F15)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (F16)
  ,                                     !- Outdoor Air Flow Rate per Zone (F17)
  ,                                     !- Design Specification Outdoor Air Object Name (F18)
  ,                                     !- Design Specification Zone Air Distribution Object Name (F19)
  ,                                     !- System Availability Schedule Name (F20)
  ,                                     !- Supply Fan Operating Mode Schedule Name (F21)
  DrawThrough,                          !- Supply Air Fan Placement (F22)
  0.7,                                  !- Supply Fan Total Efficiency (F23)
  300,                                  !- Supply Fan Delta Pressure (F24)
  0.9,                                  !- Supply Fan Motor Efficiency (F25)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (F26)
  ,                                     !- Cooling Coil Availability Schedule Name (F27)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (F28)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (F29)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (F30)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (F31)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (F32)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (F33)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (F34)
  ,                                     !- Dedicated Outdoor Air System Name (F35)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (F36)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (F37)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (F38)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (F39)
  50,                                   !- Zone Heating Design Supply Air Temperature (F40)
  ,                                     !- Zone Heating Design Supply Air Temperature Difference (F41)
  ,                          !- Baseboard Heating Type (F42)
  ,                                     !- Baseboard Heating Availability Schedule Name (F43)
  ;                      !- Baseboard Heating Capacity (F44)

HVACTemplate:Zone:VRF,
  FrontStorageFlr4,                          !- Zone Name (F1)
  VRF_System_1,                        !- Template VRF System Name (F2)
  Thermostat_FrontStorageFlr4,               !- Template Thermostat Name (F3)
  ,                                     !- Zone Heating Sizing Factor (F4)
  ,                                     !- Zone Cooling Sizing Factor (F5)
  1.0,                                  !- Rated Total Heating Capacity Sizing Ratio (F6)
  Autosize,                             !- Cooling Supply Air Flow Rate (F7)
  Autosize,                             !- No Cooling Supply Air Flow Rate (F8)
  Autosize,                             !- Heating Supply Air Flow Rate (F9)
  Autosize,                             !- No Heating Supply Air Flow Rate (F10)
  Autosize,                             !- Cooling Outdoor Air Flow Rate (F11)
  Autosize,                             !- Heating Outdoor Air Flow Rate (F12)
  Autosize,                             !- No Load Outdoor Air Flow Rate (F13)
  ,                                     !- Outdoor Air Method (F14)
  ,                                     !- Outdoor Air Flow Rate per Person (F15)
  ,                                     !- Outdoor Air Flow Rate per Zone Floor Area (F16)
  ,                                     !- Outdoor Air Flow Rate per Zone (F17)
  ,                                     !- Design Specification Outdoor Air Object Name (F18)
  ,                                     !- Design Specification Zone Air Distribution Object Name (F19)
  ,                                     !- System Availability Schedule Name (F20)
  ,                                     !- Supply Fan Operating Mode Schedule Name (F21)
  DrawThrough,                          !- Supply Air Fan Placement (F22)
  0.7,                                  !- Supply Fan Total Efficiency (F23)
  300,                                  !- Supply Fan Delta Pressure (F24)
  0.9,                                  !- Supply Fan Motor Efficiency (F25)
  VariableRefrigerantFlowDX,            !- Cooling Coil Type (F26)
  ,                                     !- Cooling Coil Availability Schedule Name (F27)
  Autosize,                             !- Cooling Coil Gross Rated Total Capacity (F28)
  Autosize,                             !- Cooling Coil Gross Rated Sensible Heat Ratio (F29)
  VariableRefrigerantFlowDX,            !- Heat Pump Heating Coil Type (F30)
  ,                                     !- Heat Pump Heating Coil Availability Schedule Name (F31)
  Autosize,                             !- Heat Pump Heating Coil Gross Rated Capacity (F32)
  30,                                   !- Zone Terminal Unit On Parasitic Electric Energy Use (F33)
  20,                                   !- Zone Terminal Unit Off Parasitic Electric Energy Use (F34)
  ,                                     !- Dedicated Outdoor Air System Name (F35)
  SupplyAirTemperature,                 !- Zone Cooling Design Supply Air Temperature Input Method (F36)
  12.8,                                 !- Zone Cooling Design Supply Air Temperature (F37)
  ,                                     !- Zone Cooling Design Supply Air Temperature Difference (F38)
  SupplyAirTemperature,                 !- Zone Heating Design Supply Air Temperature Input Method (F39)
  50,                                   !- Zone Heating Design Supply Air Temperature (F40)
  ,                                     !- Zone Heating Design Supply Air Temperature Difference (F41)
  ,                          !- Baseboard Heating Type (F42)
  ,                                     !- Baseboard Heating Availability Schedule Name (F43)
  ;                      !- Baseboard Heating Capacity (F44)

HVACTemplate:Thermostat,
  Thermostat_CorridorFlr1,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_RearStorageFlr1,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_FrontLoungeFlr1,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_RestroomFlr1,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_MeetingRoomFlr1,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_GuestRoom101,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_GuestRoom102,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_GuestRoom103,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_GuestRoom104,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_GuestRoom105,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_EmployeeLoungeFlr1,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_LaundryRoomFlr1,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_ExerciseCenterFlr1,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_FrontOfficeFlr1,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_FrontStorageFlr1,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_CorridorFlr2,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_RearStorageFlr2,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_GuestRoom201,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_GuestRoom202_205,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  25.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_GuestRoom206_208,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_GuestRoom209_212,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_GuestRoom213,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_GuestRoom214,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_GuestRoom215_218,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_GuestRoom219,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_GuestRoom220_223,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_GuestRoom224,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_FrontStorageFlr2,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_CorridorFlr3,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_RearStorageFlr3,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_GuestRoom301,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_GuestRoom302_305,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_GuestRoom306_308,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_GuestRoom309_312,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_GuestRoom313,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_GuestRoom314,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_GuestRoom315_318,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_GuestRoom319,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_GuestRoom320_323,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_GuestRoom324,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_FrontStorageFlr3,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_CorridorFlr4,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_RearStorageFlr4,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_GuestRoom401,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_GuestRoom402_405,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_GuestRoom406_408,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_GuestRoom409_412,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_GuestRoom413,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_GuestRoom414,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_GuestRoom415_418,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_GuestRoom419,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_GuestRoom420_423,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_GuestRoom424,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
  Thermostat_FrontStorageFlr4,                !- Name
  ,                        !- Heating Setpoint Schedule Name
  20.0,                    !- Constant Heating Setpoint {C}
  ,                        !- Cooling Setpoint Schedule Name
  24.0;                    !- Constant Cooling Setpoint {C}
