!- Linux Line endings 

Version,
    25.2;                     !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    Yes,                      !- Do Plant Sizing Calculation
    Yes,                      !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    No,                       !- Do HVAC Sizing Simulation for Sizing Periods
    1;                        !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    Commercial Building 30 Zone,    !- Name
    0,                        !- North Axis
    City,                     !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.4,                      !- Temperature Convergence Tolerance Value
    FullInteriorAndExterior,    !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    6;                        !- Minimum Number of Warmup Days

Timestep,
    6;                        !- Number of Timesteps per Hour

SITE:LOCATION,
    Chicago_IL_USA,           !- Name
    41.88,                    !- Latitude
    -87.63,                   !- Longitude
    -6,                       !- Time Zone
    190,                      !- Elevation
    No;                       !- Keep Site Location Information

SIZINGPERIOD:DESIGNDAY,
    Chicago_Winter_Design_Day,    !- Name
    1,                        !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    -17.3,                    !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    -17.3,                    !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    99063,                    !- Barometric Pressure
    4.9,                      !- Wind Speed
    270,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    0,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0,                        !- Sky Clearness
    ,                         !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;    !- Begin Environment Reset Mode

SIZINGPERIOD:DESIGNDAY,
    Chicago_Summer_Design_Day,    !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    33.3,                     !- Maximum DryBulb Temperature
    10.7,                     !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    23.8,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    99063,                    !- Barometric Pressure
    5.3,                      !- Wind Speed
    230,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    0,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0,                        !- Sky Clearness
    ,                         !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;    !- Begin Environment Reset Mode

RunPeriod,
    Annual Run,               !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    Sunday,                   !- Day of Week for Start Day
    Yes,                      !- Use Weather File Holidays and Special Days
    Yes,                      !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

ScheduleTypeLimits,
    Fraction,                 !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    Any Number;               !- Name

ScheduleTypeLimits,
    On/Off,                   !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Discrete;                 !- Numeric Type

Schedule:Compact,
    Office_Occupancy,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 07:00,             !- Field 5
    0.1,                      !- Field 6
    Until: 08:00,             !- Field 7
    0.5,                      !- Field 8
    Until: 12:00,             !- Field 9
    1.0,                      !- Field 10
    Until: 13:00,             !- Field 11
    0.5,                      !- Field 12
    Until: 17:00,             !- Field 13
    1.0,                      !- Field 14
    Until: 18:00,             !- Field 15
    0.5,                      !- Field 16
    Until: 24:00,             !- Field 17
    0.0,                      !- Field 18
    For: Saturday,            !- Field 19
    Until: 06:00,             !- Field 20
    0.0,                      !- Field 21
    Until: 12:00,             !- Field 22
    0.25,                     !- Field 23
    Until: 24:00,             !- Field 24
    0.0,                      !- Field 25
    For: AllOtherDays,        !- Field 26
    Until: 24:00,             !- Field 27
    0.0;                      !- Field 28

Schedule:Compact,
    Office_Lighting,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 06:00,             !- Field 3
    0.05,                     !- Field 4
    Until: 07:00,             !- Field 5
    0.2,                      !- Field 6
    Until: 17:00,             !- Field 7
    0.9,                      !- Field 8
    Until: 18:00,             !- Field 9
    0.5,                      !- Field 10
    Until: 24:00,             !- Field 11
    0.05,                     !- Field 12
    For: Saturday,            !- Field 13
    Until: 06:00,             !- Field 14
    0.05,                     !- Field 15
    Until: 12:00,             !- Field 16
    0.5,                      !- Field 17
    Until: 24:00,             !- Field 18
    0.05,                     !- Field 19
    For: AllOtherDays,        !- Field 20
    Until: 24:00,             !- Field 21
    0.05;                     !- Field 22

Schedule:Compact,
    Office_Equipment,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 06:00,             !- Field 3
    0.1,                      !- Field 4
    Until: 07:00,             !- Field 5
    0.3,                      !- Field 6
    Until: 17:00,             !- Field 7
    0.9,                      !- Field 8
    Until: 18:00,             !- Field 9
    0.5,                      !- Field 10
    Until: 24:00,             !- Field 11
    0.1,                      !- Field 12
    For: Saturday,            !- Field 13
    Until: 06:00,             !- Field 14
    0.1,                      !- Field 15
    Until: 12:00,             !- Field 16
    0.5,                      !- Field 17
    Until: 24:00,             !- Field 18
    0.1,                      !- Field 19
    For: AllOtherDays,        !- Field 20
    Until: 24:00,             !- Field 21
    0.1;                      !- Field 22

Schedule:Compact,
    Office_Activity,          !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    120;                      !- Field 4

Schedule:Compact,
    Always On,                !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

MATERIAL,
    DefaultWallMaterial,      !- Name
    MediumRough,              !- Roughness
    0.2,                      !- Thickness
    0.9,                      !- Conductivity
    1800,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    DefaultRoofMaterial,      !- Name
    MediumRough,              !- Roughness
    0.15,                     !- Thickness
    0.8,                      !- Conductivity
    1600,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    DefaultFloorMaterial,     !- Name
    MediumRough,              !- Roughness
    0.25,                     !- Thickness
    1.5,                      !- Conductivity
    2400,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

CONSTRUCTION,
    DefaultWall,              !- Name
    DefaultWallMaterial;      !- Outside Layer

CONSTRUCTION,
    DefaultRoof,              !- Name
    DefaultRoofMaterial;      !- Outside Layer

CONSTRUCTION,
    DefaultFloor,             !- Name
    DefaultFloorMaterial;     !- Outside Layer

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    Counterclockwise,         !- Vertex Entry Direction
    Relative;                 !- Coordinate System

Zone,
    F1_Reception,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    3.5,                      !- Ceiling Height
    525,                      !- Volume
    175;                      !- Floor Area

Zone,
    F1_Lobby,                 !- Name
    0,                        !- Direction of Relative North
    15,                       !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    3.5,                      !- Ceiling Height
    700,                      !- Volume
    233.33333333333334;       !- Floor Area

Zone,
    F1_Office_1,              !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    15,                       !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    3.5,                      !- Ceiling Height
    350,                      !- Volume
    116.66666666666666;       !- Floor Area

Zone,
    F1_Office_2,              !- Name
    0,                        !- Direction of Relative North
    10,                       !- X Origin
    15,                       !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    3.5,                      !- Ceiling Height
    350,                      !- Volume
    116.66666666666666;       !- Floor Area

Zone,
    F1_Office_3,              !- Name
    0,                        !- Direction of Relative North
    20,                       !- X Origin
    15,                       !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    3.5,                      !- Ceiling Height
    350,                      !- Volume
    116.66666666666666;       !- Floor Area

Zone,
    F1_Office_4,              !- Name
    0,                        !- Direction of Relative North
    30,                       !- X Origin
    15,                       !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    3.5,                      !- Ceiling Height
    350,                      !- Volume
    116.66666666666666;       !- Floor Area

Zone,
    F1_Office_5,              !- Name
    0,                        !- Direction of Relative North
    40,                       !- X Origin
    15,                       !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    3.5,                      !- Ceiling Height
    350,                      !- Volume
    116.66666666666666;       !- Floor Area

Zone,
    F1_Conference_A,          !- Name
    0,                        !- Direction of Relative North
    35,                       !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    3.5,                      !- Ceiling Height
    525,                      !- Volume
    175;                      !- Floor Area

Zone,
    F1_Conference_B,          !- Name
    0,                        !- Direction of Relative North
    45,                       !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    3.5,                      !- Ceiling Height
    420,                      !- Volume
    140;                      !- Floor Area

Zone,
    F1_ServerRoom,            !- Name
    0,                        !- Direction of Relative North
    50,                       !- X Origin
    15,                       !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    3.5,                      !- Ceiling Height
    280,                      !- Volume
    93.33333333333334;        !- Floor Area

Zone,
    F2_Office_1,              !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    3.5,                      !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    3,                        !- Ceiling Height
    360,                      !- Volume
    120;                      !- Floor Area

Zone,
    F2_Office_2,              !- Name
    0,                        !- Direction of Relative North
    12,                       !- X Origin
    0,                        !- Y Origin
    3.5,                      !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    3,                        !- Ceiling Height
    360,                      !- Volume
    120;                      !- Floor Area

Zone,
    F2_Office_3,              !- Name
    0,                        !- Direction of Relative North
    24,                       !- X Origin
    0,                        !- Y Origin
    3.5,                      !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    3,                        !- Ceiling Height
    360,                      !- Volume
    120;                      !- Floor Area

Zone,
    F2_Office_4,              !- Name
    0,                        !- Direction of Relative North
    36,                       !- X Origin
    0,                        !- Y Origin
    3.5,                      !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    3,                        !- Ceiling Height
    360,                      !- Volume
    120;                      !- Floor Area

Zone,
    F2_Office_5,              !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    12,                       !- Y Origin
    3.5,                      !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    3,                        !- Ceiling Height
    360,                      !- Volume
    120;                      !- Floor Area

Zone,
    F2_Office_6,              !- Name
    0,                        !- Direction of Relative North
    12,                       !- X Origin
    12,                       !- Y Origin
    3.5,                      !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    3,                        !- Ceiling Height
    360,                      !- Volume
    120;                      !- Floor Area

Zone,
    F2_Conference_A,          !- Name
    0,                        !- Direction of Relative North
    24,                       !- X Origin
    12,                       !- Y Origin
    3.5,                      !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    3,                        !- Ceiling Height
    540.0000000000001,        !- Volume
    180.00000000000003;       !- Floor Area

Zone,
    F2_Conference_B,          !- Name
    0,                        !- Direction of Relative North
    36,                       !- X Origin
    12,                       !- Y Origin
    3.5,                      !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    3,                        !- Ceiling Height
    420,                      !- Volume
    140;                      !- Floor Area

Zone,
    F2_ResearchLab,           !- Name
    0,                        !- Direction of Relative North
    48,                       !- X Origin
    0,                        !- Y Origin
    3.5,                      !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    3,                        !- Ceiling Height
    480.0000000000001,        !- Volume
    160.00000000000003;       !- Floor Area

Zone,
    F2_BreakRoom,             !- Name
    0,                        !- Direction of Relative North
    48,                       !- X Origin
    12,                       !- Y Origin
    3.5,                      !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    3,                        !- Ceiling Height
    300,                      !- Volume
    100;                      !- Floor Area

Zone,
    F3_Office_1,              !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    6.5,                      !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    3,                        !- Ceiling Height
    360,                      !- Volume
    120;                      !- Floor Area

Zone,
    F3_Office_2,              !- Name
    0,                        !- Direction of Relative North
    12,                       !- X Origin
    0,                        !- Y Origin
    6.5,                      !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    3,                        !- Ceiling Height
    360,                      !- Volume
    120;                      !- Floor Area

Zone,
    F3_Office_3,              !- Name
    0,                        !- Direction of Relative North
    24,                       !- X Origin
    0,                        !- Y Origin
    6.5,                      !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    3,                        !- Ceiling Height
    360,                      !- Volume
    120;                      !- Floor Area

Zone,
    F3_Office_4,              !- Name
    0,                        !- Direction of Relative North
    36,                       !- X Origin
    0,                        !- Y Origin
    6.5,                      !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    3,                        !- Ceiling Height
    360,                      !- Volume
    120;                      !- Floor Area

Zone,
    F3_Office_5,              !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    12,                       !- Y Origin
    6.5,                      !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    3,                        !- Ceiling Height
    360,                      !- Volume
    120;                      !- Floor Area

Zone,
    F3_ExecutiveSuite,        !- Name
    0,                        !- Direction of Relative North
    12,                       !- X Origin
    12,                       !- Y Origin
    6.5,                      !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    3,                        !- Ceiling Height
    600.0000000000001,        !- Volume
    200.00000000000003;       !- Floor Area

Zone,
    F3_Conference_A,          !- Name
    0,                        !- Direction of Relative North
    24,                       !- X Origin
    12,                       !- Y Origin
    6.5,                      !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    3,                        !- Ceiling Height
    450,                      !- Volume
    150;                      !- Floor Area

Zone,
    F3_Conference_B,          !- Name
    0,                        !- Direction of Relative North
    36,                       !- X Origin
    12,                       !- Y Origin
    6.5,                      !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    3,                        !- Ceiling Height
    420,                      !- Volume
    140;                      !- Floor Area

Zone,
    F3_BreakRoom,             !- Name
    0,                        !- Direction of Relative North
    48,                       !- X Origin
    0,                        !- Y Origin
    6.5,                      !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    3,                        !- Ceiling Height
    300,                      !- Volume
    100;                      !- Floor Area

Zone,
    F3_RooftopLounge,         !- Name
    0,                        !- Direction of Relative North
    48,                       !- X Origin
    12,                       !- Y Origin
    6.5,                      !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    3,                        !- Ceiling Height
    480.0000000000001,        !- Volume
    160.00000000000003;       !- Floor Area

BUILDINGSURFACE:DETAILED,
    F1_Reception_Floor,       !- Name
    Floor,                    !- Surface Type
    DefaultFloor,             !- Construction Name
    F1_Reception,             !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    1,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    13.228756555322953,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    13.228756555322953,       !- Vertex 2 Xcoordinate
    13.228756555322953,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    13.228756555322953,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_Reception_Roof,        !- Name
    Roof,                     !- Surface Type
    DefaultRoof,              !- Construction Name
    F1_Reception,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    13.228756555322953,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    13.228756555322953,       !- Vertex 3 Xcoordinate
    13.228756555322953,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    13.228756555322953,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_Reception_Wall_South,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F1_Reception,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    13.228756555322953,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    13.228756555322953,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_Reception_Wall_East,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F1_Reception,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    13.228756555322953,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    13.228756555322953,       !- Vertex 2 Xcoordinate
    13.228756555322953,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    13.228756555322953,       !- Vertex 3 Xcoordinate
    13.228756555322953,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    13.228756555322953,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_Reception_Wall_North,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F1_Reception,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    13.228756555322953,       !- Vertex 1 Xcoordinate
    13.228756555322953,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    13.228756555322953,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    13.228756555322953,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    13.228756555322953,       !- Vertex 4 Xcoordinate
    13.228756555322953,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_Reception_Wall_West,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F1_Reception,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    13.228756555322953,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    13.228756555322953,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_Lobby_Floor,           !- Name
    Floor,                    !- Surface Type
    DefaultFloor,             !- Construction Name
    F1_Lobby,                 !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    1,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    17.275252316519467,       !- Vertex 1 Xcoordinate
    15.275252316519467,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    32.55050463303893,        !- Vertex 2 Xcoordinate
    15.275252316519467,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    32.55050463303893,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    17.275252316519467,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_Lobby_Roof,            !- Name
    Roof,                     !- Surface Type
    DefaultRoof,              !- Construction Name
    F1_Lobby,                 !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    17.275252316519467,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    32.55050463303893,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    32.55050463303893,        !- Vertex 3 Xcoordinate
    15.275252316519467,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    17.275252316519467,       !- Vertex 4 Xcoordinate
    15.275252316519467,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_Lobby_Wall_South,      !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F1_Lobby,                 !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    17.275252316519467,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    32.55050463303893,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    32.55050463303893,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    17.275252316519467,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_Lobby_Wall_East,       !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F1_Lobby,                 !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    32.55050463303893,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    32.55050463303893,        !- Vertex 2 Xcoordinate
    15.275252316519467,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    32.55050463303893,        !- Vertex 3 Xcoordinate
    15.275252316519467,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    32.55050463303893,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_Lobby_Wall_North,      !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F1_Lobby,                 !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    32.55050463303893,        !- Vertex 1 Xcoordinate
    15.275252316519467,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    17.275252316519467,       !- Vertex 2 Xcoordinate
    15.275252316519467,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    17.275252316519467,       !- Vertex 3 Xcoordinate
    15.275252316519467,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    32.55050463303893,        !- Vertex 4 Xcoordinate
    15.275252316519467,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_Lobby_Wall_West,       !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F1_Lobby,                 !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    17.275252316519467,       !- Vertex 1 Xcoordinate
    15.275252316519467,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    17.275252316519467,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    17.275252316519467,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    17.275252316519467,       !- Vertex 4 Xcoordinate
    15.275252316519467,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_Office_1_Floor,        !- Name
    Floor,                    !- Surface Type
    DefaultFloor,             !- Construction Name
    F1_Office_1,              !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    1,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    25.602468994692867,       !- Vertex 1 Xcoordinate
    10.801234497346433,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    36.4037034920393,         !- Vertex 2 Xcoordinate
    10.801234497346433,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    36.4037034920393,         !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    25.602468994692867,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_Office_1_Roof,         !- Name
    Roof,                     !- Surface Type
    DefaultRoof,              !- Construction Name
    F1_Office_1,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    25.602468994692867,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    36.4037034920393,         !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    36.4037034920393,         !- Vertex 3 Xcoordinate
    10.801234497346433,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    25.602468994692867,       !- Vertex 4 Xcoordinate
    10.801234497346433,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_Office_1_Wall_South,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F1_Office_1,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    25.602468994692867,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    36.4037034920393,         !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    36.4037034920393,         !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    25.602468994692867,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_Office_1_Wall_East,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F1_Office_1,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    36.4037034920393,         !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    36.4037034920393,         !- Vertex 2 Xcoordinate
    10.801234497346433,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    36.4037034920393,         !- Vertex 3 Xcoordinate
    10.801234497346433,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    36.4037034920393,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_Office_1_Wall_North,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F1_Office_1,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    36.4037034920393,         !- Vertex 1 Xcoordinate
    10.801234497346433,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    25.602468994692867,       !- Vertex 2 Xcoordinate
    10.801234497346433,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    25.602468994692867,       !- Vertex 3 Xcoordinate
    10.801234497346433,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    36.4037034920393,         !- Vertex 4 Xcoordinate
    10.801234497346433,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_Office_1_Wall_West,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F1_Office_1,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    25.602468994692867,       !- Vertex 1 Xcoordinate
    10.801234497346433,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    25.602468994692867,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    25.602468994692867,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    25.602468994692867,       !- Vertex 4 Xcoordinate
    10.801234497346433,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_Office_2_Floor,        !- Name
    Floor,                    !- Surface Type
    DefaultFloor,             !- Construction Name
    F1_Office_2,              !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    1,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    38.4037034920393,         !- Vertex 1 Xcoordinate
    10.801234497346433,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    49.20493798938573,        !- Vertex 2 Xcoordinate
    10.801234497346433,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    49.20493798938573,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    38.4037034920393,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_Office_2_Roof,         !- Name
    Roof,                     !- Surface Type
    DefaultRoof,              !- Construction Name
    F1_Office_2,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    38.4037034920393,         !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    49.20493798938573,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    49.20493798938573,        !- Vertex 3 Xcoordinate
    10.801234497346433,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    38.4037034920393,         !- Vertex 4 Xcoordinate
    10.801234497346433,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_Office_2_Wall_South,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F1_Office_2,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    38.4037034920393,         !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    49.20493798938573,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    49.20493798938573,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    38.4037034920393,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_Office_2_Wall_East,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F1_Office_2,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    49.20493798938573,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    49.20493798938573,        !- Vertex 2 Xcoordinate
    10.801234497346433,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    49.20493798938573,        !- Vertex 3 Xcoordinate
    10.801234497346433,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    49.20493798938573,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_Office_2_Wall_North,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F1_Office_2,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    49.20493798938573,        !- Vertex 1 Xcoordinate
    10.801234497346433,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    38.4037034920393,         !- Vertex 2 Xcoordinate
    10.801234497346433,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    38.4037034920393,         !- Vertex 3 Xcoordinate
    10.801234497346433,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    49.20493798938573,        !- Vertex 4 Xcoordinate
    10.801234497346433,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_Office_2_Wall_West,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F1_Office_2,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    38.4037034920393,         !- Vertex 1 Xcoordinate
    10.801234497346433,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    38.4037034920393,         !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    38.4037034920393,         !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    38.4037034920393,         !- Vertex 4 Xcoordinate
    10.801234497346433,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_Office_3_Floor,        !- Name
    Floor,                    !- Surface Type
    DefaultFloor,             !- Construction Name
    F1_Office_3,              !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    1,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    51.20493798938573,        !- Vertex 1 Xcoordinate
    10.801234497346433,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    62.00617248673217,        !- Vertex 2 Xcoordinate
    10.801234497346433,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    62.00617248673217,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    51.20493798938573,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_Office_3_Roof,         !- Name
    Roof,                     !- Surface Type
    DefaultRoof,              !- Construction Name
    F1_Office_3,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    51.20493798938573,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    62.00617248673217,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    62.00617248673217,        !- Vertex 3 Xcoordinate
    10.801234497346433,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    51.20493798938573,        !- Vertex 4 Xcoordinate
    10.801234497346433,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_Office_3_Wall_South,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F1_Office_3,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    51.20493798938573,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    62.00617248673217,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    62.00617248673217,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    51.20493798938573,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_Office_3_Wall_East,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F1_Office_3,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    62.00617248673217,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    62.00617248673217,        !- Vertex 2 Xcoordinate
    10.801234497346433,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    62.00617248673217,        !- Vertex 3 Xcoordinate
    10.801234497346433,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    62.00617248673217,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_Office_3_Wall_North,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F1_Office_3,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    62.00617248673217,        !- Vertex 1 Xcoordinate
    10.801234497346433,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    51.20493798938573,        !- Vertex 2 Xcoordinate
    10.801234497346433,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    51.20493798938573,        !- Vertex 3 Xcoordinate
    10.801234497346433,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    62.00617248673217,        !- Vertex 4 Xcoordinate
    10.801234497346433,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_Office_3_Wall_West,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F1_Office_3,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    51.20493798938573,        !- Vertex 1 Xcoordinate
    10.801234497346433,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    51.20493798938573,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    51.20493798938573,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    51.20493798938573,        !- Vertex 4 Xcoordinate
    10.801234497346433,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_Office_4_Floor,        !- Name
    Floor,                    !- Surface Type
    DefaultFloor,             !- Construction Name
    F1_Office_4,              !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    1,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    64.00617248673217,        !- Vertex 1 Xcoordinate
    10.801234497346433,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    74.8074069840786,         !- Vertex 2 Xcoordinate
    10.801234497346433,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    74.8074069840786,         !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    64.00617248673217,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_Office_4_Roof,         !- Name
    Roof,                     !- Surface Type
    DefaultRoof,              !- Construction Name
    F1_Office_4,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    64.00617248673217,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    74.8074069840786,         !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    74.8074069840786,         !- Vertex 3 Xcoordinate
    10.801234497346433,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    64.00617248673217,        !- Vertex 4 Xcoordinate
    10.801234497346433,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_Office_4_Wall_South,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F1_Office_4,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    64.00617248673217,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    74.8074069840786,         !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    74.8074069840786,         !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    64.00617248673217,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_Office_4_Wall_East,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F1_Office_4,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    74.8074069840786,         !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    74.8074069840786,         !- Vertex 2 Xcoordinate
    10.801234497346433,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    74.8074069840786,         !- Vertex 3 Xcoordinate
    10.801234497346433,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    74.8074069840786,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_Office_4_Wall_North,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F1_Office_4,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    74.8074069840786,         !- Vertex 1 Xcoordinate
    10.801234497346433,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    64.00617248673217,        !- Vertex 2 Xcoordinate
    10.801234497346433,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    64.00617248673217,        !- Vertex 3 Xcoordinate
    10.801234497346433,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    74.8074069840786,         !- Vertex 4 Xcoordinate
    10.801234497346433,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_Office_4_Wall_West,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F1_Office_4,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    64.00617248673217,        !- Vertex 1 Xcoordinate
    10.801234497346433,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    64.00617248673217,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    64.00617248673217,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    64.00617248673217,        !- Vertex 4 Xcoordinate
    10.801234497346433,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_Office_5_Floor,        !- Name
    Floor,                    !- Surface Type
    DefaultFloor,             !- Construction Name
    F1_Office_5,              !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    1,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    76.8074069840786,         !- Vertex 1 Xcoordinate
    10.801234497346433,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    87.60864148142502,        !- Vertex 2 Xcoordinate
    10.801234497346433,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    87.60864148142502,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    76.8074069840786,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_Office_5_Roof,         !- Name
    Roof,                     !- Surface Type
    DefaultRoof,              !- Construction Name
    F1_Office_5,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    76.8074069840786,         !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    87.60864148142502,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    87.60864148142502,        !- Vertex 3 Xcoordinate
    10.801234497346433,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    76.8074069840786,         !- Vertex 4 Xcoordinate
    10.801234497346433,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_Office_5_Wall_South,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F1_Office_5,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    76.8074069840786,         !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    87.60864148142502,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    87.60864148142502,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    76.8074069840786,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_Office_5_Wall_East,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F1_Office_5,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    87.60864148142502,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    87.60864148142502,        !- Vertex 2 Xcoordinate
    10.801234497346433,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    87.60864148142502,        !- Vertex 3 Xcoordinate
    10.801234497346433,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    87.60864148142502,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_Office_5_Wall_North,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F1_Office_5,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    87.60864148142502,        !- Vertex 1 Xcoordinate
    10.801234497346433,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    76.8074069840786,         !- Vertex 2 Xcoordinate
    10.801234497346433,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    76.8074069840786,         !- Vertex 3 Xcoordinate
    10.801234497346433,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    87.60864148142502,        !- Vertex 4 Xcoordinate
    10.801234497346433,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_Office_5_Wall_West,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F1_Office_5,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    76.8074069840786,         !- Vertex 1 Xcoordinate
    10.801234497346433,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    76.8074069840786,         !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    76.8074069840786,         !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    76.8074069840786,         !- Vertex 4 Xcoordinate
    10.801234497346433,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_Conference_A_Floor,    !- Name
    Floor,                    !- Surface Type
    DefaultFloor,             !- Construction Name
    F1_Conference_A,          !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    1,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    106.60129588726068,       !- Vertex 1 Xcoordinate
    13.228756555322953,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    119.83005244258362,       !- Vertex 2 Xcoordinate
    13.228756555322953,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    119.83005244258362,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    106.60129588726068,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_Conference_A_Roof,     !- Name
    Roof,                     !- Surface Type
    DefaultRoof,              !- Construction Name
    F1_Conference_A,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    106.60129588726068,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    119.83005244258362,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    119.83005244258362,       !- Vertex 3 Xcoordinate
    13.228756555322953,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    106.60129588726068,       !- Vertex 4 Xcoordinate
    13.228756555322953,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_Conference_A_Wall_South,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F1_Conference_A,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    106.60129588726068,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    119.83005244258362,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    119.83005244258362,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    106.60129588726068,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_Conference_A_Wall_East,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F1_Conference_A,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    119.83005244258362,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    119.83005244258362,       !- Vertex 2 Xcoordinate
    13.228756555322953,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    119.83005244258362,       !- Vertex 3 Xcoordinate
    13.228756555322953,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    119.83005244258362,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_Conference_A_Wall_North,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F1_Conference_A,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    119.83005244258362,       !- Vertex 1 Xcoordinate
    13.228756555322953,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    106.60129588726068,       !- Vertex 2 Xcoordinate
    13.228756555322953,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    106.60129588726068,       !- Vertex 3 Xcoordinate
    13.228756555322953,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    119.83005244258362,       !- Vertex 4 Xcoordinate
    13.228756555322953,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_Conference_A_Wall_West,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F1_Conference_A,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    106.60129588726068,       !- Vertex 1 Xcoordinate
    13.228756555322953,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    106.60129588726068,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    106.60129588726068,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    106.60129588726068,       !- Vertex 4 Xcoordinate
    13.228756555322953,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_Conference_B_Floor,    !- Name
    Floor,                    !- Surface Type
    DefaultFloor,             !- Construction Name
    F1_Conference_B,          !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    1,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    110.65727652959386,       !- Vertex 1 Xcoordinate
    11.832159566199232,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    122.4894360957931,        !- Vertex 2 Xcoordinate
    11.832159566199232,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    122.4894360957931,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    110.65727652959386,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_Conference_B_Roof,     !- Name
    Roof,                     !- Surface Type
    DefaultRoof,              !- Construction Name
    F1_Conference_B,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    110.65727652959386,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    122.4894360957931,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    122.4894360957931,        !- Vertex 3 Xcoordinate
    11.832159566199232,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    110.65727652959386,       !- Vertex 4 Xcoordinate
    11.832159566199232,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_Conference_B_Wall_South,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F1_Conference_B,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    110.65727652959386,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    122.4894360957931,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    122.4894360957931,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    110.65727652959386,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_Conference_B_Wall_East,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F1_Conference_B,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    122.4894360957931,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    122.4894360957931,        !- Vertex 2 Xcoordinate
    11.832159566199232,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    122.4894360957931,        !- Vertex 3 Xcoordinate
    11.832159566199232,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    122.4894360957931,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_Conference_B_Wall_North,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F1_Conference_B,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    122.4894360957931,        !- Vertex 1 Xcoordinate
    11.832159566199232,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    110.65727652959386,       !- Vertex 2 Xcoordinate
    11.832159566199232,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    110.65727652959386,       !- Vertex 3 Xcoordinate
    11.832159566199232,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    122.4894360957931,        !- Vertex 4 Xcoordinate
    11.832159566199232,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_Conference_B_Wall_West,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F1_Conference_B,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    110.65727652959386,       !- Vertex 1 Xcoordinate
    11.832159566199232,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    110.65727652959386,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    110.65727652959386,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    110.65727652959386,       !- Vertex 4 Xcoordinate
    11.832159566199232,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_ServerRoom_Floor,      !- Name
    Floor,                    !- Surface Type
    DefaultFloor,             !- Construction Name
    F1_ServerRoom,            !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    1,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    104.94826047713663,       !- Vertex 1 Xcoordinate
    9.66091783079296,         !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    114.60917830792958,       !- Vertex 2 Xcoordinate
    9.66091783079296,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    114.60917830792958,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    104.94826047713663,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_ServerRoom_Roof,       !- Name
    Roof,                     !- Surface Type
    DefaultRoof,              !- Construction Name
    F1_ServerRoom,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    104.94826047713663,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    114.60917830792958,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    114.60917830792958,       !- Vertex 3 Xcoordinate
    9.66091783079296,         !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    104.94826047713663,       !- Vertex 4 Xcoordinate
    9.66091783079296,         !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_ServerRoom_Wall_South,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F1_ServerRoom,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    104.94826047713663,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    114.60917830792958,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    114.60917830792958,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    104.94826047713663,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_ServerRoom_Wall_East,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F1_ServerRoom,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    114.60917830792958,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    114.60917830792958,       !- Vertex 2 Xcoordinate
    9.66091783079296,         !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    114.60917830792958,       !- Vertex 3 Xcoordinate
    9.66091783079296,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    114.60917830792958,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_ServerRoom_Wall_North,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F1_ServerRoom,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    114.60917830792958,       !- Vertex 1 Xcoordinate
    9.66091783079296,         !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    104.94826047713663,       !- Vertex 2 Xcoordinate
    9.66091783079296,         !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    104.94826047713663,       !- Vertex 3 Xcoordinate
    9.66091783079296,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    114.60917830792958,       !- Vertex 4 Xcoordinate
    9.66091783079296,         !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_ServerRoom_Wall_West,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F1_ServerRoom,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    104.94826047713663,       !- Vertex 1 Xcoordinate
    9.66091783079296,         !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    104.94826047713663,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    104.94826047713663,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    104.94826047713663,       !- Vertex 4 Xcoordinate
    9.66091783079296,         !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_Office_1_Floor,        !- Name
    Floor,                    !- Surface Type
    DefaultFloor,             !- Construction Name
    F2_Office_1,              !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    1,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    129.5445115010332,        !- Vertex 1 Xcoordinate
    10.954451150103322,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    140.49896265113654,       !- Vertex 2 Xcoordinate
    10.954451150103322,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    140.49896265113654,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    129.5445115010332,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_Office_1_Roof,         !- Name
    Roof,                     !- Surface Type
    DefaultRoof,              !- Construction Name
    F2_Office_1,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    129.5445115010332,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    140.49896265113654,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    140.49896265113654,       !- Vertex 3 Xcoordinate
    10.954451150103322,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    129.5445115010332,        !- Vertex 4 Xcoordinate
    10.954451150103322,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_Office_1_Wall_South,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F2_Office_1,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    129.5445115010332,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    140.49896265113654,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    140.49896265113654,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    129.5445115010332,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_Office_1_Wall_East,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F2_Office_1,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    140.49896265113654,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    140.49896265113654,       !- Vertex 2 Xcoordinate
    10.954451150103322,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    140.49896265113654,       !- Vertex 3 Xcoordinate
    10.954451150103322,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    140.49896265113654,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_Office_1_Wall_North,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F2_Office_1,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    140.49896265113654,       !- Vertex 1 Xcoordinate
    10.954451150103322,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    129.5445115010332,        !- Vertex 2 Xcoordinate
    10.954451150103322,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    129.5445115010332,        !- Vertex 3 Xcoordinate
    10.954451150103322,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    140.49896265113654,       !- Vertex 4 Xcoordinate
    10.954451150103322,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_Office_1_Wall_West,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F2_Office_1,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    129.5445115010332,        !- Vertex 1 Xcoordinate
    10.954451150103322,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    129.5445115010332,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    129.5445115010332,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    129.5445115010332,        !- Vertex 4 Xcoordinate
    10.954451150103322,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_Office_2_Floor,        !- Name
    Floor,                    !- Surface Type
    DefaultFloor,             !- Construction Name
    F2_Office_2,              !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    1,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    142.49896265113654,       !- Vertex 1 Xcoordinate
    10.954451150103322,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    153.45341380123986,       !- Vertex 2 Xcoordinate
    10.954451150103322,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    153.45341380123986,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    142.49896265113654,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_Office_2_Roof,         !- Name
    Roof,                     !- Surface Type
    DefaultRoof,              !- Construction Name
    F2_Office_2,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    142.49896265113654,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    153.45341380123986,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    153.45341380123986,       !- Vertex 3 Xcoordinate
    10.954451150103322,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    142.49896265113654,       !- Vertex 4 Xcoordinate
    10.954451150103322,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_Office_2_Wall_South,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F2_Office_2,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    142.49896265113654,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    153.45341380123986,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    153.45341380123986,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    142.49896265113654,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_Office_2_Wall_East,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F2_Office_2,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    153.45341380123986,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    153.45341380123986,       !- Vertex 2 Xcoordinate
    10.954451150103322,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    153.45341380123986,       !- Vertex 3 Xcoordinate
    10.954451150103322,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    153.45341380123986,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_Office_2_Wall_North,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F2_Office_2,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    153.45341380123986,       !- Vertex 1 Xcoordinate
    10.954451150103322,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    142.49896265113654,       !- Vertex 2 Xcoordinate
    10.954451150103322,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    142.49896265113654,       !- Vertex 3 Xcoordinate
    10.954451150103322,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    153.45341380123986,       !- Vertex 4 Xcoordinate
    10.954451150103322,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_Office_2_Wall_West,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F2_Office_2,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    142.49896265113654,       !- Vertex 1 Xcoordinate
    10.954451150103322,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    142.49896265113654,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    142.49896265113654,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    142.49896265113654,       !- Vertex 4 Xcoordinate
    10.954451150103322,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_Office_3_Floor,        !- Name
    Floor,                    !- Surface Type
    DefaultFloor,             !- Construction Name
    F2_Office_3,              !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    1,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    155.45341380123986,       !- Vertex 1 Xcoordinate
    10.954451150103322,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    166.40786495134319,       !- Vertex 2 Xcoordinate
    10.954451150103322,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    166.40786495134319,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    155.45341380123986,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_Office_3_Roof,         !- Name
    Roof,                     !- Surface Type
    DefaultRoof,              !- Construction Name
    F2_Office_3,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    155.45341380123986,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    166.40786495134319,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    166.40786495134319,       !- Vertex 3 Xcoordinate
    10.954451150103322,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    155.45341380123986,       !- Vertex 4 Xcoordinate
    10.954451150103322,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_Office_3_Wall_South,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F2_Office_3,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    155.45341380123986,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    166.40786495134319,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    166.40786495134319,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    155.45341380123986,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_Office_3_Wall_East,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F2_Office_3,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    166.40786495134319,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    166.40786495134319,       !- Vertex 2 Xcoordinate
    10.954451150103322,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    166.40786495134319,       !- Vertex 3 Xcoordinate
    10.954451150103322,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    166.40786495134319,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_Office_3_Wall_North,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F2_Office_3,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    166.40786495134319,       !- Vertex 1 Xcoordinate
    10.954451150103322,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    155.45341380123986,       !- Vertex 2 Xcoordinate
    10.954451150103322,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    155.45341380123986,       !- Vertex 3 Xcoordinate
    10.954451150103322,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    166.40786495134319,       !- Vertex 4 Xcoordinate
    10.954451150103322,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_Office_3_Wall_West,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F2_Office_3,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    155.45341380123986,       !- Vertex 1 Xcoordinate
    10.954451150103322,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    155.45341380123986,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    155.45341380123986,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    155.45341380123986,       !- Vertex 4 Xcoordinate
    10.954451150103322,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_Office_4_Floor,        !- Name
    Floor,                    !- Surface Type
    DefaultFloor,             !- Construction Name
    F2_Office_4,              !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    1,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    168.40786495134319,       !- Vertex 1 Xcoordinate
    10.954451150103322,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    179.3623161014465,        !- Vertex 2 Xcoordinate
    10.954451150103322,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    179.3623161014465,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    168.40786495134319,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_Office_4_Roof,         !- Name
    Roof,                     !- Surface Type
    DefaultRoof,              !- Construction Name
    F2_Office_4,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    168.40786495134319,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    179.3623161014465,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    179.3623161014465,        !- Vertex 3 Xcoordinate
    10.954451150103322,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    168.40786495134319,       !- Vertex 4 Xcoordinate
    10.954451150103322,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_Office_4_Wall_South,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F2_Office_4,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    168.40786495134319,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    179.3623161014465,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    179.3623161014465,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    168.40786495134319,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_Office_4_Wall_East,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F2_Office_4,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    179.3623161014465,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    179.3623161014465,        !- Vertex 2 Xcoordinate
    10.954451150103322,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    179.3623161014465,        !- Vertex 3 Xcoordinate
    10.954451150103322,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    179.3623161014465,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_Office_4_Wall_North,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F2_Office_4,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    179.3623161014465,        !- Vertex 1 Xcoordinate
    10.954451150103322,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    168.40786495134319,       !- Vertex 2 Xcoordinate
    10.954451150103322,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    168.40786495134319,       !- Vertex 3 Xcoordinate
    10.954451150103322,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    179.3623161014465,        !- Vertex 4 Xcoordinate
    10.954451150103322,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_Office_4_Wall_West,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F2_Office_4,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    168.40786495134319,       !- Vertex 1 Xcoordinate
    10.954451150103322,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    168.40786495134319,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    168.40786495134319,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    168.40786495134319,       !- Vertex 4 Xcoordinate
    10.954451150103322,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_Office_5_Floor,        !- Name
    Floor,                    !- Surface Type
    DefaultFloor,             !- Construction Name
    F2_Office_5,              !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    1,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    181.3623161014465,        !- Vertex 1 Xcoordinate
    10.954451150103322,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    192.31676725154983,       !- Vertex 2 Xcoordinate
    10.954451150103322,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    192.31676725154983,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    181.3623161014465,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_Office_5_Roof,         !- Name
    Roof,                     !- Surface Type
    DefaultRoof,              !- Construction Name
    F2_Office_5,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    181.3623161014465,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    192.31676725154983,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    192.31676725154983,       !- Vertex 3 Xcoordinate
    10.954451150103322,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    181.3623161014465,        !- Vertex 4 Xcoordinate
    10.954451150103322,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_Office_5_Wall_South,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F2_Office_5,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    181.3623161014465,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    192.31676725154983,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    192.31676725154983,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    181.3623161014465,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_Office_5_Wall_East,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F2_Office_5,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    192.31676725154983,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    192.31676725154983,       !- Vertex 2 Xcoordinate
    10.954451150103322,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    192.31676725154983,       !- Vertex 3 Xcoordinate
    10.954451150103322,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    192.31676725154983,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_Office_5_Wall_North,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F2_Office_5,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    192.31676725154983,       !- Vertex 1 Xcoordinate
    10.954451150103322,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    181.3623161014465,        !- Vertex 2 Xcoordinate
    10.954451150103322,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    181.3623161014465,        !- Vertex 3 Xcoordinate
    10.954451150103322,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    192.31676725154983,       !- Vertex 4 Xcoordinate
    10.954451150103322,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_Office_5_Wall_West,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F2_Office_5,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    181.3623161014465,        !- Vertex 1 Xcoordinate
    10.954451150103322,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    181.3623161014465,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    181.3623161014465,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    181.3623161014465,        !- Vertex 4 Xcoordinate
    10.954451150103322,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_Office_6_Floor,        !- Name
    Floor,                    !- Surface Type
    DefaultFloor,             !- Construction Name
    F2_Office_6,              !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    1,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    194.31676725154983,       !- Vertex 1 Xcoordinate
    10.954451150103322,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    205.27121840165316,       !- Vertex 2 Xcoordinate
    10.954451150103322,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    205.27121840165316,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    194.31676725154983,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_Office_6_Roof,         !- Name
    Roof,                     !- Surface Type
    DefaultRoof,              !- Construction Name
    F2_Office_6,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    194.31676725154983,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    205.27121840165316,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    205.27121840165316,       !- Vertex 3 Xcoordinate
    10.954451150103322,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    194.31676725154983,       !- Vertex 4 Xcoordinate
    10.954451150103322,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_Office_6_Wall_South,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F2_Office_6,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    194.31676725154983,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    205.27121840165316,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    205.27121840165316,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    194.31676725154983,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_Office_6_Wall_East,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F2_Office_6,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    205.27121840165316,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    205.27121840165316,       !- Vertex 2 Xcoordinate
    10.954451150103322,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    205.27121840165316,       !- Vertex 3 Xcoordinate
    10.954451150103322,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    205.27121840165316,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_Office_6_Wall_North,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F2_Office_6,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    205.27121840165316,       !- Vertex 1 Xcoordinate
    10.954451150103322,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    194.31676725154983,       !- Vertex 2 Xcoordinate
    10.954451150103322,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    194.31676725154983,       !- Vertex 3 Xcoordinate
    10.954451150103322,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    205.27121840165316,       !- Vertex 4 Xcoordinate
    10.954451150103322,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_Office_6_Wall_West,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F2_Office_6,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    194.31676725154983,       !- Vertex 1 Xcoordinate
    10.954451150103322,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    194.31676725154983,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    194.31676725154983,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    194.31676725154983,       !- Vertex 4 Xcoordinate
    10.954451150103322,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_Conference_A_Floor,    !- Name
    Floor,                    !- Surface Type
    DefaultFloor,             !- Construction Name
    F2_Conference_A,          !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    1,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    246.66252583997982,       !- Vertex 1 Xcoordinate
    13.416407864998739,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    260.07893370497857,       !- Vertex 2 Xcoordinate
    13.416407864998739,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    260.07893370497857,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    246.66252583997982,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_Conference_A_Roof,     !- Name
    Roof,                     !- Surface Type
    DefaultRoof,              !- Construction Name
    F2_Conference_A,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    246.66252583997982,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    260.07893370497857,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    260.07893370497857,       !- Vertex 3 Xcoordinate
    13.416407864998739,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    246.66252583997982,       !- Vertex 4 Xcoordinate
    13.416407864998739,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_Conference_A_Wall_South,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F2_Conference_A,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    246.66252583997982,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    260.07893370497857,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    260.07893370497857,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    246.66252583997982,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_Conference_A_Wall_East,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F2_Conference_A,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    260.07893370497857,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    260.07893370497857,       !- Vertex 2 Xcoordinate
    13.416407864998739,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    260.07893370497857,       !- Vertex 3 Xcoordinate
    13.416407864998739,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    260.07893370497857,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_Conference_A_Wall_North,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F2_Conference_A,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    260.07893370497857,       !- Vertex 1 Xcoordinate
    13.416407864998739,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    246.66252583997982,       !- Vertex 2 Xcoordinate
    13.416407864998739,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    246.66252583997982,       !- Vertex 3 Xcoordinate
    13.416407864998739,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    260.07893370497857,       !- Vertex 4 Xcoordinate
    13.416407864998739,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_Conference_A_Wall_West,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F2_Conference_A,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    246.66252583997982,       !- Vertex 1 Xcoordinate
    13.416407864998739,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    246.66252583997982,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    246.66252583997982,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    246.66252583997982,       !- Vertex 4 Xcoordinate
    13.416407864998739,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_Conference_B_Floor,    !- Name
    Floor,                    !- Surface Type
    DefaultFloor,             !- Construction Name
    F2_Conference_B,          !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    1,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    235.14671262538695,       !- Vertex 1 Xcoordinate
    11.832159566199232,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    246.9788721915862,        !- Vertex 2 Xcoordinate
    11.832159566199232,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    246.9788721915862,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    235.14671262538695,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_Conference_B_Roof,     !- Name
    Roof,                     !- Surface Type
    DefaultRoof,              !- Construction Name
    F2_Conference_B,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    235.14671262538695,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    246.9788721915862,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    246.9788721915862,        !- Vertex 3 Xcoordinate
    11.832159566199232,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    235.14671262538695,       !- Vertex 4 Xcoordinate
    11.832159566199232,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_Conference_B_Wall_South,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F2_Conference_B,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    235.14671262538695,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    246.9788721915862,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    246.9788721915862,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    235.14671262538695,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_Conference_B_Wall_East,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F2_Conference_B,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    246.9788721915862,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    246.9788721915862,        !- Vertex 2 Xcoordinate
    11.832159566199232,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    246.9788721915862,        !- Vertex 3 Xcoordinate
    11.832159566199232,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    246.9788721915862,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_Conference_B_Wall_North,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F2_Conference_B,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    246.9788721915862,        !- Vertex 1 Xcoordinate
    11.832159566199232,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    235.14671262538695,       !- Vertex 2 Xcoordinate
    11.832159566199232,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    235.14671262538695,       !- Vertex 3 Xcoordinate
    11.832159566199232,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    246.9788721915862,        !- Vertex 4 Xcoordinate
    11.832159566199232,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_Conference_B_Wall_West,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F2_Conference_B,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    235.14671262538695,       !- Vertex 1 Xcoordinate
    11.832159566199232,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    235.14671262538695,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    235.14671262538695,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    235.14671262538695,       !- Vertex 4 Xcoordinate
    11.832159566199232,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_ResearchLab_Floor,     !- Name
    Floor,                    !- Surface Type
    DefaultFloor,             !- Construction Name
    F2_ResearchLab,           !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    1,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    263.68399153212334,       !- Vertex 1 Xcoordinate
    12.649110640673518,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    276.3331021727969,        !- Vertex 2 Xcoordinate
    12.649110640673518,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    276.3331021727969,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    263.68399153212334,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_ResearchLab_Roof,      !- Name
    Roof,                     !- Surface Type
    DefaultRoof,              !- Construction Name
    F2_ResearchLab,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    263.68399153212334,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    276.3331021727969,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    276.3331021727969,        !- Vertex 3 Xcoordinate
    12.649110640673518,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    263.68399153212334,       !- Vertex 4 Xcoordinate
    12.649110640673518,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_ResearchLab_Wall_South,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F2_ResearchLab,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    263.68399153212334,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    276.3331021727969,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    276.3331021727969,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    263.68399153212334,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_ResearchLab_Wall_East,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F2_ResearchLab,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    276.3331021727969,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    276.3331021727969,        !- Vertex 2 Xcoordinate
    12.649110640673518,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    276.3331021727969,        !- Vertex 3 Xcoordinate
    12.649110640673518,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    276.3331021727969,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_ResearchLab_Wall_North,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F2_ResearchLab,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    276.3331021727969,        !- Vertex 1 Xcoordinate
    12.649110640673518,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    263.68399153212334,       !- Vertex 2 Xcoordinate
    12.649110640673518,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    263.68399153212334,       !- Vertex 3 Xcoordinate
    12.649110640673518,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    276.3331021727969,        !- Vertex 4 Xcoordinate
    12.649110640673518,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_ResearchLab_Wall_West,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F2_ResearchLab,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    263.68399153212334,       !- Vertex 1 Xcoordinate
    12.649110640673518,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    263.68399153212334,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    263.68399153212334,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    263.68399153212334,       !- Vertex 4 Xcoordinate
    12.649110640673518,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_BreakRoom_Floor,       !- Name
    Floor,                    !- Surface Type
    DefaultFloor,             !- Construction Name
    F2_BreakRoom,             !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    1,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    228,                      !- Vertex 1 Xcoordinate
    10,                       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    238,                      !- Vertex 2 Xcoordinate
    10,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    238,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    228,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_BreakRoom_Roof,        !- Name
    Roof,                     !- Surface Type
    DefaultRoof,              !- Construction Name
    F2_BreakRoom,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    228,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    238,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    238,                      !- Vertex 3 Xcoordinate
    10,                       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    228,                      !- Vertex 4 Xcoordinate
    10,                       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_BreakRoom_Wall_South,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F2_BreakRoom,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    228,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    238,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    238,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    228,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_BreakRoom_Wall_East,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F2_BreakRoom,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    238,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    238,                      !- Vertex 2 Xcoordinate
    10,                       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    238,                      !- Vertex 3 Xcoordinate
    10,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    238,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_BreakRoom_Wall_North,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F2_BreakRoom,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    238,                      !- Vertex 1 Xcoordinate
    10,                       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    228,                      !- Vertex 2 Xcoordinate
    10,                       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    228,                      !- Vertex 3 Xcoordinate
    10,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    238,                      !- Vertex 4 Xcoordinate
    10,                       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_BreakRoom_Wall_West,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F2_BreakRoom,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    228,                      !- Vertex 1 Xcoordinate
    10,                       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    228,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    228,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    228,                      !- Vertex 4 Xcoordinate
    10,                       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F3_Office_1_Floor,        !- Name
    Floor,                    !- Surface Type
    DefaultFloor,             !- Construction Name
    F3_Office_1,              !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    1,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    259.0890230020664,        !- Vertex 1 Xcoordinate
    10.954451150103322,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    270.0434741521697,        !- Vertex 2 Xcoordinate
    10.954451150103322,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    270.0434741521697,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    259.0890230020664,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F3_Office_1_Roof,         !- Name
    Roof,                     !- Surface Type
    DefaultRoof,              !- Construction Name
    F3_Office_1,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    259.0890230020664,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    270.0434741521697,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    270.0434741521697,        !- Vertex 3 Xcoordinate
    10.954451150103322,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    259.0890230020664,        !- Vertex 4 Xcoordinate
    10.954451150103322,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F3_Office_1_Wall_South,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F3_Office_1,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    259.0890230020664,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    270.0434741521697,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    270.0434741521697,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    259.0890230020664,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F3_Office_1_Wall_East,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F3_Office_1,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    270.0434741521697,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    270.0434741521697,        !- Vertex 2 Xcoordinate
    10.954451150103322,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    270.0434741521697,        !- Vertex 3 Xcoordinate
    10.954451150103322,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    270.0434741521697,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F3_Office_1_Wall_North,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F3_Office_1,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    270.0434741521697,        !- Vertex 1 Xcoordinate
    10.954451150103322,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    259.0890230020664,        !- Vertex 2 Xcoordinate
    10.954451150103322,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    259.0890230020664,        !- Vertex 3 Xcoordinate
    10.954451150103322,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    270.0434741521697,        !- Vertex 4 Xcoordinate
    10.954451150103322,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F3_Office_1_Wall_West,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F3_Office_1,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    259.0890230020664,        !- Vertex 1 Xcoordinate
    10.954451150103322,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    259.0890230020664,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    259.0890230020664,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    259.0890230020664,        !- Vertex 4 Xcoordinate
    10.954451150103322,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F3_Office_2_Floor,        !- Name
    Floor,                    !- Surface Type
    DefaultFloor,             !- Construction Name
    F3_Office_2,              !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    1,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    272.0434741521698,        !- Vertex 1 Xcoordinate
    10.954451150103322,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    282.9979253022731,        !- Vertex 2 Xcoordinate
    10.954451150103322,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    282.9979253022731,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    272.0434741521698,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F3_Office_2_Roof,         !- Name
    Roof,                     !- Surface Type
    DefaultRoof,              !- Construction Name
    F3_Office_2,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    272.0434741521698,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    282.9979253022731,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    282.9979253022731,        !- Vertex 3 Xcoordinate
    10.954451150103322,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    272.0434741521698,        !- Vertex 4 Xcoordinate
    10.954451150103322,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F3_Office_2_Wall_South,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F3_Office_2,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    272.0434741521698,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    282.9979253022731,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    282.9979253022731,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    272.0434741521698,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F3_Office_2_Wall_East,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F3_Office_2,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    282.9979253022731,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    282.9979253022731,        !- Vertex 2 Xcoordinate
    10.954451150103322,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    282.9979253022731,        !- Vertex 3 Xcoordinate
    10.954451150103322,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    282.9979253022731,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F3_Office_2_Wall_North,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F3_Office_2,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    282.9979253022731,        !- Vertex 1 Xcoordinate
    10.954451150103322,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    272.0434741521698,        !- Vertex 2 Xcoordinate
    10.954451150103322,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    272.0434741521698,        !- Vertex 3 Xcoordinate
    10.954451150103322,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    282.9979253022731,        !- Vertex 4 Xcoordinate
    10.954451150103322,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F3_Office_2_Wall_West,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F3_Office_2,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    272.0434741521698,        !- Vertex 1 Xcoordinate
    10.954451150103322,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    272.0434741521698,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    272.0434741521698,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    272.0434741521698,        !- Vertex 4 Xcoordinate
    10.954451150103322,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F3_Office_3_Floor,        !- Name
    Floor,                    !- Surface Type
    DefaultFloor,             !- Construction Name
    F3_Office_3,              !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    1,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    284.9979253022731,        !- Vertex 1 Xcoordinate
    10.954451150103322,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    295.95237645237637,       !- Vertex 2 Xcoordinate
    10.954451150103322,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    295.95237645237637,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    284.9979253022731,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F3_Office_3_Roof,         !- Name
    Roof,                     !- Surface Type
    DefaultRoof,              !- Construction Name
    F3_Office_3,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    284.9979253022731,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    295.95237645237637,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    295.95237645237637,       !- Vertex 3 Xcoordinate
    10.954451150103322,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    284.9979253022731,        !- Vertex 4 Xcoordinate
    10.954451150103322,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F3_Office_3_Wall_South,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F3_Office_3,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    284.9979253022731,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    295.95237645237637,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    295.95237645237637,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    284.9979253022731,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F3_Office_3_Wall_East,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F3_Office_3,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    295.95237645237637,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    295.95237645237637,       !- Vertex 2 Xcoordinate
    10.954451150103322,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    295.95237645237637,       !- Vertex 3 Xcoordinate
    10.954451150103322,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    295.95237645237637,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F3_Office_3_Wall_North,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F3_Office_3,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    295.95237645237637,       !- Vertex 1 Xcoordinate
    10.954451150103322,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    284.9979253022731,        !- Vertex 2 Xcoordinate
    10.954451150103322,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    284.9979253022731,        !- Vertex 3 Xcoordinate
    10.954451150103322,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    295.95237645237637,       !- Vertex 4 Xcoordinate
    10.954451150103322,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F3_Office_3_Wall_West,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F3_Office_3,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    284.9979253022731,        !- Vertex 1 Xcoordinate
    10.954451150103322,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    284.9979253022731,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    284.9979253022731,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    284.9979253022731,        !- Vertex 4 Xcoordinate
    10.954451150103322,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F3_Office_4_Floor,        !- Name
    Floor,                    !- Surface Type
    DefaultFloor,             !- Construction Name
    F3_Office_4,              !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    1,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    297.9523764523764,        !- Vertex 1 Xcoordinate
    10.954451150103322,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    308.9068276024797,        !- Vertex 2 Xcoordinate
    10.954451150103322,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    308.9068276024797,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    297.9523764523764,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F3_Office_4_Roof,         !- Name
    Roof,                     !- Surface Type
    DefaultRoof,              !- Construction Name
    F3_Office_4,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    297.9523764523764,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    308.9068276024797,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    308.9068276024797,        !- Vertex 3 Xcoordinate
    10.954451150103322,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    297.9523764523764,        !- Vertex 4 Xcoordinate
    10.954451150103322,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F3_Office_4_Wall_South,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F3_Office_4,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    297.9523764523764,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    308.9068276024797,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    308.9068276024797,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    297.9523764523764,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F3_Office_4_Wall_East,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F3_Office_4,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    308.9068276024797,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    308.9068276024797,        !- Vertex 2 Xcoordinate
    10.954451150103322,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    308.9068276024797,        !- Vertex 3 Xcoordinate
    10.954451150103322,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    308.9068276024797,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F3_Office_4_Wall_North,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F3_Office_4,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    308.9068276024797,        !- Vertex 1 Xcoordinate
    10.954451150103322,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    297.9523764523764,        !- Vertex 2 Xcoordinate
    10.954451150103322,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    297.9523764523764,        !- Vertex 3 Xcoordinate
    10.954451150103322,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    308.9068276024797,        !- Vertex 4 Xcoordinate
    10.954451150103322,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F3_Office_4_Wall_West,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F3_Office_4,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    297.9523764523764,        !- Vertex 1 Xcoordinate
    10.954451150103322,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    297.9523764523764,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    297.9523764523764,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    297.9523764523764,        !- Vertex 4 Xcoordinate
    10.954451150103322,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F3_Office_5_Floor,        !- Name
    Floor,                    !- Surface Type
    DefaultFloor,             !- Construction Name
    F3_Office_5,              !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    1,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    310.9068276024797,        !- Vertex 1 Xcoordinate
    10.954451150103322,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    321.861278752583,         !- Vertex 2 Xcoordinate
    10.954451150103322,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    321.861278752583,         !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    310.9068276024797,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F3_Office_5_Roof,         !- Name
    Roof,                     !- Surface Type
    DefaultRoof,              !- Construction Name
    F3_Office_5,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    310.9068276024797,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    321.861278752583,         !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    321.861278752583,         !- Vertex 3 Xcoordinate
    10.954451150103322,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    310.9068276024797,        !- Vertex 4 Xcoordinate
    10.954451150103322,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F3_Office_5_Wall_South,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F3_Office_5,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    310.9068276024797,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    321.861278752583,         !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    321.861278752583,         !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    310.9068276024797,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F3_Office_5_Wall_East,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F3_Office_5,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    321.861278752583,         !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    321.861278752583,         !- Vertex 2 Xcoordinate
    10.954451150103322,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    321.861278752583,         !- Vertex 3 Xcoordinate
    10.954451150103322,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    321.861278752583,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F3_Office_5_Wall_North,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F3_Office_5,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    321.861278752583,         !- Vertex 1 Xcoordinate
    10.954451150103322,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    310.9068276024797,        !- Vertex 2 Xcoordinate
    10.954451150103322,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    310.9068276024797,        !- Vertex 3 Xcoordinate
    10.954451150103322,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    321.861278752583,         !- Vertex 4 Xcoordinate
    10.954451150103322,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F3_Office_5_Wall_West,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F3_Office_5,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    310.9068276024797,        !- Vertex 1 Xcoordinate
    10.954451150103322,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    310.9068276024797,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    310.9068276024797,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    310.9068276024797,        !- Vertex 4 Xcoordinate
    10.954451150103322,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F3_ExecutiveSuite_Floor,    !- Name
    Floor,                    !- Surface Type
    DefaultFloor,             !- Construction Name
    F3_ExecutiveSuite,        !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    1,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    403.5533905932738,        !- Vertex 1 Xcoordinate
    14.142135623730951,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    417.6955262170047,        !- Vertex 2 Xcoordinate
    14.142135623730951,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    417.6955262170047,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    403.5533905932738,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F3_ExecutiveSuite_Roof,    !- Name
    Roof,                     !- Surface Type
    DefaultRoof,              !- Construction Name
    F3_ExecutiveSuite,        !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    403.5533905932738,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    417.6955262170047,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    417.6955262170047,        !- Vertex 3 Xcoordinate
    14.142135623730951,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    403.5533905932738,        !- Vertex 4 Xcoordinate
    14.142135623730951,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F3_ExecutiveSuite_Wall_South,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F3_ExecutiveSuite,        !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    403.5533905932738,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    417.6955262170047,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    417.6955262170047,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    403.5533905932738,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F3_ExecutiveSuite_Wall_East,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F3_ExecutiveSuite,        !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    417.6955262170047,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    417.6955262170047,        !- Vertex 2 Xcoordinate
    14.142135623730951,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    417.6955262170047,        !- Vertex 3 Xcoordinate
    14.142135623730951,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    417.6955262170047,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F3_ExecutiveSuite_Wall_North,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F3_ExecutiveSuite,        !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    417.6955262170047,        !- Vertex 1 Xcoordinate
    14.142135623730951,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    403.5533905932738,        !- Vertex 2 Xcoordinate
    14.142135623730951,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    403.5533905932738,        !- Vertex 3 Xcoordinate
    14.142135623730951,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    417.6955262170047,        !- Vertex 4 Xcoordinate
    14.142135623730951,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F3_ExecutiveSuite_Wall_West,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F3_ExecutiveSuite,        !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    403.5533905932738,        !- Vertex 1 Xcoordinate
    14.142135623730951,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    403.5533905932738,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    403.5533905932738,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    403.5533905932738,        !- Vertex 4 Xcoordinate
    14.142135623730951,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F3_Conference_A_Floor,    !- Name
    Floor,                    !- Surface Type
    DefaultFloor,             !- Construction Name
    F3_Conference_A,          !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    1,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    370.43366656181314,       !- Vertex 1 Xcoordinate
    12.24744871391589,        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    382.68111527572904,       !- Vertex 2 Xcoordinate
    12.24744871391589,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    382.68111527572904,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    370.43366656181314,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F3_Conference_A_Roof,     !- Name
    Roof,                     !- Surface Type
    DefaultRoof,              !- Construction Name
    F3_Conference_A,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    370.43366656181314,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    382.68111527572904,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    382.68111527572904,       !- Vertex 3 Xcoordinate
    12.24744871391589,        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    370.43366656181314,       !- Vertex 4 Xcoordinate
    12.24744871391589,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F3_Conference_A_Wall_South,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F3_Conference_A,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    370.43366656181314,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    382.68111527572904,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    382.68111527572904,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    370.43366656181314,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F3_Conference_A_Wall_East,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F3_Conference_A,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    382.68111527572904,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    382.68111527572904,       !- Vertex 2 Xcoordinate
    12.24744871391589,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    382.68111527572904,       !- Vertex 3 Xcoordinate
    12.24744871391589,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    382.68111527572904,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F3_Conference_A_Wall_North,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F3_Conference_A,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    382.68111527572904,       !- Vertex 1 Xcoordinate
    12.24744871391589,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    370.43366656181314,       !- Vertex 2 Xcoordinate
    12.24744871391589,        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    370.43366656181314,       !- Vertex 3 Xcoordinate
    12.24744871391589,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    382.68111527572904,       !- Vertex 4 Xcoordinate
    12.24744871391589,        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F3_Conference_A_Wall_West,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F3_Conference_A,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    370.43366656181314,       !- Vertex 1 Xcoordinate
    12.24744871391589,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    370.43366656181314,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    370.43366656181314,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    370.43366656181314,       !- Vertex 4 Xcoordinate
    12.24744871391589,        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F3_Conference_B_Floor,    !- Name
    Floor,                    !- Surface Type
    DefaultFloor,             !- Construction Name
    F3_Conference_B,          !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    1,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    373.4683082873793,        !- Vertex 1 Xcoordinate
    11.832159566199232,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    385.3004678535785,        !- Vertex 2 Xcoordinate
    11.832159566199232,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    385.3004678535785,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    373.4683082873793,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F3_Conference_B_Roof,     !- Name
    Roof,                     !- Surface Type
    DefaultRoof,              !- Construction Name
    F3_Conference_B,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    373.4683082873793,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    385.3004678535785,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    385.3004678535785,        !- Vertex 3 Xcoordinate
    11.832159566199232,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    373.4683082873793,        !- Vertex 4 Xcoordinate
    11.832159566199232,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F3_Conference_B_Wall_South,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F3_Conference_B,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    373.4683082873793,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    385.3004678535785,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    385.3004678535785,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    373.4683082873793,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F3_Conference_B_Wall_East,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F3_Conference_B,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    385.3004678535785,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    385.3004678535785,        !- Vertex 2 Xcoordinate
    11.832159566199232,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    385.3004678535785,        !- Vertex 3 Xcoordinate
    11.832159566199232,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    385.3004678535785,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F3_Conference_B_Wall_North,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F3_Conference_B,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    385.3004678535785,        !- Vertex 1 Xcoordinate
    11.832159566199232,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    373.4683082873793,        !- Vertex 2 Xcoordinate
    11.832159566199232,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    373.4683082873793,        !- Vertex 3 Xcoordinate
    11.832159566199232,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    385.3004678535785,        !- Vertex 4 Xcoordinate
    11.832159566199232,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F3_Conference_B_Wall_West,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F3_Conference_B,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    373.4683082873793,        !- Vertex 1 Xcoordinate
    11.832159566199232,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    373.4683082873793,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    373.4683082873793,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    373.4683082873793,        !- Vertex 4 Xcoordinate
    11.832159566199232,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F3_BreakRoom_Floor,       !- Name
    Floor,                    !- Surface Type
    DefaultFloor,             !- Construction Name
    F3_BreakRoom,             !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    1,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    336,                      !- Vertex 1 Xcoordinate
    10,                       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    346,                      !- Vertex 2 Xcoordinate
    10,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    346,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    336,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F3_BreakRoom_Roof,        !- Name
    Roof,                     !- Surface Type
    DefaultRoof,              !- Construction Name
    F3_BreakRoom,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    336,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    346,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    346,                      !- Vertex 3 Xcoordinate
    10,                       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    336,                      !- Vertex 4 Xcoordinate
    10,                       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F3_BreakRoom_Wall_South,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F3_BreakRoom,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    336,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    346,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    346,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    336,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F3_BreakRoom_Wall_East,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F3_BreakRoom,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    346,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    346,                      !- Vertex 2 Xcoordinate
    10,                       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    346,                      !- Vertex 3 Xcoordinate
    10,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    346,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F3_BreakRoom_Wall_North,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F3_BreakRoom,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    346,                      !- Vertex 1 Xcoordinate
    10,                       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    336,                      !- Vertex 2 Xcoordinate
    10,                       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    336,                      !- Vertex 3 Xcoordinate
    10,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    346,                      !- Vertex 4 Xcoordinate
    10,                       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F3_BreakRoom_Wall_West,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F3_BreakRoom,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    336,                      !- Vertex 1 Xcoordinate
    10,                       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    336,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    336,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    336,                      !- Vertex 4 Xcoordinate
    10,                       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F3_RooftopLounge_Floor,    !- Name
    Floor,                    !- Surface Type
    DefaultFloor,             !- Construction Name
    F3_RooftopLounge,         !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    1,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    424.824208579532,         !- Vertex 1 Xcoordinate
    12.649110640673518,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    437.47331922020555,       !- Vertex 2 Xcoordinate
    12.649110640673518,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    437.47331922020555,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    424.824208579532,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F3_RooftopLounge_Roof,    !- Name
    Roof,                     !- Surface Type
    DefaultRoof,              !- Construction Name
    F3_RooftopLounge,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    424.824208579532,         !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    437.47331922020555,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    437.47331922020555,       !- Vertex 3 Xcoordinate
    12.649110640673518,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    424.824208579532,         !- Vertex 4 Xcoordinate
    12.649110640673518,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F3_RooftopLounge_Wall_South,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F3_RooftopLounge,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    424.824208579532,         !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    437.47331922020555,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    437.47331922020555,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    424.824208579532,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F3_RooftopLounge_Wall_East,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F3_RooftopLounge,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    437.47331922020555,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    437.47331922020555,       !- Vertex 2 Xcoordinate
    12.649110640673518,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    437.47331922020555,       !- Vertex 3 Xcoordinate
    12.649110640673518,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    437.47331922020555,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F3_RooftopLounge_Wall_North,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F3_RooftopLounge,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    437.47331922020555,       !- Vertex 1 Xcoordinate
    12.649110640673518,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    424.824208579532,         !- Vertex 2 Xcoordinate
    12.649110640673518,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    424.824208579532,         !- Vertex 3 Xcoordinate
    12.649110640673518,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    437.47331922020555,       !- Vertex 4 Xcoordinate
    12.649110640673518,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F3_RooftopLounge_Wall_West,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    F3_RooftopLounge,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    424.824208579532,         !- Vertex 1 Xcoordinate
    12.649110640673518,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    424.824208579532,         !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    424.824208579532,         !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    424.824208579532,         !- Vertex 4 Xcoordinate
    12.649110640673518,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

People,
    F1_Reception_People,      !- Name
    F1_Reception,             !- Zone or ZoneList or Space or SpaceList Name
    Office_Occupancy,         !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    8,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Office_Activity;          !- Activity Level Schedule Name

People,
    F1_Lobby_People,          !- Name
    F1_Lobby,                 !- Zone or ZoneList or Space or SpaceList Name
    Office_Occupancy,         !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    15,                       !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Office_Activity;          !- Activity Level Schedule Name

People,
    F1_Office_1_People,       !- Name
    F1_Office_1,              !- Zone or ZoneList or Space or SpaceList Name
    Office_Occupancy,         !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    5,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Office_Activity;          !- Activity Level Schedule Name

People,
    F1_Office_2_People,       !- Name
    F1_Office_2,              !- Zone or ZoneList or Space or SpaceList Name
    Office_Occupancy,         !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    5,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Office_Activity;          !- Activity Level Schedule Name

People,
    F1_Office_3_People,       !- Name
    F1_Office_3,              !- Zone or ZoneList or Space or SpaceList Name
    Office_Occupancy,         !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    5,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Office_Activity;          !- Activity Level Schedule Name

People,
    F1_Office_4_People,       !- Name
    F1_Office_4,              !- Zone or ZoneList or Space or SpaceList Name
    Office_Occupancy,         !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    5,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Office_Activity;          !- Activity Level Schedule Name

People,
    F1_Office_5_People,       !- Name
    F1_Office_5,              !- Zone or ZoneList or Space or SpaceList Name
    Office_Occupancy,         !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    5,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Office_Activity;          !- Activity Level Schedule Name

People,
    F1_Conference_A_People,    !- Name
    F1_Conference_A,          !- Zone or ZoneList or Space or SpaceList Name
    Office_Occupancy,         !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    20,                       !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Office_Activity;          !- Activity Level Schedule Name

People,
    F1_Conference_B_People,    !- Name
    F1_Conference_B,          !- Zone or ZoneList or Space or SpaceList Name
    Office_Occupancy,         !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    15,                       !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Office_Activity;          !- Activity Level Schedule Name

People,
    F1_ServerRoom_People,     !- Name
    F1_ServerRoom,            !- Zone or ZoneList or Space or SpaceList Name
    Office_Occupancy,         !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Office_Activity;          !- Activity Level Schedule Name

People,
    F2_Office_1_People,       !- Name
    F2_Office_1,              !- Zone or ZoneList or Space or SpaceList Name
    Office_Occupancy,         !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    5,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Office_Activity;          !- Activity Level Schedule Name

People,
    F2_Office_2_People,       !- Name
    F2_Office_2,              !- Zone or ZoneList or Space or SpaceList Name
    Office_Occupancy,         !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    5,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Office_Activity;          !- Activity Level Schedule Name

People,
    F2_Office_3_People,       !- Name
    F2_Office_3,              !- Zone or ZoneList or Space or SpaceList Name
    Office_Occupancy,         !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    5,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Office_Activity;          !- Activity Level Schedule Name

People,
    F2_Office_4_People,       !- Name
    F2_Office_4,              !- Zone or ZoneList or Space or SpaceList Name
    Office_Occupancy,         !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    5,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Office_Activity;          !- Activity Level Schedule Name

People,
    F2_Office_5_People,       !- Name
    F2_Office_5,              !- Zone or ZoneList or Space or SpaceList Name
    Office_Occupancy,         !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    5,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Office_Activity;          !- Activity Level Schedule Name

People,
    F2_Office_6_People,       !- Name
    F2_Office_6,              !- Zone or ZoneList or Space or SpaceList Name
    Office_Occupancy,         !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    5,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Office_Activity;          !- Activity Level Schedule Name

People,
    F2_Conference_A_People,    !- Name
    F2_Conference_A,          !- Zone or ZoneList or Space or SpaceList Name
    Office_Occupancy,         !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    20,                       !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Office_Activity;          !- Activity Level Schedule Name

People,
    F2_Conference_B_People,    !- Name
    F2_Conference_B,          !- Zone or ZoneList or Space or SpaceList Name
    Office_Occupancy,         !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    15,                       !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Office_Activity;          !- Activity Level Schedule Name

People,
    F2_ResearchLab_People,    !- Name
    F2_ResearchLab,           !- Zone or ZoneList or Space or SpaceList Name
    Office_Occupancy,         !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    8,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Office_Activity;          !- Activity Level Schedule Name

People,
    F2_BreakRoom_People,      !- Name
    F2_BreakRoom,             !- Zone or ZoneList or Space or SpaceList Name
    Office_Occupancy,         !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    10,                       !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Office_Activity;          !- Activity Level Schedule Name

People,
    F3_Office_1_People,       !- Name
    F3_Office_1,              !- Zone or ZoneList or Space or SpaceList Name
    Office_Occupancy,         !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    5,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Office_Activity;          !- Activity Level Schedule Name

People,
    F3_Office_2_People,       !- Name
    F3_Office_2,              !- Zone or ZoneList or Space or SpaceList Name
    Office_Occupancy,         !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    5,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Office_Activity;          !- Activity Level Schedule Name

People,
    F3_Office_3_People,       !- Name
    F3_Office_3,              !- Zone or ZoneList or Space or SpaceList Name
    Office_Occupancy,         !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    5,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Office_Activity;          !- Activity Level Schedule Name

People,
    F3_Office_4_People,       !- Name
    F3_Office_4,              !- Zone or ZoneList or Space or SpaceList Name
    Office_Occupancy,         !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    5,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Office_Activity;          !- Activity Level Schedule Name

People,
    F3_Office_5_People,       !- Name
    F3_Office_5,              !- Zone or ZoneList or Space or SpaceList Name
    Office_Occupancy,         !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    5,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Office_Activity;          !- Activity Level Schedule Name

People,
    F3_ExecutiveSuite_People,    !- Name
    F3_ExecutiveSuite,        !- Zone or ZoneList or Space or SpaceList Name
    Office_Occupancy,         !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    6,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Office_Activity;          !- Activity Level Schedule Name

People,
    F3_Conference_A_People,    !- Name
    F3_Conference_A,          !- Zone or ZoneList or Space or SpaceList Name
    Office_Occupancy,         !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    18,                       !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Office_Activity;          !- Activity Level Schedule Name

People,
    F3_Conference_B_People,    !- Name
    F3_Conference_B,          !- Zone or ZoneList or Space or SpaceList Name
    Office_Occupancy,         !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    15,                       !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Office_Activity;          !- Activity Level Schedule Name

People,
    F3_BreakRoom_People,      !- Name
    F3_BreakRoom,             !- Zone or ZoneList or Space or SpaceList Name
    Office_Occupancy,         !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    10,                       !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Office_Activity;          !- Activity Level Schedule Name

People,
    F3_RooftopLounge_People,    !- Name
    F3_RooftopLounge,         !- Zone or ZoneList or Space or SpaceList Name
    Office_Occupancy,         !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    12,                       !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Office_Activity;          !- Activity Level Schedule Name

Lights,
    F1_Reception_Lights,      !- Name
    F1_Reception,             !- Zone or ZoneList or Space or SpaceList Name
    Office_Lighting,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    15,                       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.4,                      !- Fraction Radiant
    0.2;                      !- Fraction Visible

Lights,
    F1_Lobby_Lights,          !- Name
    F1_Lobby,                 !- Zone or ZoneList or Space or SpaceList Name
    Office_Lighting,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    16,                       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.4,                      !- Fraction Radiant
    0.2;                      !- Fraction Visible

Lights,
    F1_Office_1_Lights,       !- Name
    F1_Office_1,              !- Zone or ZoneList or Space or SpaceList Name
    Office_Lighting,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.76,                    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.4,                      !- Fraction Radiant
    0.2;                      !- Fraction Visible

Lights,
    F1_Office_2_Lights,       !- Name
    F1_Office_2,              !- Zone or ZoneList or Space or SpaceList Name
    Office_Lighting,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.76,                    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.4,                      !- Fraction Radiant
    0.2;                      !- Fraction Visible

Lights,
    F1_Office_3_Lights,       !- Name
    F1_Office_3,              !- Zone or ZoneList or Space or SpaceList Name
    Office_Lighting,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.76,                    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.4,                      !- Fraction Radiant
    0.2;                      !- Fraction Visible

Lights,
    F1_Office_4_Lights,       !- Name
    F1_Office_4,              !- Zone or ZoneList or Space or SpaceList Name
    Office_Lighting,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.76,                    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.4,                      !- Fraction Radiant
    0.2;                      !- Fraction Visible

Lights,
    F1_Office_5_Lights,       !- Name
    F1_Office_5,              !- Zone or ZoneList or Space or SpaceList Name
    Office_Lighting,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.76,                    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.4,                      !- Fraction Radiant
    0.2;                      !- Fraction Visible

Lights,
    F1_Conference_A_Lights,    !- Name
    F1_Conference_A,          !- Zone or ZoneList or Space or SpaceList Name
    Office_Lighting,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    12,                       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.4,                      !- Fraction Radiant
    0.2;                      !- Fraction Visible

Lights,
    F1_Conference_B_Lights,    !- Name
    F1_Conference_B,          !- Zone or ZoneList or Space or SpaceList Name
    Office_Lighting,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    12,                       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.4,                      !- Fraction Radiant
    0.2;                      !- Fraction Visible

Lights,
    F1_ServerRoom_Lights,     !- Name
    F1_ServerRoom,            !- Zone or ZoneList or Space or SpaceList Name
    Office_Lighting,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    8,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.4,                      !- Fraction Radiant
    0.2;                      !- Fraction Visible

Lights,
    F2_Office_1_Lights,       !- Name
    F2_Office_1,              !- Zone or ZoneList or Space or SpaceList Name
    Office_Lighting,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.76,                    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.4,                      !- Fraction Radiant
    0.2;                      !- Fraction Visible

Lights,
    F2_Office_2_Lights,       !- Name
    F2_Office_2,              !- Zone or ZoneList or Space or SpaceList Name
    Office_Lighting,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.76,                    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.4,                      !- Fraction Radiant
    0.2;                      !- Fraction Visible

Lights,
    F2_Office_3_Lights,       !- Name
    F2_Office_3,              !- Zone or ZoneList or Space or SpaceList Name
    Office_Lighting,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.76,                    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.4,                      !- Fraction Radiant
    0.2;                      !- Fraction Visible

Lights,
    F2_Office_4_Lights,       !- Name
    F2_Office_4,              !- Zone or ZoneList or Space or SpaceList Name
    Office_Lighting,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.76,                    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.4,                      !- Fraction Radiant
    0.2;                      !- Fraction Visible

Lights,
    F2_Office_5_Lights,       !- Name
    F2_Office_5,              !- Zone or ZoneList or Space or SpaceList Name
    Office_Lighting,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.76,                    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.4,                      !- Fraction Radiant
    0.2;                      !- Fraction Visible

Lights,
    F2_Office_6_Lights,       !- Name
    F2_Office_6,              !- Zone or ZoneList or Space or SpaceList Name
    Office_Lighting,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.76,                    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.4,                      !- Fraction Radiant
    0.2;                      !- Fraction Visible

Lights,
    F2_Conference_A_Lights,    !- Name
    F2_Conference_A,          !- Zone or ZoneList or Space or SpaceList Name
    Office_Lighting,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    12,                       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.4,                      !- Fraction Radiant
    0.2;                      !- Fraction Visible

Lights,
    F2_Conference_B_Lights,    !- Name
    F2_Conference_B,          !- Zone or ZoneList or Space or SpaceList Name
    Office_Lighting,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    12,                       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.4,                      !- Fraction Radiant
    0.2;                      !- Fraction Visible

Lights,
    F2_ResearchLab_Lights,    !- Name
    F2_ResearchLab,           !- Zone or ZoneList or Space or SpaceList Name
    Office_Lighting,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    14,                       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.4,                      !- Fraction Radiant
    0.2;                      !- Fraction Visible

Lights,
    F2_BreakRoom_Lights,      !- Name
    F2_BreakRoom,             !- Zone or ZoneList or Space or SpaceList Name
    Office_Lighting,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10,                       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.4,                      !- Fraction Radiant
    0.2;                      !- Fraction Visible

Lights,
    F3_Office_1_Lights,       !- Name
    F3_Office_1,              !- Zone or ZoneList or Space or SpaceList Name
    Office_Lighting,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.76,                    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.4,                      !- Fraction Radiant
    0.2;                      !- Fraction Visible

Lights,
    F3_Office_2_Lights,       !- Name
    F3_Office_2,              !- Zone or ZoneList or Space or SpaceList Name
    Office_Lighting,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.76,                    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.4,                      !- Fraction Radiant
    0.2;                      !- Fraction Visible

Lights,
    F3_Office_3_Lights,       !- Name
    F3_Office_3,              !- Zone or ZoneList or Space or SpaceList Name
    Office_Lighting,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.76,                    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.4,                      !- Fraction Radiant
    0.2;                      !- Fraction Visible

Lights,
    F3_Office_4_Lights,       !- Name
    F3_Office_4,              !- Zone or ZoneList or Space or SpaceList Name
    Office_Lighting,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.76,                    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.4,                      !- Fraction Radiant
    0.2;                      !- Fraction Visible

Lights,
    F3_Office_5_Lights,       !- Name
    F3_Office_5,              !- Zone or ZoneList or Space or SpaceList Name
    Office_Lighting,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.76,                    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.4,                      !- Fraction Radiant
    0.2;                      !- Fraction Visible

Lights,
    F3_ExecutiveSuite_Lights,    !- Name
    F3_ExecutiveSuite,        !- Zone or ZoneList or Space or SpaceList Name
    Office_Lighting,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    12,                       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.4,                      !- Fraction Radiant
    0.2;                      !- Fraction Visible

Lights,
    F3_Conference_A_Lights,    !- Name
    F3_Conference_A,          !- Zone or ZoneList or Space or SpaceList Name
    Office_Lighting,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    12,                       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.4,                      !- Fraction Radiant
    0.2;                      !- Fraction Visible

Lights,
    F3_Conference_B_Lights,    !- Name
    F3_Conference_B,          !- Zone or ZoneList or Space or SpaceList Name
    Office_Lighting,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    12,                       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.4,                      !- Fraction Radiant
    0.2;                      !- Fraction Visible

Lights,
    F3_BreakRoom_Lights,      !- Name
    F3_BreakRoom,             !- Zone or ZoneList or Space or SpaceList Name
    Office_Lighting,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10,                       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.4,                      !- Fraction Radiant
    0.2;                      !- Fraction Visible

Lights,
    F3_RooftopLounge_Lights,    !- Name
    F3_RooftopLounge,         !- Zone or ZoneList or Space or SpaceList Name
    Office_Lighting,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    12,                       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.4,                      !- Fraction Radiant
    0.2;                      !- Fraction Visible

ElectricEquipment,
    F1_Reception_Equip,       !- Name
    F1_Reception,             !- Zone or ZoneList or Space or SpaceList Name
    Office_Equipment,         !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    8,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    F1_Lobby_Equip,           !- Name
    F1_Lobby,                 !- Zone or ZoneList or Space or SpaceList Name
    Office_Equipment,         !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    F1_Office_1_Equip,        !- Name
    F1_Office_1,              !- Zone or ZoneList or Space or SpaceList Name
    Office_Equipment,         !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.76,                    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    F1_Office_2_Equip,        !- Name
    F1_Office_2,              !- Zone or ZoneList or Space or SpaceList Name
    Office_Equipment,         !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.76,                    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    F1_Office_3_Equip,        !- Name
    F1_Office_3,              !- Zone or ZoneList or Space or SpaceList Name
    Office_Equipment,         !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.76,                    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    F1_Office_4_Equip,        !- Name
    F1_Office_4,              !- Zone or ZoneList or Space or SpaceList Name
    Office_Equipment,         !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.76,                    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    F1_Office_5_Equip,        !- Name
    F1_Office_5,              !- Zone or ZoneList or Space or SpaceList Name
    Office_Equipment,         !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.76,                    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    F1_Conference_A_Equip,    !- Name
    F1_Conference_A,          !- Zone or ZoneList or Space or SpaceList Name
    Office_Equipment,         !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    8,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    F1_Conference_B_Equip,    !- Name
    F1_Conference_B,          !- Zone or ZoneList or Space or SpaceList Name
    Office_Equipment,         !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    8,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    F1_ServerRoom_Equip,      !- Name
    F1_ServerRoom,            !- Zone or ZoneList or Space or SpaceList Name
    Always On,                !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    200,                      !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.3,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    F2_Office_1_Equip,        !- Name
    F2_Office_1,              !- Zone or ZoneList or Space or SpaceList Name
    Office_Equipment,         !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.76,                    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    F2_Office_2_Equip,        !- Name
    F2_Office_2,              !- Zone or ZoneList or Space or SpaceList Name
    Office_Equipment,         !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.76,                    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    F2_Office_3_Equip,        !- Name
    F2_Office_3,              !- Zone or ZoneList or Space or SpaceList Name
    Office_Equipment,         !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.76,                    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    F2_Office_4_Equip,        !- Name
    F2_Office_4,              !- Zone or ZoneList or Space or SpaceList Name
    Office_Equipment,         !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.76,                    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    F2_Office_5_Equip,        !- Name
    F2_Office_5,              !- Zone or ZoneList or Space or SpaceList Name
    Office_Equipment,         !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.76,                    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    F2_Office_6_Equip,        !- Name
    F2_Office_6,              !- Zone or ZoneList or Space or SpaceList Name
    Office_Equipment,         !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.76,                    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    F2_Conference_A_Equip,    !- Name
    F2_Conference_A,          !- Zone or ZoneList or Space or SpaceList Name
    Office_Equipment,         !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    8,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    F2_Conference_B_Equip,    !- Name
    F2_Conference_B,          !- Zone or ZoneList or Space or SpaceList Name
    Office_Equipment,         !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    8,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    F2_ResearchLab_Equip,     !- Name
    F2_ResearchLab,           !- Zone or ZoneList or Space or SpaceList Name
    Office_Equipment,         !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    25,                       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    F2_BreakRoom_Equip,       !- Name
    F2_BreakRoom,             !- Zone or ZoneList or Space or SpaceList Name
    Office_Equipment,         !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    15,                       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    F3_Office_1_Equip,        !- Name
    F3_Office_1,              !- Zone or ZoneList or Space or SpaceList Name
    Office_Equipment,         !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.76,                    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    F3_Office_2_Equip,        !- Name
    F3_Office_2,              !- Zone or ZoneList or Space or SpaceList Name
    Office_Equipment,         !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.76,                    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    F3_Office_3_Equip,        !- Name
    F3_Office_3,              !- Zone or ZoneList or Space or SpaceList Name
    Office_Equipment,         !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.76,                    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    F3_Office_4_Equip,        !- Name
    F3_Office_4,              !- Zone or ZoneList or Space or SpaceList Name
    Office_Equipment,         !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.76,                    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    F3_Office_5_Equip,        !- Name
    F3_Office_5,              !- Zone or ZoneList or Space or SpaceList Name
    Office_Equipment,         !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.76,                    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    F3_ExecutiveSuite_Equip,    !- Name
    F3_ExecutiveSuite,        !- Zone or ZoneList or Space or SpaceList Name
    Office_Equipment,         !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    12,                       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    F3_Conference_A_Equip,    !- Name
    F3_Conference_A,          !- Zone or ZoneList or Space or SpaceList Name
    Office_Equipment,         !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    8,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    F3_Conference_B_Equip,    !- Name
    F3_Conference_B,          !- Zone or ZoneList or Space or SpaceList Name
    Office_Equipment,         !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    8,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    F3_BreakRoom_Equip,       !- Name
    F3_BreakRoom,             !- Zone or ZoneList or Space or SpaceList Name
    Office_Equipment,         !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    15,                       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    F3_RooftopLounge_Equip,    !- Name
    F3_RooftopLounge,         !- Zone or ZoneList or Space or SpaceList Name
    Office_Equipment,         !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    8,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

Output:VariableDictionary,
    IDF;                      !- Key Field

Output:Table:SummaryReports,
    AllSummary;               !- Report 1 Name

OutputControl:Table:Style,
    HTML;                     !- Column Separator