!- Linux Line endings 

Version,
    25.2;                     !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    Yes,                      !- Do Plant Sizing Calculation
    Yes,                      !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    No,                       !- Do HVAC Sizing Simulation for Sizing Periods
    1;                        !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    Large Office 20 Zone,     !- Name
    0,                        !- North Axis
    City,                     !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.4,                      !- Temperature Convergence Tolerance Value
    FullInteriorAndExterior,    !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    6;                        !- Minimum Number of Warmup Days

Timestep,
    6;                        !- Number of Timesteps per Hour

SITE:LOCATION,
    Chicago_IL_USA,           !- Name
    41.88,                    !- Latitude
    -87.63,                   !- Longitude
    -6,                       !- Time Zone
    190,                      !- Elevation
    No;                       !- Keep Site Location Information

SIZINGPERIOD:DESIGNDAY,
    Chicago_Winter_Design_Day,    !- Name
    1,                        !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    -17.3,                    !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    -17.3,                    !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    99063,                    !- Barometric Pressure
    4.9,                      !- Wind Speed
    270,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    0,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0,                        !- Sky Clearness
    ,                         !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;    !- Begin Environment Reset Mode

SIZINGPERIOD:DESIGNDAY,
    Chicago_Summer_Design_Day,    !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    33.3,                     !- Maximum DryBulb Temperature
    10.7,                     !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    23.8,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    99063,                    !- Barometric Pressure
    5.3,                      !- Wind Speed
    230,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    0,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0,                        !- Sky Clearness
    ,                         !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;    !- Begin Environment Reset Mode

RunPeriod,
    Annual Run,               !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    Sunday,                   !- Day of Week for Start Day
    Yes,                      !- Use Weather File Holidays and Special Days
    Yes,                      !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

ScheduleTypeLimits,
    Fraction,                 !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    Any Number;               !- Name

ScheduleTypeLimits,
    On/Off,                   !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Discrete;                 !- Numeric Type

Schedule:Compact,
    Office_Occupancy,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 07:00,             !- Field 5
    0.1,                      !- Field 6
    Until: 08:00,             !- Field 7
    0.5,                      !- Field 8
    Until: 12:00,             !- Field 9
    1.0,                      !- Field 10
    Until: 13:00,             !- Field 11
    0.5,                      !- Field 12
    Until: 17:00,             !- Field 13
    1.0,                      !- Field 14
    Until: 18:00,             !- Field 15
    0.5,                      !- Field 16
    Until: 24:00,             !- Field 17
    0.0,                      !- Field 18
    For: Saturday,            !- Field 19
    Until: 06:00,             !- Field 20
    0.0,                      !- Field 21
    Until: 12:00,             !- Field 22
    0.25,                     !- Field 23
    Until: 24:00,             !- Field 24
    0.0,                      !- Field 25
    For: AllOtherDays,        !- Field 26
    Until: 24:00,             !- Field 27
    0.0;                      !- Field 28

Schedule:Compact,
    Office_Lighting,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 06:00,             !- Field 3
    0.05,                     !- Field 4
    Until: 07:00,             !- Field 5
    0.2,                      !- Field 6
    Until: 17:00,             !- Field 7
    0.9,                      !- Field 8
    Until: 18:00,             !- Field 9
    0.5,                      !- Field 10
    Until: 24:00,             !- Field 11
    0.05,                     !- Field 12
    For: Saturday,            !- Field 13
    Until: 06:00,             !- Field 14
    0.05,                     !- Field 15
    Until: 12:00,             !- Field 16
    0.5,                      !- Field 17
    Until: 24:00,             !- Field 18
    0.05,                     !- Field 19
    For: AllOtherDays,        !- Field 20
    Until: 24:00,             !- Field 21
    0.05;                     !- Field 22

Schedule:Compact,
    Office_Equipment,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 06:00,             !- Field 3
    0.1,                      !- Field 4
    Until: 07:00,             !- Field 5
    0.3,                      !- Field 6
    Until: 17:00,             !- Field 7
    0.9,                      !- Field 8
    Until: 18:00,             !- Field 9
    0.5,                      !- Field 10
    Until: 24:00,             !- Field 11
    0.1,                      !- Field 12
    For: Saturday,            !- Field 13
    Until: 06:00,             !- Field 14
    0.1,                      !- Field 15
    Until: 12:00,             !- Field 16
    0.5,                      !- Field 17
    Until: 24:00,             !- Field 18
    0.1,                      !- Field 19
    For: AllOtherDays,        !- Field 20
    Until: 24:00,             !- Field 21
    0.1;                      !- Field 22

Schedule:Compact,
    Office_Activity,          !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    120;                      !- Field 4

Schedule:Compact,
    Always On,                !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

MATERIAL,
    DefaultWallMaterial,      !- Name
    MediumRough,              !- Roughness
    0.2,                      !- Thickness
    0.9,                      !- Conductivity
    1800,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    DefaultRoofMaterial,      !- Name
    MediumRough,              !- Roughness
    0.15,                     !- Thickness
    0.8,                      !- Conductivity
    1600,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    DefaultFloorMaterial,     !- Name
    MediumRough,              !- Roughness
    0.25,                     !- Thickness
    1.5,                      !- Conductivity
    2400,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

CONSTRUCTION,
    DefaultWall,              !- Name
    DefaultWallMaterial;      !- Outside Layer

CONSTRUCTION,
    DefaultRoof,              !- Name
    DefaultRoofMaterial;      !- Outside Layer

CONSTRUCTION,
    DefaultFloor,             !- Name
    DefaultFloorMaterial;     !- Outside Layer

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    Counterclockwise,         !- Vertex Entry Direction
    Relative;                 !- Coordinate System

Zone,
    Floor1_Office_1,          !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    3,                        !- Ceiling Height
    360,                      !- Volume
    120;                      !- Floor Area

Zone,
    Floor1_Office_2,          !- Name
    0,                        !- Direction of Relative North
    12,                       !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    3,                        !- Ceiling Height
    360,                      !- Volume
    120;                      !- Floor Area

Zone,
    Floor1_Office_3,          !- Name
    0,                        !- Direction of Relative North
    24,                       !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    3,                        !- Ceiling Height
    360,                      !- Volume
    120;                      !- Floor Area

Zone,
    Floor1_Office_4,          !- Name
    0,                        !- Direction of Relative North
    36,                       !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    3,                        !- Ceiling Height
    360,                      !- Volume
    120;                      !- Floor Area

Zone,
    Floor1_Office_5,          !- Name
    0,                        !- Direction of Relative North
    48,                       !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    3,                        !- Ceiling Height
    360,                      !- Volume
    120;                      !- Floor Area

Zone,
    Floor1_Office_6,          !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    12,                       !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    3,                        !- Ceiling Height
    360,                      !- Volume
    120;                      !- Floor Area

Zone,
    Floor1_Office_7,          !- Name
    0,                        !- Direction of Relative North
    12,                       !- X Origin
    12,                       !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    3,                        !- Ceiling Height
    360,                      !- Volume
    120;                      !- Floor Area

Zone,
    Floor1_Conference,        !- Name
    0,                        !- Direction of Relative North
    24,                       !- X Origin
    12,                       !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    3,                        !- Ceiling Height
    540.0000000000001,        !- Volume
    180.00000000000003;       !- Floor Area

Zone,
    Floor1_Lobby,             !- Name
    0,                        !- Direction of Relative North
    36,                       !- X Origin
    12,                       !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    3,                        !- Ceiling Height
    720.0000000000001,        !- Volume
    240.00000000000003;       !- Floor Area

Zone,
    Floor1_Core,              !- Name
    0,                        !- Direction of Relative North
    24,                       !- X Origin
    6,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    3,                        !- Ceiling Height
    480.0000000000001,        !- Volume
    160.00000000000003;       !- Floor Area

Zone,
    Floor2_Office_1,          !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    3,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    3,                        !- Ceiling Height
    360,                      !- Volume
    120;                      !- Floor Area

Zone,
    Floor2_Office_2,          !- Name
    0,                        !- Direction of Relative North
    12,                       !- X Origin
    0,                        !- Y Origin
    3,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    3,                        !- Ceiling Height
    360,                      !- Volume
    120;                      !- Floor Area

Zone,
    Floor2_Office_3,          !- Name
    0,                        !- Direction of Relative North
    24,                       !- X Origin
    0,                        !- Y Origin
    3,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    3,                        !- Ceiling Height
    360,                      !- Volume
    120;                      !- Floor Area

Zone,
    Floor2_Office_4,          !- Name
    0,                        !- Direction of Relative North
    36,                       !- X Origin
    0,                        !- Y Origin
    3,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    3,                        !- Ceiling Height
    360,                      !- Volume
    120;                      !- Floor Area

Zone,
    Floor2_Office_5,          !- Name
    0,                        !- Direction of Relative North
    48,                       !- X Origin
    0,                        !- Y Origin
    3,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    3,                        !- Ceiling Height
    360,                      !- Volume
    120;                      !- Floor Area

Zone,
    Floor2_Office_6,          !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    12,                       !- Y Origin
    3,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    3,                        !- Ceiling Height
    360,                      !- Volume
    120;                      !- Floor Area

Zone,
    Floor2_Office_7,          !- Name
    0,                        !- Direction of Relative North
    12,                       !- X Origin
    12,                       !- Y Origin
    3,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    3,                        !- Ceiling Height
    360,                      !- Volume
    120;                      !- Floor Area

Zone,
    Floor2_Conference,        !- Name
    0,                        !- Direction of Relative North
    24,                       !- X Origin
    12,                       !- Y Origin
    3,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    3,                        !- Ceiling Height
    540.0000000000001,        !- Volume
    180.00000000000003;       !- Floor Area

Zone,
    Floor2_Executive,         !- Name
    0,                        !- Direction of Relative North
    36,                       !- X Origin
    12,                       !- Y Origin
    3,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    3,                        !- Ceiling Height
    480.0000000000001,        !- Volume
    160.00000000000003;       !- Floor Area

Zone,
    Floor2_Core,              !- Name
    0,                        !- Direction of Relative North
    24,                       !- X Origin
    6,                        !- Y Origin
    3,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    3,                        !- Ceiling Height
    480.0000000000001,        !- Volume
    160.00000000000003;       !- Floor Area

BUILDINGSURFACE:DETAILED,
    Floor1_Office_1_Floor,    !- Name
    Floor,                    !- Surface Type
    DefaultFloor,             !- Construction Name
    Floor1_Office_1,          !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    1,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    10.954451150103322,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    10.954451150103322,       !- Vertex 2 Xcoordinate
    10.954451150103322,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.954451150103322,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor1_Office_1_Roof,     !- Name
    Roof,                     !- Surface Type
    DefaultRoof,              !- Construction Name
    Floor1_Office_1,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    10.954451150103322,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    10.954451150103322,       !- Vertex 3 Xcoordinate
    10.954451150103322,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    10.954451150103322,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor1_Office_1_Wall_South,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    Floor1_Office_1,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    10.954451150103322,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    10.954451150103322,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor1_Office_1_Wall_East,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    Floor1_Office_1,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    10.954451150103322,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    10.954451150103322,       !- Vertex 2 Xcoordinate
    10.954451150103322,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    10.954451150103322,       !- Vertex 3 Xcoordinate
    10.954451150103322,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.954451150103322,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor1_Office_1_Wall_North,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    Floor1_Office_1,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    10.954451150103322,       !- Vertex 1 Xcoordinate
    10.954451150103322,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    10.954451150103322,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    10.954451150103322,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.954451150103322,       !- Vertex 4 Xcoordinate
    10.954451150103322,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor1_Office_1_Wall_West,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    Floor1_Office_1,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    10.954451150103322,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    10.954451150103322,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor1_Office_2_Floor,    !- Name
    Floor,                    !- Surface Type
    DefaultFloor,             !- Construction Name
    Floor1_Office_2,          !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    1,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    12.954451150103322,       !- Vertex 1 Xcoordinate
    10.954451150103322,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    23.908902300206645,       !- Vertex 2 Xcoordinate
    10.954451150103322,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    23.908902300206645,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    12.954451150103322,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor1_Office_2_Roof,     !- Name
    Roof,                     !- Surface Type
    DefaultRoof,              !- Construction Name
    Floor1_Office_2,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    12.954451150103322,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    23.908902300206645,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    23.908902300206645,       !- Vertex 3 Xcoordinate
    10.954451150103322,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    12.954451150103322,       !- Vertex 4 Xcoordinate
    10.954451150103322,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor1_Office_2_Wall_South,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    Floor1_Office_2,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    12.954451150103322,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    23.908902300206645,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    23.908902300206645,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    12.954451150103322,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor1_Office_2_Wall_East,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    Floor1_Office_2,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    23.908902300206645,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    23.908902300206645,       !- Vertex 2 Xcoordinate
    10.954451150103322,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    23.908902300206645,       !- Vertex 3 Xcoordinate
    10.954451150103322,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    23.908902300206645,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor1_Office_2_Wall_North,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    Floor1_Office_2,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    23.908902300206645,       !- Vertex 1 Xcoordinate
    10.954451150103322,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    12.954451150103322,       !- Vertex 2 Xcoordinate
    10.954451150103322,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    12.954451150103322,       !- Vertex 3 Xcoordinate
    10.954451150103322,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    23.908902300206645,       !- Vertex 4 Xcoordinate
    10.954451150103322,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor1_Office_2_Wall_West,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    Floor1_Office_2,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    12.954451150103322,       !- Vertex 1 Xcoordinate
    10.954451150103322,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    12.954451150103322,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    12.954451150103322,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    12.954451150103322,       !- Vertex 4 Xcoordinate
    10.954451150103322,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor1_Office_3_Floor,    !- Name
    Floor,                    !- Surface Type
    DefaultFloor,             !- Construction Name
    Floor1_Office_3,          !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    1,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    25.908902300206645,       !- Vertex 1 Xcoordinate
    10.954451150103322,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    36.863353450309965,       !- Vertex 2 Xcoordinate
    10.954451150103322,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    36.863353450309965,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    25.908902300206645,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor1_Office_3_Roof,     !- Name
    Roof,                     !- Surface Type
    DefaultRoof,              !- Construction Name
    Floor1_Office_3,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    25.908902300206645,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    36.863353450309965,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    36.863353450309965,       !- Vertex 3 Xcoordinate
    10.954451150103322,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    25.908902300206645,       !- Vertex 4 Xcoordinate
    10.954451150103322,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor1_Office_3_Wall_South,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    Floor1_Office_3,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    25.908902300206645,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    36.863353450309965,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    36.863353450309965,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    25.908902300206645,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor1_Office_3_Wall_East,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    Floor1_Office_3,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    36.863353450309965,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    36.863353450309965,       !- Vertex 2 Xcoordinate
    10.954451150103322,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    36.863353450309965,       !- Vertex 3 Xcoordinate
    10.954451150103322,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    36.863353450309965,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor1_Office_3_Wall_North,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    Floor1_Office_3,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    36.863353450309965,       !- Vertex 1 Xcoordinate
    10.954451150103322,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    25.908902300206645,       !- Vertex 2 Xcoordinate
    10.954451150103322,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    25.908902300206645,       !- Vertex 3 Xcoordinate
    10.954451150103322,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    36.863353450309965,       !- Vertex 4 Xcoordinate
    10.954451150103322,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor1_Office_3_Wall_West,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    Floor1_Office_3,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    25.908902300206645,       !- Vertex 1 Xcoordinate
    10.954451150103322,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    25.908902300206645,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    25.908902300206645,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    25.908902300206645,       !- Vertex 4 Xcoordinate
    10.954451150103322,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor1_Office_4_Floor,    !- Name
    Floor,                    !- Surface Type
    DefaultFloor,             !- Construction Name
    Floor1_Office_4,          !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    1,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    38.863353450309965,       !- Vertex 1 Xcoordinate
    10.954451150103322,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    49.81780460041329,        !- Vertex 2 Xcoordinate
    10.954451150103322,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    49.81780460041329,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    38.863353450309965,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor1_Office_4_Roof,     !- Name
    Roof,                     !- Surface Type
    DefaultRoof,              !- Construction Name
    Floor1_Office_4,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    38.863353450309965,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    49.81780460041329,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    49.81780460041329,        !- Vertex 3 Xcoordinate
    10.954451150103322,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    38.863353450309965,       !- Vertex 4 Xcoordinate
    10.954451150103322,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor1_Office_4_Wall_South,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    Floor1_Office_4,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    38.863353450309965,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    49.81780460041329,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    49.81780460041329,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    38.863353450309965,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor1_Office_4_Wall_East,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    Floor1_Office_4,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    49.81780460041329,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    49.81780460041329,        !- Vertex 2 Xcoordinate
    10.954451150103322,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    49.81780460041329,        !- Vertex 3 Xcoordinate
    10.954451150103322,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    49.81780460041329,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor1_Office_4_Wall_North,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    Floor1_Office_4,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    49.81780460041329,        !- Vertex 1 Xcoordinate
    10.954451150103322,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    38.863353450309965,       !- Vertex 2 Xcoordinate
    10.954451150103322,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    38.863353450309965,       !- Vertex 3 Xcoordinate
    10.954451150103322,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    49.81780460041329,        !- Vertex 4 Xcoordinate
    10.954451150103322,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor1_Office_4_Wall_West,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    Floor1_Office_4,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    38.863353450309965,       !- Vertex 1 Xcoordinate
    10.954451150103322,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    38.863353450309965,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    38.863353450309965,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    38.863353450309965,       !- Vertex 4 Xcoordinate
    10.954451150103322,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor1_Office_5_Floor,    !- Name
    Floor,                    !- Surface Type
    DefaultFloor,             !- Construction Name
    Floor1_Office_5,          !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    1,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    51.81780460041329,        !- Vertex 1 Xcoordinate
    10.954451150103322,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    62.772255750516614,       !- Vertex 2 Xcoordinate
    10.954451150103322,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    62.772255750516614,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    51.81780460041329,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor1_Office_5_Roof,     !- Name
    Roof,                     !- Surface Type
    DefaultRoof,              !- Construction Name
    Floor1_Office_5,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    51.81780460041329,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    62.772255750516614,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    62.772255750516614,       !- Vertex 3 Xcoordinate
    10.954451150103322,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    51.81780460041329,        !- Vertex 4 Xcoordinate
    10.954451150103322,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor1_Office_5_Wall_South,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    Floor1_Office_5,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    51.81780460041329,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    62.772255750516614,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    62.772255750516614,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    51.81780460041329,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor1_Office_5_Wall_East,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    Floor1_Office_5,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    62.772255750516614,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    62.772255750516614,       !- Vertex 2 Xcoordinate
    10.954451150103322,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    62.772255750516614,       !- Vertex 3 Xcoordinate
    10.954451150103322,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    62.772255750516614,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor1_Office_5_Wall_North,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    Floor1_Office_5,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    62.772255750516614,       !- Vertex 1 Xcoordinate
    10.954451150103322,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    51.81780460041329,        !- Vertex 2 Xcoordinate
    10.954451150103322,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    51.81780460041329,        !- Vertex 3 Xcoordinate
    10.954451150103322,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    62.772255750516614,       !- Vertex 4 Xcoordinate
    10.954451150103322,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor1_Office_5_Wall_West,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    Floor1_Office_5,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    51.81780460041329,        !- Vertex 1 Xcoordinate
    10.954451150103322,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    51.81780460041329,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    51.81780460041329,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    51.81780460041329,        !- Vertex 4 Xcoordinate
    10.954451150103322,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor1_Office_6_Floor,    !- Name
    Floor,                    !- Surface Type
    DefaultFloor,             !- Construction Name
    Floor1_Office_6,          !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    1,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    64.7722557505166,         !- Vertex 1 Xcoordinate
    10.954451150103322,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    75.72670690061993,        !- Vertex 2 Xcoordinate
    10.954451150103322,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    75.72670690061993,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    64.7722557505166,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor1_Office_6_Roof,     !- Name
    Roof,                     !- Surface Type
    DefaultRoof,              !- Construction Name
    Floor1_Office_6,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    64.7722557505166,         !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    75.72670690061993,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    75.72670690061993,        !- Vertex 3 Xcoordinate
    10.954451150103322,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    64.7722557505166,         !- Vertex 4 Xcoordinate
    10.954451150103322,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor1_Office_6_Wall_South,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    Floor1_Office_6,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    64.7722557505166,         !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    75.72670690061993,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    75.72670690061993,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    64.7722557505166,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor1_Office_6_Wall_East,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    Floor1_Office_6,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    75.72670690061993,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    75.72670690061993,        !- Vertex 2 Xcoordinate
    10.954451150103322,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    75.72670690061993,        !- Vertex 3 Xcoordinate
    10.954451150103322,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    75.72670690061993,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor1_Office_6_Wall_North,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    Floor1_Office_6,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    75.72670690061993,        !- Vertex 1 Xcoordinate
    10.954451150103322,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    64.7722557505166,         !- Vertex 2 Xcoordinate
    10.954451150103322,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    64.7722557505166,         !- Vertex 3 Xcoordinate
    10.954451150103322,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    75.72670690061993,        !- Vertex 4 Xcoordinate
    10.954451150103322,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor1_Office_6_Wall_West,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    Floor1_Office_6,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    64.7722557505166,         !- Vertex 1 Xcoordinate
    10.954451150103322,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    64.7722557505166,         !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    64.7722557505166,         !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    64.7722557505166,         !- Vertex 4 Xcoordinate
    10.954451150103322,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor1_Office_7_Floor,    !- Name
    Floor,                    !- Surface Type
    DefaultFloor,             !- Construction Name
    Floor1_Office_7,          !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    1,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    77.72670690061993,        !- Vertex 1 Xcoordinate
    10.954451150103322,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    88.68115805072325,        !- Vertex 2 Xcoordinate
    10.954451150103322,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    88.68115805072325,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    77.72670690061993,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor1_Office_7_Roof,     !- Name
    Roof,                     !- Surface Type
    DefaultRoof,              !- Construction Name
    Floor1_Office_7,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    77.72670690061993,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    88.68115805072325,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    88.68115805072325,        !- Vertex 3 Xcoordinate
    10.954451150103322,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    77.72670690061993,        !- Vertex 4 Xcoordinate
    10.954451150103322,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor1_Office_7_Wall_South,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    Floor1_Office_7,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    77.72670690061993,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    88.68115805072325,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    88.68115805072325,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    77.72670690061993,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor1_Office_7_Wall_East,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    Floor1_Office_7,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    88.68115805072325,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    88.68115805072325,        !- Vertex 2 Xcoordinate
    10.954451150103322,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    88.68115805072325,        !- Vertex 3 Xcoordinate
    10.954451150103322,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    88.68115805072325,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor1_Office_7_Wall_North,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    Floor1_Office_7,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    88.68115805072325,        !- Vertex 1 Xcoordinate
    10.954451150103322,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    77.72670690061993,        !- Vertex 2 Xcoordinate
    10.954451150103322,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    77.72670690061993,        !- Vertex 3 Xcoordinate
    10.954451150103322,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    88.68115805072325,        !- Vertex 4 Xcoordinate
    10.954451150103322,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor1_Office_7_Wall_West,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    Floor1_Office_7,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    77.72670690061993,        !- Vertex 1 Xcoordinate
    10.954451150103322,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    77.72670690061993,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    77.72670690061993,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    77.72670690061993,        !- Vertex 4 Xcoordinate
    10.954451150103322,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor1_Conference_Floor,    !- Name
    Floor,                    !- Surface Type
    DefaultFloor,             !- Construction Name
    Floor1_Conference,        !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    1,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    107.91485505499116,       !- Vertex 1 Xcoordinate
    13.416407864998739,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    121.33126291998991,       !- Vertex 2 Xcoordinate
    13.416407864998739,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    121.33126291998991,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    107.91485505499116,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor1_Conference_Roof,    !- Name
    Roof,                     !- Surface Type
    DefaultRoof,              !- Construction Name
    Floor1_Conference,        !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    107.91485505499116,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    121.33126291998991,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    121.33126291998991,       !- Vertex 3 Xcoordinate
    13.416407864998739,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    107.91485505499116,       !- Vertex 4 Xcoordinate
    13.416407864998739,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor1_Conference_Wall_South,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    Floor1_Conference,        !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    107.91485505499116,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    121.33126291998991,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    121.33126291998991,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    107.91485505499116,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor1_Conference_Wall_East,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    Floor1_Conference,        !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    121.33126291998991,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    121.33126291998991,       !- Vertex 2 Xcoordinate
    13.416407864998739,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    121.33126291998991,       !- Vertex 3 Xcoordinate
    13.416407864998739,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    121.33126291998991,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor1_Conference_Wall_North,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    Floor1_Conference,        !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    121.33126291998991,       !- Vertex 1 Xcoordinate
    13.416407864998739,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    107.91485505499116,       !- Vertex 2 Xcoordinate
    13.416407864998739,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    107.91485505499116,       !- Vertex 3 Xcoordinate
    13.416407864998739,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    121.33126291998991,       !- Vertex 4 Xcoordinate
    13.416407864998739,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor1_Conference_Wall_West,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    Floor1_Conference,        !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    107.91485505499116,       !- Vertex 1 Xcoordinate
    13.416407864998739,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    107.91485505499116,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    107.91485505499116,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    107.91485505499116,       !- Vertex 4 Xcoordinate
    13.416407864998739,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor1_Lobby_Floor,       !- Name
    Floor,                    !- Surface Type
    DefaultFloor,             !- Construction Name
    Floor1_Lobby,             !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    1,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    139.93546707863734,       !- Vertex 1 Xcoordinate
    15.491933384829668,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    155.42740046346702,       !- Vertex 2 Xcoordinate
    15.491933384829668,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    155.42740046346702,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    139.93546707863734,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor1_Lobby_Roof,        !- Name
    Roof,                     !- Surface Type
    DefaultRoof,              !- Construction Name
    Floor1_Lobby,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    139.93546707863734,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    155.42740046346702,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    155.42740046346702,       !- Vertex 3 Xcoordinate
    15.491933384829668,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    139.93546707863734,       !- Vertex 4 Xcoordinate
    15.491933384829668,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor1_Lobby_Wall_South,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    Floor1_Lobby,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    139.93546707863734,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    155.42740046346702,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    155.42740046346702,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    139.93546707863734,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor1_Lobby_Wall_East,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    Floor1_Lobby,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    155.42740046346702,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    155.42740046346702,       !- Vertex 2 Xcoordinate
    15.491933384829668,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    155.42740046346702,       !- Vertex 3 Xcoordinate
    15.491933384829668,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    155.42740046346702,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor1_Lobby_Wall_North,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    Floor1_Lobby,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    155.42740046346702,       !- Vertex 1 Xcoordinate
    15.491933384829668,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    139.93546707863734,       !- Vertex 2 Xcoordinate
    15.491933384829668,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    139.93546707863734,       !- Vertex 3 Xcoordinate
    15.491933384829668,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    155.42740046346702,       !- Vertex 4 Xcoordinate
    15.491933384829668,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor1_Lobby_Wall_West,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    Floor1_Lobby,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    139.93546707863734,       !- Vertex 1 Xcoordinate
    15.491933384829668,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    139.93546707863734,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    139.93546707863734,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    139.93546707863734,       !- Vertex 4 Xcoordinate
    15.491933384829668,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor1_Core_Floor,        !- Name
    Floor,                    !- Surface Type
    DefaultFloor,             !- Construction Name
    Floor1_Core,              !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    1,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    131.84199576606167,       !- Vertex 1 Xcoordinate
    12.649110640673518,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    144.49110640673518,       !- Vertex 2 Xcoordinate
    12.649110640673518,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    144.49110640673518,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    131.84199576606167,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor1_Core_Roof,         !- Name
    Roof,                     !- Surface Type
    DefaultRoof,              !- Construction Name
    Floor1_Core,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    131.84199576606167,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    144.49110640673518,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    144.49110640673518,       !- Vertex 3 Xcoordinate
    12.649110640673518,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    131.84199576606167,       !- Vertex 4 Xcoordinate
    12.649110640673518,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor1_Core_Wall_South,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    Floor1_Core,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    131.84199576606167,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    144.49110640673518,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    144.49110640673518,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    131.84199576606167,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor1_Core_Wall_East,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    Floor1_Core,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    144.49110640673518,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    144.49110640673518,       !- Vertex 2 Xcoordinate
    12.649110640673518,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    144.49110640673518,       !- Vertex 3 Xcoordinate
    12.649110640673518,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    144.49110640673518,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor1_Core_Wall_North,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    Floor1_Core,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    144.49110640673518,       !- Vertex 1 Xcoordinate
    12.649110640673518,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    131.84199576606167,       !- Vertex 2 Xcoordinate
    12.649110640673518,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    131.84199576606167,       !- Vertex 3 Xcoordinate
    12.649110640673518,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    144.49110640673518,       !- Vertex 4 Xcoordinate
    12.649110640673518,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor1_Core_Wall_West,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    Floor1_Core,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    131.84199576606167,       !- Vertex 1 Xcoordinate
    12.649110640673518,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    131.84199576606167,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    131.84199576606167,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    131.84199576606167,       !- Vertex 4 Xcoordinate
    12.649110640673518,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor2_Office_1_Floor,    !- Name
    Floor,                    !- Surface Type
    DefaultFloor,             !- Construction Name
    Floor2_Office_1,          !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    1,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    129.5445115010332,        !- Vertex 1 Xcoordinate
    10.954451150103322,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    140.49896265113654,       !- Vertex 2 Xcoordinate
    10.954451150103322,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    140.49896265113654,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    129.5445115010332,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor2_Office_1_Roof,     !- Name
    Roof,                     !- Surface Type
    DefaultRoof,              !- Construction Name
    Floor2_Office_1,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    129.5445115010332,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    140.49896265113654,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    140.49896265113654,       !- Vertex 3 Xcoordinate
    10.954451150103322,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    129.5445115010332,        !- Vertex 4 Xcoordinate
    10.954451150103322,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor2_Office_1_Wall_South,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    Floor2_Office_1,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    129.5445115010332,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    140.49896265113654,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    140.49896265113654,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    129.5445115010332,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor2_Office_1_Wall_East,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    Floor2_Office_1,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    140.49896265113654,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    140.49896265113654,       !- Vertex 2 Xcoordinate
    10.954451150103322,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    140.49896265113654,       !- Vertex 3 Xcoordinate
    10.954451150103322,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    140.49896265113654,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor2_Office_1_Wall_North,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    Floor2_Office_1,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    140.49896265113654,       !- Vertex 1 Xcoordinate
    10.954451150103322,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    129.5445115010332,        !- Vertex 2 Xcoordinate
    10.954451150103322,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    129.5445115010332,        !- Vertex 3 Xcoordinate
    10.954451150103322,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    140.49896265113654,       !- Vertex 4 Xcoordinate
    10.954451150103322,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor2_Office_1_Wall_West,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    Floor2_Office_1,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    129.5445115010332,        !- Vertex 1 Xcoordinate
    10.954451150103322,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    129.5445115010332,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    129.5445115010332,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    129.5445115010332,        !- Vertex 4 Xcoordinate
    10.954451150103322,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor2_Office_2_Floor,    !- Name
    Floor,                    !- Surface Type
    DefaultFloor,             !- Construction Name
    Floor2_Office_2,          !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    1,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    142.49896265113654,       !- Vertex 1 Xcoordinate
    10.954451150103322,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    153.45341380123986,       !- Vertex 2 Xcoordinate
    10.954451150103322,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    153.45341380123986,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    142.49896265113654,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor2_Office_2_Roof,     !- Name
    Roof,                     !- Surface Type
    DefaultRoof,              !- Construction Name
    Floor2_Office_2,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    142.49896265113654,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    153.45341380123986,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    153.45341380123986,       !- Vertex 3 Xcoordinate
    10.954451150103322,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    142.49896265113654,       !- Vertex 4 Xcoordinate
    10.954451150103322,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor2_Office_2_Wall_South,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    Floor2_Office_2,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    142.49896265113654,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    153.45341380123986,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    153.45341380123986,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    142.49896265113654,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor2_Office_2_Wall_East,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    Floor2_Office_2,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    153.45341380123986,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    153.45341380123986,       !- Vertex 2 Xcoordinate
    10.954451150103322,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    153.45341380123986,       !- Vertex 3 Xcoordinate
    10.954451150103322,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    153.45341380123986,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor2_Office_2_Wall_North,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    Floor2_Office_2,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    153.45341380123986,       !- Vertex 1 Xcoordinate
    10.954451150103322,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    142.49896265113654,       !- Vertex 2 Xcoordinate
    10.954451150103322,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    142.49896265113654,       !- Vertex 3 Xcoordinate
    10.954451150103322,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    153.45341380123986,       !- Vertex 4 Xcoordinate
    10.954451150103322,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor2_Office_2_Wall_West,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    Floor2_Office_2,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    142.49896265113654,       !- Vertex 1 Xcoordinate
    10.954451150103322,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    142.49896265113654,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    142.49896265113654,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    142.49896265113654,       !- Vertex 4 Xcoordinate
    10.954451150103322,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor2_Office_3_Floor,    !- Name
    Floor,                    !- Surface Type
    DefaultFloor,             !- Construction Name
    Floor2_Office_3,          !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    1,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    155.45341380123986,       !- Vertex 1 Xcoordinate
    10.954451150103322,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    166.40786495134319,       !- Vertex 2 Xcoordinate
    10.954451150103322,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    166.40786495134319,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    155.45341380123986,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor2_Office_3_Roof,     !- Name
    Roof,                     !- Surface Type
    DefaultRoof,              !- Construction Name
    Floor2_Office_3,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    155.45341380123986,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    166.40786495134319,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    166.40786495134319,       !- Vertex 3 Xcoordinate
    10.954451150103322,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    155.45341380123986,       !- Vertex 4 Xcoordinate
    10.954451150103322,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor2_Office_3_Wall_South,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    Floor2_Office_3,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    155.45341380123986,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    166.40786495134319,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    166.40786495134319,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    155.45341380123986,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor2_Office_3_Wall_East,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    Floor2_Office_3,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    166.40786495134319,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    166.40786495134319,       !- Vertex 2 Xcoordinate
    10.954451150103322,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    166.40786495134319,       !- Vertex 3 Xcoordinate
    10.954451150103322,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    166.40786495134319,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor2_Office_3_Wall_North,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    Floor2_Office_3,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    166.40786495134319,       !- Vertex 1 Xcoordinate
    10.954451150103322,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    155.45341380123986,       !- Vertex 2 Xcoordinate
    10.954451150103322,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    155.45341380123986,       !- Vertex 3 Xcoordinate
    10.954451150103322,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    166.40786495134319,       !- Vertex 4 Xcoordinate
    10.954451150103322,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor2_Office_3_Wall_West,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    Floor2_Office_3,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    155.45341380123986,       !- Vertex 1 Xcoordinate
    10.954451150103322,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    155.45341380123986,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    155.45341380123986,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    155.45341380123986,       !- Vertex 4 Xcoordinate
    10.954451150103322,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor2_Office_4_Floor,    !- Name
    Floor,                    !- Surface Type
    DefaultFloor,             !- Construction Name
    Floor2_Office_4,          !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    1,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    168.40786495134319,       !- Vertex 1 Xcoordinate
    10.954451150103322,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    179.3623161014465,        !- Vertex 2 Xcoordinate
    10.954451150103322,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    179.3623161014465,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    168.40786495134319,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor2_Office_4_Roof,     !- Name
    Roof,                     !- Surface Type
    DefaultRoof,              !- Construction Name
    Floor2_Office_4,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    168.40786495134319,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    179.3623161014465,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    179.3623161014465,        !- Vertex 3 Xcoordinate
    10.954451150103322,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    168.40786495134319,       !- Vertex 4 Xcoordinate
    10.954451150103322,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor2_Office_4_Wall_South,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    Floor2_Office_4,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    168.40786495134319,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    179.3623161014465,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    179.3623161014465,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    168.40786495134319,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor2_Office_4_Wall_East,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    Floor2_Office_4,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    179.3623161014465,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    179.3623161014465,        !- Vertex 2 Xcoordinate
    10.954451150103322,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    179.3623161014465,        !- Vertex 3 Xcoordinate
    10.954451150103322,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    179.3623161014465,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor2_Office_4_Wall_North,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    Floor2_Office_4,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    179.3623161014465,        !- Vertex 1 Xcoordinate
    10.954451150103322,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    168.40786495134319,       !- Vertex 2 Xcoordinate
    10.954451150103322,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    168.40786495134319,       !- Vertex 3 Xcoordinate
    10.954451150103322,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    179.3623161014465,        !- Vertex 4 Xcoordinate
    10.954451150103322,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor2_Office_4_Wall_West,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    Floor2_Office_4,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    168.40786495134319,       !- Vertex 1 Xcoordinate
    10.954451150103322,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    168.40786495134319,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    168.40786495134319,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    168.40786495134319,       !- Vertex 4 Xcoordinate
    10.954451150103322,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor2_Office_5_Floor,    !- Name
    Floor,                    !- Surface Type
    DefaultFloor,             !- Construction Name
    Floor2_Office_5,          !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    1,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    181.3623161014465,        !- Vertex 1 Xcoordinate
    10.954451150103322,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    192.31676725154983,       !- Vertex 2 Xcoordinate
    10.954451150103322,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    192.31676725154983,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    181.3623161014465,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor2_Office_5_Roof,     !- Name
    Roof,                     !- Surface Type
    DefaultRoof,              !- Construction Name
    Floor2_Office_5,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    181.3623161014465,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    192.31676725154983,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    192.31676725154983,       !- Vertex 3 Xcoordinate
    10.954451150103322,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    181.3623161014465,        !- Vertex 4 Xcoordinate
    10.954451150103322,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor2_Office_5_Wall_South,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    Floor2_Office_5,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    181.3623161014465,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    192.31676725154983,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    192.31676725154983,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    181.3623161014465,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor2_Office_5_Wall_East,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    Floor2_Office_5,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    192.31676725154983,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    192.31676725154983,       !- Vertex 2 Xcoordinate
    10.954451150103322,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    192.31676725154983,       !- Vertex 3 Xcoordinate
    10.954451150103322,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    192.31676725154983,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor2_Office_5_Wall_North,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    Floor2_Office_5,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    192.31676725154983,       !- Vertex 1 Xcoordinate
    10.954451150103322,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    181.3623161014465,        !- Vertex 2 Xcoordinate
    10.954451150103322,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    181.3623161014465,        !- Vertex 3 Xcoordinate
    10.954451150103322,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    192.31676725154983,       !- Vertex 4 Xcoordinate
    10.954451150103322,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor2_Office_5_Wall_West,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    Floor2_Office_5,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    181.3623161014465,        !- Vertex 1 Xcoordinate
    10.954451150103322,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    181.3623161014465,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    181.3623161014465,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    181.3623161014465,        !- Vertex 4 Xcoordinate
    10.954451150103322,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor2_Office_6_Floor,    !- Name
    Floor,                    !- Surface Type
    DefaultFloor,             !- Construction Name
    Floor2_Office_6,          !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    1,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    194.31676725154983,       !- Vertex 1 Xcoordinate
    10.954451150103322,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    205.27121840165316,       !- Vertex 2 Xcoordinate
    10.954451150103322,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    205.27121840165316,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    194.31676725154983,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor2_Office_6_Roof,     !- Name
    Roof,                     !- Surface Type
    DefaultRoof,              !- Construction Name
    Floor2_Office_6,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    194.31676725154983,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    205.27121840165316,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    205.27121840165316,       !- Vertex 3 Xcoordinate
    10.954451150103322,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    194.31676725154983,       !- Vertex 4 Xcoordinate
    10.954451150103322,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor2_Office_6_Wall_South,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    Floor2_Office_6,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    194.31676725154983,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    205.27121840165316,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    205.27121840165316,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    194.31676725154983,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor2_Office_6_Wall_East,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    Floor2_Office_6,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    205.27121840165316,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    205.27121840165316,       !- Vertex 2 Xcoordinate
    10.954451150103322,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    205.27121840165316,       !- Vertex 3 Xcoordinate
    10.954451150103322,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    205.27121840165316,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor2_Office_6_Wall_North,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    Floor2_Office_6,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    205.27121840165316,       !- Vertex 1 Xcoordinate
    10.954451150103322,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    194.31676725154983,       !- Vertex 2 Xcoordinate
    10.954451150103322,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    194.31676725154983,       !- Vertex 3 Xcoordinate
    10.954451150103322,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    205.27121840165316,       !- Vertex 4 Xcoordinate
    10.954451150103322,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor2_Office_6_Wall_West,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    Floor2_Office_6,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    194.31676725154983,       !- Vertex 1 Xcoordinate
    10.954451150103322,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    194.31676725154983,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    194.31676725154983,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    194.31676725154983,       !- Vertex 4 Xcoordinate
    10.954451150103322,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor2_Office_7_Floor,    !- Name
    Floor,                    !- Surface Type
    DefaultFloor,             !- Construction Name
    Floor2_Office_7,          !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    1,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    207.27121840165316,       !- Vertex 1 Xcoordinate
    10.954451150103322,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    218.22566955175648,       !- Vertex 2 Xcoordinate
    10.954451150103322,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    218.22566955175648,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    207.27121840165316,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor2_Office_7_Roof,     !- Name
    Roof,                     !- Surface Type
    DefaultRoof,              !- Construction Name
    Floor2_Office_7,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    207.27121840165316,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    218.22566955175648,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    218.22566955175648,       !- Vertex 3 Xcoordinate
    10.954451150103322,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    207.27121840165316,       !- Vertex 4 Xcoordinate
    10.954451150103322,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor2_Office_7_Wall_South,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    Floor2_Office_7,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    207.27121840165316,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    218.22566955175648,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    218.22566955175648,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    207.27121840165316,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor2_Office_7_Wall_East,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    Floor2_Office_7,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    218.22566955175648,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    218.22566955175648,       !- Vertex 2 Xcoordinate
    10.954451150103322,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    218.22566955175648,       !- Vertex 3 Xcoordinate
    10.954451150103322,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    218.22566955175648,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor2_Office_7_Wall_North,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    Floor2_Office_7,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    218.22566955175648,       !- Vertex 1 Xcoordinate
    10.954451150103322,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    207.27121840165316,       !- Vertex 2 Xcoordinate
    10.954451150103322,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    207.27121840165316,       !- Vertex 3 Xcoordinate
    10.954451150103322,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    218.22566955175648,       !- Vertex 4 Xcoordinate
    10.954451150103322,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor2_Office_7_Wall_West,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    Floor2_Office_7,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    207.27121840165316,       !- Vertex 1 Xcoordinate
    10.954451150103322,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    207.27121840165316,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    207.27121840165316,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    207.27121840165316,       !- Vertex 4 Xcoordinate
    10.954451150103322,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor2_Conference_Floor,    !- Name
    Floor,                    !- Surface Type
    DefaultFloor,             !- Construction Name
    Floor2_Conference,        !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    1,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    262.07893370497857,       !- Vertex 1 Xcoordinate
    13.416407864998739,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    275.4953415699773,        !- Vertex 2 Xcoordinate
    13.416407864998739,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    275.4953415699773,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    262.07893370497857,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor2_Conference_Roof,    !- Name
    Roof,                     !- Surface Type
    DefaultRoof,              !- Construction Name
    Floor2_Conference,        !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    262.07893370497857,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    275.4953415699773,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    275.4953415699773,        !- Vertex 3 Xcoordinate
    13.416407864998739,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    262.07893370497857,       !- Vertex 4 Xcoordinate
    13.416407864998739,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor2_Conference_Wall_South,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    Floor2_Conference,        !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    262.07893370497857,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    275.4953415699773,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    275.4953415699773,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    262.07893370497857,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor2_Conference_Wall_East,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    Floor2_Conference,        !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    275.4953415699773,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    275.4953415699773,        !- Vertex 2 Xcoordinate
    13.416407864998739,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    275.4953415699773,        !- Vertex 3 Xcoordinate
    13.416407864998739,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    275.4953415699773,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor2_Conference_Wall_North,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    Floor2_Conference,        !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    275.4953415699773,        !- Vertex 1 Xcoordinate
    13.416407864998739,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    262.07893370497857,       !- Vertex 2 Xcoordinate
    13.416407864998739,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    262.07893370497857,       !- Vertex 3 Xcoordinate
    13.416407864998739,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    275.4953415699773,        !- Vertex 4 Xcoordinate
    13.416407864998739,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor2_Conference_Wall_West,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    Floor2_Conference,        !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    262.07893370497857,       !- Vertex 1 Xcoordinate
    13.416407864998739,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    262.07893370497857,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    262.07893370497857,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    262.07893370497857,       !- Vertex 4 Xcoordinate
    13.416407864998739,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor2_Executive_Floor,    !- Name
    Floor,                    !- Surface Type
    DefaultFloor,             !- Construction Name
    Floor2_Executive,         !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    1,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    263.68399153212334,       !- Vertex 1 Xcoordinate
    12.649110640673518,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    276.3331021727969,        !- Vertex 2 Xcoordinate
    12.649110640673518,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    276.3331021727969,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    263.68399153212334,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor2_Executive_Roof,    !- Name
    Roof,                     !- Surface Type
    DefaultRoof,              !- Construction Name
    Floor2_Executive,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    263.68399153212334,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    276.3331021727969,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    276.3331021727969,        !- Vertex 3 Xcoordinate
    12.649110640673518,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    263.68399153212334,       !- Vertex 4 Xcoordinate
    12.649110640673518,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor2_Executive_Wall_South,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    Floor2_Executive,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    263.68399153212334,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    276.3331021727969,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    276.3331021727969,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    263.68399153212334,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor2_Executive_Wall_East,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    Floor2_Executive,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    276.3331021727969,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    276.3331021727969,        !- Vertex 2 Xcoordinate
    12.649110640673518,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    276.3331021727969,        !- Vertex 3 Xcoordinate
    12.649110640673518,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    276.3331021727969,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor2_Executive_Wall_North,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    Floor2_Executive,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    276.3331021727969,        !- Vertex 1 Xcoordinate
    12.649110640673518,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    263.68399153212334,       !- Vertex 2 Xcoordinate
    12.649110640673518,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    263.68399153212334,       !- Vertex 3 Xcoordinate
    12.649110640673518,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    276.3331021727969,        !- Vertex 4 Xcoordinate
    12.649110640673518,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor2_Executive_Wall_West,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    Floor2_Executive,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    263.68399153212334,       !- Vertex 1 Xcoordinate
    12.649110640673518,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    263.68399153212334,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    263.68399153212334,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    263.68399153212334,       !- Vertex 4 Xcoordinate
    12.649110640673518,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor2_Core_Floor,        !- Name
    Floor,                    !- Surface Type
    DefaultFloor,             !- Construction Name
    Floor2_Core,              !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    1,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    278.3331021727968,        !- Vertex 1 Xcoordinate
    12.649110640673518,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    290.98221281347037,       !- Vertex 2 Xcoordinate
    12.649110640673518,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    290.98221281347037,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    278.3331021727968,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor2_Core_Roof,         !- Name
    Roof,                     !- Surface Type
    DefaultRoof,              !- Construction Name
    Floor2_Core,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    278.3331021727968,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    290.98221281347037,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    290.98221281347037,       !- Vertex 3 Xcoordinate
    12.649110640673518,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    278.3331021727968,        !- Vertex 4 Xcoordinate
    12.649110640673518,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor2_Core_Wall_South,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    Floor2_Core,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    278.3331021727968,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    290.98221281347037,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    290.98221281347037,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    278.3331021727968,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor2_Core_Wall_East,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    Floor2_Core,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    290.98221281347037,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    290.98221281347037,       !- Vertex 2 Xcoordinate
    12.649110640673518,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    290.98221281347037,       !- Vertex 3 Xcoordinate
    12.649110640673518,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    290.98221281347037,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor2_Core_Wall_North,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    Floor2_Core,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    290.98221281347037,       !- Vertex 1 Xcoordinate
    12.649110640673518,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    278.3331021727968,        !- Vertex 2 Xcoordinate
    12.649110640673518,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    278.3331021727968,        !- Vertex 3 Xcoordinate
    12.649110640673518,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    290.98221281347037,       !- Vertex 4 Xcoordinate
    12.649110640673518,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Floor2_Core_Wall_West,    !- Name
    Wall,                     !- Surface Type
    DefaultWall,              !- Construction Name
    Floor2_Core,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    278.3331021727968,        !- Vertex 1 Xcoordinate
    12.649110640673518,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    278.3331021727968,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    278.3331021727968,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    278.3331021727968,        !- Vertex 4 Xcoordinate
    12.649110640673518,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

People,
    Floor1_Office_1_People,    !- Name
    Floor1_Office_1,          !- Zone or ZoneList or Space or SpaceList Name
    Office_Occupancy,         !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    5,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Office_Activity;          !- Activity Level Schedule Name

People,
    Floor1_Office_2_People,    !- Name
    Floor1_Office_2,          !- Zone or ZoneList or Space or SpaceList Name
    Office_Occupancy,         !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    5,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Office_Activity;          !- Activity Level Schedule Name

People,
    Floor1_Office_3_People,    !- Name
    Floor1_Office_3,          !- Zone or ZoneList or Space or SpaceList Name
    Office_Occupancy,         !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    5,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Office_Activity;          !- Activity Level Schedule Name

People,
    Floor1_Office_4_People,    !- Name
    Floor1_Office_4,          !- Zone or ZoneList or Space or SpaceList Name
    Office_Occupancy,         !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    5,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Office_Activity;          !- Activity Level Schedule Name

People,
    Floor1_Office_5_People,    !- Name
    Floor1_Office_5,          !- Zone or ZoneList or Space or SpaceList Name
    Office_Occupancy,         !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    5,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Office_Activity;          !- Activity Level Schedule Name

People,
    Floor1_Office_6_People,    !- Name
    Floor1_Office_6,          !- Zone or ZoneList or Space or SpaceList Name
    Office_Occupancy,         !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    5,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Office_Activity;          !- Activity Level Schedule Name

People,
    Floor1_Office_7_People,    !- Name
    Floor1_Office_7,          !- Zone or ZoneList or Space or SpaceList Name
    Office_Occupancy,         !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    5,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Office_Activity;          !- Activity Level Schedule Name

People,
    Floor1_Conference_People,    !- Name
    Floor1_Conference,        !- Zone or ZoneList or Space or SpaceList Name
    Office_Occupancy,         !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    20,                       !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Office_Activity;          !- Activity Level Schedule Name

People,
    Floor1_Lobby_People,      !- Name
    Floor1_Lobby,             !- Zone or ZoneList or Space or SpaceList Name
    Office_Occupancy,         !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    10,                       !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Office_Activity;          !- Activity Level Schedule Name

People,
    Floor1_Core_People,       !- Name
    Floor1_Core,              !- Zone or ZoneList or Space or SpaceList Name
    Office_Occupancy,         !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    8,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Office_Activity;          !- Activity Level Schedule Name

People,
    Floor2_Office_1_People,    !- Name
    Floor2_Office_1,          !- Zone or ZoneList or Space or SpaceList Name
    Office_Occupancy,         !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    5,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Office_Activity;          !- Activity Level Schedule Name

People,
    Floor2_Office_2_People,    !- Name
    Floor2_Office_2,          !- Zone or ZoneList or Space or SpaceList Name
    Office_Occupancy,         !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    5,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Office_Activity;          !- Activity Level Schedule Name

People,
    Floor2_Office_3_People,    !- Name
    Floor2_Office_3,          !- Zone or ZoneList or Space or SpaceList Name
    Office_Occupancy,         !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    5,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Office_Activity;          !- Activity Level Schedule Name

People,
    Floor2_Office_4_People,    !- Name
    Floor2_Office_4,          !- Zone or ZoneList or Space or SpaceList Name
    Office_Occupancy,         !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    5,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Office_Activity;          !- Activity Level Schedule Name

People,
    Floor2_Office_5_People,    !- Name
    Floor2_Office_5,          !- Zone or ZoneList or Space or SpaceList Name
    Office_Occupancy,         !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    5,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Office_Activity;          !- Activity Level Schedule Name

People,
    Floor2_Office_6_People,    !- Name
    Floor2_Office_6,          !- Zone or ZoneList or Space or SpaceList Name
    Office_Occupancy,         !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    5,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Office_Activity;          !- Activity Level Schedule Name

People,
    Floor2_Office_7_People,    !- Name
    Floor2_Office_7,          !- Zone or ZoneList or Space or SpaceList Name
    Office_Occupancy,         !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    5,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Office_Activity;          !- Activity Level Schedule Name

People,
    Floor2_Conference_People,    !- Name
    Floor2_Conference,        !- Zone or ZoneList or Space or SpaceList Name
    Office_Occupancy,         !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    20,                       !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Office_Activity;          !- Activity Level Schedule Name

People,
    Floor2_Executive_People,    !- Name
    Floor2_Executive,         !- Zone or ZoneList or Space or SpaceList Name
    Office_Occupancy,         !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    6,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Office_Activity;          !- Activity Level Schedule Name

People,
    Floor2_Core_People,       !- Name
    Floor2_Core,              !- Zone or ZoneList or Space or SpaceList Name
    Office_Occupancy,         !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    8,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Office_Activity;          !- Activity Level Schedule Name

Lights,
    Floor1_Office_1_Lights,    !- Name
    Floor1_Office_1,          !- Zone or ZoneList or Space or SpaceList Name
    Office_Lighting,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.76,                    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.4,                      !- Fraction Radiant
    0.2;                      !- Fraction Visible

Lights,
    Floor1_Office_2_Lights,    !- Name
    Floor1_Office_2,          !- Zone or ZoneList or Space or SpaceList Name
    Office_Lighting,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.76,                    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.4,                      !- Fraction Radiant
    0.2;                      !- Fraction Visible

Lights,
    Floor1_Office_3_Lights,    !- Name
    Floor1_Office_3,          !- Zone or ZoneList or Space or SpaceList Name
    Office_Lighting,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.76,                    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.4,                      !- Fraction Radiant
    0.2;                      !- Fraction Visible

Lights,
    Floor1_Office_4_Lights,    !- Name
    Floor1_Office_4,          !- Zone or ZoneList or Space or SpaceList Name
    Office_Lighting,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.76,                    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.4,                      !- Fraction Radiant
    0.2;                      !- Fraction Visible

Lights,
    Floor1_Office_5_Lights,    !- Name
    Floor1_Office_5,          !- Zone or ZoneList or Space or SpaceList Name
    Office_Lighting,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.76,                    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.4,                      !- Fraction Radiant
    0.2;                      !- Fraction Visible

Lights,
    Floor1_Office_6_Lights,    !- Name
    Floor1_Office_6,          !- Zone or ZoneList or Space or SpaceList Name
    Office_Lighting,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.76,                    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.4,                      !- Fraction Radiant
    0.2;                      !- Fraction Visible

Lights,
    Floor1_Office_7_Lights,    !- Name
    Floor1_Office_7,          !- Zone or ZoneList or Space or SpaceList Name
    Office_Lighting,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.76,                    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.4,                      !- Fraction Radiant
    0.2;                      !- Fraction Visible

Lights,
    Floor1_Conference_Lights,    !- Name
    Floor1_Conference,        !- Zone or ZoneList or Space or SpaceList Name
    Office_Lighting,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    12,                       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.4,                      !- Fraction Radiant
    0.2;                      !- Fraction Visible

Lights,
    Floor1_Lobby_Lights,      !- Name
    Floor1_Lobby,             !- Zone or ZoneList or Space or SpaceList Name
    Office_Lighting,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    15,                       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.4,                      !- Fraction Radiant
    0.2;                      !- Fraction Visible

Lights,
    Floor1_Core_Lights,       !- Name
    Floor1_Core,              !- Zone or ZoneList or Space or SpaceList Name
    Office_Lighting,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.76,                    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.4,                      !- Fraction Radiant
    0.2;                      !- Fraction Visible

Lights,
    Floor2_Office_1_Lights,    !- Name
    Floor2_Office_1,          !- Zone or ZoneList or Space or SpaceList Name
    Office_Lighting,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.76,                    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.4,                      !- Fraction Radiant
    0.2;                      !- Fraction Visible

Lights,
    Floor2_Office_2_Lights,    !- Name
    Floor2_Office_2,          !- Zone or ZoneList or Space or SpaceList Name
    Office_Lighting,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.76,                    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.4,                      !- Fraction Radiant
    0.2;                      !- Fraction Visible

Lights,
    Floor2_Office_3_Lights,    !- Name
    Floor2_Office_3,          !- Zone or ZoneList or Space or SpaceList Name
    Office_Lighting,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.76,                    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.4,                      !- Fraction Radiant
    0.2;                      !- Fraction Visible

Lights,
    Floor2_Office_4_Lights,    !- Name
    Floor2_Office_4,          !- Zone or ZoneList or Space or SpaceList Name
    Office_Lighting,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.76,                    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.4,                      !- Fraction Radiant
    0.2;                      !- Fraction Visible

Lights,
    Floor2_Office_5_Lights,    !- Name
    Floor2_Office_5,          !- Zone or ZoneList or Space or SpaceList Name
    Office_Lighting,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.76,                    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.4,                      !- Fraction Radiant
    0.2;                      !- Fraction Visible

Lights,
    Floor2_Office_6_Lights,    !- Name
    Floor2_Office_6,          !- Zone or ZoneList or Space or SpaceList Name
    Office_Lighting,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.76,                    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.4,                      !- Fraction Radiant
    0.2;                      !- Fraction Visible

Lights,
    Floor2_Office_7_Lights,    !- Name
    Floor2_Office_7,          !- Zone or ZoneList or Space or SpaceList Name
    Office_Lighting,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.76,                    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.4,                      !- Fraction Radiant
    0.2;                      !- Fraction Visible

Lights,
    Floor2_Conference_Lights,    !- Name
    Floor2_Conference,        !- Zone or ZoneList or Space or SpaceList Name
    Office_Lighting,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    12,                       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.4,                      !- Fraction Radiant
    0.2;                      !- Fraction Visible

Lights,
    Floor2_Executive_Lights,    !- Name
    Floor2_Executive,         !- Zone or ZoneList or Space or SpaceList Name
    Office_Lighting,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    12,                       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.4,                      !- Fraction Radiant
    0.2;                      !- Fraction Visible

Lights,
    Floor2_Core_Lights,       !- Name
    Floor2_Core,              !- Zone or ZoneList or Space or SpaceList Name
    Office_Lighting,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.76,                    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.4,                      !- Fraction Radiant
    0.2;                      !- Fraction Visible

ElectricEquipment,
    Floor1_Office_1_Equip,    !- Name
    Floor1_Office_1,          !- Zone or ZoneList or Space or SpaceList Name
    Office_Equipment,         !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.76,                    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    Floor1_Office_2_Equip,    !- Name
    Floor1_Office_2,          !- Zone or ZoneList or Space or SpaceList Name
    Office_Equipment,         !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.76,                    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    Floor1_Office_3_Equip,    !- Name
    Floor1_Office_3,          !- Zone or ZoneList or Space or SpaceList Name
    Office_Equipment,         !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.76,                    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    Floor1_Office_4_Equip,    !- Name
    Floor1_Office_4,          !- Zone or ZoneList or Space or SpaceList Name
    Office_Equipment,         !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.76,                    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    Floor1_Office_5_Equip,    !- Name
    Floor1_Office_5,          !- Zone or ZoneList or Space or SpaceList Name
    Office_Equipment,         !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.76,                    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    Floor1_Office_6_Equip,    !- Name
    Floor1_Office_6,          !- Zone or ZoneList or Space or SpaceList Name
    Office_Equipment,         !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.76,                    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    Floor1_Office_7_Equip,    !- Name
    Floor1_Office_7,          !- Zone or ZoneList or Space or SpaceList Name
    Office_Equipment,         !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.76,                    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    Floor1_Conference_Equip,    !- Name
    Floor1_Conference,        !- Zone or ZoneList or Space or SpaceList Name
    Office_Equipment,         !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    8,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    Floor1_Lobby_Equip,       !- Name
    Floor1_Lobby,             !- Zone or ZoneList or Space or SpaceList Name
    Office_Equipment,         !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    Floor1_Core_Equip,        !- Name
    Floor1_Core,              !- Zone or ZoneList or Space or SpaceList Name
    Office_Equipment,         !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.76,                    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    Floor2_Office_1_Equip,    !- Name
    Floor2_Office_1,          !- Zone or ZoneList or Space or SpaceList Name
    Office_Equipment,         !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.76,                    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    Floor2_Office_2_Equip,    !- Name
    Floor2_Office_2,          !- Zone or ZoneList or Space or SpaceList Name
    Office_Equipment,         !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.76,                    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    Floor2_Office_3_Equip,    !- Name
    Floor2_Office_3,          !- Zone or ZoneList or Space or SpaceList Name
    Office_Equipment,         !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.76,                    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    Floor2_Office_4_Equip,    !- Name
    Floor2_Office_4,          !- Zone or ZoneList or Space or SpaceList Name
    Office_Equipment,         !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.76,                    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    Floor2_Office_5_Equip,    !- Name
    Floor2_Office_5,          !- Zone or ZoneList or Space or SpaceList Name
    Office_Equipment,         !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.76,                    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    Floor2_Office_6_Equip,    !- Name
    Floor2_Office_6,          !- Zone or ZoneList or Space or SpaceList Name
    Office_Equipment,         !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.76,                    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    Floor2_Office_7_Equip,    !- Name
    Floor2_Office_7,          !- Zone or ZoneList or Space or SpaceList Name
    Office_Equipment,         !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.76,                    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    Floor2_Conference_Equip,    !- Name
    Floor2_Conference,        !- Zone or ZoneList or Space or SpaceList Name
    Office_Equipment,         !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    8,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    Floor2_Executive_Equip,    !- Name
    Floor2_Executive,         !- Zone or ZoneList or Space or SpaceList Name
    Office_Equipment,         !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    12,                       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    Floor2_Core_Equip,        !- Name
    Floor2_Core,              !- Zone or ZoneList or Space or SpaceList Name
    Office_Equipment,         !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.76,                    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

Output:VariableDictionary,
    IDF;                      !- Key Field

Output:Table:SummaryReports,
    AllSummary;               !- Report 1 Name

OutputControl:Table:Style,
    HTML;                     !- Column Separator

!-======================================================================
!- HVAC SYSTEM SECTION - GENERATED BY HVAC-LLM
!-======================================================================
!- Generated from user request (if provided)
!- This section contains all HVAC equipment objects
!- Generation timestamp: 2026-01-14 11:29:24
!-======================================================================

Here are the valid EnergyPlus IDF objects for the VRF system design:

!- HVACTemplate:Thermostat
HVACTemplate:Thermostat,
    Thermostat_Floor1_Office_1,  !- Name
    ,                            !- Heating Setpoint Schedule Name
    20.0,                        !- Constant Heating Setpoint
    ,                            !- Cooling Setpoint Schedule Name
    24.0;                        !- Constant Cooling Setpoint

!- HVACTemplate:Thermostat
HVACTemplate:Thermostat,
    Thermostat_Floor1_Office_2,  !- Name
    ,                            !- Heating Setpoint Schedule Name
    20.0,                        !- Constant Heating Setpoint
    ,                            !- Cooling Setpoint Schedule Name
    24.0;                        !- Constant Cooling Setpoint

!- HVACTemplate:Thermostat
HVACTemplate:Thermostat,
    Thermostat_Floor1_Office_3,  !- Name
    ,                            !- Heating Setpoint Schedule Name
    20.0,                        !- Constant Heating Setpoint
    ,                            !- Cooling Setpoint Schedule Name
    24.0;                        !- Constant Cooling Setpoint

!- HVACTemplate:Thermostat
HVACTemplate:Thermostat,
    Thermostat_Floor1_Office_4,  !- Name
    ,                            !- Heating Setpoint Schedule Name
    20.0,                        !- Constant Heating Setpoint
    ,                            !- Cooling Setpoint Schedule Name
    24.0;                        !- Constant Cooling Setpoint

!- HVACTemplate:Thermostat
HVACTemplate:Thermostat,
    Thermostat_Floor1_Office_5,  !- Name
    ,                            !- Heating Setpoint Schedule Name
    20.0,                        !- Constant Heating Setpoint
    ,                            !- Cooling Setpoint Schedule Name
    24.0;                        !- Constant Cooling Setpoint

!- HVACTemplate:Thermostat
HVACTemplate:Thermostat,
    Thermostat_Floor1_Office_6,  !- Name
    ,                            !- Heating Setpoint Schedule Name
    20.0,                        !- Constant Heating Setpoint
    ,                            !- Cooling Setpoint Schedule Name
    24.0;                        !- Constant Cooling Setpoint

!- HVACTemplate:Thermostat
HVACTemplate:Thermostat,
    Thermostat_Floor1_Office_7,  !- Name
    ,                            !- Heating Setpoint Schedule Name
    20.0,                        !- Constant Heating Setpoint
    ,                            !- Cooling Setpoint Schedule Name
    24.0;                        !- Constant Cooling Setpoint

!- HVACTemplate:Thermostat
HVACTemplate:Thermostat,
    Thermostat_Floor1_Conference,!- Name
    ,                            !- Heating Setpoint Schedule Name
    20.0,                        !- Constant Heating Setpoint
    ,                            !- Cooling Setpoint Schedule Name
    24.0;                        !- Constant Cooling Setpoint

!- HVACTemplate:Thermostat
HVACTemplate:Thermostat,
    Thermostat_Floor1_Lobby,     !- Name
    ,                            !- Heating Setpoint Schedule Name
    20.0,                        !- Constant Heating Setpoint
    ,                            !- Cooling Setpoint Schedule Name
    24.0;                        !- Constant Cooling Setpoint

!- HVACTemplate:Thermostat
HVACTemplate:Thermostat,
    Thermostat_Floor1_Core,       !- Name
    ,                            !- Heating Setpoint Schedule Name
    20.0,                        !- Constant Heating Setpoint
    ,                            !- Cooling Setpoint Schedule Name
    24.0;                        !- Constant Cooling Setpoint

!- HVACTemplate:Thermostat
HVACTemplate:Thermostat,
    Thermostat_Floor2_Office_1,   !- Name
    ,                            !- Heating Setpoint Schedule Name
    20.0,                        !- Constant Heating Setpoint
    ,                            !- Cooling Setpoint Schedule Name
    24.0;                        !- Constant Cooling Setpoint

!- HVACTemplate:Thermostat
HVACTemplate:Thermostat,
    Thermostat_Floor2_Office_2,   !- Name
    ,                            !- Heating Setpoint Schedule Name
    20.0,                        !- Constant Heating Setpoint
    ,                            !- Cooling Setpoint Schedule Name
    24.0;                        !- Constant Cooling Setpoint

!- HVACTemplate:Thermostat
HVACTemplate:Thermostat,
    Thermostat_Floor2_Office_3,   !- Name
    ,                            !- Heating Setpoint Schedule Name
    20.0,                        !- Constant Heating Setpoint
    ,                            !- Cooling Setpoint Schedule Name
    24.0;                        !- Constant Cooling Setpoint

!- HVACTemplate:Thermostat
HVACTemplate:Thermostat,
    Thermostat_Floor2_Office_4,   !- Name
    ,                            !- Heating Setpoint Schedule Name
    20.0,                        !- Constant Heating Setpoint
    ,                            !- Cooling Setpoint Schedule Name
    24.0;                        !- Constant Cooling Setpoint

!- HVACTemplate:Thermostat
HVACTemplate:Thermostat,
    Thermostat_Floor2_Office_5,   !- Name
    ,                            !- Heating Setpoint Schedule Name
    20.0,                        !- Constant Heating Setpoint
    ,                            !- Cooling Setpoint Schedule Name
    24.0;                        !- Constant Cooling Setpoint

!- HVACTemplate:Thermostat
HVACTemplate:Thermostat,
    Thermostat_Floor2_Office_6,   !- Name
    ,                            !- Heating Setpoint Schedule Name
    20.0,                        !- Constant Heating Setpoint
    ,                            !- Cooling Setpoint Schedule Name
    24.0;                        !- Constant Cooling Setpoint

!- HVACTemplate:Thermostat
HVACTemplate:Thermostat,
    Thermostat_Floor2_Office_7,   !- Name
    ,                            !- Heating Setpoint Schedule Name
    20.0,                        !- Constant Heating Setpoint
    ,                            !- Cooling Setpoint Schedule Name
    24.0;                        !- Constant Cooling Setpoint

!- HVACTemplate:Thermostat
HVACTemplate:Thermostat,
    Thermostat_Floor2_Conference,  !- Name
    ,                            !- Heating Setpoint Schedule Name
    20.0,                        !- Constant Heating Setpoint
    ,                            !- Cooling Setpoint Schedule Name
    24.0;                        !- Constant Cooling Setpoint

!- HVACTemplate:Thermostat
HVACTemplate:Thermostat,
    Thermostat_Floor2_Executive,  !- Name
    ,                            !- Heating Setpoint Schedule Name
    20.0,                        !- Constant Heating Setpoint
    ,                            !- Cooling Setpoint Schedule Name
    24.0;                        !- Constant Cooling Setpoint

!- HVACTemplate:Thermostat
HVACTemplate:Thermostat,
    Thermostat_Floor2_Core,      !- Name
    ,                            !- Heating Setpoint Schedule Name
    20.0,                        !- Constant Heating Setpoint
    ,                            !- Cooling Setpoint Schedule Name
    24.0;                        !- Constant Cooling Setpoint

!- HVACTemplate:System:VRF
HVACTemplate:System:VRF,
    VRF_System_1,                !- Name
    ,                            !- System Availability Schedule Name
    Autosize,                    !- Gross Rated Total Cooling Capacity
    3.3,                         !- Gross Rated Cooling COP
    -6,                          !- Minimum Outdoor Temperature in Cooling Mode
    43,                          !- Maximum Outdoor Temperature in Cooling Mode
    Autosize,                    !- Gross Rated Heating Capacity
    1.0,                         !- Rated Heating Capacity Sizing Ratio
    3.5,                         !- Gross Rated Heating COP
    -20,                         !- Minimum Outdoor Temperature in Heating Mode
    16,                          !- Maximum Outdoor Temperature in Heating Mode
    0.15;                        !- Minimum Heat Pump Part Load Ratio

!- HVACTemplate:Zone:VRF
HVACTemplate:Zone:VRF,
    Floor1_Office_1,             !- Zone Name
    VRF_System_1,                !- Template VRF System Name
    Thermostat_Floor1_Office_1,   !- Template Thermostat Name
    ,                            !- Zone Heating Sizing Factor
    ,                            !- Zone Cooling Sizing Factor
    ,                            !- Rated Total Heating Capacity Sizing Ratio
    Autosize,                    !- Cooling Supply Air Flow Rate
    Autosize,                    !- No Cooling Supply Air Flow Rate
    Autosize,                    !- Heating Supply Air Flow Rate
    Autosize,                    !- No Heating Supply Air Flow Rate
    Autosize,                    !- Cooling Outdoor Air Flow Rate
    Autosize,                    !- Heating Outdoor Air Flow Rate
    Autosize,                    !- No Load Outdoor Air Flow Rate
    ,                            !- Outdoor Air Method
    ,                            !- Outdoor Air Flow Rate Per Person
    ,                            !- Outdoor Air Flow Rate Per Zone Floor Area
    ,                            !- Outdoor Air Flow Rate Per Zone
    ,                            !- Design Specification Outdoor Air Object Name
    ,                            !- Design Specification Zone Air Distribution Object Name
    ,                            !- System Availability Schedule Name
    ,                            !- Supply Fan Operating Mode Schedule Name
    ,                            !- Supply Air Fan Placement
    ,                            !- Supply Air Fan Total Efficiency
    ,                            !- Supply Air Fan Delta Pressure
    ,                            !- Supply Air Fan Motor Efficiency
    ,                            !- Cooling Coil Type
    ,                            !- Cooling Coil Availability Schedule Name
    Autosize,                    !- Cooling Coil Gross Rated Total Capacity
    Autosize,                    !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                            !- Heat Pump Heating Coil Type
    ,                            !- Heat Pump Heating Coil Availability Schedule Name
    Autosize,                    !- Heat Pump Heating Coil Gross Rated Capacity
    ,                            !- Supplemental Heating Coil Type
    ,                            !- Supplemental Heating Coil Availability Schedule Name
    ,                            !- Supplemental Heating Coil Capacity
    ,                            !- Supplemental Heating Coil Maximum Outdoor Dry Bulb Temperature
    ,                            !- Zone Terminal Unit On Parasitic Electric Energy Use
    ,                            !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                            !- Rated Total Heating Capacity Sizing Ratio
    ,                            !- Design Specification Multispeed Object Name
    ,                            !- Baseboard Heating Type
    ;                            !- Baseboard Heating Availability Schedule Name

!- HVACTemplate:Zone:VRF
HVACTemplate:Zone:VRF,
    Floor1_Office_2,             !- Zone Name
    VRF_System_1,                !- Template VRF System Name
    Thermostat_Floor1_Office_2,   !- Template Thermostat Name
    ,                            !- Zone Heating Sizing Factor
    ,                            !- Zone Cooling Sizing Factor
    ,                            !- Rated Total Heating Capacity Sizing Ratio
    Autosize,                    !- Cooling Supply Air Flow Rate
    Autosize,                    !- No Cooling Supply Air Flow Rate
    Autosize,                    !- Heating Supply Air Flow Rate
    Autosize,                    !- No Heating Supply Air Flow Rate
    Autosize,                    !- Cooling Outdoor Air Flow Rate
    Autosize,                    !- Heating Outdoor Air Flow Rate
    Autosize,                    !- No Load Outdoor Air Flow Rate
    ,                            !- Outdoor Air Method
    ,                            !- Outdoor Air Flow Rate Per Person
    ,                            !- Outdoor Air Flow Rate Per Zone Floor Area
    ,                            !- Outdoor Air Flow Rate Per Zone
    ,                            !- Design Specification Outdoor Air Object Name
    ,                            !- Design Specification Zone Air Distribution Object Name
    ,                            !- System Availability Schedule Name
    ,                            !- Supply Fan Operating Mode Schedule Name
    ,                            !- Supply Air Fan Placement
    ,                            !- Supply Air Fan Total Efficiency
    ,                            !- Supply Air Fan Delta Pressure
    ,                            !- Supply Air Fan Motor Efficiency
    ,                            !- Cooling Coil Type
    ,                            !- Cooling Coil Availability Schedule Name
    Autosize,                    !- Cooling Coil Gross Rated Total Capacity
    Autosize,                    !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                            !- Heat Pump Heating Coil Type
    ,                            !- Heat Pump Heating Coil Availability Schedule Name
    Autosize,                    !- Heat Pump Heating Coil Gross Rated Capacity
    ,                            !- Supplemental Heating Coil Type
    ,                            !- Supplemental Heating Coil Availability Schedule Name
    ,                            !- Supplemental Heating Coil Capacity
    ,                            !- Supplemental Heating Coil Maximum Outdoor Dry Bulb Temperature
    ,                            !- Zone Terminal Unit On Parasitic Electric Energy Use
    ,                            !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                            !- Rated Total Heating Capacity Sizing Ratio
    ,                            !- Design Specification Multispeed Object Name
    ,                            !- Baseboard Heating Type
    ;                            !- Baseboard Heating Availability Schedule Name

!- HVACTemplate:Zone:VRF
HVACTemplate:Zone:VRF,
    Floor1_Office_3,             !- Zone Name
    VRF_System_1,                !- Template VRF System Name
    Thermostat_Floor1_Office_3,   !- Template Thermostat Name
    ,                            !- Zone Heating Sizing Factor
    ,                            !- Zone Cooling Sizing Factor
    ,                            !- Rated Total Heating Capacity Sizing Ratio
    Autosize,                    !- Cooling Supply Air Flow Rate
    Autosize,                    !- No Cooling Supply Air Flow Rate
    Autosize,                    !- Heating Supply Air Flow Rate
    Autosize,                    !- No Heating Supply Air Flow Rate
    Autosize,                    !- Cooling Outdoor Air Flow Rate
    Autosize,                    !- Heating Outdoor Air Flow Rate
    Autosize,                    !- No Load Outdoor Air Flow Rate
    ,                            !- Outdoor Air Method
    ,                            !- Outdoor Air Flow Rate Per Person
    ,                            !- Outdoor Air Flow Rate Per Zone Floor Area
    ,                            !- Outdoor Air Flow Rate Per Zone
    ,                            !- Design Specification Outdoor Air Object Name
    ,                            !- Design Specification Zone Air Distribution Object Name
    ,                            !- System Availability Schedule Name
    ,                            !- Supply Fan Operating Mode Schedule Name
    ,                            !- Supply Air Fan Placement
    ,                            !- Supply Air Fan Total Efficiency
    ,                            !- Supply Air Fan Delta Pressure
    ,                            !- Supply Air Fan Motor Efficiency
    ,                            !- Cooling Coil Type
    ,                            !- Cooling Coil Availability Schedule Name
    Autosize,                    !- Cooling Coil Gross Rated Total Capacity
    Autosize,                    !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                            !- Heat Pump Heating Coil Type
    ,                            !- Heat Pump Heating Coil Availability Schedule Name
    Autosize,                    !- Heat Pump Heating Coil Gross Rated Capacity
    ,                            !- Supplemental Heating Coil Type
    ,                            !- Supplemental Heating Coil Availability Schedule Name
    ,                            !- Supplemental Heating Coil Capacity
    ,                            !- Supplemental Heating Coil Maximum Outdoor Dry Bulb Temperature
    ,                            !- Zone Terminal Unit On Parasitic Electric Energy Use
    ,                            !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                            !- Rated Total Heating Capacity Sizing Ratio
    ,                            !- Design Specification Multispeed Object Name
    ,                            !- Baseboard Heating Type
    ;                            !- Baseboard Heating Availability Schedule Name

!- HVACTemplate:Zone:VRF
HVACTemplate:Zone:VRF,
    Floor1_Office_4,             !- Zone Name
    VRF_System_1,                !- Template VRF System Name
    Thermostat_Floor1_Office_4,   !- Template Thermostat Name
    ,                            !- Zone Heating Sizing Factor
    ,                            !- Zone Cooling Sizing Factor
    ,                            !- Rated Total Heating Capacity Sizing Ratio
    Autosize,                    !- Cooling Supply Air Flow Rate
    Autosize,                    !- No Cooling Supply Air Flow Rate
    Autosize,                    !- Heating Supply Air Flow Rate
    Autosize,                    !- No Heating Supply Air Flow Rate
    Autosize,                    !- Cooling Outdoor Air Flow Rate
    Autosize,                    !- Heating Outdoor Air Flow Rate
    Autosize,                    !- No Load Outdoor Air Flow Rate
    ,                            !- Outdoor Air Method
    ,                            !- Outdoor Air Flow Rate Per Person
    ,                            !- Outdoor Air Flow Rate Per Zone Floor Area
    ,                            !- Outdoor Air Flow Rate Per Zone
    ,                            !- Design Specification Outdoor Air Object Name
    ,                            !- Design Specification Zone Air Distribution Object Name
    ,                            !- System Availability Schedule Name
    ,                            !- Supply Fan Operating Mode Schedule Name
    ,                            !- Supply Air Fan Placement
    ,                            !- Supply Air Fan Total Efficiency
    ,                            !- Supply Air Fan Delta Pressure
    ,                            !- Supply Air Fan Motor Efficiency
    ,                            !- Cooling Coil Type
    ,                            !- Cooling Coil Availability Schedule Name
    Autosize,                    !- Cooling Coil Gross Rated Total Capacity
    Autosize,                    !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                            !- Heat Pump Heating Coil Type
    ,                            !- Heat Pump Heating Coil Availability Schedule Name
    Autosize,                    !- Heat Pump Heating Coil Gross Rated Capacity
    ,                            !- Supplemental Heating Coil Type
    ,                            !- Supplemental Heating Coil Availability Schedule Name
    ,                            !- Supplemental Heating Coil Capacity
    ,                            !- Supplemental Heating Coil Maximum Outdoor Dry Bulb Temperature
    ,                            !- Zone Terminal Unit On Parasitic Electric Energy Use
    ,                            !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                            !- Rated Total Heating Capacity Sizing Ratio
    ,                            !- Design Specification Multispeed Object Name
    ,                            !- Baseboard Heating Type
    ;                            !- Baseboard Heating Availability Schedule Name

!- HVACTemplate:Zone:VRF
HVACTemplate:Zone:VRF,
    Floor1_Office_5,             !- Zone Name
    VRF_System_1,                !- Template VRF System Name
    Thermostat_Floor1_Office_5,   !- Template Thermostat Name
    ,                            !- Zone Heating Sizing Factor
    ,                            !- Zone Cooling Sizing Factor
    ,                            !- Rated Total Heating Capacity Sizing Ratio
    Autosize,                    !- Cooling Supply Air Flow Rate
    Autosize,                    !- No Cooling Supply Air Flow Rate
    Autosize,                    !- Heating Supply Air Flow Rate
    Autosize,                    !- No Heating Supply Air Flow Rate
    Autosize,                    !- Cooling Outdoor Air Flow Rate
    Autosize,                    !- Heating Outdoor Air Flow Rate
    Autosize,                    !- No Load Outdoor Air Flow Rate
    ,                            !- Outdoor Air Method
    ,                            !- Outdoor Air Flow Rate Per Person
    ,                            !- Outdoor Air Flow Rate Per Zone Floor Area
    ,                            !- Outdoor Air Flow Rate Per Zone
    ,                            !- Design Specification Outdoor Air Object Name
    ,                            !- Design Specification Zone Air Distribution Object Name
    ,                            !- System Availability Schedule Name
    ,                            !- Supply Fan Operating Mode Schedule Name
    ,                            !- Supply Air Fan Placement
    ,                            !- Supply Air Fan Total Efficiency
    ,                            !- Supply Air Fan Delta Pressure
    ,                            !- Supply Air Fan Motor Efficiency
    ,                            !- Cooling Coil Type
    ,                            !- Cooling Coil Availability Schedule Name
    Autosize,                    !- Cooling Coil Gross Rated Total Capacity
    Autosize,                    !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                            !- Heat Pump Heating Coil Type
    ,                            !- Heat Pump Heating Coil Availability Schedule Name
    Autosize,                    !- Heat Pump Heating Coil Gross Rated Capacity
    ,                            !- Supplemental Heating Coil Type
    ,                            !- Supplemental Heating Coil Availability Schedule Name
    ,                            !- Supplemental Heating Coil Capacity
    ,                            !- Supplemental Heating Coil Maximum Outdoor Dry Bulb Temperature
    ,                            !- Zone Terminal Unit On Parasitic Electric Energy Use
    ,                            !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                            !- Rated Total Heating Capacity Sizing Ratio
    ,                            !- Design Specification Multispeed Object Name
    ,                            !- Baseboard Heating Type
    ;                            !- Baseboard Heating Availability Schedule Name

!- HVACTemplate:Zone:VRF
HVACTemplate:Zone:VRF,
    Floor1_Office_6,             !- Zone Name
    VRF_System_1,                !- Template VRF System Name
    Thermostat_Floor1_Office_6,   !- Template Thermostat Name
    ,                            !- Zone Heating Sizing Factor
    ,                            !- Zone Cooling Sizing Factor
    ,                            !- Rated Total Heating Capacity Sizing Ratio
    Autosize,                    !- Cooling Supply Air Flow Rate
    Autosize,                    !- No Cooling Supply Air Flow Rate
    Autosize,                    !- Heating Supply Air Flow Rate
    Autosize,                    !- No Heating Supply Air Flow Rate
    Autosize,                    !- Cooling Outdoor Air Flow Rate
    Autosize,                    !- Heating Outdoor Air Flow Rate
    Autosize,                    !- No Load Outdoor Air Flow Rate
    ,                            !- Outdoor Air Method
    ,                            !- Outdoor Air Flow Rate Per Person
    ,                            !- Outdoor Air Flow Rate Per Zone Floor Area
    ,                            !- Outdoor Air Flow Rate Per Zone
    ,                            !- Design Specification Outdoor Air Object Name
    ,                            !- Design Specification Zone Air Distribution Object Name
    ,                            !- System Availability Schedule Name
    ,                            !- Supply Fan Operating Mode Schedule Name
    ,                            !- Supply Air Fan Placement
    ,                            !- Supply Air Fan Total Efficiency
    ,                            !- Supply Air Fan Delta Pressure
    ,                            !- Supply Air Fan Motor Efficiency
    ,                            !- Cooling Coil Type
    ,                            !- Cooling Coil Availability Schedule Name
    Autosize,                    !- Cooling Coil Gross Rated Total Capacity
    Autosize,                    !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                            !- Heat Pump Heating Coil Type
    ,                            !- Heat Pump Heating Coil Availability Schedule Name
    Autosize,                    !- Heat Pump Heating Coil Gross Rated Capacity
    ,                            !- Supplemental Heating Coil Type
    ,                            !- Supplemental Heating Coil Availability Schedule Name
    ,                            !- Supplemental Heating Coil Capacity
    ,                            !- Supplemental Heating Coil Maximum Outdoor Dry Bulb Temperature
    ,                            !- Zone Terminal Unit On Parasitic Electric Energy Use
    ,                            !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                            !- Rated Total Heating Capacity Sizing Ratio
    ,                            !- Design Specification Multispeed Object Name
    ,                            !- Baseboard Heating Type
    ;                            !- Baseboard Heating Availability Schedule Name

!- HVACTemplate:Zone:VRF
HVACTemplate:Zone:VRF,
    Floor1_Office_7,             !- Zone Name
    VRF_System_1,                !- Template VRF System Name
    Thermostat_Floor1_Office_7,   !- Template Thermostat Name
    ,                            !- Zone Heating Sizing Factor
    ,                            !- Zone Cooling Sizing Factor
    ,                            !- Rated Total Heating Capacity Sizing Ratio
    Autosize,                    !- Cooling Supply Air Flow Rate
    Autosize,                    !- No Cooling Supply Air Flow Rate
    Autosize,                    !- Heating Supply Air Flow Rate
    Autosize,                    !- No Heating Supply Air Flow Rate
    Autosize,                    !- Cooling Outdoor Air Flow Rate
    Autosize,                    !- Heating Outdoor Air Flow Rate
    Autosize,                    !- No Load Outdoor Air Flow Rate
    ,                            !- Outdoor Air Method
    ,                            !- Outdoor Air Flow Rate Per Person
    ,                            !- Outdoor Air Flow Rate Per Zone Floor Area
    ,                            !- Outdoor Air Flow Rate Per Zone
    ,                            !- Design Specification Outdoor Air Object Name
    ,                            !- Design Specification Zone Air Distribution Object Name
    ,                            !- System Availability Schedule Name
    ,                            !- Supply Fan Operating Mode Schedule Name
    ,                            !- Supply Air Fan Placement
    ,                            !- Supply Air Fan Total Efficiency
    ,                            !- Supply Air Fan Delta Pressure
    ,                            !- Supply Air Fan Motor Efficiency
    ,                            !- Cooling Coil Type
    ,                            !- Cooling Coil Availability Schedule Name
    Autosize,                    !- Cooling Coil Gross Rated Total Capacity
    Autosize,                    !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                            !- Heat Pump Heating Coil Type
    ,                            !- Heat Pump Heating Coil Availability Schedule Name
    Autosize,                    !- Heat Pump Heating Coil Gross Rated Capacity
    ,                            !- Supplemental Heating Coil Type
    ,                            !- Supplemental Heating Coil Availability Schedule Name
    ,                            !- Supplemental Heating Coil Capacity
    ,                            !- Supplemental Heating Coil Maximum Outdoor Dry Bulb Temperature
    ,                            !- Zone Terminal Unit On Parasitic Electric Energy Use
    ,                            !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                            !- Rated Total Heating Capacity Sizing Ratio
    ,                            !- Design Specification Multispeed Object Name
    ,                            !- Baseboard Heating Type
    ;                            !- Baseboard Heating Availability Schedule Name

!- HVACTemplate:Zone:VRF
HVACTemplate:Zone:VRF,
    Floor1_Conference,           !- Zone Name
    VRF_System_1,                !- Template VRF System Name
    Thermostat_Floor1_Conference,  !- Template Thermostat Name
    ,                            !- Zone Heating Sizing Factor
    ,                            !- Zone Cooling Sizing Factor
    ,                            !- Rated Total Heating Capacity Sizing Ratio
    Autosize,                    !- Cooling Supply Air Flow Rate
    Autosize,                    !- No Cooling Supply Air Flow Rate
    Autosize,                    !- Heating Supply Air Flow Rate
    Autosize,                    !- No Heating Supply Air Flow Rate
    Autosize,                    !- Cooling Outdoor Air Flow Rate
    Autosize,                    !- Heating Outdoor Air Flow Rate
    Autosize,                    !- No Load Outdoor Air Flow Rate
    ,                            !- Outdoor Air Method
    ,                            !- Outdoor Air Flow Rate Per Person
    ,                            !- Outdoor Air Flow Rate Per Zone Floor Area
    ,                            !- Outdoor Air Flow Rate Per Zone
    ,                            !- Design Specification Outdoor Air Object Name
    ,                            !- Design Specification Zone Air Distribution Object Name
    ,                            !- System Availability Schedule Name
    ,                            !- Supply Fan Operating Mode Schedule Name
    ,                            !- Supply Air Fan Placement
    ,                            !- Supply Air Fan Total Efficiency
    ,                            !- Supply Air Fan Delta Pressure
    ,                            !- Supply Air Fan Motor Efficiency
    ,                            !- Cooling Coil Type
    ,                            !- Cooling Coil Availability Schedule Name
    Autosize,                    !- Cooling Coil Gross Rated Total Capacity
    Autosize,                    !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                            !- Heat Pump Heating Coil Type
    ,                            !- Heat Pump Heating Coil Availability Schedule Name
    Autosize,                    !- Heat Pump Heating Coil Gross Rated Capacity
    ,                            !- Supplemental Heating Coil Type
    ,                            !- Supplemental Heating Coil Availability Schedule Name
    ,                            !- Supplemental Heating Coil Capacity
    ,                            !- Supplemental Heating Coil Maximum Outdoor Dry Bulb Temperature
    ,                            !- Zone Terminal Unit On Parasitic Electric Energy Use
    ,                            !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                            !- Rated Total Heating Capacity Sizing Ratio
    ,                            !- Design Specification Multispeed Object Name
    ,                            !- Baseboard Heating Type
    ;                            !- Baseboard Heating Availability Schedule Name

!- HVACTemplate:Zone:VRF
HVACTemplate:Zone:VRF,
    Floor1_Lobby,                !- Zone Name
    VRF_System_1,                !- Template VRF System Name
    Thermostat_Floor1_Lobby,      !- Template Thermostat Name
    ,                            !- Zone Heating Sizing Factor
    ,                            !- Zone Cooling Sizing Factor
    ,                            !- Rated Total Heating Capacity Sizing Ratio
    Autosize,                    !- Cooling Supply Air Flow Rate
    Autosize,                    !- No Cooling Supply Air Flow Rate
    Autosize,                    !- Heating Supply Air Flow Rate
    Autosize,                    !- No Heating Supply Air Flow Rate
    Autosize,                    !- Cooling Outdoor Air Flow Rate
    Autosize,                    !- Heating Outdoor Air Flow Rate
    Autosize,                    !- No Load Outdoor Air Flow Rate
    ,                            !- Outdoor Air Method
    ,                            !- Outdoor Air Flow Rate Per Person
    ,                            !- Outdoor Air Flow Rate Per Zone Floor Area
    ,                            !- Outdoor Air Flow Rate Per Zone
    ,                            !- Design Specification Outdoor Air Object Name
    ,                            !- Design Specification Zone Air Distribution Object Name
    ,                            !- System Availability Schedule Name
    ,                            !- Supply Fan Operating Mode Schedule Name
    ,                            !- Supply Air Fan Placement
    ,                            !- Supply Air Fan Total Efficiency
    ,                            !- Supply Air Fan Delta Pressure
    ,                            !- Supply Air Fan Motor Efficiency
    ,                            !- Cooling Coil Type
    ,                            !- Cooling Coil Availability Schedule Name
    Autosize,                    !- Cooling Coil Gross Rated Total Capacity
    Autosize,                    !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                            !- Heat Pump Heating Coil Type
    ,                            !- Heat Pump Heating Coil Availability Schedule Name
    Autosize,                    !- Heat Pump Heating Coil Gross Rated Capacity
    ,                            !- Supplemental Heating Coil Type
    ,                            !- Supplemental Heating Coil Availability Schedule Name
    ,                            !- Supplemental Heating Coil Capacity
    ,                            !- Supplemental Heating Coil Maximum Outdoor Dry Bulb Temperature
    ,                            !- Zone Terminal Unit On Parasitic Electric Energy Use
    ,                            !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                            !- Rated Total Heating Capacity Sizing Ratio
    ,                            !- Design Specification Multispeed Object Name
    ,                            !- Baseboard Heating Type
    ;                            !- Baseboard Heating Availability Schedule Name

!- HVACTemplate:Zone:VRF
HVACTemplate:Zone:VRF,
    Floor1_Core,                 !- Zone Name
    VRF_System_1,                !- Template VRF System Name
    Thermostat_Floor1_Core,      !- Template Thermostat Name
    ,                            !- Zone Heating Sizing Factor
    ,                            !- Zone Cooling Sizing Factor
    ,                            !- Rated Total Heating Capacity Sizing Ratio
    Autosize,                    !- Cooling Supply Air Flow Rate
    Autosize,                    !- No Cooling Supply Air Flow Rate
    Autosize,                    !- Heating Supply Air Flow Rate
    Autosize,                    !- No Heating Supply Air Flow Rate
    Autosize,                    !- Cooling Outdoor Air Flow Rate
    Autosize,                    !- Heating Outdoor Air Flow Rate
    Autosize,                    !- No Load Outdoor Air Flow Rate
    ,                            !- Outdoor Air Method
    ,                            !- Outdoor Air Flow Rate Per Person
    ,                            !- Outdoor Air Flow Rate Per Zone Floor Area
    ,                            !- Outdoor Air Flow Rate Per Zone
    ,                            !- Design Specification Outdoor Air Object Name
    ,                            !- Design Specification Zone Air Distribution Object Name
    ,                            !- System Availability Schedule Name
    ,                            !- Supply Fan Operating Mode Schedule Name
    ,                            !- Supply Air Fan Placement
    ,                            !- Supply Air Fan Total Efficiency
    ,                            !- Supply Air Fan Delta Pressure
    ,                            !- Supply Air Fan Motor Efficiency
    ,                            !- Cooling Coil Type
    ,                            !- Cooling Coil Availability Schedule Name
    Autosize,                    !- Cooling Coil Gross Rated Total Capacity
    Autosize,                    !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                            !- Heat Pump Heating Coil Type
    ,                            !- Heat Pump Heating Coil Availability Schedule Name
    Autosize,                    !- Heat Pump Heating Coil Gross Rated Capacity
    ,                            !- Supplemental Heating Coil Type
    ,                            !- Supplemental Heating Coil Availability Schedule Name
    ,                            !- Supplemental Heating Coil Capacity
    ,                            !- Supplemental Heating Coil Maximum Outdoor Dry Bulb Temperature
    ,                            !- Zone Terminal Unit On Parasitic Electric Energy Use
    ,                            !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                            !- Rated Total Heating Capacity Sizing Ratio
    ,                            !- Design Specification Multispeed Object Name
    ,                            !- Baseboard Heating Type
    ;                            !- Baseboard Heating Availability Schedule Name

!- HVACTemplate:Zone:VRF
HVACTemplate:Zone:VRF,
    Floor2_Office_1,             !- Zone Name
    VRF_System_1,                !- Template VRF System Name
    Thermostat_Floor2_Office_1,   !- Template Thermostat Name
    ,                            !- Zone Heating Sizing Factor
    ,                            !- Zone Cooling Sizing Factor
    ,                            !- Rated Total Heating Capacity Sizing Ratio
    Autosize,                    !- Cooling Supply Air Flow Rate
    Autosize,                    !- No Cooling Supply Air Flow Rate
    Autosize,                    !- Heating Supply Air Flow Rate
    Autosize,                    !- No Heating Supply Air Flow Rate
    Autosize,                    !- Cooling Outdoor Air Flow Rate
    Autosize,                    !- Heating Outdoor Air Flow Rate
    Autosize,                    !- No Load Outdoor Air Flow Rate
    ,                            !- Outdoor Air Method
    ,                            !- Outdoor Air Flow Rate Per Person
    ,                            !- Outdoor Air Flow Rate Per Zone Floor Area
    ,                            !- Outdoor Air Flow Rate Per Zone
    ,                            !- Design Specification Outdoor Air Object Name
    ,                            !- Design Specification Zone Air Distribution Object Name
    ,                            !- System Availability Schedule Name
    ,                            !- Supply Fan Operating Mode Schedule Name
    ,                            !- Supply Air Fan Placement
    ,                            !- Supply Air Fan Total Efficiency
    ,                            !- Supply Air Fan Delta Pressure
    ,                            !- Supply Air Fan Motor Efficiency
    ,                            !- Cooling Coil Type
    ,                            !- Cooling Coil Availability Schedule Name
    Autosize,                    !- Cooling Coil Gross Rated Total Capacity
    Autosize,                    !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                            !- Heat Pump Heating Coil Type
    ,                            !- Heat Pump Heating Coil Availability Schedule Name
    Autosize,                    !- Heat Pump Heating Coil Gross Rated Capacity
    ,                            !- Supplemental Heating Coil Type
    ,                            !- Supplemental Heating Coil Availability Schedule Name
    ,                            !- Supplemental Heating Coil Capacity
    ,                            !- Supplemental Heating Coil Maximum Outdoor Dry Bulb Temperature
    ,                            !- Zone Terminal Unit On Parasitic Electric Energy Use
    ,                            !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                            !- Rated Total Heating Capacity Sizing Ratio
    ,                            !- Design Specification Multispeed Object Name
    ,                            !- Baseboard Heating Type
    ;                            !- Baseboard Heating Availability Schedule Name

!- HVACTemplate:Zone:VRF
HVACTemplate:Zone:VRF,
    Floor2_Office_2,             !- Zone Name
    VRF_System_1,                !- Template VRF System Name
    Thermostat_Floor2_Office_2,   !- Template Thermostat Name
    ,                            !- Zone Heating Sizing Factor
    ,                            !- Zone Cooling Sizing Factor
    ,                            !- Rated Total Heating Capacity Sizing Ratio
    Autosize,                    !- Cooling Supply Air Flow Rate
    Autosize,                    !- No Cooling Supply Air Flow Rate
    Autosize,                    !- Heating Supply Air Flow Rate
    Autosize,                    !- No Heating Supply Air Flow Rate
    Autosize,                    !- Cooling Outdoor Air Flow Rate
    Autosize,                    !- Heating Outdoor Air Flow Rate
    Autosize,                    !- No Load Outdoor Air Flow Rate
    ,                            !- Outdoor Air Method
    ,                            !- Outdoor Air Flow Rate Per Person
    ,                            !- Outdoor Air Flow Rate Per Zone Floor Area
    ,                            !- Outdoor Air Flow Rate Per Zone
    ,                            !- Design Specification Outdoor Air Object Name
    ,                            !- Design Specification Zone Air Distribution Object Name
    ,                            !- System Availability Schedule Name
    ,                            !- Supply Fan Operating Mode Schedule Name
    ,                            !- Supply Air Fan Placement
    ,                            !- Supply Air Fan Total Efficiency
    ,                            !- Supply Air Fan Delta Pressure
    ,                            !- Supply Air Fan Motor Efficiency
    ,                            !- Cooling Coil Type
    ,                            !- Cooling Coil Availability Schedule Name
    Autosize,                    !- Cooling Coil Gross Rated Total Capacity
    Autosize,                    !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                            !- Heat Pump Heating Coil Type
    ,                            !- Heat Pump Heating Coil Availability Schedule Name
    Autosize,                    !- Heat Pump Heating Coil Gross Rated Capacity
    ,                            !- Supplemental Heating Coil Type
    ,                            !- Supplemental Heating Coil Availability Schedule Name
    ,                            !- Supplemental Heating Coil Capacity
    ,                            !- Supplemental Heating Coil Maximum Outdoor Dry Bulb Temperature
    ,                            !- Zone Terminal Unit On Parasitic Electric Energy Use
    ,                            !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                            !- Rated Total Heating Capacity Sizing Ratio
    ,                            !- Design Specification Multispeed Object Name
    ,                            !- Baseboard Heating Type
    ;                            !- Baseboard Heating Availability Schedule Name

!- HVACTemplate:Zone:VRF
HVACTemplate:Zone:VRF,
    Floor2_Office_3,             !- Zone Name
    VRF_System_1,                !- Template VRF System Name
    Thermostat_Floor2_Office_3,   !- Template Thermostat Name
    ,                            !- Zone Heating Sizing Factor
    ,                            !- Zone Cooling Sizing Factor
    ,                            !- Rated Total Heating Capacity Sizing Ratio
    Autosize,                    !- Cooling Supply Air Flow Rate
    Autosize,                    !- No Cooling Supply Air Flow Rate
    Autosize,                    !- Heating Supply Air Flow Rate
    Autosize,                    !- No Heating Supply Air Flow Rate
    Autosize,                    !- Cooling Outdoor Air Flow Rate
    Autosize,                    !- Heating Outdoor Air Flow Rate
    Autosize,                    !- No Load Outdoor Air Flow Rate
    ,                            !- Outdoor Air Method
    ,                            !- Outdoor Air Flow Rate Per Person
    ,                            !- Outdoor Air Flow Rate Per Zone Floor Area
    ,                            !- Outdoor Air Flow Rate Per Zone
    ,                            !- Design Specification Outdoor Air Object Name
    ,                            !- Design Specification Zone Air Distribution Object Name
    ,                            !- System Availability Schedule Name
    ,                            !- Supply Fan Operating Mode Schedule Name
    ,                            !- Supply Air Fan Placement
    ,                            !- Supply Air Fan Total Efficiency
    ,                            !- Supply Air Fan Delta Pressure
    ,                            !- Supply Air Fan Motor Efficiency
    ,                            !- Cooling Coil Type
    ,                            !- Cooling Coil Availability Schedule Name
    Autosize,                    !- Cooling Coil Gross Rated Total Capacity
    Autosize,                    !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                            !- Heat Pump Heating Coil Type
    ,                            !- Heat Pump Heating Coil Availability Schedule Name
    Autosize,                    !- Heat Pump Heating Coil Gross Rated Capacity
    ,                            !- Supplemental Heating Coil Type
    ,                            !- Supplemental Heating Coil Availability Schedule Name
    ,                            !- Supplemental Heating Coil Capacity
    ,                            !- Supplemental Heating Coil Maximum Outdoor Dry Bulb Temperature
    ,                            !- Zone Terminal Unit On Parasitic Electric Energy Use
    ,                            !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                            !- Rated Total Heating Capacity Sizing Ratio
    ,                            !- Design Specification Multispeed Object Name
    ,                            !- Baseboard Heating Type
    ;                            !- Baseboard Heating Availability Schedule Name

!- HVACTemplate:Zone:VRF
HVACTemplate:Zone:VRF,
    Floor2_Office_4,             !- Zone Name
    VRF_System_1,                !- Template VRF System Name
    Thermostat_Floor2_Office_4,   !- Template Thermostat Name
    ,                            !- Zone Heating Sizing Factor
    ,                            !- Zone Cooling Sizing Factor
    ,                            !- Rated Total Heating Capacity Sizing Ratio
    Autosize,                    !- Cooling Supply Air Flow Rate
    Autosize,                    !- No Cooling Supply Air Flow Rate
    Autosize,                    !- Heating Supply Air Flow Rate
    Autosize,                    !- No Heating Supply Air Flow Rate
    Autosize,                    !- Cooling Outdoor Air Flow Rate
    Autosize,                    !- Heating Outdoor Air Flow Rate
    Autosize,                    !- No Load Outdoor Air Flow Rate
    ,                            !- Outdoor Air Method
    ,                            !- Outdoor Air Flow Rate Per Person
    ,                            !- Outdoor Air Flow Rate Per Zone Floor Area
    ,                            !- Outdoor Air Flow Rate Per Zone
    ,                            !- Design Specification Outdoor Air Object Name
    ,                            !- Design Specification Zone Air Distribution Object Name
    ,                            !- System Availability Schedule Name
    ,                            !- Supply Fan Operating Mode Schedule Name
    ,                            !- Supply Air Fan Placement
    ,                            !- Supply Air Fan Total Efficiency
    ,                            !- Supply Air Fan Delta Pressure
    ,                            !- Supply Air Fan Motor Efficiency
    ,                            !- Cooling Coil Type
    ,                            !- Cooling Coil Availability Schedule Name
    Autosize,                    !- Cooling Coil Gross Rated Total Capacity
    Autosize,                    !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                            !- Heat Pump Heating Coil Type
    ,                            !- Heat Pump Heating Coil Availability Schedule Name
    Autosize,                    !- Heat Pump Heating Coil Gross Rated Capacity
    ,                            !- Supplemental Heating Coil Type
    ,                            !- Supplemental Heating Coil Availability Schedule Name
    ,                            !- Supplemental Heating Coil Capacity
    ,                            !- Supplemental Heating Coil Maximum Outdoor Dry Bulb Temperature
    ,                            !- Zone Terminal Unit On Parasitic Electric Energy Use
    ,                            !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                            !- Rated Total Heating Capacity Sizing Ratio
    ,                            !- Design Specification Multispeed Object Name
    ,                            !- Baseboard Heating Type
    ;                            !- Baseboard Heating Availability Schedule Name

!- HVACTemplate:Zone:VRF
HVACTemplate:Zone:VRF,
    Floor2_Office_5,             !- Zone Name
    VRF_System_1,                !- Template VRF System Name
    Thermostat_Floor2_Office_5,   !- Template Thermostat Name
    ,                            !- Zone Heating Sizing Factor
    ,                            !- Zone Cooling Sizing Factor
    ,                            !- Rated Total Heating Capacity Sizing Ratio
    Autosize,                    !- Cooling Supply Air Flow Rate
    Autosize,                    !- No Cooling Supply Air Flow Rate
    Autosize,                    !- Heating Supply Air Flow Rate
    Autosize,                    !- No Heating Supply Air Flow Rate
    Autosize,                    !- Cooling Outdoor Air Flow Rate
    Autosize,                    !- Heating Outdoor Air Flow Rate
    Autosize,                    !- No Load Outdoor Air Flow Rate
    ,                            !- Outdoor Air Method
    ,                            !- Outdoor Air Flow Rate Per Person
    ,                            !- Outdoor Air Flow Rate Per Zone Floor Area
    ,                            !- Outdoor Air Flow Rate Per Zone
    ,                            !- Design Specification Outdoor Air Object Name
    ,                            !- Design Specification Zone Air Distribution Object Name
    ,                            !- System Availability Schedule Name
    ,                            !- Supply Fan Operating Mode Schedule Name
    ,                            !- Supply Air Fan Placement
    ,                            !- Supply Air Fan Total Efficiency
    ,                            !- Supply Air Fan Delta Pressure
    ,                            !- Supply Air Fan Motor Efficiency
    ,                            !- Cooling Coil Type
    ,                            !- Cooling Coil Availability Schedule Name
    Autosize,                    !- Cooling Coil Gross Rated Total Capacity
    Autosize,                    !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                            !- Heat Pump Heating Coil Type
    ,                            !- Heat Pump Heating Coil Availability Schedule Name
    Autosize,                    !- Heat Pump Heating Coil Gross Rated Capacity
    ,                            !- Supplemental Heating Coil Type
    ,                            !- Supplemental Heating Coil Availability Schedule Name
    ,                            !- Supplemental Heating Coil Capacity
    ,                            !- Supplemental Heating Coil Maximum Outdoor Dry Bulb Temperature
    ,                            !- Zone Terminal Unit On Parasitic Electric Energy Use
    ,                            !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                            !- Rated Total Heating Capacity Sizing Ratio
    ,                            !- Design Specification Multispeed Object Name
    ,                            !- Baseboard Heating Type
    ;                            !- Baseboard Heating Availability Schedule Name

!- HVACTemplate:Zone:VRF
HVACTemplate:Zone:VRF,
    Floor2_Office_6,             !- Zone Name
    VRF_System_1,                !- Template VRF System Name
    Thermostat_Floor2_Office_6,   !- Template Thermostat Name
    ,                            !- Zone Heating Sizing Factor
    ,                            !- Zone Cooling Sizing Factor
    ,                            !- Rated Total Heating Capacity Sizing Ratio
    Autosize,                    !- Cooling Supply Air Flow Rate
    Autosize,                    !- No Cooling Supply Air Flow Rate
    Autosize,                    !- Heating Supply Air Flow Rate
    Autosize,                    !- No Heating Supply Air Flow Rate
    Autosize,                    !- Cooling Outdoor Air Flow Rate
    Autosize,                    !- Heating Outdoor Air Flow Rate
    Autosize,                    !- No Load Outdoor Air Flow Rate
    ,                            !- Outdoor Air Method
    ,                            !- Outdoor Air Flow Rate Per Person
    ,                            !- Outdoor Air Flow Rate Per Zone Floor Area
    ,                            !- Outdoor Air Flow Rate Per Zone
    ,                            !- Design Specification Outdoor Air Object Name
    ,                            !- Design Specification Zone Air Distribution Object Name
    ,                            !- System Availability Schedule Name
    ,                            !- Supply Fan Operating Mode Schedule Name
    ,                            !- Supply Air Fan Placement
    ,                            !- Supply Air Fan Total Efficiency
    ,                            !- Supply Air Fan Delta Pressure
    ,                            !- Supply Air Fan Motor Efficiency
    ,                            !- Cooling Coil Type
    ,                            !- Cooling Coil Availability Schedule Name
    Autosize,                    !- Cooling Coil Gross Rated Total Capacity
    Autosize,                    !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                            !- Heat Pump Heating Coil Type
    ,                            !- Heat Pump Heating Coil Availability Schedule Name
    Autosize,                    !- Heat Pump Heating Coil Gross Rated Capacity
    ,                            !- Supplemental Heating Coil Type
    ,                            !- Supplemental Heating Coil Availability Schedule Name
    ,                            !- Supplemental Heating Coil Capacity
    ,                            !- Supplemental Heating Coil Maximum Outdoor Dry Bulb Temperature
    ,                            !- Zone Terminal Unit On Parasitic Electric Energy Use
    ,                            !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                            !- Rated Total Heating Capacity Sizing Ratio
    ,                            !- Design Specification Multispeed Object Name
    ,                            !- Baseboard Heating Type
    ;                            !- Baseboard Heating Availability Schedule Name

!- HVACTemplate:Zone:VRF
HVACTemplate:Zone:VRF,
    Floor2_Office_7,             !- Zone Name
    VRF_System_1,                !- Template VRF System Name
    Thermostat_Floor2_Office_7,   !- Template Thermostat Name
    ,                            !- Zone Heating Sizing Factor
    ,                            !- Zone Cooling Sizing Factor
    ,                            !- Rated Total Heating Capacity Sizing Ratio
    Autosize,                    !- Cooling Supply Air Flow Rate
    Autosize,                    !- No Cooling Supply Air Flow Rate
    Autosize,                    !- Heating Supply Air Flow Rate
    Autosize,                    !- No Heating Supply Air Flow Rate
    Autosize,                    !- Cooling Outdoor Air Flow Rate
    Autosize,                    !- Heating Outdoor Air Flow Rate
    Autosize,                    !- No Load Outdoor Air Flow Rate
    ,                            !- Outdoor Air Method
    ,                            !- Outdoor Air Flow Rate Per Person
    ,                            !- Outdoor Air Flow Rate Per Zone Floor Area
    ,                            !- Outdoor Air Flow Rate Per Zone
    ,                            !- Design Specification Outdoor Air Object Name
    ,                            !- Design Specification Zone Air Distribution Object Name
    ,                            !- System Availability Schedule Name
    ,                            !- Supply Fan Operating Mode Schedule Name
    ,                            !- Supply Air Fan Placement
    ,                            !- Supply Air Fan Total Efficiency
    ,                            !- Supply Air Fan Delta Pressure
    ,                            !- Supply Air Fan Motor Efficiency
    ,                            !- Cooling Coil Type
    ,                            !- Cooling Coil Availability Schedule Name
    Autosize,                    !- Cooling Coil Gross Rated Total Capacity
    Autosize,                    !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                            !- Heat Pump Heating Coil Type
    ,                            !- Heat Pump Heating Coil Availability Schedule Name
    Autosize,                    !- Heat Pump Heating Coil Gross Rated Capacity
    ,                            !- Supplemental Heating Coil Type
    ,                            !- Supplemental Heating Coil Availability Schedule Name
    ,                            !- Supplemental Heating Coil Capacity
    ,                            !- Supplemental Heating Coil Maximum Outdoor Dry Bulb Temperature
    ,                            !- Zone Terminal Unit On Parasitic Electric Energy Use
    ,                            !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                            !- Rated Total Heating Capacity Sizing Ratio
    ,                            !- Design Specification Multispeed Object Name
    ,                            !- Baseboard Heating Type
    ;                            !- Baseboard Heating Availability Schedule Name

!- HVACTemplate:Zone:VRF
HVACTemplate:Zone:VRF,
    Floor2_Conference,           !- Zone Name
    VRF_System_1,                !- Template VRF System Name
    Thermostat_Floor2_Conference, !- Template Thermostat Name
    ,                            !- Zone Heating Sizing Factor
    ,                            !- Zone Cooling Sizing Factor
    ,                            !- Rated Total Heating Capacity Sizing Ratio
    Autosize,                    !- Cooling Supply Air Flow Rate
    Autosize,                    !- No Cooling Supply Air Flow Rate
    Autosize,                    !- Heating Supply Air Flow Rate
    Autosize,                    !- No Heating Supply Air Flow Rate
    Autosize,                    !- Cooling Outdoor Air Flow Rate
    Autosize,                    !- Heating Outdoor Air Flow Rate
    Autosize,                    !- No Load Outdoor Air Flow Rate
    ,                            !- Outdoor Air Method
    ,                            !- Outdoor Air Flow Rate Per Person
    ,                            !- Outdoor Air Flow Rate Per Zone Floor Area
    ,                            !- Outdoor Air Flow Rate Per Zone
    ,                            !- Design Specification Outdoor Air Object Name
    ,                            !- Design Specification Zone Air Distribution Object Name
    ,                            !- System Availability Schedule Name
    ,                            !- Supply Fan Operating Mode Schedule Name
    ,                            !- Supply Air Fan Placement
    ,                            !- Supply Air Fan Total Efficiency
    ,                            !- Supply Air Fan Delta Pressure
    ,                            !- Supply Air Fan Motor Efficiency
    ,                            !- Cooling Coil Type
    ,                            !- Cooling Coil Availability Schedule Name
    Autosize,                    !- Cooling Coil Gross Rated Total Capacity
    Autosize,                    !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                            !- Heat Pump Heating Coil Type
    ,                            !- Heat Pump Heating Coil Availability Schedule Name
    Autosize,                    !- Heat Pump Heating Coil Gross Rated Capacity
    ,                            !- Supplemental Heating Coil Type
    ,                            !- Supplemental Heating Coil Availability Schedule Name
    ,                            !- Supplemental Heating Coil Capacity
    ,                            !- Supplemental Heating Coil Maximum Outdoor Dry Bulb Temperature
    ,                            !- Zone Terminal Unit On Parasitic Electric Energy Use
    ,                            !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                            !- Rated Total Heating Capacity Sizing Ratio
    ,                            !- Design Specification Multispeed Object Name
    ,                            !- Baseboard Heating Type
    ;                            !- Baseboard Heating Availability Schedule Name

!- HVACTemplate:Zone:VRF
HVACTemplate:Zone:VRF,
    Floor2_Executive,            !- Zone Name
    VRF_System_1,                !- Template VRF System Name
    Thermostat_Floor2_Executive,  !- Template Thermostat Name
    ,                            !- Zone Heating Sizing Factor
    ,                            !- Zone Cooling Sizing Factor
    ,                            !- Rated Total Heating Capacity Sizing Ratio
    Autosize,                    !- Cooling Supply Air Flow Rate
    Autosize,                    !- No Cooling Supply Air Flow Rate
    Autosize,                    !- Heating Supply Air Flow Rate
    Autosize,                    !- No Heating Supply Air Flow Rate
    Autosize,                    !- Cooling Outdoor Air Flow Rate
    Autosize,                    !- Heating Outdoor Air Flow Rate
    Autosize,                    !- No Load Outdoor Air Flow Rate
    ,                            !- Outdoor Air Method
    ,                            !- Outdoor Air Flow Rate Per Person
    ,                            !- Outdoor Air Flow Rate Per Zone Floor Area
    ,                            !- Outdoor Air Flow Rate Per Zone
    ,                            !- Design Specification Outdoor Air Object Name
    ,                            !- Design Specification Zone Air Distribution Object Name
    ,                            !- System Availability Schedule Name
    ,                            !- Supply Fan Operating Mode Schedule Name
    ,                            !- Supply Air Fan Placement
    ,                            !- Supply Air Fan Total Efficiency
    ,                            !- Supply Air Fan Delta Pressure
    ,                            !- Supply Air Fan Motor Efficiency
    ,                            !- Cooling Coil Type
    ,                            !- Cooling Coil Availability Schedule Name
    Autosize,                    !- Cooling Coil Gross Rated Total Capacity
    Autosize,                    !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                            !- Heat Pump Heating Coil Type
    ,                            !- Heat Pump Heating Coil Availability Schedule Name
    Autosize,                    !- Heat Pump Heating Coil Gross Rated Capacity
    ,                            !- Supplemental Heating Coil Type
    ,                            !- Supplemental Heating Coil Availability Schedule Name
    ,                            !- Supplemental Heating Coil Capacity
    ,                            !- Supplemental Heating Coil Maximum Outdoor Dry Bulb Temperature
    ,                            !- Zone Terminal Unit On Parasitic Electric Energy Use
    ,                            !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                            !- Rated Total Heating Capacity Sizing Ratio
    ,                            !- Design Specification Multispeed Object Name
    ,                            !- Baseboard Heating Type
    ;                            !- Baseboard Heating Availability Schedule Name

!- HVACTemplate:Zone:VRF
HVACTemplate:Zone:VRF,
    Floor2_Core,                 !- Zone Name
    VRF_System_1,                !- Template VRF System Name
    Thermostat_Floor2_Core,      !- Template Thermostat Name
    ,                            !- Zone Heating Sizing Factor
    ,                            !- Zone Cooling Sizing Factor
    ,                            !- Rated Total Heating Capacity Sizing Ratio
    Autosize,                    !- Cooling Supply Air Flow Rate
    Autosize,                    !- No Cooling Supply Air Flow Rate
    Autosize,                    !- Heating Supply Air Flow Rate
    Autosize,                    !- No Heating Supply Air Flow Rate
    Autosize,                    !- Cooling Outdoor Air Flow Rate
    Autosize,                    !- Heating Outdoor Air Flow Rate
    Autosize,                    !- No Load Outdoor Air Flow Rate
    ,                            !- Outdoor Air Method
    ,                            !- Outdoor Air Flow Rate Per Person
    ,                            !- Outdoor Air Flow Rate Per Zone Floor Area
    ,                            !- Outdoor Air Flow Rate Per Zone
    ,                            !- Design Specification Outdoor Air Object Name
    ,                            !- Design Specification Zone Air Distribution Object Name
    ,                            !- System Availability Schedule Name
    ,                            !- Supply Fan Operating Mode Schedule Name
    ,                            !- Supply Air Fan Placement
    ,                            !- Supply Air Fan Total Efficiency
    ,                            !- Supply Air Fan Delta Pressure
    ,                            !- Supply Air Fan Motor Efficiency
    ,                            !- Cooling Coil Type
    ,                            !- Cooling Coil Availability Schedule Name
    Autosize,                    !- Cooling Coil Gross Rated Total Capacity
    Autosize,                    !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                            !- Heat Pump Heating Coil Type
    ,                            !- Heat Pump Heating Coil Availability Schedule Name
    Autosize,                    !- Heat Pump Heating Coil Gross Rated Capacity
    ,                            !- Supplemental Heating Coil Type
    ,                            !- Supplemental Heating Coil Availability Schedule Name
    ,                            !- Supplemental Heating Coil Capacity
    ,                            !- Supplemental Heating Coil Maximum Outdoor Dry Bulb Temperature
    ,                            !- Zone Terminal Unit On Parasitic Electric Energy Use
    ,                            !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                            !- Rated Total Heating Capacity Sizing Ratio
    ,                            !- Design Specification Multispeed Object Name
    ,                            !- Baseboard Heating Type
    ;                            !- Baseboard Heating Availability Schedule Name
