!- Linux Line endings 

Version,
    25.2;                     !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    Yes,                      !- Do Plant Sizing Calculation
    Yes,                      !- Run Simulation for Sizing Periods
    Yes;                      !- Run Simulation for Weather File Run Periods

Building,
    OfficeMedium,             !- Name
    0,                        !- North Axis
    City,                     !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.2,                      !- Temperature Convergence Tolerance Value
    FullInteriorAndExterior,    !- Solar Distribution
    50,                       !- Maximum Number of Warmup Days
    6;                        !- Minimum Number of Warmup Days

ShadowCalculation,
    PolygonClipping,          !- Shading Calculation Method
    Periodic,                 !- Shading Calculation Update Frequency Method
    30;                       !- Shading Calculation Update Frequency

SurfaceConvectionAlgorithm:Inside,
    TARP;                     !- Algorithm

SurfaceConvectionAlgorithm:Outside,
    TARP;                     !- Algorithm

HeatBalanceAlgorithm,
    ConductionTransferFunction;    !- Algorithm

Timestep,
    6;                        !- Number of Timesteps per Hour

ConvergenceLimits,
    1,                        !- Minimum System Timestep
    20;                       !- Maximum HVAC Iterations

Site:Location,
    Albuquerque.Intl.Sunport_NM_USA WMO=723650,    !- Name
    35.04,                    !- Latitude
    -106.62,                  !- Longitude
    -7,                       !- Time Zone
    1620;                     !- Elevation

SizingPeriod:DesignDay,
    Albuquerque.Intl.Sunport_NM_USA Ann Htg 99.6% Condns DB,    !- Name
    12,                       !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    -7.9,                     !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    -7.9,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    83318,                    !- Barometric Pressure
    3.2,                      !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0;                        !- Sky Clearness

SizingPeriod:DesignDay,
    Albuquerque.Intl.Sunport_NM_USA Ann Clg .4% Condns DB=>MWB,    !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    35.1,                     !- Maximum DryBulb Temperature
    13.5,                     !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    15.7,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    83318,                    !- Barometric Pressure
    4.4,                      !- Wind Speed
    220,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAETau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0.463,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    1.887;                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud

RunPeriod,
    RUNPERIOD 1,              !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    Sunday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

RunPeriodControl:SpecialDays,
    New Years Day,            !- Name
    January 1,                !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Veterans Day,             !- Name
    November 11,              !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Christmas,                !- Name
    December 25,              !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Independence Day,         !- Name
    July 4,                   !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    MLK Day,                  !- Name
    3rd Monday in January,    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Presidents Day,           !- Name
    3rd Monday in February,    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Memorial Day,             !- Name
    Last Monday in May,       !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Labor Day,                !- Name
    1st Monday in September,    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Columbus Day,             !- Name
    2nd Monday in October,    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Thanksgiving,             !- Name
    4th Thursday in November,    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,      !- Start Date
    1st Sunday in November;    !- End Date

Site:GroundTemperature:FCfactorMethod,
    13.7,                     !- January Ground Temperature
    7,                        !- February Ground Temperature
    2.1,                      !- March Ground Temperature
    2.6,                      !- April Ground Temperature
    4.3,                      !- May Ground Temperature
    8.8,                      !- June Ground Temperature
    13.9,                     !- July Ground Temperature
    17.8,                     !- August Ground Temperature
    23.2,                     !- September Ground Temperature
    25.6,                     !- October Ground Temperature
    24.1,                     !- November Ground Temperature
    20.5;                     !- December Ground Temperature

Site:WaterMainsTemperature,
    Correlation,              !- Calculation Method
    ,                         !- Temperature Schedule Name
    13.6333333333333,         !- Annual Average Outdoor Air Temperature
    23.5;                     !- Maximum Difference In Monthly Average Outdoor Air Temperatures

ScheduleTypeLimits,
    Any Number;               !- Name

ScheduleTypeLimits,
    Fraction,                 !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    Temperature,              !- Name
    -60,                      !- Lower Limit Value
    200,                      !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    On/Off,                   !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Discrete;                 !- Numeric Type

ScheduleTypeLimits,
    Control Type,             !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    Discrete;                 !- Numeric Type

ScheduleTypeLimits,
    Humidity,                 !- Name
    10,                       !- Lower Limit Value
    90,                       !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    Number;                   !- Name

Schedule:Compact,
    PV_SCH,                   !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    Exterior_lighting_schedule_a,    !- Name
    fraction,                 !- Schedule Type Limits Name
    Through:12/31,            !- Field 1
    For:AllDays,              !- Field 2
    Until: 06:00,             !- Field 3
    0,                        !- Field 4
    Until: 24:00,             !- Field 5
    1;                        !- Field 6

Schedule:Compact,
    Exterior_lighting_schedule_b,    !- Name
    fraction,                 !- Schedule Type Limits Name
    Through:12/31,            !- Field 1
    For:AllDays,              !- Field 2
    Until: 06:00,             !- Field 3
    0.7,                      !- Field 4
    Until: 24:00,             !- Field 5
    1;                        !- Field 6

Schedule:Compact,
    Exterior_lighting_schedule_a_IECC2015,    !- Name
    fraction,                 !- Schedule Type Limits Name
    Through:12/31,            !- Field 1
    For:Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 22:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    For:Saturdays,            !- Field 9
    Until: 07:00,             !- Field 10
    0,                        !- Field 11
    Until: 18:00,             !- Field 12
    1,                        !- Field 13
    Until: 24:00,             !- Field 14
    0,                        !- Field 15
    For:AllOtherDays,         !- Field 16
    Until: 24:00,             !- Field 17
    0;                        !- Field 18

Schedule:Compact,
    Exterior_lighting_schedule_b_2016,    !- Name
    fraction,                 !- Schedule Type Limits Name
    Through:12/31,            !- Field 1
    For:AllDays,              !- Field 2
    Until: 06:00,             !- Field 3
    0.5,                      !- Field 4
    Until: 24:00,             !- Field 5
    1;                        !- Field 6

Schedule:Compact,
    Exterior_lighting_schedule_c_2016,    !- Name
    fraction,                 !- Schedule Type Limits Name
    Through:12/31,            !- Field 1
    For:AllDays,              !- Field 2
    Until: 06:00,             !- Field 3
    0.5,                      !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0.5;                      !- Field 8

Schedule:Compact,
    Hours_of_operation,       !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 22:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0,                      !- Field 8
    For: Saturday WinterDesignDay,    !- Field 9
    Until: 06:00,             !- Field 10
    0.0,                      !- Field 11
    Until: 18:00,             !- Field 12
    1.0,                      !- Field 13
    Until: 24:00,             !- Field 14
    0.0,                      !- Field 15
    For:Sunday Holidays AllOtherDays,    !- Field 16
    Until: 24:00,             !- Field 17
    0.0;                      !- Field 18

Schedule:Compact,
    ALWAYS_ON,                !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    Exterior_Lgt_ALWAYS_ON,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    Exterior_Lgt_189_1,       !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through:12/31,            !- Field 1
    For:Weekdays,             !- Field 2
    Until:  9:00,             !- Field 3
    0.5,                      !- Field 4
    Until: 24:00,             !- Field 5
    1.0,                      !- Field 6
    For:Saturday,             !- Field 7
    Until:  9:00,             !- Field 8
    0.5,                      !- Field 9
    Until: 19:00,             !- Field 10
    1.0,                      !- Field 11
    Until: 24:00,             !- Field 12
    0.5,                      !- Field 13
    For:Sunday Holidays AllOtherDays,    !- Field 14
    Until:  9:00,             !- Field 15
    0.5,                      !- Field 16
    Until: 18:00,             !- Field 17
    1.0,                      !- Field 18
    Until: 24:00,             !- Field 19
    0.5;                      !- Field 20

Schedule:Compact,
    ALWAYS_OFF,               !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.0;                      !- Field 4

Schedule:Compact,
    HVACOperationSchd,        !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 22:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0,                      !- Field 8
    For: Saturday WinterDesignDay,    !- Field 9
    Until: 06:00,             !- Field 10
    0.0,                      !- Field 11
    Until: 18:00,             !- Field 12
    1.0,                      !- Field 13
    Until: 24:00,             !- Field 14
    0.0,                      !- Field 15
    For:Sunday Holidays AllOtherDays,    !- Field 16
    Until: 24:00,             !- Field 17
    0.0;                      !- Field 18

SCHEDULE:COMPACT,
    ltg_sch_office,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 5:00,              !- Field 9
    0.033948074435,           !- Field 10
    Until: 7:00,              !- Field 11
    0.06790544461875,         !- Field 12
    Until: 8:00,              !- Field 13
    0.20371633385625,         !- Field 14
    Until: 17:00,             !- Field 15
    0.61114900156875,         !- Field 16
    Until: 18:00,             !- Field 17
    0.33952722309375,         !- Field 18
    Until: 20:00,             !- Field 19
    0.20371633385625,         !- Field 20
    Until: 22:00,             !- Field 21
    0.1358108892375,          !- Field 22
    Until: 23:00,             !- Field 23
    0.06790544461875,         !- Field 24
    Until: 24:00,             !- Field 25
    0.033948074435,           !- Field 26
    For: Saturday,            !- Field 27
    Until: 6:00,              !- Field 28
    0.033948074435,           !- Field 29
    Until: 8:00,              !- Field 30
    0.06790544461875,         !- Field 31
    Until: 12:00,             !- Field 32
    0.20371633385625,         !- Field 33
    Until: 17:00,             !- Field 34
    0.10185351905375,         !- Field 35
    Until: 24:00,             !- Field 36
    0.033948074435,           !- Field 37
    For: AllOtherDays,        !- Field 38
    Until: 24:00,             !- Field 39
    0.033948074435;           !- Field 40

Schedule:Compact,
    BLDG_EQUIP_SCH,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 06:00,             !- Field 3
    0.3076738408,             !- Field 4
    Until: 08:00,             !- Field 5
    0.381234796,              !- Field 6
    Until: 12:00,             !- Field 7
    0.857778291,              !- Field 8
    Until: 13:00,             !- Field 9
    0.762469592,              !- Field 10
    Until: 17:00,             !- Field 11
    0.857778291,              !- Field 12
    Until: 18:00,             !- Field 13
    0.476543495,              !- Field 14
    Until: 24:00,             !- Field 15
    0.381234796,              !- Field 16
    For: SummerDesignDay,     !- Field 17
    Until: 24:00,             !- Field 18
    1.0,                      !- Field 19
    For: Saturday,            !- Field 20
    Until: 06:00,             !- Field 21
    0.2307553806,             !- Field 22
    Until: 08:00,             !- Field 23
    0.381234796,              !- Field 24
    Until: 12:00,             !- Field 25
    0.476543495,              !- Field 26
    Until: 17:00,             !- Field 27
    0.3335804465,             !- Field 28
    Until: 19:00,             !- Field 29
    0.285926097,              !- Field 30
    Until: 24:00,             !- Field 31
    0.2307553806,             !- Field 32
    For: WinterDesignDay,     !- Field 33
    Until: 24:00,             !- Field 34
    0.0,                      !- Field 35
    For: Sunday Holidays AllOtherDays,    !- Field 36
    Until: 06:00,             !- Field 37
    0.2307553806,             !- Field 38
    Until: 18:00,             !- Field 39
    0.285926097,              !- Field 40
    Until: 24:00,             !- Field 41
    0.2307553806;             !- Field 42

Schedule:Compact,
    BLDG_OCC_SCH,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 07:00,             !- Field 5
    0.1,                      !- Field 6
    Until: 08:00,             !- Field 7
    0.2,                      !- Field 8
    Until: 12:00,             !- Field 9
    0.95,                     !- Field 10
    Until: 13:00,             !- Field 11
    0.5,                      !- Field 12
    Until: 17:00,             !- Field 13
    0.95,                     !- Field 14
    Until: 18:00,             !- Field 15
    0.3,                      !- Field 16
    Until: 22:00,             !- Field 17
    0.1,                      !- Field 18
    Until: 24:00,             !- Field 19
    0.05,                     !- Field 20
    For: SummerDesignDay,     !- Field 21
    Until: 06:00,             !- Field 22
    0.000000001,              !- Field 23
    Until: 22:00,             !- Field 24
    1.0,                      !- Field 25
    Until: 24:00,             !- Field 26
    0.05,                     !- Field 27
    For: Saturday,            !- Field 28
    Until: 06:00,             !- Field 29
    0.0,                      !- Field 30
    Until: 08:00,             !- Field 31
    0.1,                      !- Field 32
    Until: 12:00,             !- Field 33
    0.3,                      !- Field 34
    Until: 17:00,             !- Field 35
    0.1,                      !- Field 36
    Until: 19:00,             !- Field 37
    0.05,                     !- Field 38
    Until: 24:00,             !- Field 39
    0.0,                      !- Field 40
    For: WinterDesignDay,     !- Field 41
    Until: 24:00,             !- Field 42
    0.0,                      !- Field 43
    For:Sunday Holidays AllOtherDays,    !- Field 44
    Until: 06:00,             !- Field 45
    0.0,                      !- Field 46
    Until: 18:00,             !- Field 47
    0.05,                     !- Field 48
    Until: 24:00,             !- Field 49
    0.0;                      !- Field 50

Schedule:Compact,
    BLDG_OCC_SCH_w_SB,        !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 01:00,             !- Field 3
    0,                        !- Field 4
    Until: 02:00,             !- Field 5
    0,                        !- Field 6
    Until: 03:00,             !- Field 7
    0,                        !- Field 8
    Until: 04:00,             !- Field 9
    0,                        !- Field 10
    Until: 05:00,             !- Field 11
    0,                        !- Field 12
    Until: 06:00,             !- Field 13
    0,                        !- Field 14
    Until: 07:00,             !- Field 15
    0.1,                      !- Field 16
    Until: 08:00,             !- Field 17
    0.2,                      !- Field 18
    Until: 09:00,             !- Field 19
    0.95,                     !- Field 20
    Until: 10:00,             !- Field 21
    0.95,                     !- Field 22
    Until: 11:00,             !- Field 23
    0,                        !- Field 24
    Until: 12:00,             !- Field 25
    0.95,                     !- Field 26
    Until: 13:00,             !- Field 27
    0,                        !- Field 28
    Until: 14:00,             !- Field 29
    0.95,                     !- Field 30
    Until: 15:00,             !- Field 31
    0,                        !- Field 32
    Until: 16:00,             !- Field 33
    0.95,                     !- Field 34
    Until: 17:00,             !- Field 35
    0.95,                     !- Field 36
    Until: 18:00,             !- Field 37
    0.3,                      !- Field 38
    Until: 19:00,             !- Field 39
    0.1,                      !- Field 40
    Until: 20:00,             !- Field 41
    0.1,                      !- Field 42
    Until: 21:00,             !- Field 43
    0.1,                      !- Field 44
    Until: 22:00,             !- Field 45
    0.1,                      !- Field 46
    Until: 23:00,             !- Field 47
    0.05,                     !- Field 48
    Until: 24:00,             !- Field 49
    0.05,                     !- Field 50
    For: Saturday,            !- Field 51
    Until: 01:00,             !- Field 52
    0,                        !- Field 53
    Until: 02:00,             !- Field 54
    0,                        !- Field 55
    Until: 03:00,             !- Field 56
    0,                        !- Field 57
    Until: 04:00,             !- Field 58
    0,                        !- Field 59
    Until: 05:00,             !- Field 60
    0,                        !- Field 61
    Until: 06:00,             !- Field 62
    0,                        !- Field 63
    Until: 07:00,             !- Field 64
    0.1,                      !- Field 65
    Until: 08:00,             !- Field 66
    0.1,                      !- Field 67
    Until: 09:00,             !- Field 68
    0.3,                      !- Field 69
    Until: 10:00,             !- Field 70
    0.3,                      !- Field 71
    Until: 11:00,             !- Field 72
    0,                        !- Field 73
    Until: 12:00,             !- Field 74
    0.3,                      !- Field 75
    Until: 13:00,             !- Field 76
    0,                        !- Field 77
    Until: 14:00,             !- Field 78
    0.1,                      !- Field 79
    Until: 15:00,             !- Field 80
    0,                        !- Field 81
    Until: 16:00,             !- Field 82
    0.1,                      !- Field 83
    Until: 17:00,             !- Field 84
    0.1,                      !- Field 85
    Until: 18:00,             !- Field 86
    0.05,                     !- Field 87
    Until: 19:00,             !- Field 88
    0.05,                     !- Field 89
    Until: 20:00,             !- Field 90
    0,                        !- Field 91
    Until: 21:00,             !- Field 92
    0,                        !- Field 93
    Until: 22:00,             !- Field 94
    0,                        !- Field 95
    Until: 23:00,             !- Field 96
    0,                        !- Field 97
    Until: 24:00,             !- Field 98
    0,                        !- Field 99
    For: SummerDesignDay,     !- Field 100
    Until: 06:00,             !- Field 101
    0.000000001,              !- Field 102
    Until: 22:00,             !- Field 103
    1.0,                      !- Field 104
    Until: 24:00,             !- Field 105
    0.05,                     !- Field 106
    For: WinterDesignDay,     !- Field 107
    Until: 24:00,             !- Field 108
    0.0,                      !- Field 109
    For:Sunday Holidays AllOtherDays,    !- Field 110
    Until: 06:00,             !- Field 111
    0.0,                      !- Field 112
    Until: 18:00,             !- Field 113
    0.05,                     !- Field 114
    Until: 24:00,             !- Field 115
    0.0;                      !- Field 116

Schedule:Compact,
    BLDG_OCC_SCH_wo_SB,       !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 01:00,             !- Field 3
    0,                        !- Field 4
    Until: 02:00,             !- Field 5
    0,                        !- Field 6
    Until: 03:00,             !- Field 7
    0,                        !- Field 8
    Until: 04:00,             !- Field 9
    0,                        !- Field 10
    Until: 05:00,             !- Field 11
    0,                        !- Field 12
    Until: 06:00,             !- Field 13
    0,                        !- Field 14
    Until: 07:00,             !- Field 15
    0.1,                      !- Field 16
    Until: 08:00,             !- Field 17
    0.2,                      !- Field 18
    Until: 09:00,             !- Field 19
    0.95,                     !- Field 20
    Until: 10:00,             !- Field 21
    0.95,                     !- Field 22
    Until: 11:00,             !- Field 23
    0.975703226795432,        !- Field 24
    Until: 12:00,             !- Field 25
    0.95,                     !- Field 26
    Until: 13:00,             !- Field 27
    0.513528014102859,        !- Field 28
    Until: 14:00,             !- Field 29
    0.95,                     !- Field 30
    Until: 15:00,             !- Field 31
    0.975703226795432,        !- Field 32
    Until: 16:00,             !- Field 33
    0.95,                     !- Field 34
    Until: 17:00,             !- Field 35
    0.95,                     !- Field 36
    Until: 18:00,             !- Field 37
    0.3,                      !- Field 38
    Until: 19:00,             !- Field 39
    0.1,                      !- Field 40
    Until: 20:00,             !- Field 41
    0.1,                      !- Field 42
    Until: 21:00,             !- Field 43
    0.1,                      !- Field 44
    Until: 22:00,             !- Field 45
    0.1,                      !- Field 46
    Until: 23:00,             !- Field 47
    0.05,                     !- Field 48
    Until: 24:00,             !- Field 49
    0.05,                     !- Field 50
    For: Saturday,            !- Field 51
    Until: 01:00,             !- Field 52
    0,                        !- Field 53
    Until: 02:00,             !- Field 54
    0,                        !- Field 55
    Until: 03:00,             !- Field 56
    0,                        !- Field 57
    Until: 04:00,             !- Field 58
    0,                        !- Field 59
    Until: 05:00,             !- Field 60
    0,                        !- Field 61
    Until: 06:00,             !- Field 62
    0,                        !- Field 63
    Until: 07:00,             !- Field 64
    0.1,                      !- Field 65
    Until: 08:00,             !- Field 66
    0.1,                      !- Field 67
    Until: 09:00,             !- Field 68
    0.3,                      !- Field 69
    Until: 10:00,             !- Field 70
    0.3,                      !- Field 71
    Until: 11:00,             !- Field 72
    0.308116808461715,        !- Field 73
    Until: 12:00,             !- Field 74
    0.3,                      !- Field 75
    Until: 13:00,             !- Field 76
    0.102705602820572,        !- Field 77
    Until: 14:00,             !- Field 78
    0.1,                      !- Field 79
    Until: 15:00,             !- Field 80
    0.102705602820572,        !- Field 81
    Until: 16:00,             !- Field 82
    0.1,                      !- Field 83
    Until: 17:00,             !- Field 84
    0.1,                      !- Field 85
    Until: 18:00,             !- Field 86
    0.05,                     !- Field 87
    Until: 19:00,             !- Field 88
    0.05,                     !- Field 89
    Until: 20:00,             !- Field 90
    0,                        !- Field 91
    Until: 21:00,             !- Field 92
    0,                        !- Field 93
    Until: 22:00,             !- Field 94
    0,                        !- Field 95
    Until: 23:00,             !- Field 96
    0,                        !- Field 97
    Until: 24:00,             !- Field 98
    0,                        !- Field 99
    For: SummerDesignDay,     !- Field 100
    Until: 06:00,             !- Field 101
    0.000000001,              !- Field 102
    Until: 22:00,             !- Field 103
    1.0,                      !- Field 104
    Until: 24:00,             !- Field 105
    0.05,                     !- Field 106
    For: WinterDesignDay,     !- Field 107
    Until: 24:00,             !- Field 108
    0.0,                      !- Field 109
    For:Sunday Holidays AllOtherDays,    !- Field 110
    Until: 06:00,             !- Field 111
    0.0,                      !- Field 112
    Until: 18:00,             !- Field 113
    0.05,                     !- Field 114
    Until: 24:00,             !- Field 115
    0.0;                      !- Field 116

Schedule:Compact,
    BLDG_ELEVATORS,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    0.69,                     !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0.12,                     !- Field 7
    For: Weekdays,            !- Field 8
    Until: 07:00,             !- Field 9
    0.12,                     !- Field 10
    Until: 08:00,             !- Field 11
    0.35,                     !- Field 12
    Until: 09:00,             !- Field 13
    0.69,                     !- Field 14
    Until: 10:00,             !- Field 15
    0.43,                     !- Field 16
    Until: 11:00,             !- Field 17
    0.37,                     !- Field 18
    Until: 12:00,             !- Field 19
    0.43,                     !- Field 20
    Until: 13:00,             !- Field 21
    0.58,                     !- Field 22
    Until: 14:00,             !- Field 23
    0.48,                     !- Field 24
    Until: 15:00,             !- Field 25
    0.37,                     !- Field 26
    Until: 16:00,             !- Field 27
    0.37,                     !- Field 28
    Until: 17:00,             !- Field 29
    0.46,                     !- Field 30
    Until: 18:00,             !- Field 31
    0.62,                     !- Field 32
    Until: 19:00,             !- Field 33
    0.12,                     !- Field 34
    Until: 20:00,             !- Field 35
    0.12,                     !- Field 36
    Until: 21:00,             !- Field 37
    0.12,                     !- Field 38
    Until: 24:00,             !- Field 39
    0.12,                     !- Field 40
    For: Saturday,            !- Field 41
    Until: 07:00,             !- Field 42
    0.12,                     !- Field 43
    Until: 08:00,             !- Field 44
    0.16,                     !- Field 45
    Until: 09:00,             !- Field 46
    0.14,                     !- Field 47
    Until: 10:00,             !- Field 48
    0.21,                     !- Field 49
    Until: 11:00,             !- Field 50
    0.18,                     !- Field 51
    Until: 12:00,             !- Field 52
    0.25,                     !- Field 53
    Until: 13:00,             !- Field 54
    0.21,                     !- Field 55
    Until: 14:00,             !- Field 56
    0.13,                     !- Field 57
    Until: 15:00,             !- Field 58
    0.12,                     !- Field 59
    Until: 16:00,             !- Field 60
    0.12,                     !- Field 61
    Until: 17:00,             !- Field 62
    0.12,                     !- Field 63
    Until: 18:00,             !- Field 64
    0.12,                     !- Field 65
    Until: 24:00,             !- Field 66
    0.12,                     !- Field 67
    For:Sunday Holidays AllOtherDays,    !- Field 68
    Until: 24:00,             !- Field 69
    0.12;                     !- Field 70

Schedule:Compact,
    ELEV_LIGHT_FAN_SCH_24_7,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    ELEV_LIGHT_FAN_SCH_ADD_DF,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    0.69,                     !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0.0,                      !- Field 7
    For: Weekdays,            !- Field 8
    Until: 07:00,             !- Field 9
    0.0,                      !- Field 10
    Until: 08:00,             !- Field 11
    0.35,                     !- Field 12
    Until: 09:00,             !- Field 13
    0.69,                     !- Field 14
    Until: 10:00,             !- Field 15
    0.43,                     !- Field 16
    Until: 11:00,             !- Field 17
    0.37,                     !- Field 18
    Until: 12:00,             !- Field 19
    0.43,                     !- Field 20
    Until: 13:00,             !- Field 21
    0.58,                     !- Field 22
    Until: 14:00,             !- Field 23
    0.48,                     !- Field 24
    Until: 15:00,             !- Field 25
    0.37,                     !- Field 26
    Until: 16:00,             !- Field 27
    0.37,                     !- Field 28
    Until: 17:00,             !- Field 29
    0.46,                     !- Field 30
    Until: 18:00,             !- Field 31
    0.62,                     !- Field 32
    Until: 19:00,             !- Field 33
    0.12,                     !- Field 34
    Until: 20:00,             !- Field 35
    0.04,                     !- Field 36
    Until: 21:00,             !- Field 37
    0.04,                     !- Field 38
    Until: 24:00,             !- Field 39
    0.00,                     !- Field 40
    For: Saturday,            !- Field 41
    Until: 07:00,             !- Field 42
    0.0,                      !- Field 43
    Until: 08:00,             !- Field 44
    0.16,                     !- Field 45
    Until: 09:00,             !- Field 46
    0.14,                     !- Field 47
    Until: 10:00,             !- Field 48
    0.21,                     !- Field 49
    Until: 11:00,             !- Field 50
    0.18,                     !- Field 51
    Until: 12:00,             !- Field 52
    0.25,                     !- Field 53
    Until: 13:00,             !- Field 54
    0.21,                     !- Field 55
    Until: 14:00,             !- Field 56
    0.13,                     !- Field 57
    Until: 15:00,             !- Field 58
    0.08,                     !- Field 59
    Until: 16:00,             !- Field 60
    0.04,                     !- Field 61
    Until: 17:00,             !- Field 62
    0.05,                     !- Field 63
    Until: 18:00,             !- Field 64
    0.06,                     !- Field 65
    Until: 24:00,             !- Field 66
    0.00,                     !- Field 67
    For:Sunday Holidays AllOtherDays,    !- Field 68
    Until: 24:00,             !- Field 69
    0.0;                      !- Field 70

Schedule:Compact,
    BLDG_SWH_SCH,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    0.00,                     !- Field 4
    Until: 06:00,             !- Field 5
    0.00,                     !- Field 6
    Until: 07:00,             !- Field 7
    0.07,                     !- Field 8
    Until: 08:00,             !- Field 9
    0.19,                     !- Field 10
    Until: 09:00,             !- Field 11
    0.35,                     !- Field 12
    Until: 10:00,             !- Field 13
    0.38,                     !- Field 14
    Until: 11:00,             !- Field 15
    0.39,                     !- Field 16
    Until: 12:00,             !- Field 17
    0.47,                     !- Field 18
    Until: 13:00,             !- Field 19
    0.57,                     !- Field 20
    Until: 14:00,             !- Field 21
    0.54,                     !- Field 22
    Until: 15:00,             !- Field 23
    0.34,                     !- Field 24
    Until: 16:00,             !- Field 25
    0.33,                     !- Field 26
    Until: 17:00,             !- Field 27
    0.44,                     !- Field 28
    Until: 18:00,             !- Field 29
    0.26,                     !- Field 30
    Until: 19:00,             !- Field 31
    0.21,                     !- Field 32
    Until: 20:00,             !- Field 33
    0.15,                     !- Field 34
    Until: 21:00,             !- Field 35
    0.17,                     !- Field 36
    Until: 22:00,             !- Field 37
    0.08,                     !- Field 38
    Until: 24:00,             !- Field 39
    0.05,                     !- Field 40
    For: Saturday WinterDesignDay,    !- Field 41
    Until: 05:00,             !- Field 42
    0.00,                     !- Field 43
    Until: 06:00,             !- Field 44
    0.00,                     !- Field 45
    Until: 07:00,             !- Field 46
    0.07,                     !- Field 47
    Until: 08:00,             !- Field 48
    0.11,                     !- Field 49
    Until: 09:00,             !- Field 50
    0.15,                     !- Field 51
    Until: 10:00,             !- Field 52
    0.21,                     !- Field 53
    Until: 11:00,             !- Field 54
    0.19,                     !- Field 55
    Until: 12:00,             !- Field 56
    0.23,                     !- Field 57
    Until: 13:00,             !- Field 58
    0.20,                     !- Field 59
    Until: 14:00,             !- Field 60
    0.19,                     !- Field 61
    Until: 15:00,             !- Field 62
    0.15,                     !- Field 63
    Until: 16:00,             !- Field 64
    0.13,                     !- Field 65
    Until: 17:00,             !- Field 66
    0.14,                     !- Field 67
    Until: 19:00,             !- Field 68
    0.07,                     !- Field 69
    Until: 22:00,             !- Field 70
    0.00,                     !- Field 71
    Until: 24:00,             !- Field 72
    0.00,                     !- Field 73
    For:Sunday Holidays AllOtherDays,    !- Field 74
    Until: 05:00,             !- Field 75
    0.00,                     !- Field 76
    Until: 06:00,             !- Field 77
    0.00,                     !- Field 78
    Until: 11:00,             !- Field 79
    0.04,                     !- Field 80
    Until: 13:00,             !- Field 81
    0.06,                     !- Field 82
    Until: 14:00,             !- Field 83
    0.09,                     !- Field 84
    Until: 15:00,             !- Field 85
    0.06,                     !- Field 86
    Until: 18:00,             !- Field 87
    0.04,                     !- Field 88
    Until: 22:00,             !- Field 89
    0.00,                     !- Field 90
    Until: 24:00,             !- Field 91
    0.00;                     !- Field 92

Schedule:Compact,
    ACTIVITY_SCH,             !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    120.;                     !- Field 4

Schedule:Compact,
    WORK_EFF_SCH,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.0;                      !- Field 4

Schedule:Compact,
    AIR_VELO_SCH,             !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    CLOTHING_SCH,             !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 04/30,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0,                      !- Field 4
    Through: 09/30,           !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0.5,                      !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1.0;                      !- Field 12

Schedule:Compact,
    SHADING_SCH,              !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.0;                      !- Field 4

Schedule:Compact,
    PlantOnSched,             !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    FAN_SCH,                  !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    ReheatCoilAvailSched,     !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    CoolingCoilAvailSched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    HTGSETP_SCH_YES_OPTIMUM,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WinterDesignDay,     !- Field 2
    Until: 05:00,             !- Field 3
    15.6,                     !- Field 4
    Until: 06:00,             !- Field 5
    17.6,                     !- Field 6
    Until: 07:00,             !- Field 7
    19.6,                     !- Field 8
    Until: 22:00,             !- Field 9
    21.0,                     !- Field 10
    Until: 24:00,             !- Field 11
    15.6,                     !- Field 12
    For: Weekdays,            !- Field 13
    Until: 05:00,             !- Field 14
    15.6,                     !- Field 15
    Until: 06:00,             !- Field 16
    17.8,                     !- Field 17
    Until: 07:00,             !- Field 18
    20.0,                     !- Field 19
    Until: 22:00,             !- Field 20
    21.0,                     !- Field 21
    Until: 24:00,             !- Field 22
    15.6,                     !- Field 23
    For SummerDesignDay,      !- Field 24
    Until: 24:00,             !- Field 25
    15.6,                     !- Field 26
    For: Saturday,            !- Field 27
    Until: 05:00,             !- Field 28
    15.6,                     !- Field 29
    Until: 06:00,             !- Field 30
    17.8,                     !- Field 31
    Until: 07:00,             !- Field 32
    20.0,                     !- Field 33
    Until: 17:00,             !- Field 34
    21.0,                     !- Field 35
    Until: 24:00,             !- Field 36
    15.6,                     !- Field 37
    For:Sunday Holidays AllOtherDays,    !- Field 38
    Until: 24:00,             !- Field 39
    15.6;                     !- Field 40

Schedule:Compact,
    HTGSETP_SCH_YES_OPTIMUM_STARTSTOP,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WinterDesignDay,     !- Field 2
    Until: 05:00,             !- Field 3
    15.6,                     !- Field 4
    Until: 06:00,             !- Field 5
    17.6,                     !- Field 6
    Until: 07:00,             !- Field 7
    19.6,                     !- Field 8
    Until: 22:00,             !- Field 9
    21.0,                     !- Field 10
    Until: 24:00,             !- Field 11
    15.6,                     !- Field 12
    For: Weekdays,            !- Field 13
    Until: 05:00,             !- Field 14
    15.6,                     !- Field 15
    Until: 06:00,             !- Field 16
    17.8,                     !- Field 17
    Until: 07:00,             !- Field 18
    20.0,                     !- Field 19
    Until: 21:00,             !- Field 20
    21.0,                     !- Field 21
    Until: 22:00,             !- Field 22
    20.0,                     !- Field 23
    Until: 24:00,             !- Field 24
    15.6,                     !- Field 25
    For SummerDesignDay,      !- Field 26
    Until: 24:00,             !- Field 27
    15.6,                     !- Field 28
    For: Saturday,            !- Field 29
    Until: 05:00,             !- Field 30
    15.6,                     !- Field 31
    Until: 06:00,             !- Field 32
    17.8,                     !- Field 33
    Until: 07:00,             !- Field 34
    20.0,                     !- Field 35
    Until: 16:00,             !- Field 36
    21.0,                     !- Field 37
    Until: 17:00,             !- Field 38
    20.0,                     !- Field 39
    Until: 24:00,             !- Field 40
    15.6,                     !- Field 41
    For:Sunday Holidays AllOtherDays,    !- Field 42
    Until: 24:00,             !- Field 43
    15.6;                     !- Field 44

Schedule:Compact,
    HTGSETP_SCH_YES_OPTIMUM_STARTSTOP_w_SB,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 01:00,             !- Field 3
    15.6,                     !- Field 4
    Until: 02:00,             !- Field 5
    15.6,                     !- Field 6
    Until: 03:00,             !- Field 7
    15.6,                     !- Field 8
    Until: 04:00,             !- Field 9
    15.6,                     !- Field 10
    Until: 05:00,             !- Field 11
    15.6,                     !- Field 12
    Until: 06:00,             !- Field 13
    17.8,                     !- Field 14
    Until: 07:00,             !- Field 15
    20,                       !- Field 16
    Until: 08:00,             !- Field 17
    21,                       !- Field 18
    Until: 09:00,             !- Field 19
    21,                       !- Field 20
    Until: 10:00,             !- Field 21
    21,                       !- Field 22
    Until: 11:00,             !- Field 23
    20.4444444444444,         !- Field 24
    Until: 12:00,             !- Field 25
    21,                       !- Field 26
    Until: 13:00,             !- Field 27
    20.4444444444444,         !- Field 28
    Until: 14:00,             !- Field 29
    21,                       !- Field 30
    Until: 15:00,             !- Field 31
    20.4444444444444,         !- Field 32
    Until: 16:00,             !- Field 33
    21,                       !- Field 34
    Until: 17:00,             !- Field 35
    21,                       !- Field 36
    Until: 18:00,             !- Field 37
    21,                       !- Field 38
    Until: 19:00,             !- Field 39
    21,                       !- Field 40
    Until: 20:00,             !- Field 41
    21,                       !- Field 42
    Until: 21:00,             !- Field 43
    21,                       !- Field 44
    Until: 22:00,             !- Field 45
    20,                       !- Field 46
    Until: 23:00,             !- Field 47
    15.6,                     !- Field 48
    Until: 24:00,             !- Field 49
    15.6,                     !- Field 50
    For: Saturday,            !- Field 51
    Until: 01:00,             !- Field 52
    15.6,                     !- Field 53
    Until: 02:00,             !- Field 54
    15.6,                     !- Field 55
    Until: 03:00,             !- Field 56
    15.6,                     !- Field 57
    Until: 04:00,             !- Field 58
    15.6,                     !- Field 59
    Until: 05:00,             !- Field 60
    15.6,                     !- Field 61
    Until: 06:00,             !- Field 62
    17.6,                     !- Field 63
    Until: 07:00,             !- Field 64
    20,                       !- Field 65
    Until: 08:00,             !- Field 66
    21,                       !- Field 67
    Until: 09:00,             !- Field 68
    21,                       !- Field 69
    Until: 10:00,             !- Field 70
    21,                       !- Field 71
    Until: 11:00,             !- Field 72
    20.4444444444444,         !- Field 73
    Until: 12:00,             !- Field 74
    21,                       !- Field 75
    Until: 13:00,             !- Field 76
    20.4444444444444,         !- Field 77
    Until: 14:00,             !- Field 78
    21,                       !- Field 79
    Until: 15:00,             !- Field 80
    20.4444444444444,         !- Field 81
    Until: 16:00,             !- Field 82
    21,                       !- Field 83
    Until: 17:00,             !- Field 84
    20,                       !- Field 85
    Until: 18:00,             !- Field 86
    15.6,                     !- Field 87
    Until: 19:00,             !- Field 88
    15.6,                     !- Field 89
    Until: 20:00,             !- Field 90
    15.6,                     !- Field 91
    Until: 21:00,             !- Field 92
    15.6,                     !- Field 93
    Until: 22:00,             !- Field 94
    15.6,                     !- Field 95
    Until: 23:00,             !- Field 96
    15.6,                     !- Field 97
    Until: 24:00,             !- Field 98
    15.6,                     !- Field 99
    For: WinterDesignDay,     !- Field 100
    Until: 05:00,             !- Field 101
    15.6,                     !- Field 102
    Until: 06:00,             !- Field 103
    17.6,                     !- Field 104
    Until: 07:00,             !- Field 105
    19.6,                     !- Field 106
    Until: 22:00,             !- Field 107
    21.0,                     !- Field 108
    Until: 24:00,             !- Field 109
    15.6,                     !- Field 110
    For SummerDesignDay,      !- Field 111
    Until: 24:00,             !- Field 112
    15.6,                     !- Field 113
    For:Sunday Holidays AllOtherDays,    !- Field 114
    Until: 24:00,             !- Field 115
    15.6;                     !- Field 116

Schedule:Compact,
    HTGSETP_SCH_YES_OPTIMUM_w_SB,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 01:00,             !- Field 3
    15.6,                     !- Field 4
    Until: 02:00,             !- Field 5
    15.6,                     !- Field 6
    Until: 03:00,             !- Field 7
    15.6,                     !- Field 8
    Until: 04:00,             !- Field 9
    15.6,                     !- Field 10
    Until: 05:00,             !- Field 11
    15.6,                     !- Field 12
    Until: 06:00,             !- Field 13
    17.8,                     !- Field 14
    Until: 07:00,             !- Field 15
    20,                       !- Field 16
    Until: 08:00,             !- Field 17
    21,                       !- Field 18
    Until: 09:00,             !- Field 19
    21,                       !- Field 20
    Until: 10:00,             !- Field 21
    21,                       !- Field 22
    Until: 11:00,             !- Field 23
    20.4444444444444,         !- Field 24
    Until: 12:00,             !- Field 25
    21,                       !- Field 26
    Until: 13:00,             !- Field 27
    20.4444444444444,         !- Field 28
    Until: 14:00,             !- Field 29
    21,                       !- Field 30
    Until: 15:00,             !- Field 31
    20.4444444444444,         !- Field 32
    Until: 16:00,             !- Field 33
    21,                       !- Field 34
    Until: 17:00,             !- Field 35
    21,                       !- Field 36
    Until: 18:00,             !- Field 37
    21,                       !- Field 38
    Until: 19:00,             !- Field 39
    21,                       !- Field 40
    Until: 20:00,             !- Field 41
    21,                       !- Field 42
    Until: 21:00,             !- Field 43
    21,                       !- Field 44
    Until: 22:00,             !- Field 45
    21,                       !- Field 46
    Until: 23:00,             !- Field 47
    15.6,                     !- Field 48
    Until: 24:00,             !- Field 49
    15.6,                     !- Field 50
    For: Saturday,            !- Field 51
    Until: 01:00,             !- Field 52
    15.6,                     !- Field 53
    Until: 02:00,             !- Field 54
    15.6,                     !- Field 55
    Until: 03:00,             !- Field 56
    15.6,                     !- Field 57
    Until: 04:00,             !- Field 58
    15.6,                     !- Field 59
    Until: 05:00,             !- Field 60
    15.6,                     !- Field 61
    Until: 06:00,             !- Field 62
    17.6,                     !- Field 63
    Until: 07:00,             !- Field 64
    20,                       !- Field 65
    Until: 08:00,             !- Field 66
    21,                       !- Field 67
    Until: 09:00,             !- Field 68
    21,                       !- Field 69
    Until: 10:00,             !- Field 70
    21,                       !- Field 71
    Until: 11:00,             !- Field 72
    20.4444444444444,         !- Field 73
    Until: 12:00,             !- Field 74
    21,                       !- Field 75
    Until: 13:00,             !- Field 76
    20.4444444444444,         !- Field 77
    Until: 14:00,             !- Field 78
    21,                       !- Field 79
    Until: 15:00,             !- Field 80
    20.4444444444444,         !- Field 81
    Until: 16:00,             !- Field 82
    21,                       !- Field 83
    Until: 17:00,             !- Field 84
    21,                       !- Field 85
    Until: 18:00,             !- Field 86
    15.6,                     !- Field 87
    Until: 19:00,             !- Field 88
    15.6,                     !- Field 89
    Until: 20:00,             !- Field 90
    15.6,                     !- Field 91
    Until: 21:00,             !- Field 92
    15.6,                     !- Field 93
    Until: 22:00,             !- Field 94
    15.6,                     !- Field 95
    Until: 23:00,             !- Field 96
    15.6,                     !- Field 97
    Until: 24:00,             !- Field 98
    15.6,                     !- Field 99
    For: WinterDesignDay,     !- Field 100
    Until: 05:00,             !- Field 101
    15.6,                     !- Field 102
    Until: 06:00,             !- Field 103
    17.6,                     !- Field 104
    Until: 07:00,             !- Field 105
    19.6,                     !- Field 106
    Until: 22:00,             !- Field 107
    21.0,                     !- Field 108
    Until: 24:00,             !- Field 109
    15.6,                     !- Field 110
    For SummerDesignDay,      !- Field 111
    Until: 24:00,             !- Field 112
    15.6,                     !- Field 113
    For:Sunday Holidays AllOtherDays,    !- Field 114
    Until: 24:00,             !- Field 115
    15.6;                     !- Field 116

Schedule:Compact,
    HTGSETP_SCH_YES_OPTIMUM_ORIGINAL,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WinterDesignDay,     !- Field 2
    Until: 05:00,             !- Field 3
    15.6,                     !- Field 4
    Until: 06:00,             !- Field 5
    17.6,                     !- Field 6
    Until: 07:00,             !- Field 7
    19.6,                     !- Field 8
    Until: 22:00,             !- Field 9
    21.0,                     !- Field 10
    Until: 24:00,             !- Field 11
    15.6,                     !- Field 12
    For: Weekdays,            !- Field 13
    Until: 05:00,             !- Field 14
    15.6,                     !- Field 15
    Until: 06:00,             !- Field 16
    17.8,                     !- Field 17
    Until: 07:00,             !- Field 18
    20.0,                     !- Field 19
    Until: 22:00,             !- Field 20
    21.0,                     !- Field 21
    Until: 24:00,             !- Field 22
    15.6,                     !- Field 23
    For SummerDesignDay,      !- Field 24
    Until: 24:00,             !- Field 25
    15.6,                     !- Field 26
    For: Saturday,            !- Field 27
    Until: 05:00,             !- Field 28
    15.6,                     !- Field 29
    Until: 06:00,             !- Field 30
    17.8,                     !- Field 31
    Until: 07:00,             !- Field 32
    20.0,                     !- Field 33
    Until: 17:00,             !- Field 34
    21.0,                     !- Field 35
    Until: 24:00,             !- Field 36
    15.6,                     !- Field 37
    For:Sunday Holidays AllOtherDays,    !- Field 38
    Until: 24:00,             !- Field 39
    15.6;                     !- Field 40

Schedule:Compact,
    HTGSETP_SCH_NO_OPTIMUM,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WinterDesignDay,     !- Field 2
    Until: 05:00,             !- Field 3
    15.6,                     !- Field 4
    Until: 06:00,             !- Field 5
    17.6,                     !- Field 6
    Until: 07:00,             !- Field 7
    19.6,                     !- Field 8
    Until: 22:00,             !- Field 9
    21.0,                     !- Field 10
    Until: 24:00,             !- Field 11
    15.6,                     !- Field 12
    For: Weekdays,            !- Field 13
    Until: 05:00,             !- Field 14
    15.6,                     !- Field 15
    Until: 06:00,             !- Field 16
    21.0,                     !- Field 17
    Until: 07:00,             !- Field 18
    21.0,                     !- Field 19
    Until: 22:00,             !- Field 20
    21.0,                     !- Field 21
    Until: 24:00,             !- Field 22
    15.6,                     !- Field 23
    For SummerDesignDay,      !- Field 24
    Until: 24:00,             !- Field 25
    15.6,                     !- Field 26
    For: Saturday,            !- Field 27
    Until: 05:00,             !- Field 28
    15.6,                     !- Field 29
    Until: 06:00,             !- Field 30
    21.0,                     !- Field 31
    Until: 07:00,             !- Field 32
    21.0,                     !- Field 33
    Until: 17:00,             !- Field 34
    21.0,                     !- Field 35
    Until: 24:00,             !- Field 36
    15.6,                     !- Field 37
    For:Sunday Holidays AllOtherDays,    !- Field 38
    Until: 24:00,             !- Field 39
    15.6;                     !- Field 40

Schedule:Compact,
    HTGSETP_SCH_PACU_VAV_bot,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WinterDesignDay,     !- Field 2
    Until: 05:00,             !- Field 3
    15.6,                     !- Field 4
    Until: 06:00,             !- Field 5
    17.6,                     !- Field 6
    Until: 07:00,             !- Field 7
    19.6,                     !- Field 8
    Until: 22:00,             !- Field 9
    21.0,                     !- Field 10
    Until: 24:00,             !- Field 11
    15.6,                     !- Field 12
    For: Weekdays,            !- Field 13
    Until: 05:00,             !- Field 14
    15.6,                     !- Field 15
    Until: 06:00,             !- Field 16
    21.0,                     !- Field 17
    Until: 07:00,             !- Field 18
    21.0,                     !- Field 19
    Until: 22:00,             !- Field 20
    21.0,                     !- Field 21
    Until: 24:00,             !- Field 22
    15.6,                     !- Field 23
    For SummerDesignDay,      !- Field 24
    Until: 24:00,             !- Field 25
    15.6,                     !- Field 26
    For: Saturday,            !- Field 27
    Until: 05:00,             !- Field 28
    15.6,                     !- Field 29
    Until: 06:00,             !- Field 30
    21.0,                     !- Field 31
    Until: 07:00,             !- Field 32
    21.0,                     !- Field 33
    Until: 17:00,             !- Field 34
    21.0,                     !- Field 35
    Until: 24:00,             !- Field 36
    15.6,                     !- Field 37
    For:Sunday Holidays AllOtherDays,    !- Field 38
    Until: 24:00,             !- Field 39
    15.6;                     !- Field 40

Schedule:Compact,
    HTGSETP_SCH_PACU_VAV_mid,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WinterDesignDay,     !- Field 2
    Until: 05:00,             !- Field 3
    15.6,                     !- Field 4
    Until: 06:00,             !- Field 5
    17.6,                     !- Field 6
    Until: 07:00,             !- Field 7
    19.6,                     !- Field 8
    Until: 22:00,             !- Field 9
    21.0,                     !- Field 10
    Until: 24:00,             !- Field 11
    15.6,                     !- Field 12
    For: Weekdays,            !- Field 13
    Until: 05:00,             !- Field 14
    15.6,                     !- Field 15
    Until: 06:00,             !- Field 16
    21.0,                     !- Field 17
    Until: 07:00,             !- Field 18
    21.0,                     !- Field 19
    Until: 22:00,             !- Field 20
    21.0,                     !- Field 21
    Until: 24:00,             !- Field 22
    15.6,                     !- Field 23
    For SummerDesignDay,      !- Field 24
    Until: 24:00,             !- Field 25
    15.6,                     !- Field 26
    For: Saturday,            !- Field 27
    Until: 05:00,             !- Field 28
    15.6,                     !- Field 29
    Until: 06:00,             !- Field 30
    21.0,                     !- Field 31
    Until: 07:00,             !- Field 32
    21.0,                     !- Field 33
    Until: 17:00,             !- Field 34
    21.0,                     !- Field 35
    Until: 24:00,             !- Field 36
    15.6,                     !- Field 37
    For:Sunday Holidays AllOtherDays,    !- Field 38
    Until: 24:00,             !- Field 39
    15.6;                     !- Field 40

Schedule:Compact,
    HTGSETP_SCH_PACU_VAV_top,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WinterDesignDay,     !- Field 2
    Until: 05:00,             !- Field 3
    15.6,                     !- Field 4
    Until: 06:00,             !- Field 5
    17.6,                     !- Field 6
    Until: 07:00,             !- Field 7
    19.6,                     !- Field 8
    Until: 22:00,             !- Field 9
    21.0,                     !- Field 10
    Until: 24:00,             !- Field 11
    15.6,                     !- Field 12
    For: Weekdays,            !- Field 13
    Until: 05:00,             !- Field 14
    15.6,                     !- Field 15
    Until: 06:00,             !- Field 16
    21.0,                     !- Field 17
    Until: 07:00,             !- Field 18
    21.0,                     !- Field 19
    Until: 22:00,             !- Field 20
    21.0,                     !- Field 21
    Until: 24:00,             !- Field 22
    15.6,                     !- Field 23
    For SummerDesignDay,      !- Field 24
    Until: 24:00,             !- Field 25
    15.6,                     !- Field 26
    For: Saturday,            !- Field 27
    Until: 05:00,             !- Field 28
    15.6,                     !- Field 29
    Until: 06:00,             !- Field 30
    21.0,                     !- Field 31
    Until: 07:00,             !- Field 32
    21.0,                     !- Field 33
    Until: 17:00,             !- Field 34
    21.0,                     !- Field 35
    Until: 24:00,             !- Field 36
    15.6,                     !- Field 37
    For:Sunday Holidays AllOtherDays,    !- Field 38
    Until: 24:00,             !- Field 39
    15.6;                     !- Field 40

Schedule:Compact,
    CLGSETP_SCH_YES_OPTIMUM,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 05:00,             !- Field 3
    26.7,                     !- Field 4
    Until: 06:00,             !- Field 5
    25.7,                     !- Field 6
    Until: 07:00,             !- Field 7
    25.0,                     !- Field 8
    Until: 22:00,             !- Field 9
    24.0,                     !- Field 10
    Until: 24:00,             !- Field 11
    26.7,                     !- Field 12
    For: Weekdays,            !- Field 13
    Until: 05:00,             !- Field 14
    26.7,                     !- Field 15
    Until: 06:00,             !- Field 16
    25.6,                     !- Field 17
    Until: 07:00,             !- Field 18
    25.0,                     !- Field 19
    Until: 22:00,             !- Field 20
    24.0,                     !- Field 21
    Until: 24:00,             !- Field 22
    26.7,                     !- Field 23
    For: Saturday,            !- Field 24
    Until: 05:00,             !- Field 25
    26.7,                     !- Field 26
    Until: 06:00,             !- Field 27
    25.7,                     !- Field 28
    Until: 07:00,             !- Field 29
    25.0,                     !- Field 30
    Until: 17:00,             !- Field 31
    24.0,                     !- Field 32
    Until: 24:00,             !- Field 33
    26.7,                     !- Field 34
    For WinterDesignDay,      !- Field 35
    Until: 24:00,             !- Field 36
    26.7,                     !- Field 37
    For:Sunday Holidays AllOtherDays,    !- Field 38
    Until: 24:00,             !- Field 39
    26.7;                     !- Field 40

Schedule:Compact,
    CLGSETP_SCH_YES_OPTIMUM_STARTSTOP,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 05:00,             !- Field 3
    26.7,                     !- Field 4
    Until: 06:00,             !- Field 5
    25.7,                     !- Field 6
    Until: 07:00,             !- Field 7
    25.0,                     !- Field 8
    Until: 21:00,             !- Field 9
    24.0,                     !- Field 10
    Until: 22:00,             !- Field 11
    25.0,                     !- Field 12
    Until: 24:00,             !- Field 13
    26.7,                     !- Field 14
    For: Weekdays,            !- Field 15
    Until: 05:00,             !- Field 16
    26.7,                     !- Field 17
    Until: 06:00,             !- Field 18
    25.6,                     !- Field 19
    Until: 07:00,             !- Field 20
    25.0,                     !- Field 21
    Until: 22:00,             !- Field 22
    24.0,                     !- Field 23
    Until: 24:00,             !- Field 24
    26.7,                     !- Field 25
    For: Saturday,            !- Field 26
    Until: 05:00,             !- Field 27
    26.7,                     !- Field 28
    Until: 06:00,             !- Field 29
    25.7,                     !- Field 30
    Until: 07:00,             !- Field 31
    25.0,                     !- Field 32
    Until: 16:00,             !- Field 33
    24.0,                     !- Field 34
    Until: 17:00,             !- Field 35
    25.0,                     !- Field 36
    Until: 24:00,             !- Field 37
    26.7,                     !- Field 38
    For WinterDesignDay,      !- Field 39
    Until: 24:00,             !- Field 40
    26.7,                     !- Field 41
    For:Sunday Holidays AllOtherDays,    !- Field 42
    Until: 24:00,             !- Field 43
    26.7;                     !- Field 44

Schedule:Compact,
    CLGSETP_SCH_YES_OPTIMUM_STARTSTOP_w_SB,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 01:00,             !- Field 3
    26.7,                     !- Field 4
    Until: 02:00,             !- Field 5
    26.7,                     !- Field 6
    Until: 03:00,             !- Field 7
    26.7,                     !- Field 8
    Until: 04:00,             !- Field 9
    26.7,                     !- Field 10
    Until: 05:00,             !- Field 11
    26.7,                     !- Field 12
    Until: 06:00,             !- Field 13
    25.6,                     !- Field 14
    Until: 07:00,             !- Field 15
    25,                       !- Field 16
    Until: 08:00,             !- Field 17
    24,                       !- Field 18
    Until: 09:00,             !- Field 19
    24,                       !- Field 20
    Until: 10:00,             !- Field 21
    24,                       !- Field 22
    Until: 11:00,             !- Field 23
    24.5555555555556,         !- Field 24
    Until: 12:00,             !- Field 25
    24,                       !- Field 26
    Until: 13:00,             !- Field 27
    24.5555555555556,         !- Field 28
    Until: 14:00,             !- Field 29
    24,                       !- Field 30
    Until: 15:00,             !- Field 31
    24.5555555555556,         !- Field 32
    Until: 16:00,             !- Field 33
    24,                       !- Field 34
    Until: 17:00,             !- Field 35
    24,                       !- Field 36
    Until: 18:00,             !- Field 37
    24,                       !- Field 38
    Until: 19:00,             !- Field 39
    24,                       !- Field 40
    Until: 20:00,             !- Field 41
    24,                       !- Field 42
    Until: 21:00,             !- Field 43
    24,                       !- Field 44
    Until: 22:00,             !- Field 45
    25,                       !- Field 46
    Until: 23:00,             !- Field 47
    26.7,                     !- Field 48
    Until: 24:00,             !- Field 49
    26.7,                     !- Field 50
    For: Saturday,            !- Field 51
    Until: 01:00,             !- Field 52
    26.7,                     !- Field 53
    Until: 02:00,             !- Field 54
    26.7,                     !- Field 55
    Until: 03:00,             !- Field 56
    26.7,                     !- Field 57
    Until: 04:00,             !- Field 58
    26.7,                     !- Field 59
    Until: 05:00,             !- Field 60
    26.7,                     !- Field 61
    Until: 06:00,             !- Field 62
    25.7,                     !- Field 63
    Until: 07:00,             !- Field 64
    25,                       !- Field 65
    Until: 08:00,             !- Field 66
    24,                       !- Field 67
    Until: 09:00,             !- Field 68
    24,                       !- Field 69
    Until: 10:00,             !- Field 70
    24,                       !- Field 71
    Until: 11:00,             !- Field 72
    24.5555555555556,         !- Field 73
    Until: 12:00,             !- Field 74
    24,                       !- Field 75
    Until: 13:00,             !- Field 76
    24.5555555555556,         !- Field 77
    Until: 14:00,             !- Field 78
    24,                       !- Field 79
    Until: 15:00,             !- Field 80
    24.5555555555556,         !- Field 81
    Until: 16:00,             !- Field 82
    24,                       !- Field 83
    Until: 17:00,             !- Field 84
    25,                       !- Field 85
    Until: 18:00,             !- Field 86
    26.7,                     !- Field 87
    Until: 19:00,             !- Field 88
    26.7,                     !- Field 89
    Until: 20:00,             !- Field 90
    26.7,                     !- Field 91
    Until: 21:00,             !- Field 92
    26.7,                     !- Field 93
    Until: 22:00,             !- Field 94
    26.7,                     !- Field 95
    Until: 23:00,             !- Field 96
    26.7,                     !- Field 97
    Until: 24:00,             !- Field 98
    26.7,                     !- Field 99
    For: SummerDesignDay,     !- Field 100
    Until: 05:00,             !- Field 101
    26.7,                     !- Field 102
    Until: 06:00,             !- Field 103
    25.7,                     !- Field 104
    Until: 07:00,             !- Field 105
    25.0,                     !- Field 106
    Until: 22:00,             !- Field 107
    24.0,                     !- Field 108
    Until: 24:00,             !- Field 109
    26.7,                     !- Field 110
    For WinterDesignDay,      !- Field 111
    Until: 24:00,             !- Field 112
    26.7,                     !- Field 113
    For:Sunday Holidays AllOtherDays,    !- Field 114
    Until: 24:00,             !- Field 115
    26.7;                     !- Field 116

Schedule:Compact,
    CLGSETP_SCH_YES_OPTIMUM_ORIGINAL,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 05:00,             !- Field 3
    26.7,                     !- Field 4
    Until: 06:00,             !- Field 5
    25.7,                     !- Field 6
    Until: 07:00,             !- Field 7
    25.0,                     !- Field 8
    Until: 22:00,             !- Field 9
    24.0,                     !- Field 10
    Until: 24:00,             !- Field 11
    26.7,                     !- Field 12
    For: Weekdays,            !- Field 13
    Until: 05:00,             !- Field 14
    26.7,                     !- Field 15
    Until: 06:00,             !- Field 16
    25.6,                     !- Field 17
    Until: 07:00,             !- Field 18
    25.0,                     !- Field 19
    Until: 22:00,             !- Field 20
    24.0,                     !- Field 21
    Until: 24:00,             !- Field 22
    26.7,                     !- Field 23
    For: Saturday,            !- Field 24
    Until: 05:00,             !- Field 25
    26.7,                     !- Field 26
    Until: 06:00,             !- Field 27
    25.7,                     !- Field 28
    Until: 07:00,             !- Field 29
    25.0,                     !- Field 30
    Until: 17:00,             !- Field 31
    24.0,                     !- Field 32
    Until: 24:00,             !- Field 33
    26.7,                     !- Field 34
    For WinterDesignDay,      !- Field 35
    Until: 24:00,             !- Field 36
    26.7,                     !- Field 37
    For:Sunday Holidays AllOtherDays,    !- Field 38
    Until: 24:00,             !- Field 39
    26.7;                     !- Field 40

Schedule:Compact,
    CLGSETP_SCH_YES_OPTIMUM_w_SB,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 01:00,             !- Field 3
    26.7,                     !- Field 4
    Until: 02:00,             !- Field 5
    26.7,                     !- Field 6
    Until: 03:00,             !- Field 7
    26.7,                     !- Field 8
    Until: 04:00,             !- Field 9
    26.7,                     !- Field 10
    Until: 05:00,             !- Field 11
    26.7,                     !- Field 12
    Until: 06:00,             !- Field 13
    25.6,                     !- Field 14
    Until: 07:00,             !- Field 15
    25,                       !- Field 16
    Until: 08:00,             !- Field 17
    24,                       !- Field 18
    Until: 09:00,             !- Field 19
    24,                       !- Field 20
    Until: 10:00,             !- Field 21
    24,                       !- Field 22
    Until: 11:00,             !- Field 23
    24.5555555555556,         !- Field 24
    Until: 12:00,             !- Field 25
    24,                       !- Field 26
    Until: 13:00,             !- Field 27
    24.5555555555556,         !- Field 28
    Until: 14:00,             !- Field 29
    24,                       !- Field 30
    Until: 15:00,             !- Field 31
    24.5555555555556,         !- Field 32
    Until: 16:00,             !- Field 33
    24,                       !- Field 34
    Until: 17:00,             !- Field 35
    24,                       !- Field 36
    Until: 18:00,             !- Field 37
    24,                       !- Field 38
    Until: 19:00,             !- Field 39
    24,                       !- Field 40
    Until: 20:00,             !- Field 41
    24,                       !- Field 42
    Until: 21:00,             !- Field 43
    24,                       !- Field 44
    Until: 22:00,             !- Field 45
    24,                       !- Field 46
    Until: 23:00,             !- Field 47
    26.7,                     !- Field 48
    Until: 24:00,             !- Field 49
    26.7,                     !- Field 50
    For: Saturday,            !- Field 51
    Until: 01:00,             !- Field 52
    26.7,                     !- Field 53
    Until: 02:00,             !- Field 54
    26.7,                     !- Field 55
    Until: 03:00,             !- Field 56
    26.7,                     !- Field 57
    Until: 04:00,             !- Field 58
    26.7,                     !- Field 59
    Until: 05:00,             !- Field 60
    26.7,                     !- Field 61
    Until: 06:00,             !- Field 62
    25.7,                     !- Field 63
    Until: 07:00,             !- Field 64
    25,                       !- Field 65
    Until: 08:00,             !- Field 66
    24,                       !- Field 67
    Until: 09:00,             !- Field 68
    24,                       !- Field 69
    Until: 10:00,             !- Field 70
    24,                       !- Field 71
    Until: 11:00,             !- Field 72
    24.5555555555556,         !- Field 73
    Until: 12:00,             !- Field 74
    24,                       !- Field 75
    Until: 13:00,             !- Field 76
    24.5555555555556,         !- Field 77
    Until: 14:00,             !- Field 78
    24,                       !- Field 79
    Until: 15:00,             !- Field 80
    24.5555555555556,         !- Field 81
    Until: 16:00,             !- Field 82
    24,                       !- Field 83
    Until: 17:00,             !- Field 84
    24,                       !- Field 85
    Until: 18:00,             !- Field 86
    26.7,                     !- Field 87
    Until: 19:00,             !- Field 88
    26.7,                     !- Field 89
    Until: 20:00,             !- Field 90
    26.7,                     !- Field 91
    Until: 21:00,             !- Field 92
    26.7,                     !- Field 93
    Until: 22:00,             !- Field 94
    26.7,                     !- Field 95
    Until: 23:00,             !- Field 96
    26.7,                     !- Field 97
    Until: 24:00,             !- Field 98
    26.7,                     !- Field 99
    For: SummerDesignDay,     !- Field 100
    Until: 05:00,             !- Field 101
    26.7,                     !- Field 102
    Until: 06:00,             !- Field 103
    25.7,                     !- Field 104
    Until: 07:00,             !- Field 105
    25.0,                     !- Field 106
    Until: 22:00,             !- Field 107
    24.0,                     !- Field 108
    Until: 24:00,             !- Field 109
    26.7,                     !- Field 110
    For WinterDesignDay,      !- Field 111
    Until: 24:00,             !- Field 112
    26.7,                     !- Field 113
    For:Sunday Holidays AllOtherDays,    !- Field 114
    Until: 24:00,             !- Field 115
    26.7;                     !- Field 116

Schedule:Compact,
    CLGSETP_SCH_NO_OPTIMUM,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 05:00,             !- Field 3
    26.7,                     !- Field 4
    Until: 06:00,             !- Field 5
    25.7,                     !- Field 6
    Until: 07:00,             !- Field 7
    25.0,                     !- Field 8
    Until: 22:00,             !- Field 9
    24.0,                     !- Field 10
    Until: 24:00,             !- Field 11
    26.7,                     !- Field 12
    For: Weekdays,            !- Field 13
    Until: 05:00,             !- Field 14
    26.7,                     !- Field 15
    Until: 06:00,             !- Field 16
    24.0,                     !- Field 17
    Until: 07:00,             !- Field 18
    24.0,                     !- Field 19
    Until: 22:00,             !- Field 20
    24.0,                     !- Field 21
    Until: 24:00,             !- Field 22
    26.7,                     !- Field 23
    For: Saturday,            !- Field 24
    Until: 05:00,             !- Field 25
    26.7,                     !- Field 26
    Until: 06:00,             !- Field 27
    24.0,                     !- Field 28
    Until: 07:00,             !- Field 29
    24.0,                     !- Field 30
    Until: 17:00,             !- Field 31
    24.0,                     !- Field 32
    Until: 24:00,             !- Field 33
    26.7,                     !- Field 34
    For WinterDesignDay,      !- Field 35
    Until: 24:00,             !- Field 36
    26.7,                     !- Field 37
    For:Sunday Holidays AllOtherDays,    !- Field 38
    Until: 24:00,             !- Field 39
    26.7;                     !- Field 40

Schedule:Compact,
    CLGSETP_SCH_PACU_VAV_bot,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 05:00,             !- Field 3
    26.7,                     !- Field 4
    Until: 06:00,             !- Field 5
    25.7,                     !- Field 6
    Until: 07:00,             !- Field 7
    25.0,                     !- Field 8
    Until: 22:00,             !- Field 9
    24.0,                     !- Field 10
    Until: 24:00,             !- Field 11
    26.7,                     !- Field 12
    For: Weekdays,            !- Field 13
    Until: 05:00,             !- Field 14
    26.7,                     !- Field 15
    Until: 06:00,             !- Field 16
    24.0,                     !- Field 17
    Until: 07:00,             !- Field 18
    24.0,                     !- Field 19
    Until: 22:00,             !- Field 20
    24.0,                     !- Field 21
    Until: 24:00,             !- Field 22
    26.7,                     !- Field 23
    For: Saturday,            !- Field 24
    Until: 05:00,             !- Field 25
    26.7,                     !- Field 26
    Until: 06:00,             !- Field 27
    24.0,                     !- Field 28
    Until: 07:00,             !- Field 29
    24.0,                     !- Field 30
    Until: 17:00,             !- Field 31
    24.0,                     !- Field 32
    Until: 24:00,             !- Field 33
    26.7,                     !- Field 34
    For WinterDesignDay,      !- Field 35
    Until: 24:00,             !- Field 36
    26.7,                     !- Field 37
    For:Sunday Holidays AllOtherDays,    !- Field 38
    Until: 24:00,             !- Field 39
    26.7;                     !- Field 40

Schedule:Compact,
    CLGSETP_SCH_PACU_VAV_mid,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 05:00,             !- Field 3
    26.7,                     !- Field 4
    Until: 06:00,             !- Field 5
    25.7,                     !- Field 6
    Until: 07:00,             !- Field 7
    25.0,                     !- Field 8
    Until: 22:00,             !- Field 9
    24.0,                     !- Field 10
    Until: 24:00,             !- Field 11
    26.7,                     !- Field 12
    For: Weekdays,            !- Field 13
    Until: 05:00,             !- Field 14
    26.7,                     !- Field 15
    Until: 06:00,             !- Field 16
    24.0,                     !- Field 17
    Until: 07:00,             !- Field 18
    24.0,                     !- Field 19
    Until: 22:00,             !- Field 20
    24.0,                     !- Field 21
    Until: 24:00,             !- Field 22
    26.7,                     !- Field 23
    For: Saturday,            !- Field 24
    Until: 05:00,             !- Field 25
    26.7,                     !- Field 26
    Until: 06:00,             !- Field 27
    24.0,                     !- Field 28
    Until: 07:00,             !- Field 29
    24.0,                     !- Field 30
    Until: 17:00,             !- Field 31
    24.0,                     !- Field 32
    Until: 24:00,             !- Field 33
    26.7,                     !- Field 34
    For WinterDesignDay,      !- Field 35
    Until: 24:00,             !- Field 36
    26.7,                     !- Field 37
    For:Sunday Holidays AllOtherDays,    !- Field 38
    Until: 24:00,             !- Field 39
    26.7;                     !- Field 40

Schedule:Compact,
    CLGSETP_SCH_PACU_VAV_top,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 05:00,             !- Field 3
    26.7,                     !- Field 4
    Until: 06:00,             !- Field 5
    25.7,                     !- Field 6
    Until: 07:00,             !- Field 7
    25.0,                     !- Field 8
    Until: 22:00,             !- Field 9
    24.0,                     !- Field 10
    Until: 24:00,             !- Field 11
    26.7,                     !- Field 12
    For: Weekdays,            !- Field 13
    Until: 05:00,             !- Field 14
    26.7,                     !- Field 15
    Until: 06:00,             !- Field 16
    24.0,                     !- Field 17
    Until: 07:00,             !- Field 18
    24.0,                     !- Field 19
    Until: 22:00,             !- Field 20
    24.0,                     !- Field 21
    Until: 24:00,             !- Field 22
    26.7,                     !- Field 23
    For: Saturday,            !- Field 24
    Until: 05:00,             !- Field 25
    26.7,                     !- Field 26
    Until: 06:00,             !- Field 27
    24.0,                     !- Field 28
    Until: 07:00,             !- Field 29
    24.0,                     !- Field 30
    Until: 17:00,             !- Field 31
    24.0,                     !- Field 32
    Until: 24:00,             !- Field 33
    26.7,                     !- Field 34
    For WinterDesignDay,      !- Field 35
    Until: 24:00,             !- Field 36
    26.7,                     !- Field 37
    For:Sunday Holidays AllOtherDays,    !- Field 38
    Until: 24:00,             !- Field 39
    26.7;                     !- Field 40

Schedule:Compact,
    CLGSETP_SCH_NO_SETBACK,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 05:00,             !- Field 3
    26.7,                     !- Field 4
    Until: 06:00,             !- Field 5
    25.7,                     !- Field 6
    Until: 07:00,             !- Field 7
    25.0,                     !- Field 8
    Until: 22:00,             !- Field 9
    24.0,                     !- Field 10
    Until: 24:00,             !- Field 11
    26.7,                     !- Field 12
    For: Weekdays,            !- Field 13
    Until: 05:00,             !- Field 14
    24.0,                     !- Field 15
    Until: 06:00,             !- Field 16
    24.0,                     !- Field 17
    Until: 07:00,             !- Field 18
    24.0,                     !- Field 19
    Until: 22:00,             !- Field 20
    24.0,                     !- Field 21
    Until: 24:00,             !- Field 22
    24.0,                     !- Field 23
    For: Saturday,            !- Field 24
    Until: 05:00,             !- Field 25
    24.0,                     !- Field 26
    Until: 06:00,             !- Field 27
    24.0,                     !- Field 28
    Until: 07:00,             !- Field 29
    24.0,                     !- Field 30
    Until: 17:00,             !- Field 31
    24.0,                     !- Field 32
    Until: 24:00,             !- Field 33
    24.0,                     !- Field 34
    For WinterDesignDay,      !- Field 35
    Until: 24:00,             !- Field 36
    24.0,                     !- Field 37
    For:Sunday Holidays AllOtherDays,    !- Field 38
    Until: 24:00,             !- Field 39
    24.0;                     !- Field 40

Schedule:Compact,
    Humidity Setpoint Schedule,    !- Name
    Humidity,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    50,                       !- Field 4
    For: Saturday WinterDesignDay,    !- Field 5
    Until: 24:00,             !- Field 6
    50,                       !- Field 7
    For:Sunday Holidays AllOtherDays,    !- Field 8
    Until: 24:00,             !- Field 9
    50;                       !- Field 10

Schedule:Compact,
    MinOA_MotorizedDamper_Sched,    !- Name
    fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 22:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0,                      !- Field 8
    For: Saturday WinterDesignDay,    !- Field 9
    Until: 07:00,             !- Field 10
    0.0,                      !- Field 11
    Until: 18:00,             !- Field 12
    1.0,                      !- Field 13
    Until: 24:00,             !- Field 14
    0.0,                      !- Field 15
    For:Sunday Holidays AllOtherDays,    !- Field 16
    Until: 24:00,             !- Field 17
    0.0;                      !- Field 18

Schedule:Compact,
    MinOA_Sched,              !- Name
    fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    Dual Zone Control Type Sched,    !- Name
    Control Type,             !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Supply-Air-Temp-Sch,      !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    12.8;                     !- Field 4

Schedule:Compact,
    CW-Loop-Temp-Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    6.7;                      !- Field 4

Schedule:Compact,
    HW-Loop-Temp-Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.;                      !- Field 4

Schedule:Compact,
    Core_bottom sub cat Latent fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.05;                     !- Field 4

Schedule:Compact,
    Core_bottom sub cat Sensible fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    Core_bottom sub cat Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.0;                     !- Field 4

Schedule:Compact,
    Core_bottom sub catHot Supply Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    55;                       !- Field 4

Schedule:Compact,
    Core_mid sub cat Latent fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.05;                     !- Field 4

Schedule:Compact,
    Core_mid sub cat Sensible fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    Core_mid sub cat Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.0;                     !- Field 4

Schedule:Compact,
    Core_mid sub catHot Supply Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    55;                       !- Field 4

Schedule:Compact,
    Core_top sub cat Latent fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.05;                     !- Field 4

Schedule:Compact,
    Core_top sub cat Sensible fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    Core_top sub cat Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.0;                     !- Field 4

Schedule:Compact,
    Core_top sub catHot Supply Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    55;                       !- Field 4

Schedule:Compact,
    Perimeter_top_ZN_3 sub cat Latent fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.05;                     !- Field 4

Schedule:Compact,
    Perimeter_top_ZN_3 sub cat Sensible fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    Perimeter_top_ZN_3 sub cat Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.0;                     !- Field 4

Schedule:Compact,
    Perimeter_top_ZN_3 sub catHot Supply Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    55;                       !- Field 4

Schedule:Compact,
    Perimeter_top_ZN_2 sub cat Latent fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.05;                     !- Field 4

Schedule:Compact,
    Perimeter_top_ZN_2 sub cat Sensible fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    Perimeter_top_ZN_2 sub cat Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.0;                     !- Field 4

Schedule:Compact,
    Perimeter_top_ZN_2 sub catHot Supply Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    55;                       !- Field 4

Schedule:Compact,
    Perimeter_top_ZN_1 sub cat Latent fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.05;                     !- Field 4

Schedule:Compact,
    Perimeter_top_ZN_1 sub cat Sensible fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    Perimeter_top_ZN_1 sub cat Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.0;                     !- Field 4

Schedule:Compact,
    Perimeter_top_ZN_1 sub catHot Supply Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    55;                       !- Field 4

Schedule:Compact,
    Perimeter_top_ZN_4 sub cat Latent fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.05;                     !- Field 4

Schedule:Compact,
    Perimeter_top_ZN_4 sub cat Sensible fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    Perimeter_top_ZN_4 sub cat Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.0;                     !- Field 4

Schedule:Compact,
    Perimeter_top_ZN_4 sub catHot Supply Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    55;                       !- Field 4

Schedule:Compact,
    Perimeter_bot_ZN_3 sub cat Latent fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.05;                     !- Field 4

Schedule:Compact,
    Perimeter_bot_ZN_3 sub cat Sensible fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    Perimeter_bot_ZN_3 sub cat Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.0;                     !- Field 4

Schedule:Compact,
    Perimeter_bot_ZN_3 sub catHot Supply Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    55;                       !- Field 4

Schedule:Compact,
    Perimeter_bot_ZN_2 sub cat Latent fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.05;                     !- Field 4

Schedule:Compact,
    Perimeter_bot_ZN_2 sub cat Sensible fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    Perimeter_bot_ZN_2 sub cat Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.0;                     !- Field 4

Schedule:Compact,
    Perimeter_bot_ZN_2 sub catHot Supply Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    55;                       !- Field 4

Schedule:Compact,
    Perimeter_bot_ZN_1 sub cat Latent fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.05;                     !- Field 4

Schedule:Compact,
    Perimeter_bot_ZN_1 sub cat Sensible fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    Perimeter_bot_ZN_1 sub cat Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.0;                     !- Field 4

Schedule:Compact,
    Perimeter_bot_ZN_1 sub catHot Supply Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    55;                       !- Field 4

Schedule:Compact,
    Perimeter_bot_ZN_4 sub cat Latent fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.05;                     !- Field 4

Schedule:Compact,
    Perimeter_bot_ZN_4 sub cat Sensible fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    Perimeter_bot_ZN_4 sub cat Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.0;                     !- Field 4

Schedule:Compact,
    Perimeter_bot_ZN_4 sub catHot Supply Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    55;                       !- Field 4

Schedule:Compact,
    Perimeter_mid_ZN_3 sub cat Latent fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.05;                     !- Field 4

Schedule:Compact,
    Perimeter_mid_ZN_3 sub cat Sensible fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    Perimeter_mid_ZN_3 sub cat Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.0;                     !- Field 4

Schedule:Compact,
    Perimeter_mid_ZN_3 sub catHot Supply Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    55;                       !- Field 4

Schedule:Compact,
    Perimeter_mid_ZN_2 sub cat Latent fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.05;                     !- Field 4

Schedule:Compact,
    Perimeter_mid_ZN_2 sub cat Sensible fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    Perimeter_mid_ZN_2 sub cat Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.0;                     !- Field 4

Schedule:Compact,
    Perimeter_mid_ZN_2 sub catHot Supply Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    55;                       !- Field 4

Schedule:Compact,
    Perimeter_mid_ZN_1 sub cat Latent fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.05;                     !- Field 4

Schedule:Compact,
    Perimeter_mid_ZN_1 sub cat Sensible fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    Perimeter_mid_ZN_1 sub cat Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.0;                     !- Field 4

Schedule:Compact,
    Perimeter_mid_ZN_1 sub catHot Supply Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    55;                       !- Field 4

Schedule:Compact,
    Perimeter_mid_ZN_4 sub cat Latent fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.05;                     !- Field 4

Schedule:Compact,
    Perimeter_mid_ZN_4 sub cat Sensible fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    Perimeter_mid_ZN_4 sub cat Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.0;                     !- Field 4

Schedule:Compact,
    Perimeter_mid_ZN_4 sub catHot Supply Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    55;                       !- Field 4

Schedule:Compact,
    SHWSys1-Loop-Temp-Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.0;                     !- Field 4

Schedule:Compact,
    SHWSys1 Water Heater Setpoint Temperature Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.0;                     !- Field 4

Schedule:Compact,
    SHWSys1 Water Heater Ambient Temperature Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    22.0;                     !- Field 4

Schedule:Compact,
    DaylightAvailSch,         !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    1;                        !- Field 7

Schedule:Compact,
    INFIL_SCH_PNNL,           !- Name
    fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 06:00,             !- Field 3
    1.0,                      !- Field 4
    Until: 22:00,             !- Field 5
    0.25,                     !- Field 6
    Until: 24:00,             !- Field 7
    1.0,                      !- Field 8
    For: Saturday,            !- Field 9
    Until: 06:00,             !- Field 10
    1.0,                      !- Field 11
    Until: 18:00,             !- Field 12
    0.25,                     !- Field 13
    Until: 24:00,             !- Field 14
    1.0,                      !- Field 15
    For: Sunday Holidays AllOtherDays,    !- Field 16
    Until: 24:00,             !- Field 17
    1.0;                      !- Field 18

Schedule:Compact,
    INFIL_Door_Opening_SCH,    !- Name
    fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 07:00,             !- Field 5
    0.131,                    !- Field 6
    Until: 08:00,             !- Field 7
    1.0,                      !- Field 8
    Until: 12:00,             !- Field 9
    0.131,                    !- Field 10
    Until: 13:00,             !- Field 11
    1.0,                      !- Field 12
    Until: 17:00,             !- Field 13
    0.131,                    !- Field 14
    Until: 18:00,             !- Field 15
    1.0,                      !- Field 16
    Until: 19:00,             !- Field 17
    0.131,                    !- Field 18
    Until: 24:00,             !- Field 19
    0.0,                      !- Field 20
    For: Saturday Sunday Holidays AllOtherDays,    !- Field 21
    Until: 24:00,             !- Field 22
    0.0;                      !- Field 23

Schedule:Compact,
    PERIMETER_MID_ZN_2_OA_Mult,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 01:00,             !- Field 3
    1,                        !- Field 4
    Until: 02:00,             !- Field 5
    1,                        !- Field 6
    Until: 03:00,             !- Field 7
    1,                        !- Field 8
    Until: 04:00,             !- Field 9
    1,                        !- Field 10
    Until: 05:00,             !- Field 11
    1,                        !- Field 12
    Until: 06:00,             !- Field 13
    1,                        !- Field 14
    Until: 07:00,             !- Field 15
    1,                        !- Field 16
    Until: 08:00,             !- Field 17
    1,                        !- Field 18
    Until: 09:00,             !- Field 19
    1,                        !- Field 20
    Until: 10:00,             !- Field 21
    1,                        !- Field 22
    Until: 11:00,             !- Field 23
    0,                        !- Field 24
    Until: 12:00,             !- Field 25
    1,                        !- Field 26
    Until: 13:00,             !- Field 27
    0,                        !- Field 28
    Until: 14:00,             !- Field 29
    1,                        !- Field 30
    Until: 15:00,             !- Field 31
    0,                        !- Field 32
    Until: 16:00,             !- Field 33
    1,                        !- Field 34
    Until: 17:00,             !- Field 35
    1,                        !- Field 36
    Until: 18:00,             !- Field 37
    1,                        !- Field 38
    Until: 19:00,             !- Field 39
    1,                        !- Field 40
    Until: 20:00,             !- Field 41
    1,                        !- Field 42
    Until: 21:00,             !- Field 43
    1,                        !- Field 44
    Until: 22:00,             !- Field 45
    1,                        !- Field 46
    Until: 23:00,             !- Field 47
    1,                        !- Field 48
    Until: 24:00,             !- Field 49
    1,                        !- Field 50
    For: Saturday,            !- Field 51
    Until: 01:00,             !- Field 52
    1,                        !- Field 53
    Until: 02:00,             !- Field 54
    1,                        !- Field 55
    Until: 03:00,             !- Field 56
    1,                        !- Field 57
    Until: 04:00,             !- Field 58
    1,                        !- Field 59
    Until: 05:00,             !- Field 60
    1,                        !- Field 61
    Until: 06:00,             !- Field 62
    1,                        !- Field 63
    Until: 07:00,             !- Field 64
    1,                        !- Field 65
    Until: 08:00,             !- Field 66
    1,                        !- Field 67
    Until: 09:00,             !- Field 68
    1,                        !- Field 69
    Until: 10:00,             !- Field 70
    1,                        !- Field 71
    Until: 11:00,             !- Field 72
    0,                        !- Field 73
    Until: 12:00,             !- Field 74
    1,                        !- Field 75
    Until: 13:00,             !- Field 76
    0,                        !- Field 77
    Until: 14:00,             !- Field 78
    1,                        !- Field 79
    Until: 15:00,             !- Field 80
    0,                        !- Field 81
    Until: 16:00,             !- Field 82
    1,                        !- Field 83
    Until: 17:00,             !- Field 84
    1,                        !- Field 85
    Until: 18:00,             !- Field 86
    1,                        !- Field 87
    Until: 19:00,             !- Field 88
    1,                        !- Field 89
    Until: 20:00,             !- Field 90
    1,                        !- Field 91
    Until: 21:00,             !- Field 92
    1,                        !- Field 93
    Until: 22:00,             !- Field 94
    1,                        !- Field 95
    Until: 23:00,             !- Field 96
    1,                        !- Field 97
    Until: 24:00,             !- Field 98
    1,                        !- Field 99
    For: AllOtherDays,        !- Field 100
    Until: 24:00,             !- Field 101
    1;                        !- Field 102

Schedule:Compact,
    PERIMETER_MID_ZN_2_MDP_Sch,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 01:00,             !- Field 3
    0.095,                    !- Field 4
    Until: 02:00,             !- Field 5
    0.095,                    !- Field 6
    Until: 03:00,             !- Field 7
    0.095,                    !- Field 8
    Until: 04:00,             !- Field 9
    0.095,                    !- Field 10
    Until: 05:00,             !- Field 11
    0.095,                    !- Field 12
    Until: 06:00,             !- Field 13
    0.095,                    !- Field 14
    Until: 07:00,             !- Field 15
    0.095,                    !- Field 16
    Until: 08:00,             !- Field 17
    0.095,                    !- Field 18
    Until: 09:00,             !- Field 19
    0.095,                    !- Field 20
    Until: 10:00,             !- Field 21
    0.095,                    !- Field 22
    Until: 11:00,             !- Field 23
    0.01,                     !- Field 24
    Until: 12:00,             !- Field 25
    0.095,                    !- Field 26
    Until: 13:00,             !- Field 27
    0.01,                     !- Field 28
    Until: 14:00,             !- Field 29
    0.095,                    !- Field 30
    Until: 15:00,             !- Field 31
    0.01,                     !- Field 32
    Until: 16:00,             !- Field 33
    0.095,                    !- Field 34
    Until: 17:00,             !- Field 35
    0.095,                    !- Field 36
    Until: 18:00,             !- Field 37
    0.095,                    !- Field 38
    Until: 19:00,             !- Field 39
    0.095,                    !- Field 40
    Until: 20:00,             !- Field 41
    0.095,                    !- Field 42
    Until: 21:00,             !- Field 43
    0.095,                    !- Field 44
    Until: 22:00,             !- Field 45
    0.095,                    !- Field 46
    Until: 23:00,             !- Field 47
    0.095,                    !- Field 48
    Until: 24:00,             !- Field 49
    0.095,                    !- Field 50
    For: Saturday,            !- Field 51
    Until: 01:00,             !- Field 52
    0.095,                    !- Field 53
    Until: 02:00,             !- Field 54
    0.095,                    !- Field 55
    Until: 03:00,             !- Field 56
    0.095,                    !- Field 57
    Until: 04:00,             !- Field 58
    0.095,                    !- Field 59
    Until: 05:00,             !- Field 60
    0.095,                    !- Field 61
    Until: 06:00,             !- Field 62
    0.095,                    !- Field 63
    Until: 07:00,             !- Field 64
    0.095,                    !- Field 65
    Until: 08:00,             !- Field 66
    0.095,                    !- Field 67
    Until: 09:00,             !- Field 68
    0.095,                    !- Field 69
    Until: 10:00,             !- Field 70
    0.095,                    !- Field 71
    Until: 11:00,             !- Field 72
    0.01,                     !- Field 73
    Until: 12:00,             !- Field 74
    0.095,                    !- Field 75
    Until: 13:00,             !- Field 76
    0.01,                     !- Field 77
    Until: 14:00,             !- Field 78
    0.095,                    !- Field 79
    Until: 15:00,             !- Field 80
    0.01,                     !- Field 81
    Until: 16:00,             !- Field 82
    0.095,                    !- Field 83
    Until: 17:00,             !- Field 84
    0.095,                    !- Field 85
    Until: 18:00,             !- Field 86
    0.095,                    !- Field 87
    Until: 19:00,             !- Field 88
    0.095,                    !- Field 89
    Until: 20:00,             !- Field 90
    0.095,                    !- Field 91
    Until: 21:00,             !- Field 92
    0.095,                    !- Field 93
    Until: 22:00,             !- Field 94
    0.095,                    !- Field 95
    Until: 23:00,             !- Field 96
    0.095,                    !- Field 97
    Until: 24:00,             !- Field 98
    0.095,                    !- Field 99
    For: AllOtherDays,        !- Field 100
    Until: 24:00,             !- Field 101
    0.095;                    !- Field 102

Schedule:Compact,
    ThermostatSetpoint:DualSetpoint,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    21.0,                     !- Field 4
    For: AllDays,             !- Field 5
    Until: 24:00,             !- Field 6
    21.0;                     !- Field 7

Schedule:Compact,
    Htg-SetP-Sch,             !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    21.0,                     !- Field 4
    For: AllDays,             !- Field 5
    Until: 24:00,             !- Field 6
    21.0;                     !- Field 7

Schedule:Compact,
    Clg-SetP-Sch,             !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    24.0,                     !- Field 4
    For: AllDays,             !- Field 5
    Until: 24:00,             !- Field 6
    24.0;                     !- Field 7

Schedule:Compact,
    Office_Operation,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 08:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 18:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0,                      !- Field 8
    For: SummerDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    1.0,                      !- Field 11
    For: WinterDesignDay,     !- Field 12
    Until: 24:00,             !- Field 13
    1.0,                      !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    0.0;                      !- Field 17

Schedule:Constant,
    VAV_BOT Max OA Fraction,    !- Name
    ,                         !- Schedule Type Limits Name
    1;                        !- Hourly Value

Schedule:Constant,
    VAV_MID Max OA Fraction,    !- Name
    ,                         !- Schedule Type Limits Name
    1;                        !- Hourly Value

Schedule:Constant,
    VAV_TOP Max OA Fraction,    !- Name
    ,                         !- Schedule Type Limits Name
    1;                        !- Hourly Value

Material,
    Std Wood 6inch,           !- Name
    MediumSmooth,             !- Roughness
    0.15,                     !- Thickness
    0.12,                     !- Conductivity
    540,                      !- Density
    1210,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    AC02 Acoustic Ceiling,    !- Name
    MediumSmooth,             !- Roughness
    0.0127,                   !- Thickness
    0.057,                    !- Conductivity
    288,                      !- Density
    1339,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.2;                      !- Visible Absorptance

Material,
    F07 25mm stucco,          !- Name
    Smooth,                   !- Roughness
    0.0254,                   !- Thickness
    0.72,                     !- Conductivity
    1856,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    F08 Metal surface,        !- Name
    Smooth,                   !- Roughness
    0.0008,                   !- Thickness
    45.28,                    !- Conductivity
    7824,                     !- Density
    500;                      !- Specific Heat

Material,
    F08 Metal roof surface,    !- Name
    Smooth,                   !- Roughness
    0.0008,                   !- Thickness
    45.28,                    !- Conductivity
    7824,                     !- Density
    500,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7;                      !- Solar Absorptance

Material,
    F12 Asphalt shingles,     !- Name
    VeryRough,                !- Roughness
    0.0032,                   !- Thickness
    0.04,                     !- Conductivity
    1120,                     !- Density
    1260,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7;                      !- Solar Absorptance

Material,
    F13 Built-up roofing,     !- Name
    Rough,                    !- Roughness
    0.0095,                   !- Thickness
    0.16,                     !- Conductivity
    1120,                     !- Density
    1460,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7;                      !- Solar Absorptance

Material,
    G01 13mm gypsum board,    !- Name
    Smooth,                   !- Roughness
    0.0127,                   !- Thickness
    0.16,                     !- Conductivity
    800,                      !- Density
    1090,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    G01 16mm gypsum board,    !- Name
    MediumSmooth,             !- Roughness
    0.0159,                   !- Thickness
    0.16,                     !- Conductivity
    800,                      !- Density
    1090;                     !- Specific Heat

Material,
    G02 16mm plywood,         !- Name
    Smooth,                   !- Roughness
    0.0159,                   !- Thickness
    0.12,                     !- Conductivity
    544,                      !- Density
    1210;                     !- Specific Heat

Material,
    M14 150mm heavyweight concrete roof,    !- Name
    MediumRough,              !- Roughness
    0.1524,                   !- Thickness
    2.31,                     !- Conductivity
    2322,                     !- Density
    832;                      !- Specific Heat

Material,
    100mm Normalweight concrete wall,    !- Name
    MediumRough,              !- Roughness
    0.1016,                   !- Thickness
    2.31,                     !- Conductivity
    2322,                     !- Density
    832;                      !- Specific Heat

Material,
    200mm Normalweight concrete wall,    !- Name
    MediumRough,              !- Roughness
    0.2032,                   !- Thickness
    2.31,                     !- Conductivity
    2322,                     !- Density
    832;                      !- Specific Heat

Material,
    100mm Normalweight concrete floor,    !- Name
    MediumRough,              !- Roughness
    0.1016,                   !- Thickness
    2.31,                     !- Conductivity
    2322,                     !- Density
    832;                      !- Specific Heat

Material,
    150mm Normalweight concrete floor,    !- Name
    MediumRough,              !- Roughness
    0.1524,                   !- Thickness
    2.31,                     !- Conductivity
    2322,                     !- Density
    832;                      !- Specific Heat

Material,
    200mm Normalweight concrete floor,    !- Name
    MediumRough,              !- Roughness
    0.2032,                   !- Thickness
    2.31,                     !- Conductivity
    2322,                     !- Density
    832;                      !- Specific Heat

Material,
    M10 200mm concrete block wall,    !- Name
    MediumRough,              !- Roughness
    0.2032,                   !- Thickness
    0.72,                     !- Conductivity
    800,                      !- Density
    832;                      !- Specific Heat

Material,
    M10 200mm concrete block basement wall,    !- Name
    MediumRough,              !- Roughness
    0.2032,                   !- Thickness
    1.326,                    !- Conductivity
    1842,                     !- Density
    912;                      !- Specific Heat

Material:NoMass,
    Opaque Door panel_con,    !- Name
    MediumRough,              !- Roughness
    0.475973498005059,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    CP02 CARPET PAD,          !- Name
    VeryRough,                !- Roughness
    0.21648,                  !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material:NoMass,
    Air_Wall_Material,        !- Name
    Rough,                    !- Roughness
    0.2079491,                !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7;                      !- Solar Absorptance

Material:NoMass,
    Nonres_Roof_Insulation,    !- Name
    MediumSmooth,             !- Roughness
    5.30668495131472,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Res_Roof_Insulation,      !- Name
    MediumSmooth,             !- Roughness
    5.30668495131472,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Semiheated_Roof_Insulation,    !- Name
    MediumSmooth,             !- Roughness
    1.69689938344704,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Nonres_Exterior_Wall_Insulation_grd,    !- Name
    MediumSmooth,             !- Roughness
    1.44396503616673,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Nonres_Exterior_Wall_Insulation_mid,    !- Name
    MediumSmooth,             !- Roughness
    1.46040986188174,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Nonres_Exterior_Wall_Insulation_top,    !- Name
    MediumSmooth,             !- Roughness
    1.17702964166977,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Res_Exterior_Wall_Insulation_grd,    !- Name
    MediumSmooth,             !- Roughness
    1.44396503616673,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Res_Exterior_Wall_Insulation_mid,    !- Name
    MediumSmooth,             !- Roughness
    1.46040986188174,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Res_Exterior_Wall_Insulation_top,    !- Name
    MediumSmooth,             !- Roughness
    1.17702964166977,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Semiheated_Exterior_Wall_Insulation_grd,    !- Name
    MediumSmooth,             !- Roughness
    0.742613242863674,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Semiheated_Exterior_Wall_Insulation_mid,    !- Name
    MediumSmooth,             !- Roughness
    0.748837161092582,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Semiheated_Exterior_Wall_Insulation_top,    !- Name
    MediumSmooth,             !- Roughness
    0.635217640528693,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Nonres_Floor_Insulation,    !- Name
    MediumSmooth,             !- Roughness
    4.13066404430099,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Res_Floor_Insulation,     !- Name
    MediumSmooth,             !- Roughness
    0.0299387330245182,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Semiheated_Floor_Insulation,    !- Name
    MediumSmooth,             !- Roughness
    0.0299387330245182,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Std Opaque Door Panel,    !- Name
    MediumRough,              !- Roughness
    0.123456790123457,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

WindowMaterial:SimpleGlazingSystem,
    Glazing Layer East,       !- Name
    2.06120838,               !- UFactor
    0.359,                    !- Solar Heat Gain Coefficient
    0.3949;                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    Glazing Layer South,      !- Name
    2.06120838,               !- UFactor
    0.359,                    !- Solar Heat Gain Coefficient
    0.3949;                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    Glazing Layer West,       !- Name
    2.06120838,               !- UFactor
    0.359,                    !- Solar Heat Gain Coefficient
    0.3949;                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    Glazing Layer North,      !- Name
    2.06120838,               !- UFactor
    0.359,                    !- Solar Heat Gain Coefficient
    0.3949;                   !- Visible Transmittance

Construction,
    Swinging Door_con,        !- Name
    Opaque Door panel_con;    !- Outside Layer

Construction,
    InteriorFurnishings,      !- Name
    Std Wood 6inch;           !- Outside Layer

Construction,
    Air_Wall,                 !- Name
    Air_Wall_Material;        !- Outside Layer

Construction,
    DropCeiling,              !- Name
    AC02 Acoustic Ceiling;    !- Outside Layer

Construction,
    OpaqueDoor,               !- Name
    Std Opaque Door Panel;    !- Outside Layer

Construction,
    AtticRoofDeck,            !- Name
    F12 Asphalt shingles,     !- Outside Layer
    G02 16mm plywood;         !- Layer 2

Construction,
    int_wall,                 !- Name
    G01 13mm gypsum board,    !- Outside Layer
    G01 13mm gypsum board;    !- Layer 2

Construction,
    ext_slab_8in_with_carpet,    !- Name
    200mm Normalweight concrete floor,    !- Outside Layer
    CP02 CARPET PAD;          !- Layer 2

Construction,
    ext_slab_8in,             !- Name
    200mm Normalweight concrete floor;    !- Outside Layer

Construction,
    ext_slab_6in_with_carpet,    !- Name
    150mm Normalweight concrete floor,    !- Outside Layer
    CP02 CARPET PAD;          !- Layer 2

Construction,
    ext_slab_6in,             !- Name
    150mm Normalweight concrete floor;    !- Outside Layer

Construction,
    int_slab_floor,           !- Name
    100mm Normalweight concrete floor,    !- Outside Layer
    CP02 CARPET PAD;          !- Layer 2

Construction,
    int_slab_ceiling,         !- Name
    CP02 CARPET PAD,          !- Outside Layer
    100mm Normalweight concrete floor;    !- Layer 2

Construction,
    basement_wall,            !- Name
    M10 200mm concrete block basement wall;    !- Outside Layer

Construction,
    int_wood_floor,           !- Name
    AC02 Acoustic Ceiling,    !- Outside Layer
    G02 16mm plywood,         !- Layer 2
    CP02 CARPET PAD;          !- Layer 3

Construction,
    ext_soffit_floor,         !- Name
    G02 16mm plywood;         !- Outside Layer

Construction,
    nonres_roof,              !- Name
    F13 Built-up roofing,     !- Outside Layer
    Nonres_Roof_Insulation,    !- Layer 2
    F08 Metal surface;        !- Layer 3

Construction,
    res_roof,                 !- Name
    F13 Built-up roofing,     !- Outside Layer
    Res_Roof_Insulation,      !- Layer 2
    F08 Metal surface;        !- Layer 3

Construction,
    semiheated_roof,          !- Name
    F13 Built-up roofing,     !- Outside Layer
    Semiheated_Roof_Insulation,    !- Layer 2
    F08 Metal surface;        !- Layer 3

Construction,
    nonres_ext_wall_grd,      !- Name
    F07 25mm stucco,          !- Outside Layer
    G01 16mm gypsum board,    !- Layer 2
    Nonres_Exterior_Wall_Insulation_grd,    !- Layer 3
    G01 16mm gypsum board;    !- Layer 4

Construction,
    nonres_ext_wall_mid,      !- Name
    F07 25mm stucco,          !- Outside Layer
    G01 16mm gypsum board,    !- Layer 2
    Nonres_Exterior_Wall_Insulation_mid,    !- Layer 3
    G01 16mm gypsum board;    !- Layer 4

Construction,
    nonres_ext_wall_top,      !- Name
    F07 25mm stucco,          !- Outside Layer
    G01 16mm gypsum board,    !- Layer 2
    Nonres_Exterior_Wall_Insulation_top,    !- Layer 3
    G01 16mm gypsum board;    !- Layer 4

Construction,
    res_ext_wall_grd,         !- Name
    F07 25mm stucco,          !- Outside Layer
    G01 16mm gypsum board,    !- Layer 2
    Res_Exterior_Wall_Insulation_grd,    !- Layer 3
    G01 16mm gypsum board;    !- Layer 4

Construction,
    res_ext_wall_mid,         !- Name
    F07 25mm stucco,          !- Outside Layer
    G01 16mm gypsum board,    !- Layer 2
    Res_Exterior_Wall_Insulation_mid,    !- Layer 3
    G01 16mm gypsum board;    !- Layer 4

Construction,
    res_ext_wall_top,         !- Name
    F07 25mm stucco,          !- Outside Layer
    G01 16mm gypsum board,    !- Layer 2
    Res_Exterior_Wall_Insulation_top,    !- Layer 3
    G01 16mm gypsum board;    !- Layer 4

Construction,
    semiheated_ext_wall_grd,    !- Name
    F07 25mm stucco,          !- Outside Layer
    G01 16mm gypsum board,    !- Layer 2
    Semiheated_Exterior_Wall_Insulation_grd,    !- Layer 3
    G01 16mm gypsum board;    !- Layer 4

Construction,
    semiheated_ext_wall_mid,    !- Name
    F07 25mm stucco,          !- Outside Layer
    G01 16mm gypsum board,    !- Layer 2
    Semiheated_Exterior_Wall_Insulation_mid,    !- Layer 3
    G01 16mm gypsum board;    !- Layer 4

Construction,
    semiheated_ext_wall_top,    !- Name
    F07 25mm stucco,          !- Outside Layer
    G01 16mm gypsum board,    !- Layer 2
    Semiheated_Exterior_Wall_Insulation_top,    !- Layer 3
    G01 16mm gypsum board;    !- Layer 4

Construction,
    nonres_floor,             !- Name
    Nonres_Floor_Insulation,    !- Outside Layer
    100mm Normalweight concrete floor,    !- Layer 2
    CP02 CARPET PAD;          !- Layer 3

Construction,
    res_floor,                !- Name
    Res_Floor_Insulation,     !- Outside Layer
    100mm Normalweight concrete floor,    !- Layer 2
    CP02 CARPET PAD;          !- Layer 3

Construction,
    semiheated_floor,         !- Name
    Semiheated_Floor_Insulation,    !- Outside Layer
    100mm Normalweight concrete floor,    !- Layer 2
    CP02 CARPET PAD;          !- Layer 3

Construction,
    nonres_floor_ceiling,     !- Name
    CP02 CARPET PAD,          !- Outside Layer
    100mm Normalweight concrete floor,    !- Layer 2
    Nonres_Floor_Insulation;    !- Layer 3

Construction,
    res_floor_ceiling,        !- Name
    CP02 CARPET PAD,          !- Outside Layer
    100mm Normalweight concrete floor,    !- Layer 2
    Res_Floor_Insulation;     !- Layer 3

Construction,
    semiheated_floor_ceiling,    !- Name
    CP02 CARPET PAD,          !- Outside Layer
    100mm Normalweight concrete floor,    !- Layer 2
    Semiheated_Floor_Insulation;    !- Layer 3

Construction,
    Window_U_0.363_SHGC_East_0.359,    !- Name
    Glazing Layer East;       !- Outside Layer

Construction,
    Window_U_0.363_SHGC_South_0.359,    !- Name
    Glazing Layer South;      !- Outside Layer

Construction,
    Window_U_0.363_SHGC_West_0.359,    !- Name
    Glazing Layer West;       !- Outside Layer

Construction,
    Window_U_0.363_SHGC_North_0.359,    !- Name
    Glazing Layer North;      !- Outside Layer

Construction:FfactorGroundFloor,
    Perimeter_bot_ZN_1_Floor_Ffactor,    !- Name
    0.90012,                  !- FFactor
    207.33814098,             !- Area
    49.911;                   !- PerimeterExposed

Construction:FfactorGroundFloor,
    Perimeter_bot_ZN_2_Floor_Ffactor,    !- Name
    0.90012,                  !- FFactor
    131.26219410000022,       !- Area
    33.2738;                  !- PerimeterExposed

Construction:FfactorGroundFloor,
    Perimeter_bot_ZN_3_Floor_Ffactor,    !- Name
    0.90012,                  !- FFactor
    207.33814097999993,       !- Area
    49.911;                   !- PerimeterExposed

Construction:FfactorGroundFloor,
    Perimeter_bot_ZN_4_Floor_Ffactor,    !- Name
    0.90012,                  !- FFactor
    131.25358392,             !- Area
    33.2738;                  !- PerimeterExposed

Construction:FfactorGroundFloor,
    Core_bot_ZN_5_Floor_Ffactor,    !- Name
    0.90012,                  !- FFactor
    983.5365718200002,        !- Area
    0;                        !- PerimeterExposed

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    Counterclockwise,         !- Vertex Entry Direction
    Relative;                 !- Coordinate System

Zone,
    Core_bottom,              !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    2.7432,                   !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    TopFloor_Plenum,          !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    1.2192,                   !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    No;                       !- Part of Total Floor Area

Zone,
    MidFloor_Plenum,          !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    1.2192,                   !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    No;                       !- Part of Total Floor Area

Zone,
    FirstFloor_Plenum,        !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    1.2192,                   !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    No;                       !- Part of Total Floor Area

Zone,
    Core_mid,                 !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    2.7432,                   !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    Core_top,                 !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    2.7432,                   !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    Perimeter_top_ZN_3,       !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    2.7432,                   !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    Perimeter_top_ZN_2,       !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    2.7432,                   !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    Perimeter_top_ZN_1,       !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    2.7432,                   !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    Perimeter_top_ZN_4,       !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    2.7432,                   !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    Perimeter_bot_ZN_3,       !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    2.7432,                   !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    Perimeter_bot_ZN_2,       !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    2.7432,                   !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    Perimeter_bot_ZN_1,       !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    2.7432,                   !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    Perimeter_bot_ZN_4,       !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    2.7432,                   !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    Perimeter_mid_ZN_3,       !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    2.7432,                   !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    Perimeter_mid_ZN_2,       !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    2.7432,                   !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    Perimeter_mid_ZN_1,       !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    2.7432,                   !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    Perimeter_mid_ZN_4,       !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    2.7432,                   !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

BuildingSurface:Detailed,
    Building_Roof,            !- Name
    Roof,                     !- Surface Type
    nonres_roof,              !- Construction Name
    TopFloor_Plenum,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    11.8872,                  !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    33.2738,                  !- Vertex 2 Ycoordinate
    11.8872,                  !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    33.2738,                  !- Vertex 3 Ycoordinate
    11.8872,                  !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    11.8872;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_bot_ZN_1_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    DropCeiling,              !- Construction Name
    Perimeter_bot_ZN_1,       !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    FirstFloor_Plenum,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.7432,                   !- Vertex 1 Zcoordinate
    45.3375,                  !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    2.7432,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    2.7432,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.7432;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_bot_ZN_2_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    DropCeiling,              !- Construction Name
    Perimeter_bot_ZN_2,       !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    FirstFloor_Plenum,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    2.7432,                   !- Vertex 1 Zcoordinate
    45.3375,                  !- Vertex 2 Xcoordinate
    28.7006,                  !- Vertex 2 Ycoordinate
    2.7432,                   !- Vertex 2 Zcoordinate
    45.3375,                  !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    2.7432,                   !- Vertex 3 Zcoordinate
    49.911,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.7432;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_bot_ZN_3_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    DropCeiling,              !- Construction Name
    Perimeter_bot_ZN_3,       !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    FirstFloor_Plenum,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    2.7432,                   !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    28.7006,                  !- Vertex 2 Ycoordinate
    2.7432,                   !- Vertex 2 Zcoordinate
    45.3375,                  !- Vertex 3 Xcoordinate
    28.7006,                  !- Vertex 3 Ycoordinate
    2.7432,                   !- Vertex 3 Zcoordinate
    49.911,                   !- Vertex 4 Xcoordinate
    33.2738,                  !- Vertex 4 Ycoordinate
    2.7432;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_bot_ZN_4_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    DropCeiling,              !- Construction Name
    Perimeter_bot_ZN_4,       !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    FirstFloor_Plenum,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.7432,                   !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    2.7432,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    28.7006,                  !- Vertex 3 Ycoordinate
    2.7432,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    33.2738,                  !- Vertex 4 Ycoordinate
    2.7432;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_bot_ZN_5_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    DropCeiling,              !- Construction Name
    Core_bottom,              !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    FirstFloor_Plenum,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    28.7006,                  !- Vertex 1 Ycoordinate
    2.7432,                   !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    2.7432,                   !- Vertex 2 Zcoordinate
    45.3375,                  !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    2.7432,                   !- Vertex 3 Zcoordinate
    45.3375,                  !- Vertex 4 Xcoordinate
    28.7006,                  !- Vertex 4 Ycoordinate
    2.7432;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_ZN_1_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    DropCeiling,              !- Construction Name
    Perimeter_mid_ZN_1,       !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    MidFloor_Plenum,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.7056,                   !- Vertex 1 Zcoordinate
    45.3375,                  !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    6.7056,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    6.7056,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6.7056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_ZN_2_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    DropCeiling,              !- Construction Name
    Perimeter_mid_ZN_2,       !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    MidFloor_Plenum,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    6.7056,                   !- Vertex 1 Zcoordinate
    45.3375,                  !- Vertex 2 Xcoordinate
    28.7006,                  !- Vertex 2 Ycoordinate
    6.7056,                   !- Vertex 2 Zcoordinate
    45.3375,                  !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    6.7056,                   !- Vertex 3 Zcoordinate
    49.911,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6.7056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_ZN_3_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    DropCeiling,              !- Construction Name
    Perimeter_mid_ZN_3,       !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    MidFloor_Plenum,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    6.7056,                   !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    28.7006,                  !- Vertex 2 Ycoordinate
    6.7056,                   !- Vertex 2 Zcoordinate
    45.3375,                  !- Vertex 3 Xcoordinate
    28.7006,                  !- Vertex 3 Ycoordinate
    6.7056,                   !- Vertex 3 Zcoordinate
    49.911,                   !- Vertex 4 Xcoordinate
    33.2738,                  !- Vertex 4 Ycoordinate
    6.7056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_ZN_4_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    DropCeiling,              !- Construction Name
    Perimeter_mid_ZN_4,       !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    MidFloor_Plenum,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.7056,                   !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    6.7056,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    28.7006,                  !- Vertex 3 Ycoordinate
    6.7056,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    33.2738,                  !- Vertex 4 Ycoordinate
    6.7056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_mid_ZN_5_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    DropCeiling,              !- Construction Name
    Core_mid,                 !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    MidFloor_Plenum,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    28.7006,                  !- Vertex 1 Ycoordinate
    6.7056,                   !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    6.7056,                   !- Vertex 2 Zcoordinate
    45.3375,                  !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    6.7056,                   !- Vertex 3 Zcoordinate
    45.3375,                  !- Vertex 4 Xcoordinate
    28.7006,                  !- Vertex 4 Ycoordinate
    6.7056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_1_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    DropCeiling,              !- Construction Name
    Perimeter_top_ZN_1,       !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    TopFloor_Plenum,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    10.668,                   !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    10.668,                   !- Vertex 2 Zcoordinate
    45.3375,                  !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    10.668,                   !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    10.668;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_2_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    DropCeiling,              !- Construction Name
    Perimeter_top_ZN_2,       !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    TopFloor_Plenum,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    10.668,                   !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    33.2738,                  !- Vertex 2 Ycoordinate
    10.668,                   !- Vertex 2 Zcoordinate
    45.3375,                  !- Vertex 3 Xcoordinate
    28.7006,                  !- Vertex 3 Ycoordinate
    10.668,                   !- Vertex 3 Zcoordinate
    45.3375,                  !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    10.668;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_3_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    DropCeiling,              !- Construction Name
    Perimeter_top_ZN_3,       !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    TopFloor_Plenum,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    10.668,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    33.2738,                  !- Vertex 2 Ycoordinate
    10.668,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    28.7006,                  !- Vertex 3 Ycoordinate
    10.668,                   !- Vertex 3 Zcoordinate
    45.3375,                  !- Vertex 4 Xcoordinate
    28.7006,                  !- Vertex 4 Ycoordinate
    10.668;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_4_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    DropCeiling,              !- Construction Name
    Perimeter_top_ZN_4,       !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    TopFloor_Plenum,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    10.668,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    10.668,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    10.668,                   !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    28.7006,                  !- Vertex 4 Ycoordinate
    10.668;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_top_ZN_5_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    DropCeiling,              !- Construction Name
    Core_top,                 !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    TopFloor_Plenum,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    45.3375,                  !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    10.668,                   !- Vertex 1 Zcoordinate
    45.3375,                  !- Vertex 2 Xcoordinate
    28.7006,                  !- Vertex 2 Ycoordinate
    10.668,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    28.7006,                  !- Vertex 3 Ycoordinate
    10.668,                   !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    10.668;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_bot_ZN_1_Floor,    !- Name
    Floor,                    !- Surface Type
    Perimeter_bot_ZN_1_Floor_Ffactor,    !- Construction Name
    Perimeter_bot_ZN_1,       !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    45.3375,                  !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    49.911,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_bot_ZN_2_Floor,    !- Name
    Floor,                    !- Surface Type
    Perimeter_bot_ZN_2_Floor_Ffactor,    !- Construction Name
    Perimeter_bot_ZN_2,       !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    45.3375,                  !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    45.3375,                  !- Vertex 3 Xcoordinate
    28.7006,                  !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    49.911,                   !- Vertex 4 Xcoordinate
    33.2738,                  !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_bot_ZN_3_Floor,    !- Name
    Floor,                    !- Surface Type
    Perimeter_bot_ZN_3_Floor_Ffactor,    !- Construction Name
    Perimeter_bot_ZN_3,       !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    45.3375,                  !- Vertex 2 Xcoordinate
    28.7006,                  !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    28.7006,                  !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    33.2738,                  !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_bot_ZN_4_Floor,    !- Name
    Floor,                    !- Surface Type
    Perimeter_bot_ZN_4_Floor_Ffactor,    !- Construction Name
    Perimeter_bot_ZN_4,       !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    28.7006,                  !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_bot_ZN_5_Floor,      !- Name
    Floor,                    !- Surface Type
    Core_bot_ZN_5_Floor_Ffactor,    !- Construction Name
    Core_bottom,              !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    45.3375,                  !- Vertex 1 Xcoordinate
    28.7006,                  !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    45.3375,                  !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    28.7006,                  !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_ZN_1_Floor,    !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    Perimeter_mid_ZN_1,       !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    FirstFloor_Plenum,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    3.9624,                   !- Vertex 2 Zcoordinate
    45.3375,                  !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    3.9624,                   !- Vertex 3 Zcoordinate
    49.911,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_ZN_2_Floor,    !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    Perimeter_mid_ZN_2,       !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    FirstFloor_Plenum,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    45.3375,                  !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    3.9624,                   !- Vertex 2 Zcoordinate
    45.3375,                  !- Vertex 3 Xcoordinate
    28.7006,                  !- Vertex 3 Ycoordinate
    3.9624,                   !- Vertex 3 Zcoordinate
    49.911,                   !- Vertex 4 Xcoordinate
    33.2738,                  !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_ZN_3_Floor,    !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    Perimeter_mid_ZN_3,       !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    FirstFloor_Plenum,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    45.3375,                  !- Vertex 2 Xcoordinate
    28.7006,                  !- Vertex 2 Ycoordinate
    3.9624,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    28.7006,                  !- Vertex 3 Ycoordinate
    3.9624,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    33.2738,                  !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_ZN_4_Floor,    !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    Perimeter_mid_ZN_4,       !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    FirstFloor_Plenum,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    28.7006,                  !- Vertex 2 Ycoordinate
    3.9624,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    3.9624,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_mid_ZN_5_Floor,      !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    Core_mid,                 !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    FirstFloor_Plenum,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    45.3375,                  !- Vertex 1 Xcoordinate
    28.7006,                  !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    45.3375,                  !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    3.9624,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    3.9624,                   !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    28.7006,                  !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_1_Floor,    !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    Perimeter_top_ZN_1,       !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    MidFloor_Plenum,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    7.9248,                   !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    7.9248,                   !- Vertex 2 Zcoordinate
    45.3375,                  !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    7.9248,                   !- Vertex 3 Zcoordinate
    49.911,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    7.9248;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_2_Floor,    !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    Perimeter_top_ZN_2,       !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    MidFloor_Plenum,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    7.9248,                   !- Vertex 1 Zcoordinate
    45.3375,                  !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    7.9248,                   !- Vertex 2 Zcoordinate
    45.3375,                  !- Vertex 3 Xcoordinate
    28.7006,                  !- Vertex 3 Ycoordinate
    7.9248,                   !- Vertex 3 Zcoordinate
    49.911,                   !- Vertex 4 Xcoordinate
    33.2738,                  !- Vertex 4 Ycoordinate
    7.9248;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_3_Floor,    !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    Perimeter_top_ZN_3,       !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    MidFloor_Plenum,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    7.9248,                   !- Vertex 1 Zcoordinate
    45.3375,                  !- Vertex 2 Xcoordinate
    28.7006,                  !- Vertex 2 Ycoordinate
    7.9248,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    28.7006,                  !- Vertex 3 Ycoordinate
    7.9248,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    33.2738,                  !- Vertex 4 Ycoordinate
    7.9248;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_4_Floor,    !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    Perimeter_top_ZN_4,       !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    MidFloor_Plenum,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    7.9248,                   !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    28.7006,                  !- Vertex 2 Ycoordinate
    7.9248,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    7.9248,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    7.9248;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_top_ZN_5_Floor,      !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    Core_top,                 !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    MidFloor_Plenum,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    45.3375,                  !- Vertex 1 Xcoordinate
    28.7006,                  !- Vertex 1 Ycoordinate
    7.9248,                   !- Vertex 1 Zcoordinate
    45.3375,                  !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    7.9248,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    7.9248,                   !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    28.7006,                  !- Vertex 4 Ycoordinate
    7.9248;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_bot_ZN_1_Wall_South,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    Perimeter_bot_ZN_1,       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.7432,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    49.911,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    49.911,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.7432;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_bot_ZN_1_Wall_East,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Perimeter_bot_ZN_1,       !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    Perimeter_bot_ZN_2,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.7432,                   !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    45.3375,                  !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    45.3375,                  !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    2.7432;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_bot_ZN_2_Wall_East,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    Perimeter_bot_ZN_2,       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.7432,                   !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    49.911,                   !- Vertex 3 Xcoordinate
    33.2738,                  !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    49.911,                   !- Vertex 4 Xcoordinate
    33.2738,                  !- Vertex 4 Ycoordinate
    2.7432;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_bot_ZN_2_Wall_North,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Perimeter_bot_ZN_2,       !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    Perimeter_bot_ZN_3,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    2.7432,                   !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    33.2738,                  !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    45.3375,                  !- Vertex 3 Xcoordinate
    28.7006,                  !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    45.3375,                  !- Vertex 4 Xcoordinate
    28.7006,                  !- Vertex 4 Ycoordinate
    2.7432;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_bot_ZN_3_Wall_North,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    Perimeter_bot_ZN_3,       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    2.7432,                   !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    33.2738,                  !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    33.2738,                  !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    33.2738,                  !- Vertex 4 Ycoordinate
    2.7432;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_bot_ZN_3_Wall_West,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Perimeter_bot_ZN_3,       !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    Perimeter_bot_ZN_4,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    2.7432,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    33.2738,                  !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    28.7006,                  !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    28.7006,                  !- Vertex 4 Ycoordinate
    2.7432;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_bot_ZN_4_Wall_West,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    Perimeter_bot_ZN_4,       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    2.7432,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    33.2738,                  !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.7432;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_bot_ZN_4_Wall_South,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Perimeter_bot_ZN_4,       !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    Perimeter_bot_ZN_1,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.7432,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    2.7432;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_bot_ZN_5_Wall_South,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Core_bottom,              !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    Perimeter_bot_ZN_1,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    2.7432,                   !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    45.3375,                  !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    45.3375,                  !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    2.7432;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_bot_ZN_5_Wall_East,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Core_bottom,              !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    Perimeter_bot_ZN_2,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    45.3375,                  !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    2.7432,                   !- Vertex 1 Zcoordinate
    45.3375,                  !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    45.3375,                  !- Vertex 3 Xcoordinate
    28.7006,                  !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    45.3375,                  !- Vertex 4 Xcoordinate
    28.7006,                  !- Vertex 4 Ycoordinate
    2.7432;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_bot_ZN_5_Wall_North,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Core_bottom,              !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    Perimeter_bot_ZN_3,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    45.3375,                  !- Vertex 1 Xcoordinate
    28.7006,                  !- Vertex 1 Ycoordinate
    2.7432,                   !- Vertex 1 Zcoordinate
    45.3375,                  !- Vertex 2 Xcoordinate
    28.7006,                  !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    28.7006,                  !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    28.7006,                  !- Vertex 4 Ycoordinate
    2.7432;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_bot_ZN_5_Wall_West,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Core_bottom,              !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    Perimeter_bot_ZN_4,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    28.7006,                  !- Vertex 1 Ycoordinate
    2.7432,                   !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    28.7006,                  !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    2.7432;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_ZN_1_Wall_South,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_mid,      !- Construction Name
    Perimeter_mid_ZN_1,       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.7056,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.9624,                   !- Vertex 2 Zcoordinate
    49.911,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.9624,                   !- Vertex 3 Zcoordinate
    49.911,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6.7056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_ZN_1_Wall_East,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Perimeter_mid_ZN_1,       !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    Perimeter_mid_ZN_2,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.7056,                   !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.9624,                   !- Vertex 2 Zcoordinate
    45.3375,                  !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    3.9624,                   !- Vertex 3 Zcoordinate
    45.3375,                  !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    6.7056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_ZN_2_Wall_East,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_mid,      !- Construction Name
    Perimeter_mid_ZN_2,       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.7056,                   !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.9624,                   !- Vertex 2 Zcoordinate
    49.911,                   !- Vertex 3 Xcoordinate
    33.2738,                  !- Vertex 3 Ycoordinate
    3.9624,                   !- Vertex 3 Zcoordinate
    49.911,                   !- Vertex 4 Xcoordinate
    33.2738,                  !- Vertex 4 Ycoordinate
    6.7056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_ZN_2_Wall_North,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Perimeter_mid_ZN_2,       !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    Perimeter_mid_ZN_3,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    6.7056,                   !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    33.2738,                  !- Vertex 2 Ycoordinate
    3.9624,                   !- Vertex 2 Zcoordinate
    45.3375,                  !- Vertex 3 Xcoordinate
    28.7006,                  !- Vertex 3 Ycoordinate
    3.9624,                   !- Vertex 3 Zcoordinate
    45.3375,                  !- Vertex 4 Xcoordinate
    28.7006,                  !- Vertex 4 Ycoordinate
    6.7056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_ZN_3_Wall_North,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_mid,      !- Construction Name
    Perimeter_mid_ZN_3,       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    6.7056,                   !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    33.2738,                  !- Vertex 2 Ycoordinate
    3.9624,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    33.2738,                  !- Vertex 3 Ycoordinate
    3.9624,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    33.2738,                  !- Vertex 4 Ycoordinate
    6.7056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_ZN_3_Wall_West,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Perimeter_mid_ZN_3,       !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    Perimeter_mid_ZN_4,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    6.7056,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    33.2738,                  !- Vertex 2 Ycoordinate
    3.9624,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    28.7006,                  !- Vertex 3 Ycoordinate
    3.9624,                   !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    28.7006,                  !- Vertex 4 Ycoordinate
    6.7056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_ZN_4_Wall_West,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_mid,      !- Construction Name
    Perimeter_mid_ZN_4,       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    6.7056,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    33.2738,                  !- Vertex 2 Ycoordinate
    3.9624,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.9624,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6.7056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_ZN_4_Wall_South,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Perimeter_mid_ZN_4,       !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    Perimeter_mid_ZN_1,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.7056,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.9624,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    3.9624,                   !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    6.7056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_mid_ZN_5_Wall_North,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Core_mid,                 !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    Perimeter_mid_ZN_3,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    45.3375,                  !- Vertex 1 Xcoordinate
    28.7006,                  !- Vertex 1 Ycoordinate
    6.7056,                   !- Vertex 1 Zcoordinate
    45.3375,                  !- Vertex 2 Xcoordinate
    28.7006,                  !- Vertex 2 Ycoordinate
    3.9624,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    28.7006,                  !- Vertex 3 Ycoordinate
    3.9624,                   !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    28.7006,                  !- Vertex 4 Ycoordinate
    6.7056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_mid_ZN_5_Wall_East,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Core_mid,                 !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    Perimeter_mid_ZN_2,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    45.3375,                  !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    6.7056,                   !- Vertex 1 Zcoordinate
    45.3375,                  !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    3.9624,                   !- Vertex 2 Zcoordinate
    45.3375,                  !- Vertex 3 Xcoordinate
    28.7006,                  !- Vertex 3 Ycoordinate
    3.9624,                   !- Vertex 3 Zcoordinate
    45.3375,                  !- Vertex 4 Xcoordinate
    28.7006,                  !- Vertex 4 Ycoordinate
    6.7056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_mid_ZN_5_Wall_South,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Core_mid,                 !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    Perimeter_mid_ZN_1,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    6.7056,                   !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    3.9624,                   !- Vertex 2 Zcoordinate
    45.3375,                  !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    3.9624,                   !- Vertex 3 Zcoordinate
    45.3375,                  !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    6.7056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_mid_ZN_5_Wall_West,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Core_mid,                 !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    Perimeter_mid_ZN_4,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    28.7006,                  !- Vertex 1 Ycoordinate
    6.7056,                   !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    28.7006,                  !- Vertex 2 Ycoordinate
    3.9624,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    3.9624,                   !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    6.7056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_1_Wall_South,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_top,      !- Construction Name
    Perimeter_top_ZN_1,       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    10.668,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    7.9248,                   !- Vertex 2 Zcoordinate
    49.911,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    7.9248,                   !- Vertex 3 Zcoordinate
    49.911,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    10.668;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_1_Wall_East,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Perimeter_top_ZN_1,       !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    Perimeter_top_ZN_2,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    10.668,                   !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    7.9248,                   !- Vertex 2 Zcoordinate
    45.3375,                  !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    7.9248,                   !- Vertex 3 Zcoordinate
    45.3375,                  !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    10.668;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_2_Wall_East,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_top,      !- Construction Name
    Perimeter_top_ZN_2,       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    10.668,                   !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    7.9248,                   !- Vertex 2 Zcoordinate
    49.911,                   !- Vertex 3 Xcoordinate
    33.2738,                  !- Vertex 3 Ycoordinate
    7.9248,                   !- Vertex 3 Zcoordinate
    49.911,                   !- Vertex 4 Xcoordinate
    33.2738,                  !- Vertex 4 Ycoordinate
    10.668;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_2_Wall_North,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Perimeter_top_ZN_2,       !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    Perimeter_top_ZN_3,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    10.668,                   !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    33.2738,                  !- Vertex 2 Ycoordinate
    7.9248,                   !- Vertex 2 Zcoordinate
    45.3375,                  !- Vertex 3 Xcoordinate
    28.7006,                  !- Vertex 3 Ycoordinate
    7.9248,                   !- Vertex 3 Zcoordinate
    45.3375,                  !- Vertex 4 Xcoordinate
    28.7006,                  !- Vertex 4 Ycoordinate
    10.668;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_3_Wall_North,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_top,      !- Construction Name
    Perimeter_top_ZN_3,       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    10.668,                   !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    33.2738,                  !- Vertex 2 Ycoordinate
    7.9248,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    33.2738,                  !- Vertex 3 Ycoordinate
    7.9248,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    33.2738,                  !- Vertex 4 Ycoordinate
    10.668;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_3_Wall_West,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Perimeter_top_ZN_3,       !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    Perimeter_top_ZN_4,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    10.668,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    33.2738,                  !- Vertex 2 Ycoordinate
    7.9248,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    28.7006,                  !- Vertex 3 Ycoordinate
    7.9248,                   !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    28.7006,                  !- Vertex 4 Ycoordinate
    10.668;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_4_Wall_West,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_top,      !- Construction Name
    Perimeter_top_ZN_4,       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    10.668,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    33.2738,                  !- Vertex 2 Ycoordinate
    7.9248,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    7.9248,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    10.668;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_4_Wall_South,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Perimeter_top_ZN_4,       !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    Perimeter_top_ZN_1,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    10.668,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    7.9248,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    7.9248,                   !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    10.668;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_top_ZN_5_Wall_North,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Core_top,                 !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    Perimeter_top_ZN_3,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    45.3375,                  !- Vertex 1 Xcoordinate
    28.7006,                  !- Vertex 1 Ycoordinate
    10.668,                   !- Vertex 1 Zcoordinate
    45.3375,                  !- Vertex 2 Xcoordinate
    28.7006,                  !- Vertex 2 Ycoordinate
    7.9248,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    28.7006,                  !- Vertex 3 Ycoordinate
    7.9248,                   !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    28.7006,                  !- Vertex 4 Ycoordinate
    10.668;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_top_ZN_5_Wall_East,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Core_top,                 !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    Perimeter_top_ZN_2,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    45.3375,                  !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    10.668,                   !- Vertex 1 Zcoordinate
    45.3375,                  !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    7.9248,                   !- Vertex 2 Zcoordinate
    45.3375,                  !- Vertex 3 Xcoordinate
    28.7006,                  !- Vertex 3 Ycoordinate
    7.9248,                   !- Vertex 3 Zcoordinate
    45.3375,                  !- Vertex 4 Xcoordinate
    28.7006,                  !- Vertex 4 Ycoordinate
    10.668;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_top_ZN_5_Wall_South,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Core_top,                 !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    Perimeter_top_ZN_1,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    10.668,                   !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    7.9248,                   !- Vertex 2 Zcoordinate
    45.3375,                  !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    7.9248,                   !- Vertex 3 Zcoordinate
    45.3375,                  !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    10.668;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_top_ZN_5_Wall_West,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Core_top,                 !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    Perimeter_top_ZN_4,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    28.7006,                  !- Vertex 1 Ycoordinate
    10.668,                   !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    28.7006,                  !- Vertex 2 Ycoordinate
    7.9248,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    7.9248,                   !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    10.668;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_bot_Plenum_Wall_North,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    FirstFloor_Plenum,        !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    33.2738,                  !- Vertex 2 Ycoordinate
    2.7432,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    33.2738,                  !- Vertex 3 Ycoordinate
    2.7432,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    33.2738,                  !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_bot_Plenum_Wall_East,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    FirstFloor_Plenum,        !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.7432,                   !- Vertex 2 Zcoordinate
    49.911,                   !- Vertex 3 Xcoordinate
    33.2738,                  !- Vertex 3 Ycoordinate
    2.7432,                   !- Vertex 3 Zcoordinate
    49.911,                   !- Vertex 4 Xcoordinate
    33.2738,                  !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_bot_Plenum_Wall_South,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    FirstFloor_Plenum,        !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.7432,                   !- Vertex 2 Zcoordinate
    49.911,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.7432,                   !- Vertex 3 Zcoordinate
    49.911,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_bot_Plenum_Wall_West,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    FirstFloor_Plenum,        !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    33.2738,                  !- Vertex 2 Ycoordinate
    2.7432,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.7432,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_Plenum_Wall_North,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_mid,      !- Construction Name
    MidFloor_Plenum,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    7.9248,                   !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    33.2738,                  !- Vertex 2 Ycoordinate
    6.7056,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    33.2738,                  !- Vertex 3 Ycoordinate
    6.7056,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    33.2738,                  !- Vertex 4 Ycoordinate
    7.9248;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_Plenum_Wall_East,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_mid,      !- Construction Name
    MidFloor_Plenum,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    7.9248,                   !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    6.7056,                   !- Vertex 2 Zcoordinate
    49.911,                   !- Vertex 3 Xcoordinate
    33.2738,                  !- Vertex 3 Ycoordinate
    6.7056,                   !- Vertex 3 Zcoordinate
    49.911,                   !- Vertex 4 Xcoordinate
    33.2738,                  !- Vertex 4 Ycoordinate
    7.9248;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_Plenum_Wall_South,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_mid,      !- Construction Name
    MidFloor_Plenum,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    7.9248,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    6.7056,                   !- Vertex 2 Zcoordinate
    49.911,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    6.7056,                   !- Vertex 3 Zcoordinate
    49.911,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    7.9248;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_Plenum_Wall_West,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_mid,      !- Construction Name
    MidFloor_Plenum,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    7.9248,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    33.2738,                  !- Vertex 2 Ycoordinate
    6.7056,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    6.7056,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    7.9248;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_Plenum_Wall_North,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_top,      !- Construction Name
    TopFloor_Plenum,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    11.8872,                  !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    33.2738,                  !- Vertex 2 Ycoordinate
    10.668,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    33.2738,                  !- Vertex 3 Ycoordinate
    10.668,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    33.2738,                  !- Vertex 4 Ycoordinate
    11.8872;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_Plenum_Wall_East,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_top,      !- Construction Name
    TopFloor_Plenum,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    11.8872,                  !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    10.668,                   !- Vertex 2 Zcoordinate
    49.911,                   !- Vertex 3 Xcoordinate
    33.2738,                  !- Vertex 3 Ycoordinate
    10.668,                   !- Vertex 3 Zcoordinate
    49.911,                   !- Vertex 4 Xcoordinate
    33.2738,                  !- Vertex 4 Ycoordinate
    11.8872;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_Plenum_Wall_South,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_top,      !- Construction Name
    TopFloor_Plenum,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    11.8872,                  !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    10.668,                   !- Vertex 2 Zcoordinate
    49.911,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    10.668,                   !- Vertex 3 Zcoordinate
    49.911,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    11.8872;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_Plenum_Wall_West,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_top,      !- Construction Name
    TopFloor_Plenum,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    11.8872,                  !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    33.2738,                  !- Vertex 2 Ycoordinate
    10.668,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    10.668,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    11.8872;                  !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_bot_ZN_1_Wall_South_Window1,    !- Name
    Window,                   !- Surface Type
    Window_U_0.363_SHGC_South_0.359,    !- Construction Name
    Perimeter_bot_ZN_1_Wall_South,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.3293,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.95455007488,            !- Vertex 2 Zcoordinate
    15.8242,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.95455007488,            !- Vertex 3 Zcoordinate
    15.8242,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.3293;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_bot_ZN_1_Wall_South_Window2,    !- Name
    Window,                   !- Surface Type
    Window_U_0.363_SHGC_South_0.359,    !- Construction Name
    Perimeter_bot_ZN_1_Wall_South,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    17.0434,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.3293,                   !- Vertex 1 Zcoordinate
    17.0434,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.95455007488,            !- Vertex 2 Zcoordinate
    32.8676,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.95455007488,            !- Vertex 3 Zcoordinate
    32.8676,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.3293;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_bot_ZN_1_Wall_South_Window3,    !- Name
    Window,                   !- Surface Type
    Window_U_0.363_SHGC_South_0.359,    !- Construction Name
    Perimeter_bot_ZN_1_Wall_South,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    34.0868,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.3293,                   !- Vertex 1 Zcoordinate
    34.0868,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.95455007488,            !- Vertex 2 Zcoordinate
    49.91,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.95455007488,            !- Vertex 3 Zcoordinate
    49.91,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.3293;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_bot_ZN_1_Wall_South_Door1,    !- Name
    Door,                     !- Surface Type
    Swinging Door_con,        !- Construction Name
    Perimeter_bot_ZN_1_Wall_South,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    15.982594238416,          !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    15.982594238416,          !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    16.896994238416,          !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    16.896994238416,          !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_bot_ZN_1_Wall_South_Door2,    !- Name
    Door,                     !- Surface Type
    Swinging Door_con,        !- Construction Name
    Perimeter_bot_ZN_1_Wall_South,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    33.011303488322,          !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    33.011303488322,          !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    33.925703488322,          !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    33.925703488322,          !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_bot_ZN_3_Wall_North_Window1,    !- Name
    Window,                   !- Surface Type
    Window_U_0.363_SHGC_North_0.359,    !- Construction Name
    Perimeter_bot_ZN_3_Wall_North,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    49.91,                    !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    2.3293,                   !- Vertex 1 Zcoordinate
    49.91,                    !- Vertex 2 Xcoordinate
    33.2738,                  !- Vertex 2 Ycoordinate
    0.95455007488,            !- Vertex 2 Zcoordinate
    34.0868,                  !- Vertex 3 Xcoordinate
    33.2738,                  !- Vertex 3 Ycoordinate
    0.95455007488,            !- Vertex 3 Zcoordinate
    34.0868,                  !- Vertex 4 Xcoordinate
    33.2738,                  !- Vertex 4 Ycoordinate
    2.3293;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_bot_ZN_3_Wall_North_Window2,    !- Name
    Window,                   !- Surface Type
    Window_U_0.363_SHGC_North_0.359,    !- Construction Name
    Perimeter_bot_ZN_3_Wall_North,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    32.8676,                  !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    2.3293,                   !- Vertex 1 Zcoordinate
    32.8676,                  !- Vertex 2 Xcoordinate
    33.2738,                  !- Vertex 2 Ycoordinate
    0.95455007488,            !- Vertex 2 Zcoordinate
    17.0434,                  !- Vertex 3 Xcoordinate
    33.2738,                  !- Vertex 3 Ycoordinate
    0.95455007488,            !- Vertex 3 Zcoordinate
    17.0434,                  !- Vertex 4 Xcoordinate
    33.2738,                  !- Vertex 4 Ycoordinate
    2.3293;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_bot_ZN_3_Wall_North_Window3,    !- Name
    Window,                   !- Surface Type
    Window_U_0.363_SHGC_North_0.359,    !- Construction Name
    Perimeter_bot_ZN_3_Wall_North,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    15.8242,                  !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    2.3293,                   !- Vertex 1 Zcoordinate
    15.8242,                  !- Vertex 2 Xcoordinate
    33.2738,                  !- Vertex 2 Ycoordinate
    0.95455007488,            !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    33.2738,                  !- Vertex 3 Ycoordinate
    0.95455007488,            !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    33.2738,                  !- Vertex 4 Ycoordinate
    2.3293;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_bot_ZN_3_Wall_North_Door1,    !- Name
    Door,                     !- Surface Type
    Swinging Door_con,        !- Construction Name
    Perimeter_bot_ZN_3_Wall_North,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    33.944687903038,          !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    33.944687903038,          !- Vertex 2 Xcoordinate
    33.2738,                  !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    33.030287903038,          !- Vertex 3 Xcoordinate
    33.2738,                  !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    33.030287903038,          !- Vertex 4 Xcoordinate
    33.2738,                  !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_bot_ZN_3_Wall_North_Door2,    !- Name
    Door,                     !- Surface Type
    Swinging Door_con,        !- Construction Name
    Perimeter_bot_ZN_3_Wall_North,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    16.843341472948,          !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    16.843341472948,          !- Vertex 2 Xcoordinate
    33.2738,                  !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    15.928941472948,          !- Vertex 3 Xcoordinate
    33.2738,                  !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    15.928941472948,          !- Vertex 4 Xcoordinate
    33.2738,                  !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_bot_ZN_2_Wall_East_Window1,    !- Name
    Window,                   !- Surface Type
    Window_U_0.363_SHGC_East_0.359,    !- Construction Name
    Perimeter_bot_ZN_2_Wall_East,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.3293,                   !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.97196720032,            !- Vertex 2 Zcoordinate
    49.911,                   !- Vertex 3 Xcoordinate
    30.8353,                  !- Vertex 3 Ycoordinate
    0.97196720032,            !- Vertex 3 Zcoordinate
    49.911,                   !- Vertex 4 Xcoordinate
    30.8353,                  !- Vertex 4 Ycoordinate
    2.3293;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_bot_ZN_2_Wall_East_Window2,    !- Name
    Window,                   !- Surface Type
    Window_U_0.363_SHGC_East_0.359,    !- Construction Name
    Perimeter_bot_ZN_2_Wall_East,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    32.0545,                  !- Vertex 1 Ycoordinate
    2.3293,                   !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    32.0545,                  !- Vertex 2 Ycoordinate
    0.97196720032,            !- Vertex 2 Zcoordinate
    49.911,                   !- Vertex 3 Xcoordinate
    33.2737,                  !- Vertex 3 Ycoordinate
    0.97196720032,            !- Vertex 3 Zcoordinate
    49.911,                   !- Vertex 4 Xcoordinate
    33.2737,                  !- Vertex 4 Ycoordinate
    2.3293;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_bot_ZN_2_Wall_East_Door,    !- Name
    Door,                     !- Surface Type
    Swinging Door_con,        !- Construction Name
    Perimeter_bot_ZN_2_Wall_East,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    30.985198503573,          !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    30.985198503573,          !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    49.911,                   !- Vertex 3 Xcoordinate
    31.899598503573,          !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    49.911,                   !- Vertex 4 Xcoordinate
    31.899598503573,          !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_bot_ZN_4_Wall_West_Window1,    !- Name
    Window,                   !- Surface Type
    Window_U_0.363_SHGC_West_0.359,    !- Construction Name
    Perimeter_bot_ZN_4_Wall_West,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    33.2737,                  !- Vertex 1 Ycoordinate
    2.3293,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    33.2737,                  !- Vertex 2 Ycoordinate
    0.97196720032,            !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    2.4384,                   !- Vertex 3 Ycoordinate
    0.97196720032,            !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    2.4384,                   !- Vertex 4 Ycoordinate
    2.3293;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_bot_ZN_4_Wall_West_Window2,    !- Name
    Window,                   !- Surface Type
    Window_U_0.363_SHGC_West_0.359,    !- Construction Name
    Perimeter_bot_ZN_4_Wall_West,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    1.2192,                   !- Vertex 1 Ycoordinate
    2.3293,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    1.2192,                   !- Vertex 2 Ycoordinate
    0.97196720032,            !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.97196720032,            !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.3293;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_bot_ZN_4_Wall_West_Door,    !- Name
    Door,                     !- Surface Type
    Swinging Door_con,        !- Construction Name
    Perimeter_bot_ZN_4_Wall_West,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    2.279591323208,           !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    2.279591323208,           !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    1.365191323208,           !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    1.365191323208,           !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_mid_ZN_1_Wall_South_Window,    !- Name
    Window,                   !- Surface Type
    Window_U_0.363_SHGC_South_0.359,    !- Construction Name
    Perimeter_mid_ZN_1_Wall_South,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.2917,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4.984108,                 !- Vertex 2 Zcoordinate
    49.91,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    4.984108,                 !- Vertex 3 Zcoordinate
    49.91,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6.2917;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_mid_ZN_2_Wall_East_Window,    !- Name
    Window,                   !- Surface Type
    Window_U_0.363_SHGC_East_0.359,    !- Construction Name
    Perimeter_mid_ZN_2_Wall_East,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.2917,                   !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4.984108,                 !- Vertex 2 Zcoordinate
    49.911,                   !- Vertex 3 Xcoordinate
    33.2737,                  !- Vertex 3 Ycoordinate
    4.984108,                 !- Vertex 3 Zcoordinate
    49.911,                   !- Vertex 4 Xcoordinate
    33.2737,                  !- Vertex 4 Ycoordinate
    6.2917;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_mid_ZN_3_Wall_North_Window,    !- Name
    Window,                   !- Surface Type
    Window_U_0.363_SHGC_North_0.359,    !- Construction Name
    Perimeter_mid_ZN_3_Wall_North,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    49.91,                    !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    6.2917,                   !- Vertex 1 Zcoordinate
    49.91,                    !- Vertex 2 Xcoordinate
    33.2738,                  !- Vertex 2 Ycoordinate
    4.984108,                 !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    33.2738,                  !- Vertex 3 Ycoordinate
    4.984108,                 !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    33.2738,                  !- Vertex 4 Ycoordinate
    6.2917;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_mid_ZN_4_Wall_West_Window,    !- Name
    Window,                   !- Surface Type
    Window_U_0.363_SHGC_West_0.359,    !- Construction Name
    Perimeter_mid_ZN_4_Wall_West,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    33.2737,                  !- Vertex 1 Ycoordinate
    6.2917,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    33.2737,                  !- Vertex 2 Ycoordinate
    4.984108,                 !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    4.984108,                 !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6.2917;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_top_ZN_1_Wall_South_Window,    !- Name
    Window,                   !- Surface Type
    Window_U_0.363_SHGC_South_0.359,    !- Construction Name
    Perimeter_top_ZN_1_Wall_South,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    10.2541,                  !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    8.946508,                 !- Vertex 2 Zcoordinate
    49.91,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    8.946508,                 !- Vertex 3 Zcoordinate
    49.91,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    10.2541;                  !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_top_ZN_2_Wall_East_Window,    !- Name
    Window,                   !- Surface Type
    Window_U_0.363_SHGC_East_0.359,    !- Construction Name
    Perimeter_top_ZN_2_Wall_East,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    10.2541,                  !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    8.946508,                 !- Vertex 2 Zcoordinate
    49.911,                   !- Vertex 3 Xcoordinate
    33.2737,                  !- Vertex 3 Ycoordinate
    8.946508,                 !- Vertex 3 Zcoordinate
    49.911,                   !- Vertex 4 Xcoordinate
    33.2737,                  !- Vertex 4 Ycoordinate
    10.2541;                  !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_top_ZN_3_Wall_North_Window,    !- Name
    Window,                   !- Surface Type
    Window_U_0.363_SHGC_North_0.359,    !- Construction Name
    Perimeter_top_ZN_3_Wall_North,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    49.91,                    !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    10.2541,                  !- Vertex 1 Zcoordinate
    49.91,                    !- Vertex 2 Xcoordinate
    33.2738,                  !- Vertex 2 Ycoordinate
    8.946508,                 !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    33.2738,                  !- Vertex 3 Ycoordinate
    8.946508,                 !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    33.2738,                  !- Vertex 4 Ycoordinate
    10.2541;                  !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_top_ZN_4_Wall_West_Window,    !- Name
    Window,                   !- Surface Type
    Window_U_0.363_SHGC_West_0.359,    !- Construction Name
    Perimeter_top_ZN_4_Wall_West,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    33.2737,                  !- Vertex 1 Ycoordinate
    10.2541,                  !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    33.2737,                  !- Vertex 2 Ycoordinate
    8.946508,                 !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    8.946508,                 !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    10.2541;                  !- Vertex 4 Zcoordinate

InternalMass,
    Core_bottom_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Core_bottom,              !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    1967.077;                 !- Surface Area

InternalMass,
    Core_mid_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Core_mid,                 !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    1967.077;                 !- Surface Area

InternalMass,
    Core_top_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Core_top,                 !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    1967.077;                 !- Surface Area

InternalMass,
    Perimeter_top_ZN_3_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Perimeter_top_ZN_3,       !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    414.675;                  !- Surface Area

InternalMass,
    Perimeter_top_ZN_2_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Perimeter_top_ZN_2,       !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    262.5073;                 !- Surface Area

InternalMass,
    Perimeter_top_ZN_1_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Perimeter_top_ZN_1,       !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    414.6723;                 !- Surface Area

InternalMass,
    Perimeter_top_ZN_4_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Perimeter_top_ZN_4,       !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    262.5056;                 !- Surface Area

InternalMass,
    Perimeter_bot_ZN_3_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Perimeter_bot_ZN_3,       !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    414.675;                  !- Surface Area

InternalMass,
    Perimeter_bot_ZN_2_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Perimeter_bot_ZN_2,       !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    262.5073;                 !- Surface Area

InternalMass,
    Perimeter_bot_ZN_1_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Perimeter_bot_ZN_1,       !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    414.6723;                 !- Surface Area

InternalMass,
    Perimeter_bot_ZN_4_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Perimeter_bot_ZN_4,       !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    262.5056;                 !- Surface Area

InternalMass,
    Perimeter_mid_ZN_3_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Perimeter_mid_ZN_3,       !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    414.675;                  !- Surface Area

InternalMass,
    Perimeter_mid_ZN_2_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Perimeter_mid_ZN_2,       !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    262.5073;                 !- Surface Area

InternalMass,
    Perimeter_mid_ZN_1_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Perimeter_mid_ZN_1,       !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    414.6723;                 !- Surface Area

InternalMass,
    Perimeter_mid_ZN_4_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Perimeter_mid_ZN_4,       !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    262.5056;                 !- Surface Area

People,
    Core_bottom,              !- Name
    Core_bottom,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_wo_SB,       !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Floor Area
    18.5787942465724,         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Core_mid,                 !- Name
    Core_mid,                 !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_wo_SB,       !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Floor Area
    18.5787942465724,         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Core_top,                 !- Name
    Core_top,                 !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_wo_SB,       !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Floor Area
    18.5787942465724,         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Perimeter_top_ZN_3,       !- Name
    Perimeter_top_ZN_3,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_wo_SB,       !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Floor Area
    18.5787942465724,         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Perimeter_top_ZN_2,       !- Name
    Perimeter_top_ZN_2,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_wo_SB,       !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Floor Area
    18.5787942465724,         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Perimeter_top_ZN_1,       !- Name
    Perimeter_top_ZN_1,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_wo_SB,       !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Floor Area
    18.5787942465724,         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Perimeter_top_ZN_4,       !- Name
    Perimeter_top_ZN_4,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_wo_SB,       !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Floor Area
    18.5787942465724,         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Perimeter_bot_ZN_3,       !- Name
    Perimeter_bot_ZN_3,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_wo_SB,       !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Floor Area
    18.5787942465724,         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Perimeter_bot_ZN_2,       !- Name
    Perimeter_bot_ZN_2,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_wo_SB,       !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Floor Area
    18.5787942465724,         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Perimeter_bot_ZN_1,       !- Name
    Perimeter_bot_ZN_1,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_wo_SB,       !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Floor Area
    18.5787942465724,         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Perimeter_bot_ZN_4,       !- Name
    Perimeter_bot_ZN_4,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_wo_SB,       !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Floor Area
    18.5787942465724,         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Perimeter_mid_ZN_3,       !- Name
    Perimeter_mid_ZN_3,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_wo_SB,       !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Floor Area
    18.5787942465724,         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Perimeter_mid_ZN_2,       !- Name
    Perimeter_mid_ZN_2,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_w_SB,        !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Floor Area
    18.5787942465724,         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Perimeter_mid_ZN_1,       !- Name
    Perimeter_mid_ZN_1,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_wo_SB,       !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Floor Area
    18.5787942465724,         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Perimeter_mid_ZN_4,       !- Name
    Perimeter_mid_ZN_4,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_wo_SB,       !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Floor Area
    18.5787942465724,         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

Lights,
    Core_bottom_Lights,       !- Name
    Core_bottom,              !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_office,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5.803983,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Core_mid_Lights,          !- Name
    Core_mid,                 !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_office,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5.803983,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Core_top_Lights,          !- Name
    Core_top,                 !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_office,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5.803983,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Perimeter_top_ZN_3_Lights,    !- Name
    Perimeter_top_ZN_3,       !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_office,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5.803983,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Perimeter_top_ZN_2_Lights,    !- Name
    Perimeter_top_ZN_2,       !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_office,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5.803983,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Perimeter_top_ZN_1_Lights,    !- Name
    Perimeter_top_ZN_1,       !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_office,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5.803983,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Perimeter_top_ZN_4_Lights,    !- Name
    Perimeter_top_ZN_4,       !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_office,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5.803983,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Perimeter_bot_ZN_3_Lights,    !- Name
    Perimeter_bot_ZN_3,       !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_office,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5.803983,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Perimeter_bot_ZN_2_Lights,    !- Name
    Perimeter_bot_ZN_2,       !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_office,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5.803983,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Perimeter_bot_ZN_1_Lights,    !- Name
    Perimeter_bot_ZN_1,       !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_office,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5.803983,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Perimeter_bot_ZN_4_Lights,    !- Name
    Perimeter_bot_ZN_4,       !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_office,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5.803983,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Perimeter_mid_ZN_3_Lights,    !- Name
    Perimeter_mid_ZN_3,       !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_office,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5.803983,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Perimeter_mid_ZN_2_Lights,    !- Name
    Perimeter_mid_ZN_2,       !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_office,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5.803983,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Perimeter_mid_ZN_1_Lights,    !- Name
    Perimeter_mid_ZN_1,       !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_office,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5.803983,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Perimeter_mid_ZN_4_Lights,    !- Name
    Perimeter_mid_ZN_4,       !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_office,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5.803983,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

ElectricEquipment,
    Core_bottom_MiscPlug_Equip,    !- Name
    Core_bottom,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    7937.1558,                !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Core_mid_MiscPlug_Equip,    !- Name
    Core_mid,                 !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    7937.1558,                !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Core_top_MiscPlug_Equip,    !- Name
    Core_top,                 !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    7937.1558,                !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Perimeter_top_ZN_3_MiscPlug_Equip,    !- Name
    Perimeter_top_ZN_3,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    1673.2138,                !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Perimeter_top_ZN_2_MiscPlug_Equip,    !- Name
    Perimeter_top_ZN_2,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    1059.217,                 !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Perimeter_top_ZN_1_MiscPlug_Equip,    !- Name
    Perimeter_top_ZN_1,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    1673.2028,                !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Perimeter_top_ZN_4_MiscPlug_Equip,    !- Name
    Perimeter_top_ZN_4,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    1059.21,                  !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Perimeter_bot_ZN_3_MiscPlug_Equip,    !- Name
    Perimeter_bot_ZN_3,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    1673.2138,                !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Perimeter_bot_ZN_2_MiscPlug_Equip,    !- Name
    Perimeter_bot_ZN_2,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    1059.217,                 !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Perimeter_bot_ZN_1_MiscPlug_Equip,    !- Name
    Perimeter_bot_ZN_1,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    1673.2028,                !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Perimeter_bot_ZN_4_MiscPlug_Equip,    !- Name
    Perimeter_bot_ZN_4,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    1059.21,                  !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Perimeter_mid_ZN_3_MiscPlug_Equip,    !- Name
    Perimeter_mid_ZN_3,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    1673.2138,                !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Perimeter_mid_ZN_2_MiscPlug_Equip,    !- Name
    Perimeter_mid_ZN_2,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    1059.217,                 !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Perimeter_mid_ZN_1_MiscPlug_Equip,    !- Name
    Perimeter_mid_ZN_1,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    1673.2028,                !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Perimeter_mid_ZN_4_MiscPlug_Equip,    !- Name
    Perimeter_mid_ZN_4,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    1059.21,                  !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Core_bottom_Elevators_Equip,    !- Name
    Core_bottom,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_ELEVATORS,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    8517.82,                  !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    ElevatorLift;             !- EndUse Subcategory

ElectricEquipment,
    Elevators_Lights_Fan,     !- Name
    Core_bottom,              !- Zone or ZoneList or Space or SpaceList Name
    ELEV_LIGHT_FAN_SCH_ADD_DF,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    105.31,                   !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    ElevatorLightsFan;        !- EndUse Subcategory

ZoneInfiltration:DesignFlowRate,
    Perimeter_top_ZN_3_Infiltration,    !- Name
    Perimeter_top_ZN_3,       !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_top_ZN_2_Infiltration,    !- Name
    Perimeter_top_ZN_2,       !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_top_ZN_1_Infiltration,    !- Name
    Perimeter_top_ZN_1,       !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_top_ZN_4_Infiltration,    !- Name
    Perimeter_top_ZN_4,       !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_bot_ZN_3_Infiltration,    !- Name
    Perimeter_bot_ZN_3,       !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_bot_ZN_2_Infiltration,    !- Name
    Perimeter_bot_ZN_2,       !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_bot_ZN_1_Infiltration,    !- Name
    Perimeter_bot_ZN_1,       !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_bot_ZN_1_Door_Infiltration,    !- Name
    Perimeter_bot_ZN_1,       !- Zone or ZoneList or Space or SpaceList Name
    INFIL_Door_Opening_SCH,    !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.678659786,              !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_bot_ZN_4_Infiltration,    !- Name
    Perimeter_bot_ZN_4,       !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_mid_ZN_3_Infiltration,    !- Name
    Perimeter_mid_ZN_3,       !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_mid_ZN_2_Infiltration,    !- Name
    Perimeter_mid_ZN_2,       !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_mid_ZN_1_Infiltration,    !- Name
    Perimeter_mid_ZN_1,       !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_mid_ZN_4_Infiltration,    !- Name
    Perimeter_mid_ZN_4,       !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    FirstFloor_Plenum_Infiltration,    !- Name
    FirstFloor_Plenum,        !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    MidFloor_Plenum_Infiltration,    !- Name
    MidFloor_Plenum,          !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    TopFloor_Plenum_Infiltration,    !- Name
    TopFloor_Plenum,          !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

Exterior:Lights,
    Exterior_Lights_a,        !- Name
    Exterior_lighting_schedule_a,    !- Schedule Name
    542.49,                   !- Design Level
    AstronomicalClock,        !- Control Option
    General;                  !- EndUse Subcategory

Exterior:Lights,
    Exterior_Lights_b,        !- Name
    Exterior_lighting_schedule_b_2016,    !- Schedule Name
    280.18,                   !- Design Level
    AstronomicalClock,        !- Control Option
    General;                  !- EndUse Subcategory

Exterior:Lights,
    Exterior_Lights_c,        !- Name
    Exterior_lighting_schedule_c_2016,    !- Schedule Name
    3002.07,                  !- Design Level
    AstronomicalClock,        !- Control Option
    General;                  !- EndUse Subcategory

HVACTemplate:Zone:VRF,
    Core_bottom,              !- Zone Name
    VRF_System_1,             !- Template VRF System Name
    ,                         !- Template Thermostat Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    ,                         !- Rated Total Heating Capacity Sizing Ratio
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- No Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- No Heating Supply Air Flow Rate
    ,                         !- Cooling Outdoor Air Flow Rate
    ,                         !- Heating Outdoor Air Flow Rate
    ,                         !- No Load Outdoor Air Flow Rate
    ,                         !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- System Availability Schedule Name
    ,                         !- Supply Fan Operating Mode Schedule Name
    ,                         !- Supply Air Fan placement
    ,                         !- Supply Fan Total Efficiency
    Autosize,                 !- Supply Fan Delta Pressure
    Autosize,                 !- Supply Fan Motor Efficiency
    ,                         !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    Autosize,                 !- Cooling Coil Gross Rated Total Capacity
    ,                         !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                         !- Heat Pump Heating Coil Type
    Autosize,                 !- Heat Pump Heating Coil Availability Schedule Name
    -5,                       !- Heat Pump Heating Coil Gross Rated Capacity
    ,                         !- Zone Terminal Unit On Parasitic Electric Energy Use
    ,                         !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                         !- Dedicated Outdoor Air System Name
    ,                         !- Zone Cooling Design Supply Air Temperature Input Method
    ,                         !- Zone Cooling Design Supply Air Temperature
    ;                         !- Zone Cooling Design Supply Air Temperature Difference

HVACTemplate:Zone:VRF,
    Core_mid,                 !- Zone Name
    VRF_System_1,             !- Template VRF System Name
    ,                         !- Template Thermostat Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    ,                         !- Rated Total Heating Capacity Sizing Ratio
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- No Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- No Heating Supply Air Flow Rate
    ,                         !- Cooling Outdoor Air Flow Rate
    ,                         !- Heating Outdoor Air Flow Rate
    ,                         !- No Load Outdoor Air Flow Rate
    ,                         !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- System Availability Schedule Name
    ,                         !- Supply Fan Operating Mode Schedule Name
    ,                         !- Supply Air Fan placement
    ,                         !- Supply Fan Total Efficiency
    Autosize,                 !- Supply Fan Delta Pressure
    Autosize,                 !- Supply Fan Motor Efficiency
    ,                         !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    Autosize,                 !- Cooling Coil Gross Rated Total Capacity
    ,                         !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                         !- Heat Pump Heating Coil Type
    Autosize,                 !- Heat Pump Heating Coil Availability Schedule Name
    -5,                       !- Heat Pump Heating Coil Gross Rated Capacity
    ,                         !- Zone Terminal Unit On Parasitic Electric Energy Use
    ,                         !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                         !- Dedicated Outdoor Air System Name
    ,                         !- Zone Cooling Design Supply Air Temperature Input Method
    ,                         !- Zone Cooling Design Supply Air Temperature
    ;                         !- Zone Cooling Design Supply Air Temperature Difference

HVACTemplate:Zone:VRF,
    Core_top,                 !- Zone Name
    VRF_System_1,             !- Template VRF System Name
    ,                         !- Template Thermostat Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    ,                         !- Rated Total Heating Capacity Sizing Ratio
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- No Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- No Heating Supply Air Flow Rate
    ,                         !- Cooling Outdoor Air Flow Rate
    ,                         !- Heating Outdoor Air Flow Rate
    ,                         !- No Load Outdoor Air Flow Rate
    ,                         !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- System Availability Schedule Name
    ,                         !- Supply Fan Operating Mode Schedule Name
    ,                         !- Supply Air Fan placement
    ,                         !- Supply Fan Total Efficiency
    Autosize,                 !- Supply Fan Delta Pressure
    Autosize,                 !- Supply Fan Motor Efficiency
    ,                         !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    Autosize,                 !- Cooling Coil Gross Rated Total Capacity
    ,                         !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                         !- Heat Pump Heating Coil Type
    Autosize,                 !- Heat Pump Heating Coil Availability Schedule Name
    -5,                       !- Heat Pump Heating Coil Gross Rated Capacity
    ,                         !- Zone Terminal Unit On Parasitic Electric Energy Use
    ,                         !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                         !- Dedicated Outdoor Air System Name
    ,                         !- Zone Cooling Design Supply Air Temperature Input Method
    ,                         !- Zone Cooling Design Supply Air Temperature
    ;                         !- Zone Cooling Design Supply Air Temperature Difference

HVACTemplate:Zone:VRF,
    Perimeter_top_ZN_3,       !- Zone Name
    VRF_System_1,             !- Template VRF System Name
    ,                         !- Template Thermostat Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    ,                         !- Rated Total Heating Capacity Sizing Ratio
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- No Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- No Heating Supply Air Flow Rate
    ,                         !- Cooling Outdoor Air Flow Rate
    ,                         !- Heating Outdoor Air Flow Rate
    ,                         !- No Load Outdoor Air Flow Rate
    ,                         !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- System Availability Schedule Name
    ,                         !- Supply Fan Operating Mode Schedule Name
    ,                         !- Supply Air Fan placement
    ,                         !- Supply Fan Total Efficiency
    Autosize,                 !- Supply Fan Delta Pressure
    Autosize,                 !- Supply Fan Motor Efficiency
    ,                         !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    Autosize,                 !- Cooling Coil Gross Rated Total Capacity
    ,                         !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                         !- Heat Pump Heating Coil Type
    Autosize,                 !- Heat Pump Heating Coil Availability Schedule Name
    -5,                       !- Heat Pump Heating Coil Gross Rated Capacity
    ,                         !- Zone Terminal Unit On Parasitic Electric Energy Use
    ,                         !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                         !- Dedicated Outdoor Air System Name
    ,                         !- Zone Cooling Design Supply Air Temperature Input Method
    ,                         !- Zone Cooling Design Supply Air Temperature
    ;                         !- Zone Cooling Design Supply Air Temperature Difference

HVACTemplate:Zone:VRF,
    Perimeter_top_ZN_2,       !- Zone Name
    VRF_System_1,             !- Template VRF System Name
    ,                         !- Template Thermostat Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    ,                         !- Rated Total Heating Capacity Sizing Ratio
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- No Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- No Heating Supply Air Flow Rate
    ,                         !- Cooling Outdoor Air Flow Rate
    ,                         !- Heating Outdoor Air Flow Rate
    ,                         !- No Load Outdoor Air Flow Rate
    ,                         !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- System Availability Schedule Name
    ,                         !- Supply Fan Operating Mode Schedule Name
    ,                         !- Supply Air Fan placement
    ,                         !- Supply Fan Total Efficiency
    Autosize,                 !- Supply Fan Delta Pressure
    Autosize,                 !- Supply Fan Motor Efficiency
    ,                         !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    Autosize,                 !- Cooling Coil Gross Rated Total Capacity
    ,                         !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                         !- Heat Pump Heating Coil Type
    Autosize,                 !- Heat Pump Heating Coil Availability Schedule Name
    -5,                       !- Heat Pump Heating Coil Gross Rated Capacity
    ,                         !- Zone Terminal Unit On Parasitic Electric Energy Use
    ,                         !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                         !- Dedicated Outdoor Air System Name
    ,                         !- Zone Cooling Design Supply Air Temperature Input Method
    ,                         !- Zone Cooling Design Supply Air Temperature
    ;                         !- Zone Cooling Design Supply Air Temperature Difference

HVACTemplate:Zone:VRF,
    Perimeter_top_ZN_1,       !- Zone Name
    VRF_System_1,             !- Template VRF System Name
    ,                         !- Template Thermostat Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    ,                         !- Rated Total Heating Capacity Sizing Ratio
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- No Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- No Heating Supply Air Flow Rate
    ,                         !- Cooling Outdoor Air Flow Rate
    ,                         !- Heating Outdoor Air Flow Rate
    ,                         !- No Load Outdoor Air Flow Rate
    ,                         !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- System Availability Schedule Name
    ,                         !- Supply Fan Operating Mode Schedule Name
    ,                         !- Supply Air Fan placement
    ,                         !- Supply Fan Total Efficiency
    Autosize,                 !- Supply Fan Delta Pressure
    Autosize,                 !- Supply Fan Motor Efficiency
    ,                         !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    Autosize,                 !- Cooling Coil Gross Rated Total Capacity
    ,                         !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                         !- Heat Pump Heating Coil Type
    Autosize,                 !- Heat Pump Heating Coil Availability Schedule Name
    -5,                       !- Heat Pump Heating Coil Gross Rated Capacity
    ,                         !- Zone Terminal Unit On Parasitic Electric Energy Use
    ,                         !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                         !- Dedicated Outdoor Air System Name
    ,                         !- Zone Cooling Design Supply Air Temperature Input Method
    ,                         !- Zone Cooling Design Supply Air Temperature
    ;                         !- Zone Cooling Design Supply Air Temperature Difference

HVACTemplate:Zone:VRF,
    Perimeter_top_ZN_4,       !- Zone Name
    VRF_System_1,             !- Template VRF System Name
    ,                         !- Template Thermostat Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    ,                         !- Rated Total Heating Capacity Sizing Ratio
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- No Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- No Heating Supply Air Flow Rate
    ,                         !- Cooling Outdoor Air Flow Rate
    ,                         !- Heating Outdoor Air Flow Rate
    ,                         !- No Load Outdoor Air Flow Rate
    ,                         !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- System Availability Schedule Name
    ,                         !- Supply Fan Operating Mode Schedule Name
    ,                         !- Supply Air Fan placement
    ,                         !- Supply Fan Total Efficiency
    Autosize,                 !- Supply Fan Delta Pressure
    Autosize,                 !- Supply Fan Motor Efficiency
    ,                         !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    Autosize,                 !- Cooling Coil Gross Rated Total Capacity
    ,                         !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                         !- Heat Pump Heating Coil Type
    Autosize,                 !- Heat Pump Heating Coil Availability Schedule Name
    -5,                       !- Heat Pump Heating Coil Gross Rated Capacity
    ,                         !- Zone Terminal Unit On Parasitic Electric Energy Use
    ,                         !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                         !- Dedicated Outdoor Air System Name
    ,                         !- Zone Cooling Design Supply Air Temperature Input Method
    ,                         !- Zone Cooling Design Supply Air Temperature
    ;                         !- Zone Cooling Design Supply Air Temperature Difference

HVACTemplate:Zone:VRF,
    Perimeter_bot_ZN_3,       !- Zone Name
    VRF_System_1,             !- Template VRF System Name
    ,                         !- Template Thermostat Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    ,                         !- Rated Total Heating Capacity Sizing Ratio
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- No Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- No Heating Supply Air Flow Rate
    ,                         !- Cooling Outdoor Air Flow Rate
    ,                         !- Heating Outdoor Air Flow Rate
    ,                         !- No Load Outdoor Air Flow Rate
    ,                         !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- System Availability Schedule Name
    ,                         !- Supply Fan Operating Mode Schedule Name
    ,                         !- Supply Air Fan placement
    ,                         !- Supply Fan Total Efficiency
    Autosize,                 !- Supply Fan Delta Pressure
    Autosize,                 !- Supply Fan Motor Efficiency
    ,                         !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    Autosize,                 !- Cooling Coil Gross Rated Total Capacity
    ,                         !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                         !- Heat Pump Heating Coil Type
    Autosize,                 !- Heat Pump Heating Coil Availability Schedule Name
    -5,                       !- Heat Pump Heating Coil Gross Rated Capacity
    ,                         !- Zone Terminal Unit On Parasitic Electric Energy Use
    ,                         !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                         !- Dedicated Outdoor Air System Name
    ,                         !- Zone Cooling Design Supply Air Temperature Input Method
    ,                         !- Zone Cooling Design Supply Air Temperature
    ;                         !- Zone Cooling Design Supply Air Temperature Difference

HVACTemplate:Zone:VRF,
    Perimeter_bot_ZN_2,       !- Zone Name
    VRF_System_1,             !- Template VRF System Name
    ,                         !- Template Thermostat Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    ,                         !- Rated Total Heating Capacity Sizing Ratio
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- No Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- No Heating Supply Air Flow Rate
    ,                         !- Cooling Outdoor Air Flow Rate
    ,                         !- Heating Outdoor Air Flow Rate
    ,                         !- No Load Outdoor Air Flow Rate
    ,                         !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- System Availability Schedule Name
    ,                         !- Supply Fan Operating Mode Schedule Name
    ,                         !- Supply Air Fan placement
    ,                         !- Supply Fan Total Efficiency
    Autosize,                 !- Supply Fan Delta Pressure
    Autosize,                 !- Supply Fan Motor Efficiency
    ,                         !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    Autosize,                 !- Cooling Coil Gross Rated Total Capacity
    ,                         !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                         !- Heat Pump Heating Coil Type
    Autosize,                 !- Heat Pump Heating Coil Availability Schedule Name
    -5,                       !- Heat Pump Heating Coil Gross Rated Capacity
    ,                         !- Zone Terminal Unit On Parasitic Electric Energy Use
    ,                         !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                         !- Dedicated Outdoor Air System Name
    ,                         !- Zone Cooling Design Supply Air Temperature Input Method
    ,                         !- Zone Cooling Design Supply Air Temperature
    ;                         !- Zone Cooling Design Supply Air Temperature Difference

HVACTemplate:Zone:VRF,
    Perimeter_bot_ZN_1,       !- Zone Name
    VRF_System_1,             !- Template VRF System Name
    ,                         !- Template Thermostat Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    ,                         !- Rated Total Heating Capacity Sizing Ratio
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- No Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- No Heating Supply Air Flow Rate
    ,                         !- Cooling Outdoor Air Flow Rate
    ,                         !- Heating Outdoor Air Flow Rate
    ,                         !- No Load Outdoor Air Flow Rate
    ,                         !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- System Availability Schedule Name
    ,                         !- Supply Fan Operating Mode Schedule Name
    ,                         !- Supply Air Fan placement
    ,                         !- Supply Fan Total Efficiency
    Autosize,                 !- Supply Fan Delta Pressure
    Autosize,                 !- Supply Fan Motor Efficiency
    ,                         !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    Autosize,                 !- Cooling Coil Gross Rated Total Capacity
    ,                         !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                         !- Heat Pump Heating Coil Type
    Autosize,                 !- Heat Pump Heating Coil Availability Schedule Name
    -5,                       !- Heat Pump Heating Coil Gross Rated Capacity
    ,                         !- Zone Terminal Unit On Parasitic Electric Energy Use
    ,                         !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                         !- Dedicated Outdoor Air System Name
    ,                         !- Zone Cooling Design Supply Air Temperature Input Method
    ,                         !- Zone Cooling Design Supply Air Temperature
    ;                         !- Zone Cooling Design Supply Air Temperature Difference

HVACTemplate:Zone:VRF,
    Perimeter_bot_ZN_4,       !- Zone Name
    VRF_System_1,             !- Template VRF System Name
    Thermostat_Perimeter_bot_ZN_4,    !- Template Thermostat Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    ,                         !- Rated Total Heating Capacity Sizing Ratio
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- No Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- No Heating Supply Air Flow Rate
    ,                         !- Cooling Outdoor Air Flow Rate
    ,                         !- Heating Outdoor Air Flow Rate
    ,                         !- No Load Outdoor Air Flow Rate
    ,                         !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- System Availability Schedule Name
    ,                         !- Supply Fan Operating Mode Schedule Name
    ,                         !- Supply Air Fan placement
    ,                         !- Supply Fan Total Efficiency
    Autosize,                 !- Supply Fan Delta Pressure
    Autosize,                 !- Supply Fan Motor Efficiency
    ,                         !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    Autosize,                 !- Cooling Coil Gross Rated Total Capacity
    ,                         !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                         !- Heat Pump Heating Coil Type
    Autosize,                 !- Heat Pump Heating Coil Availability Schedule Name
    -5,                       !- Heat Pump Heating Coil Gross Rated Capacity
    ,                         !- Zone Terminal Unit On Parasitic Electric Energy Use
    ,                         !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                         !- Dedicated Outdoor Air System Name
    ,                         !- Zone Cooling Design Supply Air Temperature Input Method
    ,                         !- Zone Cooling Design Supply Air Temperature
    ;                         !- Zone Cooling Design Supply Air Temperature Difference

HVACTemplate:Zone:VRF,
    Perimeter_mid_ZN_3,       !- Zone Name
    VRF_System_1,             !- Template VRF System Name
    Thermostat_Perimeter_mid_ZN_3,    !- Template Thermostat Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    ,                         !- Rated Total Heating Capacity Sizing Ratio
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- No Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- No Heating Supply Air Flow Rate
    ,                         !- Cooling Outdoor Air Flow Rate
    ,                         !- Heating Outdoor Air Flow Rate
    ,                         !- No Load Outdoor Air Flow Rate
    ,                         !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- System Availability Schedule Name
    ,                         !- Supply Fan Operating Mode Schedule Name
    ,                         !- Supply Air Fan placement
    ,                         !- Supply Fan Total Efficiency
    Autosize,                 !- Supply Fan Delta Pressure
    Autosize,                 !- Supply Fan Motor Efficiency
    ,                         !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    Autosize,                 !- Cooling Coil Gross Rated Total Capacity
    ,                         !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                         !- Heat Pump Heating Coil Type
    Autosize,                 !- Heat Pump Heating Coil Availability Schedule Name
    -5,                       !- Heat Pump Heating Coil Gross Rated Capacity
    ,                         !- Zone Terminal Unit On Parasitic Electric Energy Use
    ,                         !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                         !- Dedicated Outdoor Air System Name
    ,                         !- Zone Cooling Design Supply Air Temperature Input Method
    ,                         !- Zone Cooling Design Supply Air Temperature
    ;                         !- Zone Cooling Design Supply Air Temperature Difference

HVACTemplate:Zone:VRF,
    Perimeter_mid_ZN_2,       !- Zone Name
    VRF_System_1,             !- Template VRF System Name
    Thermostat_Perimeter_mid_ZN_2,    !- Template Thermostat Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    ,                         !- Rated Total Heating Capacity Sizing Ratio
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- No Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- No Heating Supply Air Flow Rate
    ,                         !- Cooling Outdoor Air Flow Rate
    ,                         !- Heating Outdoor Air Flow Rate
    ,                         !- No Load Outdoor Air Flow Rate
    ,                         !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- System Availability Schedule Name
    ,                         !- Supply Fan Operating Mode Schedule Name
    ,                         !- Supply Air Fan placement
    ,                         !- Supply Fan Total Efficiency
    Autosize,                 !- Supply Fan Delta Pressure
    Autosize,                 !- Supply Fan Motor Efficiency
    ,                         !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    Autosize,                 !- Cooling Coil Gross Rated Total Capacity
    ,                         !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                         !- Heat Pump Heating Coil Type
    Autosize,                 !- Heat Pump Heating Coil Availability Schedule Name
    -5,                       !- Heat Pump Heating Coil Gross Rated Capacity
    ,                         !- Zone Terminal Unit On Parasitic Electric Energy Use
    ,                         !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                         !- Dedicated Outdoor Air System Name
    ,                         !- Zone Cooling Design Supply Air Temperature Input Method
    ,                         !- Zone Cooling Design Supply Air Temperature
    ;                         !- Zone Cooling Design Supply Air Temperature Difference

HVACTemplate:Zone:VRF,
    Perimeter_mid_ZN_1,       !- Zone Name
    VRF_System_1,             !- Template VRF System Name
    Thermostat_Perimeter_mid_ZN_1,    !- Template Thermostat Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    ,                         !- Rated Total Heating Capacity Sizing Ratio
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- No Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- No Heating Supply Air Flow Rate
    ,                         !- Cooling Outdoor Air Flow Rate
    ,                         !- Heating Outdoor Air Flow Rate
    ,                         !- No Load Outdoor Air Flow Rate
    ,                         !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- System Availability Schedule Name
    ,                         !- Supply Fan Operating Mode Schedule Name
    ,                         !- Supply Air Fan placement
    ,                         !- Supply Fan Total Efficiency
    Autosize,                 !- Supply Fan Delta Pressure
    Autosize,                 !- Supply Fan Motor Efficiency
    ,                         !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    Autosize,                 !- Cooling Coil Gross Rated Total Capacity
    ,                         !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                         !- Heat Pump Heating Coil Type
    Autosize,                 !- Heat Pump Heating Coil Availability Schedule Name
    -5,                       !- Heat Pump Heating Coil Gross Rated Capacity
    ,                         !- Zone Terminal Unit On Parasitic Electric Energy Use
    ,                         !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                         !- Dedicated Outdoor Air System Name
    ,                         !- Zone Cooling Design Supply Air Temperature Input Method
    ,                         !- Zone Cooling Design Supply Air Temperature
    ;                         !- Zone Cooling Design Supply Air Temperature Difference

HVACTemplate:Zone:VRF,
    Perimeter_mid_ZN_4,       !- Zone Name
    VRF_System_1,             !- Template VRF System Name
    Thermostat_Perimeter_mid_ZN_4,    !- Template Thermostat Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    ,                         !- Rated Total Heating Capacity Sizing Ratio
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- No Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- No Heating Supply Air Flow Rate
    ,                         !- Cooling Outdoor Air Flow Rate
    ,                         !- Heating Outdoor Air Flow Rate
    ,                         !- No Load Outdoor Air Flow Rate
    ,                         !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- System Availability Schedule Name
    ,                         !- Supply Fan Operating Mode Schedule Name
    ,                         !- Supply Air Fan placement
    ,                         !- Supply Fan Total Efficiency
    Autosize,                 !- Supply Fan Delta Pressure
    Autosize,                 !- Supply Fan Motor Efficiency
    ,                         !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    Autosize,                 !- Cooling Coil Gross Rated Total Capacity
    ,                         !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                         !- Heat Pump Heating Coil Type
    Autosize,                 !- Heat Pump Heating Coil Availability Schedule Name
    -5,                       !- Heat Pump Heating Coil Gross Rated Capacity
    ,                         !- Zone Terminal Unit On Parasitic Electric Energy Use
    ,                         !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                         !- Dedicated Outdoor Air System Name
    ,                         !- Zone Cooling Design Supply Air Temperature Input Method
    ,                         !- Zone Cooling Design Supply Air Temperature
    ;                         !- Zone Cooling Design Supply Air Temperature Difference

HVACTemplate:System:VRF,
    VRF_System_1,             !- Name
    ,                         !- System Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    4.2,                      !- Gross Rated Cooling COP
    -6,                       !- Minimum Outdoor Temperature in Cooling Mode
    43,                       !- Maximum Outdoor Temperature in Cooling Mode
    Autosize,                 !- Gross Rated Heating Capacity
    1.3,                      !- Rated Heating Capacity Sizing Ratio
    4.5,                      !- Gross Rated Heating COP
    -25,                      !- Minimum Outdoor Temperature in Heating Mode
    20,                       !- Maximum Outdoor Temperature in Heating Mode
    0.15;                     !- Minimum Heat Pump PartLoad Ratio

Sizing:Parameters,
    1,                        !- Heating Sizing Factor
    1,                        !- Cooling Sizing Factor
    6;                        !- Timesteps in Averaging Window

Sizing:Plant,
    SWHSys1,                  !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    60,                       !- Design Loop Exit Temperature
    5;                        !- Loop Design Temperature Difference

ZoneControl:Thermostat,
    Thermostat_Core_bottom,    !- Name
    Core_bottom,              !- Zone or ZoneList Name
    ThermostatSetpoint:DualSetpoint,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Htg-SetP-Sch,             !- Control 1 Name
    Clg-SetP-Sch;             !- Control 2 Object Type

ZoneControl:Thermostat,
    Thermostat_Core_mid,      !- Name
    Core_mid,                 !- Zone or ZoneList Name
    ThermostatSetpoint:DualSetpoint,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Htg-SetP-Sch,             !- Control 1 Name
    Clg-SetP-Sch;             !- Control 2 Object Type

ZoneControl:Thermostat,
    Thermostat_Core_top,      !- Name
    Core_top,                 !- Zone or ZoneList Name
    ThermostatSetpoint:DualSetpoint,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Htg-SetP-Sch,             !- Control 1 Name
    Clg-SetP-Sch;             !- Control 2 Object Type

ZoneControl:Thermostat,
    Thermostat_Perimeter_top_ZN_3,    !- Name
    Perimeter_top_ZN_3,       !- Zone or ZoneList Name
    ThermostatSetpoint:DualSetpoint,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Htg-SetP-Sch,             !- Control 1 Name
    Clg-SetP-Sch;             !- Control 2 Object Type

ZoneControl:Thermostat,
    Thermostat_Perimeter_top_ZN_2,    !- Name
    Perimeter_top_ZN_2,       !- Zone or ZoneList Name
    ThermostatSetpoint:DualSetpoint,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Htg-SetP-Sch,             !- Control 1 Name
    Clg-SetP-Sch;             !- Control 2 Object Type

ZoneControl:Thermostat,
    Thermostat_Perimeter_top_ZN_1,    !- Name
    Perimeter_top_ZN_1,       !- Zone or ZoneList Name
    ThermostatSetpoint:DualSetpoint,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Htg-SetP-Sch,             !- Control 1 Name
    Clg-SetP-Sch;             !- Control 2 Object Type

ZoneControl:Thermostat,
    Thermostat_Perimeter_top_ZN_4,    !- Name
    Perimeter_top_ZN_4,       !- Zone or ZoneList Name
    ThermostatSetpoint:DualSetpoint,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Htg-SetP-Sch,             !- Control 1 Name
    Clg-SetP-Sch;             !- Control 2 Object Type

ZoneControl:Thermostat,
    Thermostat_Perimeter_bot_ZN_3,    !- Name
    Perimeter_bot_ZN_3,       !- Zone or ZoneList Name
    ThermostatSetpoint:DualSetpoint,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Htg-SetP-Sch,             !- Control 1 Name
    Clg-SetP-Sch;             !- Control 2 Object Type

ZoneControl:Thermostat,
    Thermostat_Perimeter_bot_ZN_2,    !- Name
    Perimeter_bot_ZN_2,       !- Zone or ZoneList Name
    ThermostatSetpoint:DualSetpoint,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Htg-SetP-Sch,             !- Control 1 Name
    Clg-SetP-Sch;             !- Control 2 Object Type

ZoneControl:Thermostat,
    Thermostat_Perimeter_bot_ZN_1,    !- Name
    Perimeter_bot_ZN_1,       !- Zone or ZoneList Name
    ThermostatSetpoint:DualSetpoint,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Htg-SetP-Sch,             !- Control 1 Name
    Clg-SetP-Sch;             !- Control 2 Object Type

ZoneControl:Thermostat,
    Thermostat_Perimeter_bot_ZN_4,    !- Name
    Perimeter_bot_ZN_4,       !- Zone or ZoneList Name
    ThermostatSetpoint:DualSetpoint,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Htg-SetP-Sch,             !- Control 1 Name
    Clg-SetP-Sch;             !- Control 2 Object Type

ZoneControl:Thermostat,
    Thermostat_Perimeter_mid_ZN_3,    !- Name
    Perimeter_mid_ZN_3,       !- Zone or ZoneList Name
    ThermostatSetpoint:DualSetpoint,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Htg-SetP-Sch,             !- Control 1 Name
    Clg-SetP-Sch;             !- Control 2 Object Type

ZoneControl:Thermostat,
    Thermostat_Perimeter_mid_ZN_2,    !- Name
    Perimeter_mid_ZN_2,       !- Zone or ZoneList Name
    ThermostatSetpoint:DualSetpoint,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Htg-SetP-Sch,             !- Control 1 Name
    Clg-SetP-Sch;             !- Control 2 Object Type

ZoneControl:Thermostat,
    Thermostat_Perimeter_mid_ZN_1,    !- Name
    Perimeter_mid_ZN_1,       !- Zone or ZoneList Name
    ThermostatSetpoint:DualSetpoint,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Htg-SetP-Sch,             !- Control 1 Name
    Clg-SetP-Sch;             !- Control 2 Object Type

ZoneControl:Thermostat,
    Thermostat_Perimeter_mid_ZN_4,    !- Name
    Perimeter_mid_ZN_4,       !- Zone or ZoneList Name
    ThermostatSetpoint:DualSetpoint,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Htg-SetP-Sch,             !- Control 1 Name
    Clg-SetP-Sch;             !- Control 2 Object Type

Branch,
    SWHSys1 Supply Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:ConstantSpeed,       !- Component 1 Object Type
    SWHSys1 Pump,             !- Component 1 Name
    SWHSys1 Supply Inlet Node,    !- Component 1 Inlet Node Name
    SWHSys1 Pump-Water HeaterNodeviaConnector;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Supply Equipment Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    SWHSys1 Water Heater,     !- Component 1 Name
    SWHSys1 Pump-Water HeaterNode,    !- Component 1 Inlet Node Name
    SWHSys1 Supply Equipment Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Supply Equipment Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    SWHSys1 Supply Equipment Bypass Pipe,    !- Component 1 Name
    SWHSys1 Supply Equip Bypass Inlet Node,    !- Component 1 Inlet Node Name
    SWHSys1 Supply Equip Bypass Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    SWHSys1 Supply Outlet Pipe,    !- Component 1 Name
    SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,    !- Component 1 Inlet Node Name
    SWHSys1 Supply Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    SWHSys1 Demand Inlet Pipe,    !- Component 1 Name
    SWHSys1 Demand Inlet Node,    !- Component 1 Inlet Node Name
    SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    SWHSys1 Demand Bypass Pipe,    !- Component 1 Name
    SWHSys1 Demand Bypass Pipe Inlet Node,    !- Component 1 Inlet Node Name
    SWHSys1 Demand Bypass Pipe Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    SWHSys1 Demand Outlet Pipe,    !- Component 1 Name
    SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,    !- Component 1 Inlet Node Name
    SWHSys1 Demand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWH Demand Load Branch Core_bottom sub cat,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Core_bottom sub cat,      !- Component 1 Name
    Core_bottom sub cat Water Inlet Node,    !- Component 1 Inlet Node Name
    Core_bottom sub cat Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWH Demand Load Branch Core_mid sub cat,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Core_mid sub cat,         !- Component 1 Name
    Core_mid sub cat Water Inlet Node,    !- Component 1 Inlet Node Name
    Core_mid sub cat Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWH Demand Load Branch Core_top sub cat,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Core_top sub cat,         !- Component 1 Name
    Core_top sub cat Water Inlet Node,    !- Component 1 Inlet Node Name
    Core_top sub cat Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWH Demand Load Branch Perimeter_top_ZN_3 sub cat,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Perimeter_top_ZN_3 sub cat,    !- Component 1 Name
    Perimeter_top_ZN_3 sub cat Water Inlet Node,    !- Component 1 Inlet Node Name
    Perimeter_top_ZN_3 sub cat Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWH Demand Load Branch Perimeter_top_ZN_2 sub cat,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Perimeter_top_ZN_2 sub cat,    !- Component 1 Name
    Perimeter_top_ZN_2 sub cat Water Inlet Node,    !- Component 1 Inlet Node Name
    Perimeter_top_ZN_2 sub cat Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWH Demand Load Branch Perimeter_top_ZN_1 sub cat,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Perimeter_top_ZN_1 sub cat,    !- Component 1 Name
    Perimeter_top_ZN_1 sub cat Water Inlet Node,    !- Component 1 Inlet Node Name
    Perimeter_top_ZN_1 sub cat Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWH Demand Load Branch Perimeter_top_ZN_4 sub cat,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Perimeter_top_ZN_4 sub cat,    !- Component 1 Name
    Perimeter_top_ZN_4 sub cat Water Inlet Node,    !- Component 1 Inlet Node Name
    Perimeter_top_ZN_4 sub cat Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWH Demand Load Branch Perimeter_bot_ZN_3 sub cat,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Perimeter_bot_ZN_3 sub cat,    !- Component 1 Name
    Perimeter_bot_ZN_3 sub cat Water Inlet Node,    !- Component 1 Inlet Node Name
    Perimeter_bot_ZN_3 sub cat Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWH Demand Load Branch Perimeter_bot_ZN_2 sub cat,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Perimeter_bot_ZN_2 sub cat,    !- Component 1 Name
    Perimeter_bot_ZN_2 sub cat Water Inlet Node,    !- Component 1 Inlet Node Name
    Perimeter_bot_ZN_2 sub cat Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWH Demand Load Branch Perimeter_bot_ZN_1 sub cat,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Perimeter_bot_ZN_1 sub cat,    !- Component 1 Name
    Perimeter_bot_ZN_1 sub cat Water Inlet Node,    !- Component 1 Inlet Node Name
    Perimeter_bot_ZN_1 sub cat Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWH Demand Load Branch Perimeter_bot_ZN_4 sub cat,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Perimeter_bot_ZN_4 sub cat,    !- Component 1 Name
    Perimeter_bot_ZN_4 sub cat Water Inlet Node,    !- Component 1 Inlet Node Name
    Perimeter_bot_ZN_4 sub cat Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWH Demand Load Branch Perimeter_mid_ZN_3 sub cat,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Perimeter_mid_ZN_3 sub cat,    !- Component 1 Name
    Perimeter_mid_ZN_3 sub cat Water Inlet Node,    !- Component 1 Inlet Node Name
    Perimeter_mid_ZN_3 sub cat Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWH Demand Load Branch Perimeter_mid_ZN_2 sub cat,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Perimeter_mid_ZN_2 sub cat,    !- Component 1 Name
    Perimeter_mid_ZN_2 sub cat Water Inlet Node,    !- Component 1 Inlet Node Name
    Perimeter_mid_ZN_2 sub cat Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWH Demand Load Branch Perimeter_mid_ZN_1 sub cat,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Perimeter_mid_ZN_1 sub cat,    !- Component 1 Name
    Perimeter_mid_ZN_1 sub cat Water Inlet Node,    !- Component 1 Inlet Node Name
    Perimeter_mid_ZN_1 sub cat Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWH Demand Load Branch Perimeter_mid_ZN_4 sub cat,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Perimeter_mid_ZN_4 sub cat,    !- Component 1 Name
    Perimeter_mid_ZN_4 sub cat Water Inlet Node,    !- Component 1 Inlet Node Name
    Perimeter_mid_ZN_4 sub cat Water Outlet Node;    !- Component 1 Outlet Node Name

BranchList,
    SWHSys1 Supply Branches,    !- Name
    SWHSys1 Supply Inlet Branch,    !- Branch 1 Name
    SWHSys1 Supply Equipment Branch,    !- Branch 2 Name
    SWHSys1 Supply Equipment Bypass Branch,    !- Branch 3 Name
    SWHSys1 Supply Outlet Branch;    !- Branch 4 Name

BranchList,
    SWHSys1 Demand Branches,    !- Name
    SWHSys1 Demand Inlet Branch,    !- Branch 1 Name
    SWH Demand Load Branch Core_bottom sub cat,    !- Branch 2 Name
    SWH Demand Load Branch Core_mid sub cat,    !- Branch 3 Name
    SWH Demand Load Branch Core_top sub cat,    !- Branch 4 Name
    SWH Demand Load Branch Perimeter_top_ZN_3 sub cat,    !- Branch 5 Name
    SWH Demand Load Branch Perimeter_top_ZN_2 sub cat,    !- Branch 6 Name
    SWH Demand Load Branch Perimeter_top_ZN_1 sub cat,    !- Branch 7 Name
    SWH Demand Load Branch Perimeter_top_ZN_4 sub cat,    !- Branch 8 Name
    SWH Demand Load Branch Perimeter_bot_ZN_3 sub cat,    !- Branch 9 Name
    SWH Demand Load Branch Perimeter_bot_ZN_2 sub cat,    !- Branch 10 Name
    SWH Demand Load Branch Perimeter_bot_ZN_1 sub cat,    !- Branch 11 Name
    SWH Demand Load Branch Perimeter_bot_ZN_4 sub cat,    !- Branch 12 Name
    SWH Demand Load Branch Perimeter_mid_ZN_3 sub cat,    !- Branch 13 Name
    SWH Demand Load Branch Perimeter_mid_ZN_2 sub cat,    !- Branch 14 Name
    SWH Demand Load Branch Perimeter_mid_ZN_1 sub cat,    !- Branch 15 Name
    SWH Demand Load Branch Perimeter_mid_ZN_4 sub cat,    !- Branch 16 Name
    SWHSys1 Demand Bypass Branch,    !- Branch 17 Name
    SWHSys1 Demand Outlet Branch;    !- Branch 18 Name

Connector:Splitter,
    SWHSys1 Supply Splitter,    !- Name
    SWHSys1 Supply Inlet Branch,    !- Inlet Branch Name
    SWHSys1 Supply Equipment Branch,    !- Outlet Branch 1 Name
    SWHSys1 Supply Equipment Bypass Branch;    !- Outlet Branch 2 Name

Connector:Splitter,
    SWHSys1 Demand Splitter,    !- Name
    SWHSys1 Demand Inlet Branch,    !- Inlet Branch Name
    SWH Demand Load Branch Core_bottom sub cat,    !- Outlet Branch 1 Name
    SWH Demand Load Branch Core_mid sub cat,    !- Outlet Branch 2 Name
    SWH Demand Load Branch Core_top sub cat,    !- Outlet Branch 3 Name
    SWH Demand Load Branch Perimeter_top_ZN_3 sub cat,    !- Outlet Branch 4 Name
    SWH Demand Load Branch Perimeter_top_ZN_2 sub cat,    !- Outlet Branch 5 Name
    SWH Demand Load Branch Perimeter_top_ZN_1 sub cat,    !- Outlet Branch 6 Name
    SWH Demand Load Branch Perimeter_top_ZN_4 sub cat,    !- Outlet Branch 7 Name
    SWH Demand Load Branch Perimeter_bot_ZN_3 sub cat,    !- Outlet Branch 8 Name
    SWH Demand Load Branch Perimeter_bot_ZN_2 sub cat,    !- Outlet Branch 9 Name
    SWH Demand Load Branch Perimeter_bot_ZN_1 sub cat,    !- Outlet Branch 10 Name
    SWH Demand Load Branch Perimeter_bot_ZN_4 sub cat,    !- Outlet Branch 11 Name
    SWH Demand Load Branch Perimeter_mid_ZN_3 sub cat,    !- Outlet Branch 12 Name
    SWH Demand Load Branch Perimeter_mid_ZN_2 sub cat,    !- Outlet Branch 13 Name
    SWH Demand Load Branch Perimeter_mid_ZN_1 sub cat,    !- Outlet Branch 14 Name
    SWH Demand Load Branch Perimeter_mid_ZN_4 sub cat,    !- Outlet Branch 15 Name
    SWHSys1 Demand Bypass Branch;    !- Outlet Branch 16 Name

Connector:Mixer,
    SWHSys1 Supply Mixer,     !- Name
    SWHSys1 Supply Outlet Branch,    !- Outlet Branch Name
    SWHSys1 Supply Equipment Branch,    !- Inlet Branch 1 Name
    SWHSys1 Supply Equipment Bypass Branch;    !- Inlet Branch 2 Name

Connector:Mixer,
    SWHSys1 Demand Mixer,     !- Name
    SWHSys1 Demand Outlet Branch,    !- Outlet Branch Name
    SWH Demand Load Branch Core_bottom sub cat,    !- Inlet Branch 1 Name
    SWH Demand Load Branch Core_mid sub cat,    !- Inlet Branch 2 Name
    SWH Demand Load Branch Core_top sub cat,    !- Inlet Branch 3 Name
    SWH Demand Load Branch Perimeter_top_ZN_3 sub cat,    !- Inlet Branch 4 Name
    SWH Demand Load Branch Perimeter_top_ZN_2 sub cat,    !- Inlet Branch 5 Name
    SWH Demand Load Branch Perimeter_top_ZN_1 sub cat,    !- Inlet Branch 6 Name
    SWH Demand Load Branch Perimeter_top_ZN_4 sub cat,    !- Inlet Branch 7 Name
    SWH Demand Load Branch Perimeter_bot_ZN_3 sub cat,    !- Inlet Branch 8 Name
    SWH Demand Load Branch Perimeter_bot_ZN_2 sub cat,    !- Inlet Branch 9 Name
    SWH Demand Load Branch Perimeter_bot_ZN_1 sub cat,    !- Inlet Branch 10 Name
    SWH Demand Load Branch Perimeter_bot_ZN_4 sub cat,    !- Inlet Branch 11 Name
    SWH Demand Load Branch Perimeter_mid_ZN_3 sub cat,    !- Inlet Branch 12 Name
    SWH Demand Load Branch Perimeter_mid_ZN_2 sub cat,    !- Inlet Branch 13 Name
    SWH Demand Load Branch Perimeter_mid_ZN_1 sub cat,    !- Inlet Branch 14 Name
    SWH Demand Load Branch Perimeter_mid_ZN_4 sub cat,    !- Inlet Branch 15 Name
    SWHSys1 Demand Bypass Branch;    !- Inlet Branch 16 Name

ConnectorList,
    SWHSys1 Supply Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    SWHSys1 Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    SWHSys1 Supply Mixer;     !- Connector 2 Name

ConnectorList,
    SWHSys1 Demand Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    SWHSys1 Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    SWHSys1 Demand Mixer;     !- Connector 2 Name

Pipe:Adiabatic,
    SWHSys1 Supply Equipment Bypass Pipe,    !- Name
    SWHSys1 Supply Equip Bypass Inlet Node,    !- Inlet Node Name
    SWHSys1 Supply Equip Bypass Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    SWHSys1 Supply Outlet Pipe,    !- Name
    SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,    !- Inlet Node Name
    SWHSys1 Supply Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    SWHSys1 Demand Inlet Pipe,    !- Name
    SWHSys1 Demand Inlet Node,    !- Inlet Node Name
    SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;    !- Outlet Node Name

Pipe:Adiabatic,
    SWHSys1 Demand Bypass Pipe,    !- Name
    SWHSys1 Demand Bypass Pipe Inlet Node,    !- Inlet Node Name
    SWHSys1 Demand Bypass Pipe Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    SWHSys1 Demand Outlet Pipe,    !- Name
    SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,    !- Inlet Node Name
    SWHSys1 Demand Outlet Node;    !- Outlet Node Name

Pump:ConstantSpeed,
    SWHSys1 Pump,             !- Name
    SWHSys1 Supply Inlet Node,    !- Inlet Node Name
    SWHSys1 Pump-Water HeaterNodeviaConnector,    !- Outlet Node Name
    autosize,                 !- Design Flow Rate
    29891,                    !- Design Pump Head
    AUTOSIZE,                 !- Design Power Consumption
    0.3,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent;             !- Pump Control Type

WaterHeater:Mixed,
    SWHSys1 Water Heater,     !- Name
    0.3785412,                !- Tank Volume
    SHWSys1 Water Heater Setpoint Temperature Schedule,    !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    82.2222,                  !- Maximum Temperature Limit
    Cycle,                    !- Heater Control Type
    29307.11,                 !- Heater Maximum Capacity
    ,                         !- Heater Minimum Capacity
    ,                         !- Heater Ignition Minimum Flow Rate
    ,                         !- Heater Ignition Delay
    NATURALGAS,               !- Heater Fuel Type
    0.808039999279356,        !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    1886.44,                  !- Off Cycle Parasitic Fuel Consumption Rate
    NATURALGAS,               !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    1886.44,                  !- On Cycle Parasitic Fuel Consumption Rate
    NATURALGAS,               !- On Cycle Parasitic Fuel Type
    ,                         !- On Cycle Parasitic Heat Fraction to Tank
    zone,                     !- Ambient Temperature Indicator
    ,                         !- Ambient Temperature Schedule Name
    CORE_BOTTOM,              !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    7.56156266770142,         !- Off Cycle Loss Coefficient to Ambient Temperature
    ,                         !- Off Cycle Loss Fraction to Zone
    7.56156266770142,         !- On Cycle Loss Coefficient to Ambient Temperature
    ,                         !- On Cycle Loss Fraction to Zone
    ,                         !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    SWHSys1 Pump-Water HeaterNode,    !- Use Side Inlet Node Name
    SWHSys1 Supply Equipment Outlet Node,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    AUTOSIZE,                 !- Use Side Design Flow Rate
    AUTOSIZE,                 !- Source Side Design Flow Rate
    1.5;                      !- Indirect Water Heating Recovery Time

PlantLoop,
    SWHSys1,                  !- Name
    WATER,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    SWHSys1 Loop Operation Scheme List,    !- Plant Equipment Operation Scheme Name
    SWHSys1 Supply Outlet Node,    !- Loop Temperature Setpoint Node Name
    60,                       !- Maximum Loop Temperature
    10,                       !- Minimum Loop Temperature
    AUTOSIZE,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    AUTOSIZE,                 !- Plant Loop Volume
    SWHSys1 Supply Inlet Node,    !- Plant Side Inlet Node Name
    SWHSys1 Supply Outlet Node,    !- Plant Side Outlet Node Name
    SWHSys1 Supply Branches,    !- Plant Side Branch List Name
    SWHSys1 Supply Connectors,    !- Plant Side Connector List Name
    SWHSys1 Demand Inlet Node,    !- Demand Side Inlet Node Name
    SWHSys1 Demand Outlet Node,    !- Demand Side Outlet Node Name
    SWHSys1 Demand Branches,    !- Demand Side Branch List Name
    SWHSys1 Demand Connectors,    !- Demand Side Connector List Name
    Optimal;                  !- Load Distribution Scheme

PlantEquipmentList,
    SWHSys1 Equipment List,    !- Name
    WaterHeater:Mixed,        !- Equipment 1 Object Type
    SWHSys1 Water Heater;     !- Equipment 1 Name

PlantEquipmentOperation:HeatingLoad,
    SWHSys1 Operation Scheme,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000000000,         !- Load Range 1 Upper Limit
    SWHSys1 Equipment List;    !- Range 1 Equipment List Name

PlantEquipmentOperationSchemes,
    SWHSys1 Loop Operation Scheme List,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    SWHSys1 Operation Scheme,    !- Control Scheme 1 Name
    PlantOnSched;             !- Control Scheme 1 Schedule Name

SetpointManager:Scheduled,
    SWHSys1 Loop Setpoint Manager,    !- Name
    Temperature,              !- Control Variable
    SHWSys1-Loop-Temp-Schedule,    !- Schedule Name
    SWHSys1 Supply Outlet Node;    !- Setpoint Node or NodeList Name

Generator:PVWatts,
    PV_module,                !- Name
    5,                        !- PVWatts Version
    32176.5,                  !- DC System Capacity
    Premium,                  !- Module Type
    FixedOpenRack,            !- Array Type
    0.113,                    !- System Losses
    TiltAzimuth,              !- Array Geometry Type
    0,                        !- Tilt Angle
    180,                      !- Azimuth Angle
    ,                         !- Surface Name
    ;                         !- Ground Coverage Ratio

ElectricLoadCenter:Inverter:PVWatts,
    PV_Inverter,              !- Name
    1.2,                      !- DC to AC Size Ratio
    0.96;                     !- Inverter Efficiency

ElectricLoadCenter:Generators,
    PV_Generator,             !- Name
    PV_module,                !- Generator 1 Name
    Generator:PVWatts,        !- Generator 1 Object Type
    32176.5,                  !- Generator 1 Rated Electric Power Output
    PV_SCH,                   !- Generator 1 Availability Schedule Name
    ;                         !- Generator 1 Rated Thermal to Electrical Power Ratio

ElectricLoadCenter:Distribution,
    Generator,                !- Name
    PV_Generator,             !- Generator List Name
    Baseload,                 !- Generator Operation Scheme Type
    ,                         !- Generator Demand Limit Scheme Purchased Electric Demand Limit
    ,                         !- Generator Track Schedule Name Scheme Schedule Name
    ,                         !- Generator Track Meter Scheme Meter Name
    DirectCurrentWithInverter,    !- Electrical Buss Type
    PV_Inverter;              !- Inverter Name

WaterUse:Equipment,
    Core_bottom sub cat,      !- Name
    WaterUse,                 !- EndUse Subcategory
    3.575111e-06,             !- Peak Flow Rate
    BLDG_SWH_SCH,             !- Flow Rate Fraction Schedule Name
    Core_bottom sub cat Temp Sched,    !- Target Temperature Schedule Name
    Core_bottom sub catHot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Core_bottom,              !- Zone Name
    Core_bottom sub cat Sensible fract sched,    !- Sensible Fraction Schedule Name
    Core_bottom sub cat Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Core_mid sub cat,         !- Name
    WaterUse,                 !- EndUse Subcategory
    3.575111e-06,             !- Peak Flow Rate
    BLDG_SWH_SCH,             !- Flow Rate Fraction Schedule Name
    Core_mid sub cat Temp Sched,    !- Target Temperature Schedule Name
    Core_mid sub catHot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Core_mid,                 !- Zone Name
    Core_mid sub cat Sensible fract sched,    !- Sensible Fraction Schedule Name
    Core_mid sub cat Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Core_top sub cat,         !- Name
    WaterUse,                 !- EndUse Subcategory
    3.575111e-06,             !- Peak Flow Rate
    BLDG_SWH_SCH,             !- Flow Rate Fraction Schedule Name
    Core_top sub cat Temp Sched,    !- Target Temperature Schedule Name
    Core_top sub catHot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Core_top,                 !- Zone Name
    Core_top sub cat Sensible fract sched,    !- Sensible Fraction Schedule Name
    Core_top sub cat Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Perimeter_top_ZN_3 sub cat,    !- Name
    WaterUse,                 !- EndUse Subcategory
    3.575111e-06,             !- Peak Flow Rate
    BLDG_SWH_SCH,             !- Flow Rate Fraction Schedule Name
    Perimeter_top_ZN_3 sub cat Temp Sched,    !- Target Temperature Schedule Name
    Perimeter_top_ZN_3 sub catHot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Perimeter_top_ZN_3,       !- Zone Name
    Perimeter_top_ZN_3 sub cat Sensible fract sched,    !- Sensible Fraction Schedule Name
    Perimeter_top_ZN_3 sub cat Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Perimeter_top_ZN_2 sub cat,    !- Name
    WaterUse,                 !- EndUse Subcategory
    3.575111e-06,             !- Peak Flow Rate
    BLDG_SWH_SCH,             !- Flow Rate Fraction Schedule Name
    Perimeter_top_ZN_2 sub cat Temp Sched,    !- Target Temperature Schedule Name
    Perimeter_top_ZN_2 sub catHot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Perimeter_top_ZN_2,       !- Zone Name
    Perimeter_top_ZN_2 sub cat Sensible fract sched,    !- Sensible Fraction Schedule Name
    Perimeter_top_ZN_2 sub cat Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Perimeter_top_ZN_1 sub cat,    !- Name
    WaterUse,                 !- EndUse Subcategory
    3.575111e-06,             !- Peak Flow Rate
    BLDG_SWH_SCH,             !- Flow Rate Fraction Schedule Name
    Perimeter_top_ZN_1 sub cat Temp Sched,    !- Target Temperature Schedule Name
    Perimeter_top_ZN_1 sub catHot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Perimeter_top_ZN_1,       !- Zone Name
    Perimeter_top_ZN_1 sub cat Sensible fract sched,    !- Sensible Fraction Schedule Name
    Perimeter_top_ZN_1 sub cat Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Perimeter_top_ZN_4 sub cat,    !- Name
    WaterUse,                 !- EndUse Subcategory
    3.575111e-06,             !- Peak Flow Rate
    BLDG_SWH_SCH,             !- Flow Rate Fraction Schedule Name
    Perimeter_top_ZN_4 sub cat Temp Sched,    !- Target Temperature Schedule Name
    Perimeter_top_ZN_4 sub catHot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Perimeter_top_ZN_4,       !- Zone Name
    Perimeter_top_ZN_4 sub cat Sensible fract sched,    !- Sensible Fraction Schedule Name
    Perimeter_top_ZN_4 sub cat Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Perimeter_bot_ZN_3 sub cat,    !- Name
    WaterUse,                 !- EndUse Subcategory
    3.575111e-06,             !- Peak Flow Rate
    BLDG_SWH_SCH,             !- Flow Rate Fraction Schedule Name
    Perimeter_bot_ZN_3 sub cat Temp Sched,    !- Target Temperature Schedule Name
    Perimeter_bot_ZN_3 sub catHot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Perimeter_bot_ZN_3,       !- Zone Name
    Perimeter_bot_ZN_3 sub cat Sensible fract sched,    !- Sensible Fraction Schedule Name
    Perimeter_bot_ZN_3 sub cat Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Perimeter_bot_ZN_2 sub cat,    !- Name
    WaterUse,                 !- EndUse Subcategory
    3.575111e-06,             !- Peak Flow Rate
    BLDG_SWH_SCH,             !- Flow Rate Fraction Schedule Name
    Perimeter_bot_ZN_2 sub cat Temp Sched,    !- Target Temperature Schedule Name
    Perimeter_bot_ZN_2 sub catHot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Perimeter_bot_ZN_2,       !- Zone Name
    Perimeter_bot_ZN_2 sub cat Sensible fract sched,    !- Sensible Fraction Schedule Name
    Perimeter_bot_ZN_2 sub cat Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Perimeter_bot_ZN_1 sub cat,    !- Name
    WaterUse,                 !- EndUse Subcategory
    3.575111e-06,             !- Peak Flow Rate
    BLDG_SWH_SCH,             !- Flow Rate Fraction Schedule Name
    Perimeter_bot_ZN_1 sub cat Temp Sched,    !- Target Temperature Schedule Name
    Perimeter_bot_ZN_1 sub catHot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Perimeter_bot_ZN_1,       !- Zone Name
    Perimeter_bot_ZN_1 sub cat Sensible fract sched,    !- Sensible Fraction Schedule Name
    Perimeter_bot_ZN_1 sub cat Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Perimeter_bot_ZN_4 sub cat,    !- Name
    WaterUse,                 !- EndUse Subcategory
    3.575111e-06,             !- Peak Flow Rate
    BLDG_SWH_SCH,             !- Flow Rate Fraction Schedule Name
    Perimeter_bot_ZN_4 sub cat Temp Sched,    !- Target Temperature Schedule Name
    Perimeter_bot_ZN_4 sub catHot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Perimeter_bot_ZN_4,       !- Zone Name
    Perimeter_bot_ZN_4 sub cat Sensible fract sched,    !- Sensible Fraction Schedule Name
    Perimeter_bot_ZN_4 sub cat Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Perimeter_mid_ZN_3 sub cat,    !- Name
    WaterUse,                 !- EndUse Subcategory
    3.575111e-06,             !- Peak Flow Rate
    BLDG_SWH_SCH,             !- Flow Rate Fraction Schedule Name
    Perimeter_mid_ZN_3 sub cat Temp Sched,    !- Target Temperature Schedule Name
    Perimeter_mid_ZN_3 sub catHot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Perimeter_mid_ZN_3,       !- Zone Name
    Perimeter_mid_ZN_3 sub cat Sensible fract sched,    !- Sensible Fraction Schedule Name
    Perimeter_mid_ZN_3 sub cat Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Perimeter_mid_ZN_2 sub cat,    !- Name
    WaterUse,                 !- EndUse Subcategory
    3.575111e-06,             !- Peak Flow Rate
    BLDG_SWH_SCH,             !- Flow Rate Fraction Schedule Name
    Perimeter_mid_ZN_2 sub cat Temp Sched,    !- Target Temperature Schedule Name
    Perimeter_mid_ZN_2 sub catHot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Perimeter_mid_ZN_2,       !- Zone Name
    Perimeter_mid_ZN_2 sub cat Sensible fract sched,    !- Sensible Fraction Schedule Name
    Perimeter_mid_ZN_2 sub cat Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Perimeter_mid_ZN_1 sub cat,    !- Name
    WaterUse,                 !- EndUse Subcategory
    3.575111e-06,             !- Peak Flow Rate
    BLDG_SWH_SCH,             !- Flow Rate Fraction Schedule Name
    Perimeter_mid_ZN_1 sub cat Temp Sched,    !- Target Temperature Schedule Name
    Perimeter_mid_ZN_1 sub catHot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Perimeter_mid_ZN_1,       !- Zone Name
    Perimeter_mid_ZN_1 sub cat Sensible fract sched,    !- Sensible Fraction Schedule Name
    Perimeter_mid_ZN_1 sub cat Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Perimeter_mid_ZN_4 sub cat,    !- Name
    WaterUse,                 !- EndUse Subcategory
    3.575111e-06,             !- Peak Flow Rate
    BLDG_SWH_SCH,             !- Flow Rate Fraction Schedule Name
    Perimeter_mid_ZN_4 sub cat Temp Sched,    !- Target Temperature Schedule Name
    Perimeter_mid_ZN_4 sub catHot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Perimeter_mid_ZN_4,       !- Zone Name
    Perimeter_mid_ZN_4 sub cat Sensible fract sched,    !- Sensible Fraction Schedule Name
    Perimeter_mid_ZN_4 sub cat Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Connections,
    Core_bottom sub cat,      !- Name
    Core_bottom sub cat Water Inlet Node,    !- Inlet Node Name
    Core_bottom sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Core_bottom sub cat;      !- Water Use Equipment 1 Name

WaterUse:Connections,
    Core_mid sub cat,         !- Name
    Core_mid sub cat Water Inlet Node,    !- Inlet Node Name
    Core_mid sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Core_mid sub cat;         !- Water Use Equipment 1 Name

WaterUse:Connections,
    Core_top sub cat,         !- Name
    Core_top sub cat Water Inlet Node,    !- Inlet Node Name
    Core_top sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Core_top sub cat;         !- Water Use Equipment 1 Name

WaterUse:Connections,
    Perimeter_top_ZN_3 sub cat,    !- Name
    Perimeter_top_ZN_3 sub cat Water Inlet Node,    !- Inlet Node Name
    Perimeter_top_ZN_3 sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Perimeter_top_ZN_3 sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Perimeter_top_ZN_2 sub cat,    !- Name
    Perimeter_top_ZN_2 sub cat Water Inlet Node,    !- Inlet Node Name
    Perimeter_top_ZN_2 sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Perimeter_top_ZN_2 sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Perimeter_top_ZN_1 sub cat,    !- Name
    Perimeter_top_ZN_1 sub cat Water Inlet Node,    !- Inlet Node Name
    Perimeter_top_ZN_1 sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Perimeter_top_ZN_1 sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Perimeter_top_ZN_4 sub cat,    !- Name
    Perimeter_top_ZN_4 sub cat Water Inlet Node,    !- Inlet Node Name
    Perimeter_top_ZN_4 sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Perimeter_top_ZN_4 sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Perimeter_bot_ZN_3 sub cat,    !- Name
    Perimeter_bot_ZN_3 sub cat Water Inlet Node,    !- Inlet Node Name
    Perimeter_bot_ZN_3 sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Perimeter_bot_ZN_3 sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Perimeter_bot_ZN_2 sub cat,    !- Name
    Perimeter_bot_ZN_2 sub cat Water Inlet Node,    !- Inlet Node Name
    Perimeter_bot_ZN_2 sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Perimeter_bot_ZN_2 sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Perimeter_bot_ZN_1 sub cat,    !- Name
    Perimeter_bot_ZN_1 sub cat Water Inlet Node,    !- Inlet Node Name
    Perimeter_bot_ZN_1 sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Perimeter_bot_ZN_1 sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Perimeter_bot_ZN_4 sub cat,    !- Name
    Perimeter_bot_ZN_4 sub cat Water Inlet Node,    !- Inlet Node Name
    Perimeter_bot_ZN_4 sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Perimeter_bot_ZN_4 sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Perimeter_mid_ZN_3 sub cat,    !- Name
    Perimeter_mid_ZN_3 sub cat Water Inlet Node,    !- Inlet Node Name
    Perimeter_mid_ZN_3 sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Perimeter_mid_ZN_3 sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Perimeter_mid_ZN_2 sub cat,    !- Name
    Perimeter_mid_ZN_2 sub cat Water Inlet Node,    !- Inlet Node Name
    Perimeter_mid_ZN_2 sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Perimeter_mid_ZN_2 sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Perimeter_mid_ZN_1 sub cat,    !- Name
    Perimeter_mid_ZN_1 sub cat Water Inlet Node,    !- Inlet Node Name
    Perimeter_mid_ZN_1 sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Perimeter_mid_ZN_1 sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Perimeter_mid_ZN_4 sub cat,    !- Name
    Perimeter_mid_ZN_4 sub cat Water Inlet Node,    !- Inlet Node Name
    Perimeter_mid_ZN_4 sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Perimeter_mid_ZN_4 sub cat;    !- Water Use Equipment 1 Name

Output:VariableDictionary,
    IDF;                      !- Key Field

Output:Surfaces:List,
    Details;                  !- Report Type

Output:Surfaces:Drawing,
    DXF;                      !- Report Type

Output:Constructions,
    Constructions;            !- Details Type 1

Output:Table:SummaryReports,
    AllSummaryAndMonthly,     !- Report 1 Name
    Standard62.1Summary;      !- Report 2 Name

Output:Table:Monthly,
    NameHolderMonthlySummary TaskPurpose ProgressIndicator,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary CodeName ASHRAE901,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary CodeYear 2022,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary CodeAmendment NoneAmend,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary PrototypeName OfficeMedium,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary TaskScope National,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary State National,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary ClimateZone 4B,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary RepresentCity USA_NM_Albuquerque,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

OutputControl:Table:Style,
    CommaAndHTML;             !- Column Separator

OutputControl:ReportingTolerances,
    0.556,                    !- Tolerance for Time Heating Setpoint Not Met
    0.556;                    !- Tolerance for Time Cooling Setpoint Not Met

Output:Meter:MeterFileOnly,
    Electricity:Facility,     !- Key Name
    Hourly;                   !- Reporting Frequency

Output:Meter:MeterFileOnly,
    ElectricityNet:Facility,    !- Key Name
    Hourly;                   !- Reporting Frequency

Output:Meter:MeterFileOnly,
    Gas:Facility,             !- Key Name
    Hourly;                   !- Reporting Frequency

Meter:Custom,
    Wired_LTG_Electricity,    !- Name
    Electricity,              !- Resource Type
    ,                         !- Key Name 1
    Wired_LTG;                !- Output Variable or Meter Name 1

Meter:CustomDecrement,
    Wired_Int_EQUIP,          !- Name
    Electricity,              !- Resource Type
    InteriorEquipment:Electricity,    !- Source Meter Name
    Core_bottom_Elevators_Equip,    !- Key Name 1
    Electric Equipment Electricity Energy;    !- Output Variable or Meter Name 1

Output:Diagnostics,
    DisplayExtraWarnings;     !- Key 1