!- Linux Line endings 

Version,
    25.2;                     !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    Yes,                      !- Do Plant Sizing Calculation
    Yes,                      !- Run Simulation for Sizing Periods
    Yes;                      !- Run Simulation for Weather File Run Periods

Building,
    HotelLarge,               !- Name
    0,                        !- North Axis
    City,                     !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.2,                      !- Temperature Convergence Tolerance Value
    FullInteriorAndExterior,    !- Solar Distribution
    50,                       !- Maximum Number of Warmup Days
    6;                        !- Minimum Number of Warmup Days

ShadowCalculation,
    PolygonClipping,          !- Shading Calculation Method
    Periodic,                 !- Shading Calculation Update Frequency Method
    7,                        !- Shading Calculation Update Frequency
    15000;                    !- Maximum Figures in Shadow Overlap Calculations

SurfaceConvectionAlgorithm:Inside,
    TARP;                     !- Algorithm

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                    !- Algorithm

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    200;                      !- Surface Temperature Upper Limit

Timestep,
    6;                        !- Number of Timesteps per Hour

ConvergenceLimits,
    1,                        !- Minimum System Timestep
    20;                       !- Maximum HVAC Iterations

Site:Location,
    Albuquerque.Intl.Sunport_NM_USA WMO=723650,    !- Name
    35.04,                    !- Latitude
    -106.62,                  !- Longitude
    -7,                       !- Time Zone
    1620;                     !- Elevation

SizingPeriod:DesignDay,
    Albuquerque.Intl.Sunport_NM_USA Ann Htg 99.6% Condns DB,    !- Name
    12,                       !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    -7.9,                     !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    -7.9,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    83318,                    !- Barometric Pressure
    3.2,                      !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0;                        !- Sky Clearness

SizingPeriod:DesignDay,
    Albuquerque.Intl.Sunport_NM_USA Ann Clg .4% Condns DB=>MWB,    !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    35.1,                     !- Maximum DryBulb Temperature
    13.5,                     !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    15.7,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    83318,                    !- Barometric Pressure
    4.4,                      !- Wind Speed
    220,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAETau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0.463,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    1.887;                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud

RunPeriod,
    RUNPERIOD 1,              !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    Sunday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

RunPeriodControl:SpecialDays,
    New Years Day,            !- Name
    January 1,                !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Veterans Day,             !- Name
    November 11,              !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Christmas,                !- Name
    December 25,              !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Independence Day,         !- Name
    July 4,                   !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    MLK Day,                  !- Name
    3rd Monday in January,    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Presidents Day,           !- Name
    3rd Monday in February,    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Memorial Day,             !- Name
    Last Monday in May,       !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Labor Day,                !- Name
    1st Monday in September,    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Columbus Day,             !- Name
    2nd Monday in October,    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Thanksgiving,             !- Name
    4th Thursday in November,    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,      !- Start Date
    1st Sunday in November;    !- End Date

Site:GroundTemperature:FCfactorMethod,
    13.7,                     !- January Ground Temperature
    7,                        !- February Ground Temperature
    2.1,                      !- March Ground Temperature
    2.6,                      !- April Ground Temperature
    4.3,                      !- May Ground Temperature
    8.8,                      !- June Ground Temperature
    13.9,                     !- July Ground Temperature
    17.8,                     !- August Ground Temperature
    23.2,                     !- September Ground Temperature
    25.6,                     !- October Ground Temperature
    24.1,                     !- November Ground Temperature
    20.5;                     !- December Ground Temperature

Site:WaterMainsTemperature,
    Correlation,              !- Calculation Method
    ,                         !- Temperature Schedule Name
    13.6333333333333,         !- Annual Average Outdoor Air Temperature
    23.5;                     !- Maximum Difference In Monthly Average Outdoor Air Temperatures

ScheduleTypeLimits,
    Any Number;               !- Name

ScheduleTypeLimits,
    Fraction,                 !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Temperature,              !- Name
    -60,                      !- Lower Limit Value
    200,                      !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    On/Off,                   !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Control Type,             !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Humidity,                 !- Name
    10,                       !- Lower Limit Value
    90,                       !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Number;                   !- Name

Schedule:Compact,
    PV_SCH,                   !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

SCHEDULE:COMPACT,
    ltg_sch_kitchen,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 1:00,              !- Field 9
    0.14,                     !- Field 10
    Until: 2:00,              !- Field 11
    0.105,                    !- Field 12
    Until: 5:00,              !- Field 13
    0.07,                     !- Field 14
    Until: 6:00,              !- Field 15
    0.14,                     !- Field 16
    Until: 7:00,              !- Field 17
    0.28,                     !- Field 18
    Until: 8:00,              !- Field 19
    0.35,                     !- Field 20
    Until: 10:00,             !- Field 21
    0.28,                     !- Field 22
    Until: 18:00,             !- Field 23
    0.175,                    !- Field 24
    Until: 19:00,             !- Field 25
    0.42,                     !- Field 26
    Until: 20:00,             !- Field 27
    0.56,                     !- Field 28
    Until: 21:00,             !- Field 29
    0.63,                     !- Field 30
    Until: 22:00,             !- Field 31
    0.56,                     !- Field 32
    Until: 23:00,             !- Field 33
    0.42,                     !- Field 34
    Until: 24:00,             !- Field 35
    0.21,                     !- Field 36
    For: Saturday,            !- Field 37
    Until: 2:00,              !- Field 38
    0.14,                     !- Field 39
    Until: 6:00,              !- Field 40
    0.07,                     !- Field 41
    Until: 8:00,              !- Field 42
    0.21,                     !- Field 43
    Until: 10:00,             !- Field 44
    0.28,                     !- Field 45
    Until: 11:00,             !- Field 46
    0.21,                     !- Field 47
    Until: 18:00,             !- Field 48
    0.175,                    !- Field 49
    Until: 19:00,             !- Field 50
    0.42,                     !- Field 51
    Until: 22:00,             !- Field 52
    0.49,                     !- Field 53
    Until: 23:00,             !- Field 54
    0.42,                     !- Field 55
    Until: 24:00,             !- Field 56
    0.21,                     !- Field 57
    For: AllOtherDays,        !- Field 58
    Until: 2:00,              !- Field 59
    0.21,                     !- Field 60
    Until: 6:00,              !- Field 61
    0.14,                     !- Field 62
    Until: 7:00,              !- Field 63
    0.21,                     !- Field 64
    Until: 9:00,              !- Field 65
    0.28,                     !- Field 66
    Until: 13:00,             !- Field 67
    0.21,                     !- Field 68
    Until: 18:00,             !- Field 69
    0.14,                     !- Field 70
    Until: 19:00,             !- Field 71
    0.35,                     !- Field 72
    Until: 20:00,             !- Field 73
    0.49,                     !- Field 74
    Until: 21:00,             !- Field 75
    0.56,                     !- Field 76
    Until: 22:00,             !- Field 77
    0.42,                     !- Field 78
    Until: 23:00,             !- Field 79
    0.35,                     !- Field 80
    Until: 24:00,             !- Field 81
    0.21;                     !- Field 82

SCHEDULE:COMPACT,
    ltg_sch_dining,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 1:00,              !- Field 9
    0.13,                     !- Field 10
    Until: 2:00,              !- Field 11
    0.0975,                   !- Field 12
    Until: 5:00,              !- Field 13
    0.065,                    !- Field 14
    Until: 6:00,              !- Field 15
    0.13,                     !- Field 16
    Until: 7:00,              !- Field 17
    0.26,                     !- Field 18
    Until: 8:00,              !- Field 19
    0.325,                    !- Field 20
    Until: 10:00,             !- Field 21
    0.26,                     !- Field 22
    Until: 18:00,             !- Field 23
    0.1625,                   !- Field 24
    Until: 19:00,             !- Field 25
    0.39,                     !- Field 26
    Until: 20:00,             !- Field 27
    0.52,                     !- Field 28
    Until: 21:00,             !- Field 29
    0.585,                    !- Field 30
    Until: 22:00,             !- Field 31
    0.52,                     !- Field 32
    Until: 23:00,             !- Field 33
    0.39,                     !- Field 34
    Until: 24:00,             !- Field 35
    0.195,                    !- Field 36
    For: Saturday,            !- Field 37
    Until: 2:00,              !- Field 38
    0.13,                     !- Field 39
    Until: 6:00,              !- Field 40
    0.065,                    !- Field 41
    Until: 8:00,              !- Field 42
    0.195,                    !- Field 43
    Until: 10:00,             !- Field 44
    0.26,                     !- Field 45
    Until: 11:00,             !- Field 46
    0.195,                    !- Field 47
    Until: 18:00,             !- Field 48
    0.1625,                   !- Field 49
    Until: 19:00,             !- Field 50
    0.39,                     !- Field 51
    Until: 22:00,             !- Field 52
    0.455,                    !- Field 53
    Until: 23:00,             !- Field 54
    0.39,                     !- Field 55
    Until: 24:00,             !- Field 56
    0.195,                    !- Field 57
    For: AllOtherDays,        !- Field 58
    Until: 2:00,              !- Field 59
    0.195,                    !- Field 60
    Until: 6:00,              !- Field 61
    0.13,                     !- Field 62
    Until: 7:00,              !- Field 63
    0.195,                    !- Field 64
    Until: 9:00,              !- Field 65
    0.26,                     !- Field 66
    Until: 13:00,             !- Field 67
    0.195,                    !- Field 68
    Until: 18:00,             !- Field 69
    0.13,                     !- Field 70
    Until: 19:00,             !- Field 71
    0.325,                    !- Field 72
    Until: 20:00,             !- Field 73
    0.455,                    !- Field 74
    Until: 21:00,             !- Field 75
    0.52,                     !- Field 76
    Until: 22:00,             !- Field 77
    0.39,                     !- Field 78
    Until: 23:00,             !- Field 79
    0.325,                    !- Field 80
    Until: 24:00,             !- Field 81
    0.195;                    !- Field 82

SCHEDULE:COMPACT,
    ltg_sch_basement,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 1:00,              !- Field 9
    0.1450347678,             !- Field 10
    Until: 2:00,              !- Field 11
    0.1087810299,             !- Field 12
    Until: 5:00,              !- Field 13
    0.0725173839,             !- Field 14
    Until: 6:00,              !- Field 15
    0.1450347678,             !- Field 16
    Until: 7:00,              !- Field 17
    0.2900695356,             !- Field 18
    Until: 8:00,              !- Field 19
    0.3625869195,             !- Field 20
    Until: 10:00,             !- Field 21
    0.2900695356,             !- Field 22
    Until: 18:00,             !- Field 23
    0.1812984138,             !- Field 24
    Until: 19:00,             !- Field 25
    0.4351043034,             !- Field 26
    Until: 20:00,             !- Field 27
    0.5801489793,             !- Field 28
    Until: 21:00,             !- Field 29
    0.6526663632,             !- Field 30
    Until: 22:00,             !- Field 31
    0.5801489793,             !- Field 32
    Until: 23:00,             !- Field 33
    0.4351043034,             !- Field 34
    Until: 24:00,             !- Field 35
    0.2175521517,             !- Field 36
    For: Saturday,            !- Field 37
    Until: 2:00,              !- Field 38
    0.1450347678,             !- Field 39
    Until: 6:00,              !- Field 40
    0.0725173839,             !- Field 41
    Until: 8:00,              !- Field 42
    0.2175521517,             !- Field 43
    Until: 10:00,             !- Field 44
    0.2900695356,             !- Field 45
    Until: 11:00,             !- Field 46
    0.2175521517,             !- Field 47
    Until: 18:00,             !- Field 48
    0.1812984138,             !- Field 49
    Until: 19:00,             !- Field 50
    0.4351043034,             !- Field 51
    Until: 22:00,             !- Field 52
    0.5076315954,             !- Field 53
    Until: 23:00,             !- Field 54
    0.4351043034,             !- Field 55
    Until: 24:00,             !- Field 56
    0.2175521517,             !- Field 57
    For: AllOtherDays,        !- Field 58
    Until: 2:00,              !- Field 59
    0.2175521517,             !- Field 60
    Until: 6:00,              !- Field 61
    0.1450347678,             !- Field 62
    Until: 7:00,              !- Field 63
    0.2175521517,             !- Field 64
    Until: 9:00,              !- Field 65
    0.2900695356,             !- Field 66
    Until: 13:00,             !- Field 67
    0.2175521517,             !- Field 68
    Until: 18:00,             !- Field 69
    0.1450347678,             !- Field 70
    Until: 19:00,             !- Field 71
    0.3625869195,             !- Field 72
    Until: 20:00,             !- Field 73
    0.5076315954,             !- Field 74
    Until: 21:00,             !- Field 75
    0.5801489793,             !- Field 76
    Until: 22:00,             !- Field 77
    0.4351043034,             !- Field 78
    Until: 23:00,             !- Field 79
    0.3625869195,             !- Field 80
    Until: 24:00,             !- Field 81
    0.2175521517;             !- Field 82

SCHEDULE:COMPACT,
    ltg_sch_lobby,            !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 1:00,              !- Field 9
    0.15,                     !- Field 10
    Until: 2:00,              !- Field 11
    0.1125,                   !- Field 12
    Until: 5:00,              !- Field 13
    0.075,                    !- Field 14
    Until: 6:00,              !- Field 15
    0.15,                     !- Field 16
    Until: 7:00,              !- Field 17
    0.3,                      !- Field 18
    Until: 8:00,              !- Field 19
    0.375,                    !- Field 20
    Until: 10:00,             !- Field 21
    0.3,                      !- Field 22
    Until: 18:00,             !- Field 23
    0.1875,                   !- Field 24
    Until: 19:00,             !- Field 25
    0.45,                     !- Field 26
    Until: 20:00,             !- Field 27
    0.6,                      !- Field 28
    Until: 21:00,             !- Field 29
    0.675,                    !- Field 30
    Until: 22:00,             !- Field 31
    0.6,                      !- Field 32
    Until: 23:00,             !- Field 33
    0.45,                     !- Field 34
    Until: 24:00,             !- Field 35
    0.225,                    !- Field 36
    For: Saturday,            !- Field 37
    Until: 2:00,              !- Field 38
    0.15,                     !- Field 39
    Until: 6:00,              !- Field 40
    0.075,                    !- Field 41
    Until: 8:00,              !- Field 42
    0.225,                    !- Field 43
    Until: 10:00,             !- Field 44
    0.3,                      !- Field 45
    Until: 11:00,             !- Field 46
    0.225,                    !- Field 47
    Until: 18:00,             !- Field 48
    0.1875,                   !- Field 49
    Until: 19:00,             !- Field 50
    0.45,                     !- Field 51
    Until: 22:00,             !- Field 52
    0.525,                    !- Field 53
    Until: 23:00,             !- Field 54
    0.45,                     !- Field 55
    Until: 24:00,             !- Field 56
    0.225,                    !- Field 57
    For: AllOtherDays,        !- Field 58
    Until: 2:00,              !- Field 59
    0.225,                    !- Field 60
    Until: 6:00,              !- Field 61
    0.15,                     !- Field 62
    Until: 7:00,              !- Field 63
    0.225,                    !- Field 64
    Until: 9:00,              !- Field 65
    0.3,                      !- Field 66
    Until: 13:00,             !- Field 67
    0.225,                    !- Field 68
    Until: 18:00,             !- Field 69
    0.15,                     !- Field 70
    Until: 19:00,             !- Field 71
    0.375,                    !- Field 72
    Until: 20:00,             !- Field 73
    0.525,                    !- Field 74
    Until: 21:00,             !- Field 75
    0.6,                      !- Field 76
    Until: 22:00,             !- Field 77
    0.45,                     !- Field 78
    Until: 23:00,             !- Field 79
    0.375,                    !- Field 80
    Until: 24:00,             !- Field 81
    0.225;                    !- Field 82

SCHEDULE:COMPACT,
    ltg_sch_storage,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 1:00,              !- Field 9
    0.10685,                  !- Field 10
    Until: 2:00,              !- Field 11
    0.08014,                  !- Field 12
    Until: 5:00,              !- Field 13
    0.05343,                  !- Field 14
    Until: 6:00,              !- Field 15
    0.10685,                  !- Field 16
    Until: 7:00,              !- Field 17
    0.2137,                   !- Field 18
    Until: 8:00,              !- Field 19
    0.26713,                  !- Field 20
    Until: 10:00,             !- Field 21
    0.2137,                   !- Field 22
    Until: 18:00,             !- Field 23
    0.13356,                  !- Field 24
    Until: 19:00,             !- Field 25
    0.32055,                  !- Field 26
    Until: 20:00,             !- Field 27
    0.4274,                   !- Field 28
    Until: 21:00,             !- Field 29
    0.48083,                  !- Field 30
    Until: 22:00,             !- Field 31
    0.4274,                   !- Field 32
    Until: 23:00,             !- Field 33
    0.32055,                  !- Field 34
    Until: 24:00,             !- Field 35
    0.16028,                  !- Field 36
    For: Saturday,            !- Field 37
    Until: 2:00,              !- Field 38
    0.10685,                  !- Field 39
    Until: 6:00,              !- Field 40
    0.05343,                  !- Field 41
    Until: 8:00,              !- Field 42
    0.16028,                  !- Field 43
    Until: 10:00,             !- Field 44
    0.2137,                   !- Field 45
    Until: 11:00,             !- Field 46
    0.16028,                  !- Field 47
    Until: 18:00,             !- Field 48
    0.13356,                  !- Field 49
    Until: 19:00,             !- Field 50
    0.32055,                  !- Field 51
    Until: 22:00,             !- Field 52
    0.37398,                  !- Field 53
    Until: 23:00,             !- Field 54
    0.32055,                  !- Field 55
    Until: 24:00,             !- Field 56
    0.16028,                  !- Field 57
    For: AllOtherDays,        !- Field 58
    Until: 2:00,              !- Field 59
    0.16028,                  !- Field 60
    Until: 6:00,              !- Field 61
    0.10685,                  !- Field 62
    Until: 7:00,              !- Field 63
    0.16028,                  !- Field 64
    Until: 9:00,              !- Field 65
    0.2137,                   !- Field 66
    Until: 13:00,             !- Field 67
    0.16028,                  !- Field 68
    Until: 18:00,             !- Field 69
    0.10685,                  !- Field 70
    Until: 19:00,             !- Field 71
    0.26713,                  !- Field 72
    Until: 20:00,             !- Field 73
    0.37398,                  !- Field 74
    Until: 21:00,             !- Field 75
    0.4274,                   !- Field 76
    Until: 22:00,             !- Field 77
    0.32055,                  !- Field 78
    Until: 23:00,             !- Field 79
    0.26713,                  !- Field 80
    Until: 24:00,             !- Field 81
    0.16028;                  !- Field 82

SCHEDULE:COMPACT,
    ltg_sch_mechanic,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 1:00,              !- Field 9
    0.14,                     !- Field 10
    Until: 2:00,              !- Field 11
    0.105,                    !- Field 12
    Until: 5:00,              !- Field 13
    0.07,                     !- Field 14
    Until: 6:00,              !- Field 15
    0.14,                     !- Field 16
    Until: 7:00,              !- Field 17
    0.28,                     !- Field 18
    Until: 8:00,              !- Field 19
    0.35,                     !- Field 20
    Until: 10:00,             !- Field 21
    0.28,                     !- Field 22
    Until: 18:00,             !- Field 23
    0.175,                    !- Field 24
    Until: 19:00,             !- Field 25
    0.42,                     !- Field 26
    Until: 20:00,             !- Field 27
    0.56,                     !- Field 28
    Until: 21:00,             !- Field 29
    0.63,                     !- Field 30
    Until: 22:00,             !- Field 31
    0.56,                     !- Field 32
    Until: 23:00,             !- Field 33
    0.42,                     !- Field 34
    Until: 24:00,             !- Field 35
    0.21,                     !- Field 36
    For: Saturday,            !- Field 37
    Until: 2:00,              !- Field 38
    0.14,                     !- Field 39
    Until: 6:00,              !- Field 40
    0.07,                     !- Field 41
    Until: 8:00,              !- Field 42
    0.21,                     !- Field 43
    Until: 10:00,             !- Field 44
    0.28,                     !- Field 45
    Until: 11:00,             !- Field 46
    0.21,                     !- Field 47
    Until: 18:00,             !- Field 48
    0.175,                    !- Field 49
    Until: 19:00,             !- Field 50
    0.42,                     !- Field 51
    Until: 22:00,             !- Field 52
    0.49,                     !- Field 53
    Until: 23:00,             !- Field 54
    0.42,                     !- Field 55
    Until: 24:00,             !- Field 56
    0.21,                     !- Field 57
    For: AllOtherDays,        !- Field 58
    Until: 2:00,              !- Field 59
    0.21,                     !- Field 60
    Until: 6:00,              !- Field 61
    0.14,                     !- Field 62
    Until: 7:00,              !- Field 63
    0.21,                     !- Field 64
    Until: 9:00,              !- Field 65
    0.28,                     !- Field 66
    Until: 13:00,             !- Field 67
    0.21,                     !- Field 68
    Until: 18:00,             !- Field 69
    0.14,                     !- Field 70
    Until: 19:00,             !- Field 71
    0.35,                     !- Field 72
    Until: 20:00,             !- Field 73
    0.49,                     !- Field 74
    Until: 21:00,             !- Field 75
    0.56,                     !- Field 76
    Until: 22:00,             !- Field 77
    0.42,                     !- Field 78
    Until: 23:00,             !- Field 79
    0.35,                     !- Field 80
    Until: 24:00,             !- Field 81
    0.21;                     !- Field 82

SCHEDULE:COMPACT,
    ltg_sch_laundry,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 1:00,              !- Field 9
    0.175,                    !- Field 10
    Until: 2:00,              !- Field 11
    0.13125,                  !- Field 12
    Until: 5:00,              !- Field 13
    0.0875,                   !- Field 14
    Until: 6:00,              !- Field 15
    0.175,                    !- Field 16
    Until: 7:00,              !- Field 17
    0.35,                     !- Field 18
    Until: 8:00,              !- Field 19
    0.4375,                   !- Field 20
    Until: 10:00,             !- Field 21
    0.35,                     !- Field 22
    Until: 18:00,             !- Field 23
    0.21875,                  !- Field 24
    Until: 19:00,             !- Field 25
    0.525,                    !- Field 26
    Until: 20:00,             !- Field 27
    0.7,                      !- Field 28
    Until: 21:00,             !- Field 29
    0.7875,                   !- Field 30
    Until: 22:00,             !- Field 31
    0.7,                      !- Field 32
    Until: 23:00,             !- Field 33
    0.525,                    !- Field 34
    Until: 24:00,             !- Field 35
    0.2625,                   !- Field 36
    For: Saturday,            !- Field 37
    Until: 2:00,              !- Field 38
    0.175,                    !- Field 39
    Until: 6:00,              !- Field 40
    0.0875,                   !- Field 41
    Until: 8:00,              !- Field 42
    0.2625,                   !- Field 43
    Until: 10:00,             !- Field 44
    0.35,                     !- Field 45
    Until: 11:00,             !- Field 46
    0.2625,                   !- Field 47
    Until: 18:00,             !- Field 48
    0.21875,                  !- Field 49
    Until: 19:00,             !- Field 50
    0.525,                    !- Field 51
    Until: 22:00,             !- Field 52
    0.6125,                   !- Field 53
    Until: 23:00,             !- Field 54
    0.525,                    !- Field 55
    Until: 24:00,             !- Field 56
    0.2625,                   !- Field 57
    For: AllOtherDays,        !- Field 58
    Until: 2:00,              !- Field 59
    0.2625,                   !- Field 60
    Until: 6:00,              !- Field 61
    0.175,                    !- Field 62
    Until: 7:00,              !- Field 63
    0.2625,                   !- Field 64
    Until: 9:00,              !- Field 65
    0.35,                     !- Field 66
    Until: 13:00,             !- Field 67
    0.2625,                   !- Field 68
    Until: 18:00,             !- Field 69
    0.175,                    !- Field 70
    Until: 19:00,             !- Field 71
    0.4375,                   !- Field 72
    Until: 20:00,             !- Field 73
    0.6125,                   !- Field 74
    Until: 21:00,             !- Field 75
    0.7,                      !- Field 76
    Until: 22:00,             !- Field 77
    0.525,                    !- Field 78
    Until: 23:00,             !- Field 79
    0.4375,                   !- Field 80
    Until: 24:00,             !- Field 81
    0.2625;                   !- Field 82

SCHEDULE:COMPACT,
    ltg_sch_guestroom,        !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 1:00,              !- Field 9
    0.121,                    !- Field 10
    Until: 2:00,              !- Field 11
    0.0935,                   !- Field 12
    Until: 5:00,              !- Field 13
    0.0605,                   !- Field 14
    Until: 6:00,              !- Field 15
    0.121,                    !- Field 16
    Until: 7:00,              !- Field 17
    0.242,                    !- Field 18
    Until: 8:00,              !- Field 19
    0.308,                    !- Field 20
    Until: 10:00,             !- Field 21
    0.242,                    !- Field 22
    Until: 18:00,             !- Field 23
    0.154,                    !- Field 24
    Until: 19:00,             !- Field 25
    0.3685,                   !- Field 26
    Until: 20:00,             !- Field 27
    0.4895,                   !- Field 28
    Until: 21:00,             !- Field 29
    0.55,                     !- Field 30
    Until: 22:00,             !- Field 31
    0.4895,                   !- Field 32
    Until: 23:00,             !- Field 33
    0.3685,                   !- Field 34
    Until: 24:00,             !- Field 35
    0.1815,                   !- Field 36
    For: Saturday,            !- Field 37
    Until: 2:00,              !- Field 38
    0.143,                    !- Field 39
    Until: 6:00,              !- Field 40
    0.0605,                   !- Field 41
    Until: 8:00,              !- Field 42
    0.2255,                   !- Field 43
    Until: 10:00,             !- Field 44
    0.308,                    !- Field 45
    Until: 11:00,             !- Field 46
    0.2255,                   !- Field 47
    Until: 18:00,             !- Field 48
    0.1815,                   !- Field 49
    Until: 19:00,             !- Field 50
    0.4675,                   !- Field 51
    Until: 22:00,             !- Field 52
    0.55,                     !- Field 53
    Until: 23:00,             !- Field 54
    0.4675,                   !- Field 55
    Until: 24:00,             !- Field 56
    0.2255,                   !- Field 57
    For: AllOtherDays,        !- Field 58
    Until: 2:00,              !- Field 59
    0.143,                    !- Field 60
    Until: 6:00,              !- Field 61
    0.0605,                   !- Field 62
    Until: 8:00,              !- Field 63
    0.2255,                   !- Field 64
    Until: 10:00,             !- Field 65
    0.308,                    !- Field 66
    Until: 11:00,             !- Field 67
    0.2255,                   !- Field 68
    Until: 18:00,             !- Field 69
    0.1815,                   !- Field 70
    Until: 19:00,             !- Field 71
    0.4675,                   !- Field 72
    Until: 22:00,             !- Field 73
    0.55,                     !- Field 74
    Until: 23:00,             !- Field 75
    0.4675,                   !- Field 76
    Until: 24:00,             !- Field 77
    0.2255;                   !- Field 78

SCHEDULE:COMPACT,
    ltg_sch_corridor,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 1:00,              !- Field 9
    0.15,                     !- Field 10
    Until: 2:00,              !- Field 11
    0.1125,                   !- Field 12
    Until: 5:00,              !- Field 13
    0.075,                    !- Field 14
    Until: 6:00,              !- Field 15
    0.15,                     !- Field 16
    Until: 7:00,              !- Field 17
    0.3,                      !- Field 18
    Until: 8:00,              !- Field 19
    0.375,                    !- Field 20
    Until: 10:00,             !- Field 21
    0.3,                      !- Field 22
    Until: 18:00,             !- Field 23
    0.1875,                   !- Field 24
    Until: 19:00,             !- Field 25
    0.45,                     !- Field 26
    Until: 20:00,             !- Field 27
    0.6,                      !- Field 28
    Until: 21:00,             !- Field 29
    0.675,                    !- Field 30
    Until: 22:00,             !- Field 31
    0.6,                      !- Field 32
    Until: 23:00,             !- Field 33
    0.45,                     !- Field 34
    Until: 24:00,             !- Field 35
    0.225,                    !- Field 36
    For: Saturday,            !- Field 37
    Until: 2:00,              !- Field 38
    0.15,                     !- Field 39
    Until: 6:00,              !- Field 40
    0.075,                    !- Field 41
    Until: 8:00,              !- Field 42
    0.225,                    !- Field 43
    Until: 10:00,             !- Field 44
    0.3,                      !- Field 45
    Until: 11:00,             !- Field 46
    0.225,                    !- Field 47
    Until: 18:00,             !- Field 48
    0.1875,                   !- Field 49
    Until: 19:00,             !- Field 50
    0.45,                     !- Field 51
    Until: 22:00,             !- Field 52
    0.525,                    !- Field 53
    Until: 23:00,             !- Field 54
    0.45,                     !- Field 55
    Until: 24:00,             !- Field 56
    0.225,                    !- Field 57
    For: AllOtherDays,        !- Field 58
    Until: 2:00,              !- Field 59
    0.225,                    !- Field 60
    Until: 6:00,              !- Field 61
    0.15,                     !- Field 62
    Until: 7:00,              !- Field 63
    0.225,                    !- Field 64
    Until: 9:00,              !- Field 65
    0.3,                      !- Field 66
    Until: 13:00,             !- Field 67
    0.225,                    !- Field 68
    Until: 18:00,             !- Field 69
    0.15,                     !- Field 70
    Until: 19:00,             !- Field 71
    0.375,                    !- Field 72
    Until: 20:00,             !- Field 73
    0.525,                    !- Field 74
    Until: 21:00,             !- Field 75
    0.6,                      !- Field 76
    Until: 22:00,             !- Field 77
    0.45,                     !- Field 78
    Until: 23:00,             !- Field 79
    0.375,                    !- Field 80
    Until: 24:00,             !- Field 81
    0.225;                    !- Field 82

SCHEDULE:COMPACT,
    ltg_sch_retail,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 1:00,              !- Field 9
    0.1589994,                !- Field 10
    Until: 2:00,              !- Field 11
    0.11924955,               !- Field 12
    Until: 5:00,              !- Field 13
    0.0794997,                !- Field 14
    Until: 6:00,              !- Field 15
    0.1589994,                !- Field 16
    Until: 7:00,              !- Field 17
    0.3179988,                !- Field 18
    Until: 8:00,              !- Field 19
    0.3974985,                !- Field 20
    Until: 10:00,             !- Field 21
    0.3179988,                !- Field 22
    Until: 18:00,             !- Field 23
    0.19874925,               !- Field 24
    Until: 19:00,             !- Field 25
    0.4769982,                !- Field 26
    Until: 20:00,             !- Field 27
    0.6359976,                !- Field 28
    Until: 21:00,             !- Field 29
    0.7154973,                !- Field 30
    Until: 22:00,             !- Field 31
    0.6359976,                !- Field 32
    Until: 23:00,             !- Field 33
    0.4769982,                !- Field 34
    Until: 24:00,             !- Field 35
    0.2384991,                !- Field 36
    For: Saturday,            !- Field 37
    Until: 2:00,              !- Field 38
    0.1589994,                !- Field 39
    Until: 6:00,              !- Field 40
    0.0794997,                !- Field 41
    Until: 8:00,              !- Field 42
    0.2384991,                !- Field 43
    Until: 10:00,             !- Field 44
    0.3179988,                !- Field 45
    Until: 11:00,             !- Field 46
    0.2384991,                !- Field 47
    Until: 18:00,             !- Field 48
    0.19874925,               !- Field 49
    Until: 19:00,             !- Field 50
    0.4769982,                !- Field 51
    Until: 22:00,             !- Field 52
    0.5564979,                !- Field 53
    Until: 23:00,             !- Field 54
    0.4769982,                !- Field 55
    Until: 24:00,             !- Field 56
    0.2384991,                !- Field 57
    For: AllOtherDays,        !- Field 58
    Until: 2:00,              !- Field 59
    0.2384991,                !- Field 60
    Until: 6:00,              !- Field 61
    0.1589994,                !- Field 62
    Until: 7:00,              !- Field 63
    0.2384991,                !- Field 64
    Until: 9:00,              !- Field 65
    0.3179988,                !- Field 66
    Until: 13:00,             !- Field 67
    0.2384991,                !- Field 68
    Until: 18:00,             !- Field 69
    0.1589994,                !- Field 70
    Until: 19:00,             !- Field 71
    0.3974985,                !- Field 72
    Until: 20:00,             !- Field 73
    0.5564979,                !- Field 74
    Until: 21:00,             !- Field 75
    0.6359976,                !- Field 76
    Until: 22:00,             !- Field 77
    0.4769982,                !- Field 78
    Until: 23:00,             !- Field 79
    0.3974985,                !- Field 80
    Until: 24:00,             !- Field 81
    0.2384991;                !- Field 82

Schedule:Compact,
    walkin_occ_lght_SCH_2,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 1:00,              !- Field 3
    0.104,                    !- Field 4
    Until: 2:00,              !- Field 5
    0.078,                    !- Field 6
    Until: 5:00,              !- Field 7
    0.052,                    !- Field 8
    Until: 6:00,              !- Field 9
    0.104,                    !- Field 10
    Until: 7:00,              !- Field 11
    0.208,                    !- Field 12
    Until: 8:00,              !- Field 13
    0.26,                     !- Field 14
    Until: 10:00,             !- Field 15
    0.208,                    !- Field 16
    Until: 18:00,             !- Field 17
    0.13,                     !- Field 18
    Until: 19:00,             !- Field 19
    0.312,                    !- Field 20
    Until: 20:00,             !- Field 21
    0.416,                    !- Field 22
    Until: 21:00,             !- Field 23
    0.468,                    !- Field 24
    Until: 22:00,             !- Field 25
    0.416,                    !- Field 26
    Until: 23:00,             !- Field 27
    0.312,                    !- Field 28
    Until: 24:00,             !- Field 29
    0.156,                    !- Field 30
    For: Saturday,            !- Field 31
    Until: 2:00,              !- Field 32
    0.104,                    !- Field 33
    Until: 6:00,              !- Field 34
    0.052,                    !- Field 35
    Until: 8:00,              !- Field 36
    0.156,                    !- Field 37
    Until: 10:00,             !- Field 38
    0.208,                    !- Field 39
    Until: 11:00,             !- Field 40
    0.156,                    !- Field 41
    Until: 18:00,             !- Field 42
    0.13,                     !- Field 43
    Until: 19:00,             !- Field 44
    0.312,                    !- Field 45
    Until: 22:00,             !- Field 46
    0.364,                    !- Field 47
    Until: 23:00,             !- Field 48
    0.312,                    !- Field 49
    Until: 24:00,             !- Field 50
    0.156,                    !- Field 51
    For: SummerDesignDay,     !- Field 52
    Until: 24:00,             !- Field 53
    1,                        !- Field 54
    For: WinterDesignDay,     !- Field 55
    Until: 24:00,             !- Field 56
    0,                        !- Field 57
    For: Sunday Holidays AllOtherDays,    !- Field 58
    Until: 2:00,              !- Field 59
    0.156,                    !- Field 60
    Until: 6:00,              !- Field 61
    0.104,                    !- Field 62
    Until: 7:00,              !- Field 63
    0.156,                    !- Field 64
    Until: 9:00,              !- Field 65
    0.208,                    !- Field 66
    Until: 13:00,             !- Field 67
    0.156,                    !- Field 68
    Until: 18:00,             !- Field 69
    0.104,                    !- Field 70
    Until: 19:00,             !- Field 71
    0.260,                    !- Field 72
    Until: 20:00,             !- Field 73
    0.364,                    !- Field 74
    Until: 21:00,             !- Field 75
    0.416,                    !- Field 76
    Until: 22:00,             !- Field 77
    0.312,                    !- Field 78
    Until: 23:00,             !- Field 79
    0.260,                    !- Field 80
    Until: 24:00,             !- Field 81
    0.156;                    !- Field 82

Schedule:Compact,
    Exterior_Ltg_Sch,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 07:00,             !- Field 3
    1.0,                      !- Field 4
    Until: 19:00,             !- Field 5
    0.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    1.0;                      !- Field 8

Schedule:Compact,
    BASEMENT_EQUIP_SCH,       !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 01:00,             !- Field 3
    0.2857243092,             !- Field 4
    Until: 02:00,             !- Field 5
    0.238103591,              !- Field 6
    Until: 05:00,             !- Field 7
    0.1904828728,             !- Field 8
    Until: 06:00,             !- Field 9
    0.2857243092,             !- Field 10
    Until: 07:00,             !- Field 11
    0.476207182,              !- Field 12
    Until: 08:00,             !- Field 13
    0.5714486184,             !- Field 14
    Until: 10:00,             !- Field 15
    0.476207182,              !- Field 16
    Until: 18:00,             !- Field 17
    0.3333450274,             !- Field 18
    Until: 19:00,             !- Field 19
    0.6666900548,             !- Field 20
    Until: 20:00,             !- Field 21
    0.8571729276,             !- Field 22
    Until: 21:00,             !- Field 23
    0.9047936458,             !- Field 24
    Until: 22:00,             !- Field 25
    0.8571729276,             !- Field 26
    Until: 23:00,             !- Field 27
    0.6666900548,             !- Field 28
    Until: 24:00,             !- Field 29
    0.3809657456,             !- Field 30
    For: Saturday,            !- Field 31
    Until: 02:00,             !- Field 32
    0.2857243092,             !- Field 33
    Until: 06:00,             !- Field 34
    0.1904828728,             !- Field 35
    Until: 08:00,             !- Field 36
    0.3809657456,             !- Field 37
    Until: 10:00,             !- Field 38
    0.476207182,              !- Field 39
    Until: 11:00,             !- Field 40
    0.3809657456,             !- Field 41
    Until: 18:00,             !- Field 42
    0.3333450274,             !- Field 43
    Until: 19:00,             !- Field 44
    0.6666900548,             !- Field 45
    Until: 22:00,             !- Field 46
    0.7619314912,             !- Field 47
    Until: 23:00,             !- Field 48
    0.6666900548,             !- Field 49
    Until: 24:00,             !- Field 50
    0.3809657456,             !- Field 51
    For: SummerDesignDay,     !- Field 52
    Until: 24:00,             !- Field 53
    1.0,                      !- Field 54
    For: WinterDesignDay,     !- Field 55
    Until: 24:00,             !- Field 56
    0.0,                      !- Field 57
    For: Sunday Holidays AllOtherDays,    !- Field 58
    Until: 02:00,             !- Field 59
    0.3809657456,             !- Field 60
    Until: 06:00,             !- Field 61
    0.2857243092,             !- Field 62
    Until: 07:00,             !- Field 63
    0.3809657456,             !- Field 64
    Until: 09:00,             !- Field 65
    0.476207182,              !- Field 66
    Until: 13:00,             !- Field 67
    0.3809657456,             !- Field 68
    Until: 18:00,             !- Field 69
    0.2857243092,             !- Field 70
    Until: 19:00,             !- Field 71
    0.5714486184,             !- Field 72
    Until: 20:00,             !- Field 73
    0.7619314912,             !- Field 74
    Until: 21:00,             !- Field 75
    0.8571729276,             !- Field 76
    Until: 22:00,             !- Field 77
    0.6666900548,             !- Field 78
    Until: 23:00,             !- Field 79
    0.5714486184,             !- Field 80
    Until: 24:00,             !- Field 81
    0.3809657456;             !- Field 82

Schedule:Compact,
    BLDG_EQUIP_SCH,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 01:00,             !- Field 3
    0.3,                      !- Field 4
    Until: 02:00,             !- Field 5
    0.25,                     !- Field 6
    Until: 05:00,             !- Field 7
    0.2,                      !- Field 8
    Until: 06:00,             !- Field 9
    0.3,                      !- Field 10
    Until: 07:00,             !- Field 11
    0.5,                      !- Field 12
    Until: 08:00,             !- Field 13
    0.6,                      !- Field 14
    Until: 10:00,             !- Field 15
    0.5,                      !- Field 16
    Until: 18:00,             !- Field 17
    0.35,                     !- Field 18
    Until: 19:00,             !- Field 19
    0.7,                      !- Field 20
    Until: 20:00,             !- Field 21
    0.9,                      !- Field 22
    Until: 21:00,             !- Field 23
    0.95,                     !- Field 24
    Until: 22:00,             !- Field 25
    0.9,                      !- Field 26
    Until: 23:00,             !- Field 27
    0.7,                      !- Field 28
    Until: 24:00,             !- Field 29
    0.4,                      !- Field 30
    For: Saturday,            !- Field 31
    Until: 02:00,             !- Field 32
    0.3,                      !- Field 33
    Until: 06:00,             !- Field 34
    0.2,                      !- Field 35
    Until: 08:00,             !- Field 36
    0.4,                      !- Field 37
    Until: 10:00,             !- Field 38
    0.5,                      !- Field 39
    Until: 11:00,             !- Field 40
    0.4,                      !- Field 41
    Until: 18:00,             !- Field 42
    0.35,                     !- Field 43
    Until: 19:00,             !- Field 44
    0.7,                      !- Field 45
    Until: 22:00,             !- Field 46
    0.8,                      !- Field 47
    Until: 23:00,             !- Field 48
    0.7,                      !- Field 49
    Until: 24:00,             !- Field 50
    0.4,                      !- Field 51
    For: SummerDesignDay,     !- Field 52
    Until: 24:00,             !- Field 53
    1.0,                      !- Field 54
    For: WinterDesignDay,     !- Field 55
    Until: 24:00,             !- Field 56
    0.0,                      !- Field 57
    For: Sunday Holidays AllOtherDays,    !- Field 58
    Until: 02:00,             !- Field 59
    0.4,                      !- Field 60
    Until: 06:00,             !- Field 61
    0.3,                      !- Field 62
    Until: 07:00,             !- Field 63
    0.4,                      !- Field 64
    Until: 09:00,             !- Field 65
    0.5,                      !- Field 66
    Until: 13:00,             !- Field 67
    0.4,                      !- Field 68
    Until: 18:00,             !- Field 69
    0.3,                      !- Field 70
    Until: 19:00,             !- Field 71
    0.6,                      !- Field 72
    Until: 20:00,             !- Field 73
    0.8,                      !- Field 74
    Until: 21:00,             !- Field 75
    0.9,                      !- Field 76
    Until: 22:00,             !- Field 77
    0.7,                      !- Field 78
    Until: 23:00,             !- Field 79
    0.6,                      !- Field 80
    Until: 24:00,             !- Field 81
    0.4;                      !- Field 82

Schedule:Compact,
    GuestRoom_Eqp_Sch_Base,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 06:00,             !- Field 3
    0.20,                     !- Field 4
    Until: 07:00,             !- Field 5
    0.62,                     !- Field 6
    Until: 08:00,             !- Field 7
    0.90,                     !- Field 8
    Until: 10:00,             !- Field 9
    0.43,                     !- Field 10
    Until: 17:00,             !- Field 11
    0.26,                     !- Field 12
    Until: 19:00,             !- Field 13
    0.51,                     !- Field 14
    Until: 20:00,             !- Field 15
    0.49,                     !- Field 16
    Until: 21:00,             !- Field 17
    0.66,                     !- Field 18
    Until: 22:00,             !- Field 19
    0.70,                     !- Field 20
    Until: 23:00,             !- Field 21
    0.35,                     !- Field 22
    Until: 24:00,             !- Field 23
    0.20,                     !- Field 24
    For: Saturday Sunday Holidays,    !- Field 25
    Until: 06:00,             !- Field 26
    0.20,                     !- Field 27
    Until: 07:00,             !- Field 28
    0.3,                      !- Field 29
    Until: 08:00,             !- Field 30
    0.62,                     !- Field 31
    Until: 09:00,             !- Field 32
    0.90,                     !- Field 33
    Until: 10:00,             !- Field 34
    0.62,                     !- Field 35
    Until: 17:00,             !- Field 36
    0.29,                     !- Field 37
    Until: 18:00,             !- Field 38
    0.43,                     !- Field 39
    Until: 19:00,             !- Field 40
    0.51,                     !- Field 41
    Until: 20:00,             !- Field 42
    0.49,                     !- Field 43
    Until: 21:00,             !- Field 44
    0.66,                     !- Field 45
    Until: 22:00,             !- Field 46
    0.70,                     !- Field 47
    Until: 23:00,             !- Field 48
    0.35,                     !- Field 49
    Until: 24:00,             !- Field 50
    0.20,                     !- Field 51
    For: WinterDesignDay,     !- Field 52
    Until: 24:00,             !- Field 53
    0.0,                      !- Field 54
    For: SummerDesignDay CustomDay1 CustomDay2,    !- Field 55
    Until: 24:00,             !- Field 56
    1.0;                      !- Field 57

Schedule:Compact,
    GuestRoom_Eqp_Sch_Adva,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 06:00,             !- Field 3
    0.17,                     !- Field 4
    Until: 07:00,             !- Field 5
    0.62,                     !- Field 6
    Until: 08:00,             !- Field 7
    0.90,                     !- Field 8
    Until: 10:00,             !- Field 9
    0.43,                     !- Field 10
    Until: 16:00,             !- Field 11
    0.12,                     !- Field 12
    Until: 17:00,             !- Field 13
    0.19,                     !- Field 14
    Until: 19:00,             !- Field 15
    0.48,                     !- Field 16
    Until: 20:00,             !- Field 17
    0.46,                     !- Field 18
    Until: 21:00,             !- Field 19
    0.62,                     !- Field 20
    Until: 22:00,             !- Field 21
    0.69,                     !- Field 22
    Until: 23:00,             !- Field 23
    0.34,                     !- Field 24
    Until: 24:00,             !- Field 25
    0.17,                     !- Field 26
    For: Saturday Sunday Holidays,    !- Field 27
    Until: 06:00,             !- Field 28
    0.17,                     !- Field 29
    Until: 07:00,             !- Field 30
    0.3,                      !- Field 31
    Until: 08:00,             !- Field 32
    0.62,                     !- Field 33
    Until: 09:00,             !- Field 34
    0.90,                     !- Field 35
    Until: 10:00,             !- Field 36
    0.62,                     !- Field 37
    Until: 16:00,             !- Field 38
    0.13,                     !- Field 39
    Until: 17:00,             !- Field 40
    0.21,                     !- Field 41
    Until: 18:00,             !- Field 42
    0.40,                     !- Field 43
    Until: 19:00,             !- Field 44
    0.48,                     !- Field 45
    Until: 20:00,             !- Field 46
    0.46,                     !- Field 47
    Until: 21:00,             !- Field 48
    0.62,                     !- Field 49
    Until: 22:00,             !- Field 50
    0.69,                     !- Field 51
    Until: 23:00,             !- Field 52
    0.34,                     !- Field 53
    Until: 24:00,             !- Field 54
    0.17,                     !- Field 55
    For: WinterDesignDay,     !- Field 56
    Until: 24:00,             !- Field 57
    0.0,                      !- Field 58
    For: SummerDesignDay CustomDay1 CustomDay2,    !- Field 59
    Until: 24:00,             !- Field 60
    1.0;                      !- Field 61

Schedule:Compact,
    Lobby_Eqp_Sch,            !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays Saturday Sunday Holidays,    !- Field 2
    Until: 05:00,             !- Field 3
    0.21,                     !- Field 4
    Until: 06:00,             !- Field 5
    0.68,                     !- Field 6
    Until: 10:00,             !- Field 7
    1.0,                      !- Field 8
    Until: 11:00,             !- Field 9
    0.32,                     !- Field 10
    Until: 23:00,             !- Field 11
    0.23,                     !- Field 12
    Until: 24:00,             !- Field 13
    0.21,                     !- Field 14
    For: WinterDesignDay,     !- Field 15
    Until: 24:00,             !- Field 16
    0.0,                      !- Field 17
    For: SummerDesignDay CustomDay1 CustomDay2,    !- Field 18
    Until: 24:00,             !- Field 19
    1.0;                      !- Field 20

Schedule:Compact,
    Office_Eqp_Sch,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 05:00,             !- Field 3
    0.33,                     !- Field 4
    Until: 07:00,             !- Field 5
    0.38,                     !- Field 6
    Until: 08:00,             !- Field 7
    0.43,                     !- Field 8
    Until: 10:00,             !- Field 9
    0.43,                     !- Field 10
    Until: 12:00,             !- Field 11
    1.0,                      !- Field 12
    Until: 13:00,             !- Field 13
    0.94,                     !- Field 14
    Until: 17:00,             !- Field 15
    1.0,                      !- Field 16
    Until: 18:00,             !- Field 17
    0.75,                     !- Field 18
    Until: 20:00,             !- Field 19
    0.63,                     !- Field 20
    Until: 22:00,             !- Field 21
    0.48,                     !- Field 22
    Until: 24:00,             !- Field 23
    0.33,                     !- Field 24
    For: Saturday Sunday Holidays,    !- Field 25
    Until: 05:00,             !- Field 26
    0.33,                     !- Field 27
    Until: 07:00,             !- Field 28
    0.38,                     !- Field 29
    Until: 08:00,             !- Field 30
    0.43,                     !- Field 31
    Until: 18:00,             !- Field 32
    0.63,                     !- Field 33
    Until: 22:00,             !- Field 34
    0.48,                     !- Field 35
    Until: 24:00,             !- Field 36
    0.33,                     !- Field 37
    For: WinterDesignDay,     !- Field 38
    Until: 24:00,             !- Field 39
    0.0,                      !- Field 40
    For: SummerDesignDay CustomDay1 CustomDay2,    !- Field 41
    Until: 24:00,             !- Field 42
    1.0;                      !- Field 43

Schedule:Compact,
    EmployeeLounge_Eqp_Sch,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 05:00,             !- Field 3
    0.11,                     !- Field 4
    Until: 07:00,             !- Field 5
    0.19,                     !- Field 6
    Until: 08:00,             !- Field 7
    0.25,                     !- Field 8
    Until: 10:00,             !- Field 9
    1.0,                      !- Field 10
    Until: 12:00,             !- Field 11
    0.86,                     !- Field 12
    Until: 13:00,             !- Field 13
    1.0,                      !- Field 14
    Until: 18:00,             !- Field 15
    0.86,                     !- Field 16
    Until: 19:00,             !- Field 17
    0.25,                     !- Field 18
    Until: 20:00,             !- Field 19
    0.19,                     !- Field 20
    Until: 24:00,             !- Field 21
    0.11,                     !- Field 22
    For: Saturday Sunday Holidays,    !- Field 23
    Until: 05:00,             !- Field 24
    0.11,                     !- Field 25
    Until: 07:00,             !- Field 26
    0.19,                     !- Field 27
    Until: 08:00,             !- Field 28
    0.25,                     !- Field 29
    Until: 10:00,             !- Field 30
    1.0,                      !- Field 31
    Until: 12:00,             !- Field 32
    0.86,                     !- Field 33
    Until: 13:00,             !- Field 34
    1.0,                      !- Field 35
    Until: 18:00,             !- Field 36
    0.86,                     !- Field 37
    Until: 19:00,             !- Field 38
    0.25,                     !- Field 39
    Until: 20:00,             !- Field 40
    0.19,                     !- Field 41
    Until: 24:00,             !- Field 42
    0.11,                     !- Field 43
    For: WinterDesignDay,     !- Field 44
    Until: 24:00,             !- Field 45
    0.0,                      !- Field 46
    For: SummerDesignDay CustomDay1 CustomDay2,    !- Field 47
    Until: 24:00,             !- Field 48
    1.0;                      !- Field 49

Schedule:Compact,
    LaundryRoom_Eqp_Elec_Sch,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays Saturday Sunday Holidays,    !- Field 2
    Until: 08:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 16:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0,                      !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    0.0,                      !- Field 11
    For: SummerDesignDay CustomDay1 CustomDay2,    !- Field 12
    Until: 24:00,             !- Field 13
    1.0;                      !- Field 14

Schedule:Compact,
    LaundryRoom_Eqp_Gas_Sch,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays Saturday Sunday Holidays,    !- Field 2
    Until: 9:00,              !- Field 3
    0.0,                      !- Field 4
    Until: 17:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0,                      !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    0.0,                      !- Field 11
    For: SummerDesignDay CustomDay1 CustomDay2,    !- Field 12
    Until: 24:00,             !- Field 13
    1.0;                      !- Field 14

Schedule:Compact,
    MeetingRoom_Eqp_Sch,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 07:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 08:00,             !- Field 5
    0.05,                     !- Field 6
    Until: 10:00,             !- Field 7
    0.54,                     !- Field 8
    Until: 12:00,             !- Field 9
    0.26,                     !- Field 10
    Until: 13:00,             !- Field 11
    0.05,                     !- Field 12
    Until: 15:00,             !- Field 13
    0.54,                     !- Field 14
    Until: 18:00,             !- Field 15
    0.26,                     !- Field 16
    Until: 20:00,             !- Field 17
    0.05,                     !- Field 18
    Until: 24:00,             !- Field 19
    0.0;                      !- Field 20

Schedule:Compact,
    ExerciseRoom_Eqp_Sch,     !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 07:00,             !- Field 5
    0.5,                      !- Field 6
    Until: 9:00,              !- Field 7
    1.0,                      !- Field 8
    Until: 12:00,             !- Field 9
    0.5,                      !- Field 10
    Until: 13:00,             !- Field 11
    0.0,                      !- Field 12
    Until: 16:00,             !- Field 13
    0.5,                      !- Field 14
    Until: 17:00,             !- Field 15
    1.0,                      !- Field 16
    Until: 19:00,             !- Field 17
    0.50,                     !- Field 18
    Until: 21:00,             !- Field 19
    1.0,                      !- Field 20
    Until: 23:00,             !- Field 21
    0.5,                      !- Field 22
    Until: 24:00,             !- Field 23
    0.0;                      !- Field 24

Schedule:Compact,
    Kitchen_Elec_Equip_SCH,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekday,             !- Field 2
    Until: 06:00,             !- Field 3
    0.1,                      !- Field 4
    Until: 07:00,             !- Field 5
    0.25,                     !- Field 6
    Until: 24:00,             !- Field 7
    0.3,                      !- Field 8
    For: Saturday,            !- Field 9
    Until: 06:00,             !- Field 10
    0.1,                      !- Field 11
    Until: 07:00,             !- Field 12
    0.25,                     !- Field 13
    Until: 24:00,             !- Field 14
    0.3,                      !- Field 15
    For: SummerDesignDay,     !- Field 16
    Until: 24:00,             !- Field 17
    0.3,                      !- Field 18
    For: WinterDesignDay,     !- Field 19
    Until: 24:00,             !- Field 20
    0.0,                      !- Field 21
    For: Sunday Holidays AllOtherDays,    !- Field 22
    Until: 06:00,             !- Field 23
    0.1,                      !- Field 24
    Until: 07:00,             !- Field 25
    0.25,                     !- Field 26
    Until: 24:00,             !- Field 27
    0.3;                      !- Field 28

Schedule:Compact,
    Kitchen_Gas_Equip_SCH,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays Saturday,    !- Field 2
    Until: 05:00,             !- Field 3
    0.02,                     !- Field 4
    Until: 06:00,             !- Field 5
    0.05,                     !- Field 6
    Until: 07:00,             !- Field 7
    0.1,                      !- Field 8
    Until: 08:00,             !- Field 9
    0.15,                     !- Field 10
    Until: 09:00,             !- Field 11
    0.2,                      !- Field 12
    Until: 10:00,             !- Field 13
    0.15,                     !- Field 14
    Until: 13:00,             !- Field 15
    0.25,                     !- Field 16
    Until: 14:00,             !- Field 17
    0.2,                      !- Field 18
    Until: 15:00,             !- Field 19
    0.15,                     !- Field 20
    Until: 16:00,             !- Field 21
    0.2,                      !- Field 22
    Until: 19:00,             !- Field 23
    0.3,                      !- Field 24
    Until: 21:00,             !- Field 25
    0.20,                     !- Field 26
    Until: 22:00,             !- Field 27
    0.15,                     !- Field 28
    Until: 23:00,             !- Field 29
    0.10,                     !- Field 30
    Until: 24:00,             !- Field 31
    0.05,                     !- Field 32
    For: SummerDesignDay,     !- Field 33
    Until: 24:00,             !- Field 34
    0.25,                     !- Field 35
    For: WinterDesignDay,     !- Field 36
    Until: 24:00,             !- Field 37
    0.0,                      !- Field 38
    For: Sunday Holidays AllOtherDays,    !- Field 39
    Until: 05:00,             !- Field 40
    0.02,                     !- Field 41
    Until: 06:00,             !- Field 42
    0.05,                     !- Field 43
    Until: 07:00,             !- Field 44
    0.1,                      !- Field 45
    Until: 08:00,             !- Field 46
    0.15,                     !- Field 47
    Until: 09:00,             !- Field 48
    0.2,                      !- Field 49
    Until: 10:00,             !- Field 50
    0.15,                     !- Field 51
    Until: 13:00,             !- Field 52
    0.25,                     !- Field 53
    Until: 14:00,             !- Field 54
    0.2,                      !- Field 55
    Until: 15:00,             !- Field 56
    0.15,                     !- Field 57
    Until: 16:00,             !- Field 58
    0.2,                      !- Field 59
    Until: 19:00,             !- Field 60
    0.3,                      !- Field 61
    Until: 21:00,             !- Field 62
    0.20,                     !- Field 63
    Until: 22:00,             !- Field 64
    0.15,                     !- Field 65
    Until: 23:00,             !- Field 66
    0.10,                     !- Field 67
    Until: 24:00,             !- Field 68
    0.05;                     !- Field 69

Schedule:Compact,
    Kitchen_Exhaust_SCH,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 24:00,             !- Field 5
    1;                        !- Field 6

Schedule:Compact,
    BLDG_ELEVATORS,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignday,     !- Field 2
    Until: 24:00,             !- Field 3
    0.5,                      !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0.12,                     !- Field 7
    For: AllOtherDays,        !- Field 8
    Until: 04:00,             !- Field 9
    0.12,                     !- Field 10
    Until: 05:00,             !- Field 11
    0.12,                     !- Field 12
    Until: 06:00,             !- Field 13
    0.20,                     !- Field 14
    Until: 07:00,             !- Field 15
    0.40,                     !- Field 16
    Until: 09:00,             !- Field 17
    0.50,                     !- Field 18
    Until: 10:00,             !- Field 19
    0.35,                     !- Field 20
    Until: 16:00,             !- Field 21
    0.15,                     !- Field 22
    Until: 17:00,             !- Field 23
    0.35,                     !- Field 24
    Until: 19:00,             !- Field 25
    0.50,                     !- Field 26
    Until: 21:00,             !- Field 27
    0.40,                     !- Field 28
    Until: 22:00,             !- Field 29
    0.30,                     !- Field 30
    Until: 23:00,             !- Field 31
    0.20,                     !- Field 32
    Until: 24:00,             !- Field 33
    0.12;                     !- Field 34

Schedule:Compact,
    ELEV_LIGHT_FAN_SCH_24_7,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    ELEV_LIGHT_FAN_SCH_ADD_DF,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignday,     !- Field 2
    Until: 24:00,             !- Field 3
    0.5,                      !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0.05,                     !- Field 7
    For: AllOtherDays,        !- Field 8
    Until: 04:00,             !- Field 9
    0.05,                     !- Field 10
    Until: 05:00,             !- Field 11
    0.10,                     !- Field 12
    Until: 06:00,             !- Field 13
    0.20,                     !- Field 14
    Until: 07:00,             !- Field 15
    0.40,                     !- Field 16
    Until: 09:00,             !- Field 17
    0.50,                     !- Field 18
    Until: 10:00,             !- Field 19
    0.35,                     !- Field 20
    Until: 16:00,             !- Field 21
    0.15,                     !- Field 22
    Until: 17:00,             !- Field 23
    0.35,                     !- Field 24
    Until: 19:00,             !- Field 25
    0.50,                     !- Field 26
    Until: 21:00,             !- Field 27
    0.40,                     !- Field 28
    Until: 22:00,             !- Field 29
    0.30,                     !- Field 30
    Until: 23:00,             !- Field 31
    0.20,                     !- Field 32
    Until: 24:00,             !- Field 33
    0.10;                     !- Field 34

Schedule:Compact,
    BLDG_OCC_SCH,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 06:00,             !- Field 3
    0.9,                      !- Field 4
    Until: 07:00,             !- Field 5
    0.7,                      !- Field 6
    Until: 09:00,             !- Field 7
    0.4,                      !- Field 8
    Until: 15:00,             !- Field 9
    0.2,                      !- Field 10
    Until: 16:00,             !- Field 11
    0.3,                      !- Field 12
    Until: 19:00,             !- Field 13
    0.5,                      !- Field 14
    Until: 21:00,             !- Field 15
    0.7,                      !- Field 16
    Until: 22:00,             !- Field 17
    0.8,                      !- Field 18
    Until: 24:00,             !- Field 19
    0.9,                      !- Field 20
    For: SummerDesignDay,     !- Field 21
    Until: 24:00,             !- Field 22
    1.0,                      !- Field 23
    For: Saturday,            !- Field 24
    Until: 06:00,             !- Field 25
    0.9,                      !- Field 26
    Until: 07:00,             !- Field 27
    0.7,                      !- Field 28
    Until: 09:00,             !- Field 29
    0.5,                      !- Field 30
    Until: 17:00,             !- Field 31
    0.3,                      !- Field 32
    Until: 18:00,             !- Field 33
    0.5,                      !- Field 34
    Until: 21:00,             !- Field 35
    0.6,                      !- Field 36
    Until: 24:00,             !- Field 37
    0.7,                      !- Field 38
    For: WinterDesignDay,     !- Field 39
    Until: 24:00,             !- Field 40
    0.0,                      !- Field 41
    For: Sunday Holidays AllOtherDays,    !- Field 42
    Until: 08:00,             !- Field 43
    0.7,                      !- Field 44
    Until: 11:00,             !- Field 45
    0.5,                      !- Field 46
    Until: 13:00,             !- Field 47
    0.3,                      !- Field 48
    Until: 16:00,             !- Field 49
    0.2,                      !- Field 50
    Until: 17:00,             !- Field 51
    0.3,                      !- Field 52
    Until: 19:00,             !- Field 53
    0.4,                      !- Field 54
    Until: 21:00,             !- Field 55
    0.6,                      !- Field 56
    Until: 24:00,             !- Field 57
    0.8;                      !- Field 58

Schedule:Compact,
    GuestRoom_Occ_Sch,        !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 06:00,             !- Field 3
    1.0,                      !- Field 4
    Until: 07:00,             !- Field 5
    0.77,                     !- Field 6
    Until: 09:00,             !- Field 7
    0.43,                     !- Field 8
    Until: 15:00,             !- Field 9
    0.2,                      !- Field 10
    Until: 16:00,             !- Field 11
    0.31,                     !- Field 12
    Until: 19:00,             !- Field 13
    0.54,                     !- Field 14
    Until: 21:00,             !- Field 15
    0.77,                     !- Field 16
    Until: 22:00,             !- Field 17
    0.89,                     !- Field 18
    Until: 24:00,             !- Field 19
    1.0,                      !- Field 20
    For: Saturday Sunday Holidays,    !- Field 21
    Until: 06:00,             !- Field 22
    1.0,                      !- Field 23
    Until: 07:00,             !- Field 24
    0.77,                     !- Field 25
    Until: 09:00,             !- Field 26
    0.53,                     !- Field 27
    Until: 17:00,             !- Field 28
    0.3,                      !- Field 29
    Until: 18:00,             !- Field 30
    0.53,                     !- Field 31
    Until: 19:00,             !- Field 32
    0.54,                     !- Field 33
    Until: 21:00,             !- Field 34
    0.65,                     !- Field 35
    Until: 24:00,             !- Field 36
    0.77,                     !- Field 37
    For: WinterDesignDay,     !- Field 38
    Until: 24:00,             !- Field 39
    0,                        !- Field 40
    For: SummerDesignDay CustomDay1 CustomDay2,    !- Field 41
    Until: 24:00,             !- Field 42
    1.0;                      !- Field 43

Schedule:Compact,
    Lobby_Occ_Sch,            !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 05:00,             !- Field 3
    0.1,                      !- Field 4
    Until: 06:00,             !- Field 5
    0.3,                      !- Field 6
    Until: 10:00,             !- Field 7
    0.7,                      !- Field 8
    Until: 16:00,             !- Field 9
    0.2,                      !- Field 10
    Until: 18:00,             !- Field 11
    0.4,                      !- Field 12
    Until: 22:00,             !- Field 13
    0.2,                      !- Field 14
    Until: 24:00,             !- Field 15
    0.1,                      !- Field 16
    For: Saturday Sunday Holidays,    !- Field 17
    Until: 06:00,             !- Field 18
    0.1,                      !- Field 19
    Until: 07:00,             !- Field 20
    0.3,                      !- Field 21
    Until: 10:00,             !- Field 22
    0.7,                      !- Field 23
    Until: 22:00,             !- Field 24
    0.2,                      !- Field 25
    Until: 24:00,             !- Field 26
    0.1,                      !- Field 27
    For: WinterDesignDay,     !- Field 28
    Until: 24:00,             !- Field 29
    0,                        !- Field 30
    For: SummerDesignDay CustomDay1 CustomDay2,    !- Field 31
    Until: 24:00,             !- Field 32
    1.0;                      !- Field 33

Schedule:Compact,
    Office_Occ_Sch,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 06:00,             !- Field 3
    0.2,                      !- Field 4
    Until: 07:00,             !- Field 5
    0.3,                      !- Field 6
    Until: 08:00,             !- Field 7
    0.4,                      !- Field 8
    Until: 12:00,             !- Field 9
    1.0,                      !- Field 10
    Until: 13:00,             !- Field 11
    0.5,                      !- Field 12
    Until: 17:00,             !- Field 13
    1.0,                      !- Field 14
    Until: 18:00,             !- Field 15
    0.4,                      !- Field 16
    Until: 19:00,             !- Field 17
    0.3,                      !- Field 18
    Until: 24:00,             !- Field 19
    0.2,                      !- Field 20
    For: Saturday Sunday Holidays,    !- Field 21
    Until: 07:00,             !- Field 22
    0.2,                      !- Field 23
    Until: 08:00,             !- Field 24
    0.3,                      !- Field 25
    Until: 17:00,             !- Field 26
    0.5,                      !- Field 27
    Until: 18:00,             !- Field 28
    0.3,                      !- Field 29
    Until: 24:00,             !- Field 30
    0.2,                      !- Field 31
    For: WinterDesignDay,     !- Field 32
    Until: 24:00,             !- Field 33
    0,                        !- Field 34
    For: SummerDesignDay CustomDay1 CustomDay2,    !- Field 35
    Until: 24:00,             !- Field 36
    1.0;                      !- Field 37

Schedule:Compact,
    EmployeeLounge_Occ_Sch,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 05:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 07:00,             !- Field 5
    0.1,                      !- Field 6
    Until: 12:00,             !- Field 7
    0.2,                      !- Field 8
    Until: 13:00,             !- Field 9
    0.7,                      !- Field 10
    Until: 18:00,             !- Field 11
    0.2,                      !- Field 12
    Until: 20:00,             !- Field 13
    0.1,                      !- Field 14
    Until: 24:00,             !- Field 15
    0.0,                      !- Field 16
    For: Saturday Sunday Holidays,    !- Field 17
    Until: 05:00,             !- Field 18
    0.0,                      !- Field 19
    Until: 08:00,             !- Field 20
    0.05,                     !- Field 21
    Until: 12:00,             !- Field 22
    0.1,                      !- Field 23
    Until: 13:00,             !- Field 24
    0.2,                      !- Field 25
    Until: 18:00,             !- Field 26
    0.1,                      !- Field 27
    Until: 20:00,             !- Field 28
    0.05,                     !- Field 29
    Until: 24:00,             !- Field 30
    0.0,                      !- Field 31
    For: WinterDesignDay,     !- Field 32
    Until: 24:00,             !- Field 33
    0.0,                      !- Field 34
    For: SummerDesignDay CustomDay1 CustomDay2,    !- Field 35
    Until: 24:00,             !- Field 36
    1.0;                      !- Field 37

Schedule:Compact,
    MeetingRoom_Occ_Sch,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 07:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 08:00,             !- Field 5
    0.05,                     !- Field 6
    Until: 10:00,             !- Field 7
    0.5,                      !- Field 8
    Until: 12:00,             !- Field 9
    0.2,                      !- Field 10
    Until: 13:00,             !- Field 11
    0.05,                     !- Field 12
    Until: 15:00,             !- Field 13
    0.5,                      !- Field 14
    Until: 18:00,             !- Field 15
    0.2,                      !- Field 16
    Until: 20:00,             !- Field 17
    0.05,                     !- Field 18
    Until: 24:00,             !- Field 19
    0.0,                      !- Field 20
    For: Saturday Sunday Holidays,    !- Field 21
    Until: 07:00,             !- Field 22
    0.0,                      !- Field 23
    Until: 08:00,             !- Field 24
    0.05,                     !- Field 25
    Until: 10:00,             !- Field 26
    0.5,                      !- Field 27
    Until: 12:00,             !- Field 28
    0.2,                      !- Field 29
    Until: 13:00,             !- Field 30
    0.05,                     !- Field 31
    Until: 15:00,             !- Field 32
    0.5,                      !- Field 33
    Until: 18:00,             !- Field 34
    0.2,                      !- Field 35
    Until: 20:00,             !- Field 36
    0.05,                     !- Field 37
    Until: 24:00,             !- Field 38
    0.0,                      !- Field 39
    For: WinterDesignDay,     !- Field 40
    Until: 24:00,             !- Field 41
    0.0,                      !- Field 42
    For: SummerDesignDay CustomDay1 CustomDay2,    !- Field 43
    Until: 24:00,             !- Field 44
    1.0;                      !- Field 45

Schedule:Compact,
    LaundryRoom_Occ_Sch,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 08:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 10:00,             !- Field 5
    0.09,                     !- Field 6
    Until: 12:00,             !- Field 7
    0.18,                     !- Field 8
    Until: 13:00,             !- Field 9
    0.0,                      !- Field 10
    Until: 16:00,             !- Field 11
    0.18,                     !- Field 12
    Until: 17:00,             !- Field 13
    0.09,                     !- Field 14
    Until: 24:00,             !- Field 15
    0.0,                      !- Field 16
    For: Saturday Sunday Holidays,    !- Field 17
    Until: 08:00,             !- Field 18
    0.0,                      !- Field 19
    Until: 10:00,             !- Field 20
    0.09,                     !- Field 21
    Until: 12:00,             !- Field 22
    0.18,                     !- Field 23
    Until: 13:00,             !- Field 24
    0.0,                      !- Field 25
    Until: 16:00,             !- Field 26
    0.18,                     !- Field 27
    Until: 17:00,             !- Field 28
    0.09,                     !- Field 29
    Until: 24:00,             !- Field 30
    0.0,                      !- Field 31
    For: WinterDesignDay,     !- Field 32
    Until: 24:00,             !- Field 33
    0.0,                      !- Field 34
    For: SummerDesignDay CustomDay1 CustomDay2,    !- Field 35
    Until: 24:00,             !- Field 36
    1.0;                      !- Field 37

Schedule:Compact,
    ExerciseRoom_Occ_Sch,     !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 07:00,             !- Field 5
    0.5,                      !- Field 6
    Until: 11:00,             !- Field 7
    1.0,                      !- Field 8
    Until: 12:00,             !- Field 9
    0.5,                      !- Field 10
    Until: 13:00,             !- Field 11
    0.0,                      !- Field 12
    Until: 22:00,             !- Field 13
    1.0,                      !- Field 14
    Until: 23:00,             !- Field 15
    0.5,                      !- Field 16
    Until: 24:00,             !- Field 17
    0.0;                      !- Field 18

Schedule:Compact,
    INFIL_SCH,                !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    INFIL_HALF_ON_SCH,        !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.5;                      !- Field 4

Schedule:Compact,
    INFIL_QUARTER_ON_SCH,     !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.25;                     !- Field 4

Schedule:Compact,
    Booster Water Inlet Temp Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    THROUGH: 12/31,           !- Field 1
    FOR: AllDays,             !- Field 2
    UNTIL: 24:00,             !- Field 3
    60.00;                    !- Field 4

Schedule:Compact,
    Booster Water Setpoint Temp Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    THROUGH: 12/31,           !- Field 1
    FOR: AllDays,             !- Field 2
    UNTIL: 24:00,             !- Field 3
    82.22;                    !- Field 4

Schedule:Compact,
    Laundry Setpoint Temp Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    THROUGH: 12/31,           !- Field 1
    FOR: AllDays,             !- Field 2
    UNTIL: 24:00,             !- Field 3
    82.22;                    !- Field 4

Schedule:Compact,
    LAUNDRY_SWH_SCH,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    THROUGH: 12/31,           !- Field 1
    FOR: AllDays,             !- Field 2
    UNTIL: 17:00,             !- Field 3
    0.00,                     !- Field 4
    UNTIL: 24:00,             !- Field 5
    1.00;                     !- Field 6

Schedule:Compact,
    BLDG_SWH_SCH,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 01:00,             !- Field 3
    0.2,                      !- Field 4
    Until: 04:00,             !- Field 5
    0.15,                     !- Field 6
    Until: 05:00,             !- Field 7
    0.2,                      !- Field 8
    Until: 06:00,             !- Field 9
    0.25,                     !- Field 10
    Until: 07:00,             !- Field 11
    0.5,                      !- Field 12
    Until: 08:00,             !- Field 13
    0.6,                      !- Field 14
    Until: 09:00,             !- Field 15
    0.55,                     !- Field 16
    Until: 10:00,             !- Field 17
    0.45,                     !- Field 18
    Until: 11:00,             !- Field 19
    0.4,                      !- Field 20
    Until: 12:00,             !- Field 21
    0.45,                     !- Field 22
    Until: 13:00,             !- Field 23
    0.4,                      !- Field 24
    Until: 14:00,             !- Field 25
    0.35,                     !- Field 26
    Until: 17:00,             !- Field 27
    0.3,                      !- Field 28
    Until: 18:00,             !- Field 29
    0.4,                      !- Field 30
    Until: 19:00,             !- Field 31
    0.55,                     !- Field 32
    Until: 20:00,             !- Field 33
    0.6,                      !- Field 34
    Until: 21:00,             !- Field 35
    0.5,                      !- Field 36
    Until: 22:00,             !- Field 37
    0.55,                     !- Field 38
    Until: 23:00,             !- Field 39
    0.45,                     !- Field 40
    Until: 24:00,             !- Field 41
    0.25,                     !- Field 42
    For: Saturday WinterDesignDay,    !- Field 43
    Until: 01:00,             !- Field 44
    0.2,                      !- Field 45
    Until: 04:00,             !- Field 46
    0.15,                     !- Field 47
    Until: 05:00,             !- Field 48
    0.2,                      !- Field 49
    Until: 06:00,             !- Field 50
    0.25,                     !- Field 51
    Until: 07:00,             !- Field 52
    0.4,                      !- Field 53
    Until: 10:00,             !- Field 54
    0.5,                      !- Field 55
    Until: 11:00,             !- Field 56
    0.45,                     !- Field 57
    Until: 13:00,             !- Field 58
    0.5,                      !- Field 59
    Until: 14:00,             !- Field 60
    0.45,                     !- Field 61
    Until: 16:00,             !- Field 62
    0.4,                      !- Field 63
    Until: 17:00,             !- Field 64
    0.35,                     !- Field 65
    Until: 18:00,             !- Field 66
    0.4,                      !- Field 67
    Until: 20:00,             !- Field 68
    0.55,                     !- Field 69
    Until: 21:00,             !- Field 70
    0.5,                      !- Field 71
    Until: 22:00,             !- Field 72
    0.55,                     !- Field 73
    Until: 23:00,             !- Field 74
    0.4,                      !- Field 75
    Until: 24:00,             !- Field 76
    0.3,                      !- Field 77
    For: Sunday Holidays AllOtherDays,    !- Field 78
    Until: 01:00,             !- Field 79
    0.25,                     !- Field 80
    Until: 05:00,             !- Field 81
    0.2,                      !- Field 82
    Until: 06:00,             !- Field 83
    0.3,                      !- Field 84
    Until: 09:00,             !- Field 85
    0.5,                      !- Field 86
    Until: 10:00,             !- Field 87
    0.55,                     !- Field 88
    Until: 12:00,             !- Field 89
    0.5,                      !- Field 90
    Until: 14:00,             !- Field 91
    0.4,                      !- Field 92
    Until: 17:00,             !- Field 93
    0.3,                      !- Field 94
    Until: 18:00,             !- Field 95
    0.4,                      !- Field 96
    Until: 20:00,             !- Field 97
    0.5,                      !- Field 98
    Until: 21:00,             !- Field 99
    0.4,                      !- Field 100
    Until: 22:00,             !- Field 101
    0.5,                      !- Field 102
    Until: 23:00,             !- Field 103
    0.4,                      !- Field 104
    Until: 24:00,             !- Field 105
    0.2;                      !- Field 106

Schedule:Compact,
    GuestRoom_SWH_Sch,        !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 01:00,             !- Field 3
    0.20,                     !- Field 4
    Until: 04:00,             !- Field 5
    0.15,                     !- Field 6
    Until: 05:00,             !- Field 7
    0.2,                      !- Field 8
    Until: 06:00,             !- Field 9
    0.35,                     !- Field 10
    Until: 07:00,             !- Field 11
    0.60,                     !- Field 12
    Until: 08:00,             !- Field 13
    0.80,                     !- Field 14
    Until: 09:00,             !- Field 15
    0.55,                     !- Field 16
    Until: 10:00,             !- Field 17
    0.40,                     !- Field 18
    Until: 11:00,             !- Field 19
    0.30,                     !- Field 20
    Until: 17:00,             !- Field 21
    0.20,                     !- Field 22
    Until: 18:00,             !- Field 23
    0.30,                     !- Field 24
    Until: 19:00,             !- Field 25
    0.55,                     !- Field 26
    Until: 21:00,             !- Field 27
    0.40,                     !- Field 28
    Until: 22:00,             !- Field 29
    0.60,                     !- Field 30
    Until: 23:00,             !- Field 31
    0.45,                     !- Field 32
    Until: 24:00,             !- Field 33
    0.25,                     !- Field 34
    For: AllOtherDays,        !- Field 35
    Until: 01:00,             !- Field 36
    0.2,                      !- Field 37
    Until: 04:00,             !- Field 38
    0.15,                     !- Field 39
    Until: 05:00,             !- Field 40
    0.2,                      !- Field 41
    Until: 06:00,             !- Field 42
    0.25,                     !- Field 43
    Until: 07:00,             !- Field 44
    0.35,                     !- Field 45
    Until: 08:00,             !- Field 46
    0.60,                     !- Field 47
    Until: 09:00,             !- Field 48
    0.80,                     !- Field 49
    Until: 10:00,             !- Field 50
    0.55,                     !- Field 51
    Until: 11:00,             !- Field 52
    0.40,                     !- Field 53
    Until: 12:00,             !- Field 54
    0.30,                     !- Field 55
    Until: 17:00,             !- Field 56
    0.20,                     !- Field 57
    Until: 18:00,             !- Field 58
    0.25,                     !- Field 59
    Until: 19:00,             !- Field 60
    0.30,                     !- Field 61
    Until: 22:00,             !- Field 62
    0.40,                     !- Field 63
    Until: 23:00,             !- Field 64
    0.60,                     !- Field 65
    Until: 24:00,             !- Field 66
    0.35;                     !- Field 67

Schedule:Compact,
    LaundryRoom_SWH_Sch,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 08:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 16:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0;                      !- Field 8

Schedule:Compact,
    Hours_of_operation,       !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    Exterior_Lgt_ALWAYS_ON,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    ALWAYS_ON,                !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    ALWAYS_OFF,               !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.0;                      !- Field 4

Schedule:Compact,
    HVACOperationSchd,        !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    PlantOnSched,             !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    FAN_SCH,                  !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    ReheatCoilAvailSched,     !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    CoolingCoilAvailSched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    HTGSETP_SCH,              !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    21.;                      !- Field 4

Schedule:Compact,
    CLGSETP_SCH,              !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    24.;                      !- Field 4

Schedule:Compact,
    VacGuestRoom_HtgSP_Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    21.111,                   !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    15.556;                   !- Field 7

Schedule:Compact,
    VacGuestRoom_ClgSP_Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    21.111,                   !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    26.667;                   !- Field 7

Schedule:Compact,
    Base_S_OccGuestRoom_HtgSP_Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    21.11;                    !- Field 4

Schedule:Compact,
    Base_S_OccGuestRoom_ClgSP_Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    21.11;                    !- Field 4

Schedule:Compact,
    Base_N_OccGuestRoom_HtgSP_Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    21.11;                    !- Field 4

Schedule:Compact,
    Base_N_OccGuestRoom_ClgSP_Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    21.11;                    !- Field 4

Schedule:Compact,
    OBCReset_S_OccGuestRoom_HtgSP_Sch_30min,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    21.111,                   !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 8:00,              !- Field 6
    21.111,                   !- Field 7
    Until: 9:00,              !- Field 8
    18.889,                   !- Field 9
    Until: 11:00,             !- Field 10
    21.111,                   !- Field 11
    Until: 16:00,             !- Field 12
    18.889,                   !- Field 13
    Until: 18:00,             !- Field 14
    21.111,                   !- Field 15
    Until: 19:00,             !- Field 16
    18.889,                   !- Field 17
    Until: 24:00,             !- Field 18
    21.111;                   !- Field 19

Schedule:Compact,
    OBCReset_S_OccGuestRoom_ClgSP_Sch_30min,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    21.111,                   !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 8:00,              !- Field 6
    21.111,                   !- Field 7
    Until: 9:00,              !- Field 8
    23.333,                   !- Field 9
    Until: 11:00,             !- Field 10
    21.111,                   !- Field 11
    Until: 16:00,             !- Field 12
    23.333,                   !- Field 13
    Until: 18:00,             !- Field 14
    21.111,                   !- Field 15
    Until: 19:00,             !- Field 16
    23.333,                   !- Field 17
    Until: 24:00,             !- Field 18
    21.111;                   !- Field 19

Schedule:Compact,
    OBCReset_N_OccGuestRoom_HtgSP_Sch_30min,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    21.111,                   !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 8:00,              !- Field 6
    21.111,                   !- Field 7
    Until: 9:00,              !- Field 8
    18.889,                   !- Field 9
    Until: 11:00,             !- Field 10
    21.111,                   !- Field 11
    Until: 16:00,             !- Field 12
    18.889,                   !- Field 13
    Until: 18:00,             !- Field 14
    21.111,                   !- Field 15
    Until: 19:00,             !- Field 16
    18.889,                   !- Field 17
    Until: 24:00,             !- Field 18
    21.111;                   !- Field 19

Schedule:Compact,
    OBCReset_N_OccGuestRoom_ClgSP_Sch_30min,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    21.111,                   !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 8:00,              !- Field 6
    21.111,                   !- Field 7
    Until: 9:00,              !- Field 8
    23.333,                   !- Field 9
    Until: 11:00,             !- Field 10
    21.111,                   !- Field 11
    Until: 16:00,             !- Field 12
    23.333,                   !- Field 13
    Until: 18:00,             !- Field 14
    21.111,                   !- Field 15
    Until: 19:00,             !- Field 16
    23.333,                   !- Field 17
    Until: 24:00,             !- Field 18
    21.111;                   !- Field 19

Schedule:Compact,
    OBCReset_S_OccGuestRoom_HtgSP_Sch_20min,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    21.111,                   !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 7:50,              !- Field 6
    21.111,                   !- Field 7
    Until: 9:00,              !- Field 8
    18.889,                   !- Field 9
    Until: 10:50,             !- Field 10
    21.111,                   !- Field 11
    Until: 16:10,             !- Field 12
    18.889,                   !- Field 13
    Until: 17:50,             !- Field 14
    21.111,                   !- Field 15
    Until: 19:00,             !- Field 16
    18.889,                   !- Field 17
    Until: 24:00,             !- Field 18
    21.111;                   !- Field 19

Schedule:Compact,
    OBCReset_S_OccGuestRoom_ClgSP_Sch_20min,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    21.111,                   !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 7:50,              !- Field 6
    21.111,                   !- Field 7
    Until: 9:00,              !- Field 8
    23.333,                   !- Field 9
    Until: 10:50,             !- Field 10
    21.111,                   !- Field 11
    Until: 16:10,             !- Field 12
    23.333,                   !- Field 13
    Until: 17:50,             !- Field 14
    21.111,                   !- Field 15
    Until: 19:00,             !- Field 16
    23.333,                   !- Field 17
    Until: 24:00,             !- Field 18
    21.111;                   !- Field 19

Schedule:Compact,
    OBCReset_N_OccGuestRoom_HtgSP_Sch_20min,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    21.111,                   !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 7:50,              !- Field 6
    21.111,                   !- Field 7
    Until: 9:00,              !- Field 8
    18.889,                   !- Field 9
    Until: 10:50,             !- Field 10
    21.111,                   !- Field 11
    Until: 16:10,             !- Field 12
    18.889,                   !- Field 13
    Until: 17:50,             !- Field 14
    21.111,                   !- Field 15
    Until: 19:00,             !- Field 16
    18.889,                   !- Field 17
    Until: 24:00,             !- Field 18
    21.111;                   !- Field 19

Schedule:Compact,
    OBCReset_N_OccGuestRoom_ClgSP_Sch_20min,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    21.111,                   !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 7:50,              !- Field 6
    21.111,                   !- Field 7
    Until: 9:00,              !- Field 8
    23.333,                   !- Field 9
    Until: 10:50,             !- Field 10
    21.111,                   !- Field 11
    Until: 16:10,             !- Field 12
    23.333,                   !- Field 13
    Until: 17:50,             !- Field 14
    21.111,                   !- Field 15
    Until: 19:00,             !- Field 16
    23.333,                   !- Field 17
    Until: 24:00,             !- Field 18
    21.111;                   !- Field 19

Schedule:Compact,
    Occ_Guestroom_Vent_Ctrl_30min,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 8:00,              !- Field 6
    1.0,                      !- Field 7
    Until: 9:00,              !- Field 8
    0.0,                      !- Field 9
    Until: 11:00,             !- Field 10
    1.0,                      !- Field 11
    Until: 13:00,             !- Field 12
    0,                        !- Field 13
    Until: 14:00,             !- Field 14
    1,                        !- Field 15
    Until: 16:00,             !- Field 16
    0,                        !- Field 17
    Until: 18:00,             !- Field 18
    1,                        !- Field 19
    Until: 19:00,             !- Field 20
    0,                        !- Field 21
    Until: 24:00,             !- Field 22
    1;                        !- Field 23

Schedule:Compact,
    Occ_Guestroom_Vent_Ctrl_20min,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 7:50,              !- Field 6
    1.0,                      !- Field 7
    Until: 9:00,              !- Field 8
    0.0,                      !- Field 9
    Until: 10:50,             !- Field 10
    1.0,                      !- Field 11
    Until: 13:00,             !- Field 12
    0,                        !- Field 13
    Until: 14:00,             !- Field 14
    1,                        !- Field 15
    Until: 16:10,             !- Field 16
    0,                        !- Field 17
    Until: 17:50,             !- Field 18
    1,                        !- Field 19
    Until: 19:00,             !- Field 20
    0,                        !- Field 21
    Until: 24:00,             !- Field 22
    1;                        !- Field 23

Schedule:Compact,
    VAC_GUESTROOM_VENTILATION_SCHEDULE,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 15:00,             !- Field 6
    0,                        !- Field 7
    Until: 16:00,             !- Field 8
    1,                        !- Field 9
    Until: 24:00,             !- Field 10
    0;                        !- Field 11

Schedule:Compact,
    Off During Unoccupied Period,    !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 8:00,              !- Field 3
    0,                        !- Field 4
    Until: 18:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0;                        !- Field 8

Schedule:Compact,
    Humidity Setpoint Schedule,    !- Name
    Humidity,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    50,                       !- Field 4
    For: Saturday WinterDesignDay,    !- Field 5
    Until: 24:00,             !- Field 6
    50,                       !- Field 7
    For: Sunday Holidays AllOtherDays,    !- Field 8
    Until: 24:00,             !- Field 9
    50;                       !- Field 10

Schedule:Compact,
    MinRelHumSetSch,          !- Name
    Humidity,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    30;                       !- Field 4

Schedule:Compact,
    MaxRelHumSetSch,          !- Name
    Humidity,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60;                       !- Field 4

Schedule:Compact,
    MinOA_MotorizedDamper_Sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    MinOA_Sched,              !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    Dual Zone Control Type Sched,    !- Name
    Control Type,             !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Seasonal-Reset-Supply-Air-Temp-Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 3/31,            !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    13.0,                     !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    13.0,                     !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    13.0;                     !- Field 12

Schedule:Compact,
    CW-Loop-Temp-Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    6.7;                      !- Field 4

Schedule:Compact,
    HW-Loop-Temp-Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.;                      !- Field 4

Schedule:Compact,
    Cool-Supply-Air-Temp-Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    12.8;                     !- Field 4

Schedule:Compact,
    Heating-Supply-Air-Temp-Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    16.0;                     !- Field 4

Schedule:Compact,
    ACTIVITY_SCH,             !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    120.;                     !- Field 4

Schedule:Compact,
    WORK_EFF_SCH,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.0;                      !- Field 4

Schedule:Compact,
    AIR_VELO_SCH,             !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    CLOTHING_SCH,             !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 04/30,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0,                      !- Field 4
    Through: 09/30,           !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0.5,                      !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1.0;                      !- Field 12

Schedule:Compact,
    SHADING_SCH,              !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.0;                      !- Field 4

Schedule:Compact,
    Room_1_Flr_3 Water Equipment Latent fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.05;                     !- Field 4

Schedule:Compact,
    Room_1_Flr_3 Water Equipment Sensible fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    Room_1_Flr_3 Water Equipment Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.00;                    !- Field 4

Schedule:Compact,
    Room_1_Flr_3 Water Equipment Hot Supply Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    55;                       !- Field 4

Schedule:Compact,
    Room_2_Flr_3 Water Equipment Latent fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.05;                     !- Field 4

Schedule:Compact,
    Room_2_Flr_3 Water Equipment Sensible fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    Room_2_Flr_3 Water Equipment Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.00;                    !- Field 4

Schedule:Compact,
    Room_2_Flr_3 Water Equipment Hot Supply Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    55;                       !- Field 4

Schedule:Compact,
    Room_3_Mult19_Flr_3 Water Equipment Latent fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.05;                     !- Field 4

Schedule:Compact,
    Room_3_Mult19_Flr_3 Water Equipment Sensible fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    Room_3_Mult19_Flr_3 Water Equipment Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.00;                    !- Field 4

Schedule:Compact,
    Room_3_Mult19_Flr_3 Water Equipment Hot Supply Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    55;                       !- Field 4

Schedule:Compact,
    Room_4_Mult19_Flr_3 Water Equipment Latent fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.05;                     !- Field 4

Schedule:Compact,
    Room_4_Mult19_Flr_3 Water Equipment Sensible fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    Room_4_Mult19_Flr_3 Water Equipment Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.00;                    !- Field 4

Schedule:Compact,
    Room_4_Mult19_Flr_3 Water Equipment Hot Supply Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    55;                       !- Field 4

Schedule:Compact,
    Room_5_Flr_3 Water Equipment Latent fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.05;                     !- Field 4

Schedule:Compact,
    Room_5_Flr_3 Water Equipment Sensible fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    Room_5_Flr_3 Water Equipment Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.00;                    !- Field 4

Schedule:Compact,
    Room_5_Flr_3 Water Equipment Hot Supply Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    55;                       !- Field 4

Schedule:Compact,
    Room_6_Flr_3 Water Equipment Latent fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.05;                     !- Field 4

Schedule:Compact,
    Room_6_Flr_3 Water Equipment Sensible fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    Room_6_Flr_3 Water Equipment Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.00;                    !- Field 4

Schedule:Compact,
    Room_6_Flr_3 Water Equipment Hot Supply Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    55;                       !- Field 4

Schedule:Compact,
    Room_1_Flr_6 Water Equipment Latent fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.05;                     !- Field 4

Schedule:Compact,
    Room_1_Flr_6 Water Equipment Sensible fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    Room_1_Flr_6 Water Equipment Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.00;                    !- Field 4

Schedule:Compact,
    Room_1_Flr_6 Water Equipment Hot Supply Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    55;                       !- Field 4

Schedule:Compact,
    Room_2_Flr_6 Water Equipment Latent fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.05;                     !- Field 4

Schedule:Compact,
    Room_2_Flr_6 Water Equipment Sensible fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    Room_2_Flr_6 Water Equipment Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.00;                    !- Field 4

Schedule:Compact,
    Room_2_Flr_6 Water Equipment Hot Supply Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    55;                       !- Field 4

Schedule:Compact,
    Room_3_Mult9_Flr_6 Water Equipment Latent fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.05;                     !- Field 4

Schedule:Compact,
    Room_3_Mult9_Flr_6 Water Equipment Sensible fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    Room_3_Mult9_Flr_6 Water Equipment Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.00;                    !- Field 4

Schedule:Compact,
    Room_3_Mult9_Flr_6 Water Equipment Hot Supply Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    55;                       !- Field 4

Schedule:Compact,
    Kitchen_Flr_6 Water Equipment Latent fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.05;                     !- Field 4

Schedule:Compact,
    Kitchen_Flr_6 Water Equipment Sensible fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    Kitchen_Flr_6 Water Equipment Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60;                       !- Field 4

Schedule:Compact,
    Kitchen_Flr_6 Water Equipment Hot Supply Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    55;                       !- Field 4

Schedule:Compact,
    Kitchen_Flr_6_Case:1_WALKINFREEZER_CaseDefrost2aDaySched,    !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For:AllDays,              !- Field 2
    Interpolate:Average,      !- Field 3
    Until: 11:00,             !- Field 4
    0,                        !- Field 5
    Until: 11:20,             !- Field 6
    1,                        !- Field 7
    Until: 23:00,             !- Field 8
    0,                        !- Field 9
    Until: 23:20,             !- Field 10
    1,                        !- Field 11
    Until: 24:00,             !- Field 12
    0;                        !- Field 13

Schedule:Compact,
    Kitchen_Flr_6_Case:1_WALKINFREEZER_CaseDripDown2aDaySched,    !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For:AllDays,              !- Field 2
    Interpolate:Average,      !- Field 3
    Until: 11:00,             !- Field 4
    0,                        !- Field 5
    Until: 11:30,             !- Field 6
    1,                        !- Field 7
    Until: 23:00,             !- Field 8
    0,                        !- Field 9
    Until: 23:30,             !- Field 10
    1,                        !- Field 11
    Until: 24:00,             !- Field 12
    0;                        !- Field 13

Schedule:Compact,
    Kitchen_Flr_6_Case:1_WALKINFREEZER_WalkInStockingSched,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Tuesday Friday,      !- Field 2
    Until: 4:00,              !- Field 3
    0.0,                      !- Field 4
    Until: 5:00,              !- Field 5
    725.0,                    !- Field 6
    Until: 6:00,              !- Field 7
    417.0,                    !- Field 8
    Until: 7:00,              !- Field 9
    290.0,                    !- Field 10
    Until: 24:00,             !- Field 11
    0.0,                      !- Field 12
    For: AllOtherDays,        !- Field 13
    Until: 4:00,              !- Field 14
    0.0,                      !- Field 15
    Until: 5:00,              !- Field 16
    125.0,                    !- Field 17
    Until: 6:00,              !- Field 18
    117.0,                    !- Field 19
    Until: 7:00,              !- Field 20
    90.0,                     !- Field 21
    Until: 19:00,             !- Field 22
    0.0,                      !- Field 23
    Until: 20:00,             !- Field 24
    125.0,                    !- Field 25
    Until: 21:00,             !- Field 26
    117.0,                    !- Field 27
    Until: 22:00,             !- Field 28
    90.0,                     !- Field 29
    Until: 24:00,             !- Field 30
    0.0;                      !- Field 31

Schedule:Compact,
    Kitchen_Flr_6_Case:1_WALKINFREEZER_CaseCreditReduxSched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For:AllDays,              !- Field 2
    Interpolate:No,           !- Field 3
    Until: 7:00,              !- Field 4
    0.2,                      !- Field 5
    Until: 21:00,             !- Field 6
    0.4,                      !- Field 7
    Until: 24:00,             !- Field 8
    0.2;                      !- Field 9

Schedule:Compact,
    Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For:AllDays,              !- Field 2
    Until: 6:00,              !- Field 3
    0.0,                      !- Field 4
    Until: 7:00,              !- Field 5
    50.0,                     !- Field 6
    Until: 9:00,              !- Field 7
    70.0,                     !- Field 8
    Until: 10:00,             !- Field 9
    80.0,                     !- Field 10
    Until: 11:00,             !- Field 11
    70.0,                     !- Field 12
    Until: 13:00,             !- Field 13
    50.0,                     !- Field 14
    Until: 14:00,             !- Field 15
    80.0,                     !- Field 16
    Until: 15:00,             !- Field 17
    90.0,                     !- Field 18
    Until: 16:00,             !- Field 19
    80.0,                     !- Field 20
    Until: 24:00,             !- Field 21
    0.0;                      !- Field 22

Schedule:Compact,
    FLR_3_DOAS_OAminOAFracSchedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0000;                   !- Field 4

Schedule:Compact,
    SWHSys1-Loop-Temp-Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.0;                     !- Field 4

Schedule:Compact,
    SWHSys1 Water Heater Setpoint Temperature Schedule Name,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.0;                     !- Field 4

Schedule:Compact,
    SWHSys1 Water Heater Ambient Temperature Schedule Name,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    22.0;                     !- Field 4

Schedule:Compact,
    DaylightAvailSch,         !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    1;                        !- Field 7

Schedule:Compact,
    Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 24:00,             !- Field 5
    0.925;                    !- Field 6

Schedule:Compact,
    Laundry_Flr_1 Exhaust Fan Balanced Exhaust Fraction Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    Sliding_Doors_Ventilation_Availability_SCH,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WinterDesignDay SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    For: Allotherdays,        !- Field 5
    Until: 6:00,              !- Field 6
    0,                        !- Field 7
    Until: 9:00,              !- Field 8
    1,                        !- Field 9
    Until: 16:00,             !- Field 10
    0,                        !- Field 11
    Until: 22:00,             !- Field 12
    1,                        !- Field 13
    Until: 24:00,             !- Field 14
    0;                        !- Field 15

Schedule:Compact,
    Thermostat_Availability,    !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    System_Availability,      !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    Fan_Operation,            !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Constant,
    VAV WITH REHEAT Max OA Fraction,    !- Name
    ,                         !- Schedule Type Limits Name
    1;                        !- Hourly Value

Material,
    Std Wood 6inch,           !- Name
    MediumSmooth,             !- Roughness
    0.15,                     !- Thickness
    0.12,                     !- Conductivity
    540,                      !- Density
    1210,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    AC02 Acoustic Ceiling,    !- Name
    MediumSmooth,             !- Roughness
    0.0127,                   !- Thickness
    0.057,                    !- Conductivity
    288,                      !- Density
    1339,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.2;                      !- Visible Absorptance

Material,
    F07 25mm stucco,          !- Name
    Smooth,                   !- Roughness
    0.0254,                   !- Thickness
    0.72,                     !- Conductivity
    1856,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    F08 Metal surface,        !- Name
    Smooth,                   !- Roughness
    0.0008,                   !- Thickness
    45.28,                    !- Conductivity
    7824,                     !- Density
    500;                      !- Specific Heat

Material,
    F08 Metal roof surface,    !- Name
    Smooth,                   !- Roughness
    0.0008,                   !- Thickness
    45.28,                    !- Conductivity
    7824,                     !- Density
    500,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.77;                     !- Solar Absorptance

Material,
    F12 Asphalt shingles,     !- Name
    VeryRough,                !- Roughness
    0.0032,                   !- Thickness
    0.04,                     !- Conductivity
    1120,                     !- Density
    1260,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.77;                     !- Solar Absorptance

Material,
    F13 Built-up roofing,     !- Name
    Rough,                    !- Roughness
    0.0095,                   !- Thickness
    0.16,                     !- Conductivity
    1120,                     !- Density
    1460,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.77;                     !- Solar Absorptance

Material,
    G01 13mm gypsum board,    !- Name
    Smooth,                   !- Roughness
    0.0127,                   !- Thickness
    0.16,                     !- Conductivity
    800,                      !- Density
    1090,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    G01 16mm gypsum board,    !- Name
    MediumSmooth,             !- Roughness
    0.0159,                   !- Thickness
    0.16,                     !- Conductivity
    800,                      !- Density
    1090;                     !- Specific Heat

Material,
    G02 16mm plywood,         !- Name
    Smooth,                   !- Roughness
    0.0159,                   !- Thickness
    0.12,                     !- Conductivity
    544,                      !- Density
    1210;                     !- Specific Heat

Material,
    M14 150mm heavyweight concrete roof,    !- Name
    MediumRough,              !- Roughness
    0.1524,                   !- Thickness
    2.31,                     !- Conductivity
    2322,                     !- Density
    832;                      !- Specific Heat

Material,
    100mm Normalweight concrete wall,    !- Name
    MediumRough,              !- Roughness
    0.1016,                   !- Thickness
    2.31,                     !- Conductivity
    2322,                     !- Density
    832;                      !- Specific Heat

Material,
    200mm Normalweight concrete wall,    !- Name
    MediumRough,              !- Roughness
    0.2032,                   !- Thickness
    2.31,                     !- Conductivity
    2322,                     !- Density
    832;                      !- Specific Heat

Material,
    100mm Normalweight concrete floor,    !- Name
    MediumRough,              !- Roughness
    0.1016,                   !- Thickness
    2.31,                     !- Conductivity
    2322,                     !- Density
    832;                      !- Specific Heat

Material,
    150mm Normalweight concrete floor,    !- Name
    MediumRough,              !- Roughness
    0.1524,                   !- Thickness
    2.31,                     !- Conductivity
    2322,                     !- Density
    832;                      !- Specific Heat

Material,
    200mm Normalweight concrete floor,    !- Name
    MediumRough,              !- Roughness
    0.2032,                   !- Thickness
    2.31,                     !- Conductivity
    2322,                     !- Density
    832;                      !- Specific Heat

Material,
    M10 200mm concrete block wall,    !- Name
    MediumRough,              !- Roughness
    0.2032,                   !- Thickness
    0.72,                     !- Conductivity
    800,                      !- Density
    832;                      !- Specific Heat

Material,
    M10 200mm concrete block basement wall,    !- Name
    MediumRough,              !- Roughness
    0.2032,                   !- Thickness
    1.326,                    !- Conductivity
    1842,                     !- Density
    912;                      !- Specific Heat

Material:NoMass,
    Opaque Door panel_con,    !- Name
    MediumRough,              !- Roughness
    0.475973498005059,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Overhead Door_con Panel,    !- Name
    MediumRough,              !- Roughness
    0.568097400844748,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    CP02 CARPET PAD,          !- Name
    VeryRough,                !- Roughness
    0.21648,                  !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material:NoMass,
    Air_Wall_Material,        !- Name
    Rough,                    !- Roughness
    0.2079491,                !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7;                      !- Solar Absorptance

Material:NoMass,
    Nonres_Roof_Insulation,    !- Name
    MediumSmooth,             !- Roughness
    5.30668495131472,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Res_Roof_Insulation,      !- Name
    MediumSmooth,             !- Roughness
    5.30668495131472,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Semiheated_Roof_Insulation,    !- Name
    MediumSmooth,             !- Roughness
    1.69689938344704,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Nonres_Exterior_Wall_Insulation_grd,    !- Name
    MediumSmooth,             !- Roughness
    1.15784159657008,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Nonres_Exterior_Wall_Insulation_mid,    !- Name
    MediumSmooth,             !- Roughness
    0.95838615338181,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Nonres_Exterior_Wall_Insulation_top,    !- Name
    MediumSmooth,             !- Roughness
    0.967686290251602,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Res_Exterior_Wall_Insulation_grd,    !- Name
    MediumSmooth,             !- Roughness
    1.35373272344903,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Res_Exterior_Wall_Insulation_mid,    !- Name
    MediumSmooth,             !- Roughness
    1.10229220492083,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Res_Exterior_Wall_Insulation_top,    !- Name
    MediumSmooth,             !- Roughness
    1.11381889689541,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Semiheated_Exterior_Wall_Insulation_grd,    !- Name
    MediumSmooth,             !- Roughness
    0.0299387330245182,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Semiheated_Exterior_Wall_Insulation_mid,    !- Name
    MediumSmooth,             !- Roughness
    0.0299387330245182,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Semiheated_Exterior_Wall_Insulation_top,    !- Name
    MediumSmooth,             !- Roughness
    0.0299387330245182,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Nonres_Floor_Insulation,    !- Name
    MediumSmooth,             !- Roughness
    4.13066404430099,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Res_Floor_Insulation,     !- Name
    MediumSmooth,             !- Roughness
    0.0299387330245182,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Semiheated_Floor_Insulation,    !- Name
    MediumSmooth,             !- Roughness
    0.0299387330245182,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Std Opaque Door Panel,    !- Name
    MediumRough,              !- Roughness
    0.123456790123457,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

WindowMaterial:SimpleGlazingSystem,
    Glazing Layer,            !- Name
    1.40820848,               !- UFactor
    0.21,                     !- Solar Heat Gain Coefficient
    0.29;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    Residential Window Glazing Layer,    !- Name
    1.40820848,               !- UFactor
    0.21,                     !- Solar Heat Gain Coefficient
    0.29;                     !- Visible Transmittance

Construction,
    Swinging Door_con,        !- Name
    Opaque Door panel_con;    !- Outside Layer

Construction,
    Overhead Door_con,        !- Name
    Overhead Door_con Panel;    !- Outside Layer

Construction,
    InteriorFurnishings,      !- Name
    Std Wood 6inch;           !- Outside Layer

Construction,
    Air_Wall,                 !- Name
    Air_Wall_Material;        !- Outside Layer

Construction,
    DropCeiling,              !- Name
    AC02 Acoustic Ceiling;    !- Outside Layer

Construction,
    OpaqueDoor,               !- Name
    Std Opaque Door Panel;    !- Outside Layer

Construction,
    AtticRoofDeck,            !- Name
    F12 Asphalt shingles,     !- Outside Layer
    G02 16mm plywood;         !- Layer 2

Construction,
    int_wall,                 !- Name
    G01 13mm gypsum board,    !- Outside Layer
    G01 13mm gypsum board;    !- Layer 2

Construction,
    ext_slab_8in_with_carpet,    !- Name
    200mm Normalweight concrete floor,    !- Outside Layer
    CP02 CARPET PAD;          !- Layer 2

Construction,
    ext_slab_8in,             !- Name
    200mm Normalweight concrete floor;    !- Outside Layer

Construction,
    ext_slab_6in_with_carpet,    !- Name
    150mm Normalweight concrete floor,    !- Outside Layer
    CP02 CARPET PAD;          !- Layer 2

Construction,
    ext_slab_6in,             !- Name
    150mm Normalweight concrete floor;    !- Outside Layer

Construction,
    int_slab_floor,           !- Name
    100mm Normalweight concrete floor,    !- Outside Layer
    CP02 CARPET PAD;          !- Layer 2

Construction,
    int_slab_ceiling,         !- Name
    CP02 CARPET PAD,          !- Outside Layer
    100mm Normalweight concrete floor;    !- Layer 2

Construction,
    basement_wall,            !- Name
    M10 200mm concrete block basement wall;    !- Outside Layer

Construction,
    int_wood_floor,           !- Name
    AC02 Acoustic Ceiling,    !- Outside Layer
    G02 16mm plywood,         !- Layer 2
    CP02 CARPET PAD;          !- Layer 3

Construction,
    ext_soffit_floor,         !- Name
    G02 16mm plywood;         !- Outside Layer

Construction,
    nonres_roof,              !- Name
    F13 Built-up roofing,     !- Outside Layer
    Nonres_Roof_Insulation,    !- Layer 2
    F08 Metal surface;        !- Layer 3

Construction,
    res_roof,                 !- Name
    F13 Built-up roofing,     !- Outside Layer
    Res_Roof_Insulation,      !- Layer 2
    F08 Metal surface;        !- Layer 3

Construction,
    semiheated_roof,          !- Name
    F13 Built-up roofing,     !- Outside Layer
    Semiheated_Roof_Insulation,    !- Layer 2
    F08 Metal surface;        !- Layer 3

Construction,
    nonres_ext_wall_grd,      !- Name
    200mm Normalweight concrete wall,    !- Outside Layer
    Nonres_Exterior_Wall_Insulation_grd,    !- Layer 2
    G01 13mm gypsum board;    !- Layer 3

Construction,
    nonres_ext_wall_mid,      !- Name
    200mm Normalweight concrete wall,    !- Outside Layer
    Nonres_Exterior_Wall_Insulation_mid,    !- Layer 2
    G01 13mm gypsum board;    !- Layer 3

Construction,
    nonres_ext_wall_top,      !- Name
    200mm Normalweight concrete wall,    !- Outside Layer
    Nonres_Exterior_Wall_Insulation_top,    !- Layer 2
    G01 13mm gypsum board;    !- Layer 3

Construction,
    res_ext_wall_grd,         !- Name
    200mm Normalweight concrete wall,    !- Outside Layer
    Res_Exterior_Wall_Insulation_grd,    !- Layer 2
    G01 13mm gypsum board;    !- Layer 3

Construction,
    res_ext_wall_mid,         !- Name
    200mm Normalweight concrete wall,    !- Outside Layer
    Res_Exterior_Wall_Insulation_mid,    !- Layer 2
    G01 13mm gypsum board;    !- Layer 3

Construction,
    res_ext_wall_top,         !- Name
    200mm Normalweight concrete wall,    !- Outside Layer
    Res_Exterior_Wall_Insulation_top,    !- Layer 2
    G01 13mm gypsum board;    !- Layer 3

Construction,
    semiheated_ext_wall_grd,    !- Name
    200mm Normalweight concrete wall,    !- Outside Layer
    Semiheated_Exterior_Wall_Insulation_grd,    !- Layer 2
    G01 13mm gypsum board;    !- Layer 3

Construction,
    semiheated_ext_wall_mid,    !- Name
    200mm Normalweight concrete wall,    !- Outside Layer
    Semiheated_Exterior_Wall_Insulation_mid,    !- Layer 2
    G01 13mm gypsum board;    !- Layer 3

Construction,
    semiheated_ext_wall_top,    !- Name
    200mm Normalweight concrete wall,    !- Outside Layer
    Semiheated_Exterior_Wall_Insulation_top,    !- Layer 2
    G01 13mm gypsum board;    !- Layer 3

Construction,
    nonres_floor,             !- Name
    Nonres_Floor_Insulation,    !- Outside Layer
    100mm Normalweight concrete floor,    !- Layer 2
    CP02 CARPET PAD;          !- Layer 3

Construction,
    res_floor,                !- Name
    Res_Floor_Insulation,     !- Outside Layer
    100mm Normalweight concrete floor,    !- Layer 2
    CP02 CARPET PAD;          !- Layer 3

Construction,
    semiheated_floor,         !- Name
    Semiheated_Floor_Insulation,    !- Outside Layer
    100mm Normalweight concrete floor,    !- Layer 2
    CP02 CARPET PAD;          !- Layer 3

Construction,
    nonres_floor_ceiling,     !- Name
    CP02 CARPET PAD,          !- Outside Layer
    100mm Normalweight concrete floor,    !- Layer 2
    Nonres_Floor_Insulation;    !- Layer 3

Construction,
    res_floor_ceiling,        !- Name
    CP02 CARPET PAD,          !- Outside Layer
    100mm Normalweight concrete floor,    !- Layer 2
    Res_Floor_Insulation;     !- Layer 3

Construction,
    semiheated_floor_ceiling,    !- Name
    CP02 CARPET PAD,          !- Outside Layer
    100mm Normalweight concrete floor,    !- Layer 2
    Semiheated_Floor_Insulation;    !- Layer 3

Construction,
    basement_floor,           !- Name
    M10 200mm concrete block basement wall,    !- Outside Layer
    CP02 CARPET PAD;          !- Layer 2

Construction,
    NonresWindow_U_0.248_SHGC_0.21,    !- Name
    Glazing Layer;            !- Outside Layer

Construction,
    ResWindow_U_0.248_SHGC_0.21,    !- Name
    Residential Window Glazing Layer;    !- Outside Layer

Construction:CfactorUndergroundWall,
    Basement_Wall_North_Cfactor,    !- Name
    0.675682,                 !- CFactor
    2.439;                    !- Height

Construction:CfactorUndergroundWall,
    Basement_Wall_East_Cfactor,    !- Name
    0.675682,                 !- CFactor
    2.439;                    !- Height

Construction:CfactorUndergroundWall,
    Basement_Wall_South_Cfactor,    !- Name
    0.675682,                 !- CFactor
    2.439;                    !- Height

Construction:CfactorUndergroundWall,
    Basement_Wall_West_Cfactor,    !- Name
    0.675682,                 !- CFactor
    2.439;                    !- Height

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    Counterclockwise,         !- Vertex Entry Direction
    Relative,                 !- Coordinate System
    Relative;                 !- Daylighting Reference Point Coordinate System

Zone,
    Basement,                 !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    -9999,                    !- Ceiling Height
    4826.4064,                !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Retail_1_Flr_1,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    -9999,                    !- Ceiling Height
    265.7636,                 !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Retail_2_Flr_1,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    -9999,                    !- Ceiling Height
    307.7552,                 !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Mech_Flr_1,               !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    -9999,                    !- Ceiling Height
    650.7972,                 !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Storage_Flr_1,            !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    -9999,                    !- Ceiling Height
    375.4741,                 !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Laundry_Flr_1,            !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    -9999,                    !- Ceiling Height
    309.2236,                 !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Cafe_Flr_1,               !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    -9999,                    !- Ceiling Height
    748.3463,                 !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Lobby_Flr_1,              !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    -9999,                    !- Ceiling Height
    5183.5567,                !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Room_1_Flr_3,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    4.0000,                   !- Multiplier
    -9999,                    !- Ceiling Height
    118.9391,                 !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Room_2_Flr_3,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    4.0000,                   !- Multiplier
    -9999,                    !- Ceiling Height
    118.9252,                 !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Room_3_Mult19_Flr_3,      !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    76.0000,                  !- Multiplier
    -9999,                    !- Ceiling Height
    74.7487,                  !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Room_4_Mult19_Flr_3,      !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    76.0000,                  !- Multiplier
    -9999,                    !- Ceiling Height
    74.7691,                  !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Room_5_Flr_3,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    4.0000,                   !- Multiplier
    -9999,                    !- Ceiling Height
    118.9391,                 !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Room_6_Flr_3,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    4.0000,                   !- Multiplier
    -9999,                    !- Ceiling Height
    118.9252,                 !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Corridor_Flr_3,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    4.0000,                   !- Multiplier
    -9999,                    !- Ceiling Height
    1186.9055,                !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Room_1_Flr_6,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    -9999,                    !- Ceiling Height
    118.9391,                 !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Room_2_Flr_6,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    -9999,                    !- Ceiling Height
    118.9252,                 !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Room_3_Mult9_Flr_6,       !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    9.0000,                   !- Multiplier
    -9999,                    !- Ceiling Height
    74.7691,                  !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Banquet_Flr_6,            !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    -9999,                    !- Ceiling Height
    1010.8919,                !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Dining_Flr_6,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    -9999,                    !- Ceiling Height
    1010.8919,                !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Kitchen_Flr_6,            !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    -9999,                    !- Ceiling Height
    314.872,                  !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Corridor_Flr_6,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    -9999,                    !- Ceiling Height
    1256.1561,                !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BuildingSurface:Detailed,
    Basement_Wall_North,      !- Name
    Wall,                     !- Surface Type
    Basement_Wall_North_Cfactor,    !- Construction Name
    Basement,                 !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    86.563,                   !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    86.563,                   !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    -2.439,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    -2.439,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Basement_Wall_East,       !- Name
    Wall,                     !- Surface Type
    Basement_Wall_East_Cfactor,    !- Construction Name
    Basement,                 !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    86.563,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    86.563,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    -2.439,                   !- Vertex 2 Zcoordinate
    86.563,                   !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    -2.439,                   !- Vertex 3 Zcoordinate
    86.563,                   !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Basement_Wall_South,      !- Name
    Wall,                     !- Surface Type
    Basement_Wall_South_Cfactor,    !- Construction Name
    Basement,                 !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    -2.439,                   !- Vertex 2 Zcoordinate
    86.563,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    -2.439,                   !- Vertex 3 Zcoordinate
    86.563,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Basement_Wall_West,       !- Name
    Wall,                     !- Surface Type
    Basement_Wall_West_Cfactor,    !- Construction Name
    Basement,                 !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    -2.439,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    -2.439,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Basement_Floor,           !- Name
    Floor,                    !- Surface Type
    basement_floor,           !- Construction Name
    Basement,                 !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    86.563,                   !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    -2.439,                   !- Vertex 1 Zcoordinate
    86.563,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    -2.439,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    -2.439,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    -2.439;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Basement_Ceiling_1,       !- Name
    Ceiling,                  !- Surface Type
    nonres_floor_ceiling,     !- Construction Name
    Basement,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Retail_1_Flr_1_Floor,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    5.791,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.582,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.582,                   !- Vertex 4 Xcoordinate
    5.791,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Basement_Ceiling_2,       !- Name
    Ceiling,                  !- Surface Type
    nonres_floor_ceiling,     !- Construction Name
    Basement,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Retail_2_Flr_1_Floor,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    12.497,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    5.791,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.582,                   !- Vertex 3 Xcoordinate
    5.791,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.582,                   !- Vertex 4 Xcoordinate
    12.497,                   !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Basement_Ceiling_3,       !- Name
    Ceiling,                  !- Surface Type
    nonres_floor_ceiling,     !- Construction Name
    Basement,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mech_Flr_1_Floor,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    53.95,                    !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    53.95,                    !- Vertex 2 Xcoordinate
    12.497,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    69.799,                   !- Vertex 3 Xcoordinate
    12.497,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    69.799,                   !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Basement_Ceiling_4,       !- Name
    Ceiling,                  !- Surface Type
    nonres_floor_ceiling,     !- Construction Name
    Basement,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Storage_Flr_1_Floor,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    69.799,                   !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    69.799,                   !- Vertex 2 Xcoordinate
    12.497,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    78.943,                   !- Vertex 3 Xcoordinate
    12.497,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    78.943,                   !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Basement_Ceiling_5,       !- Name
    Ceiling,                  !- Surface Type
    nonres_floor_ceiling,     !- Construction Name
    Basement,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Laundry_Flr_1_Floor,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    81.991,                   !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    81.991,                   !- Vertex 2 Xcoordinate
    5.791,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    86.563,                   !- Vertex 3 Xcoordinate
    5.791,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    86.563,                   !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Basement_Ceiling_6,       !- Name
    Ceiling,                  !- Surface Type
    nonres_floor_ceiling,     !- Construction Name
    Basement,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Cafe_Flr_1_Floor,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    53.95,                    !- Vertex 1 Xcoordinate
    5.791,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    53.95,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    86.563,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    86.563,                   !- Vertex 4 Xcoordinate
    5.791,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Basement_Ceiling_7,       !- Name
    Ceiling,                  !- Surface Type
    nonres_floor_ceiling,     !- Construction Name
    Basement,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lobby_Flr_1_Floor_1,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    6,                        !- Number of Vertices
    11.582,                   !- Vertex 1 Xcoordinate
    12.497,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.582,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    53.95,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    53.95,                    !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    0,                        !- Vertex 5 Xcoordinate
    22.86,                    !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    0,                        !- Vertex 6 Xcoordinate
    12.497,                   !- Vertex 6 Ycoordinate
    0;                        !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    Basement_Ceiling_8,       !- Name
    Ceiling,                  !- Surface Type
    nonres_floor_ceiling,     !- Construction Name
    Basement,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lobby_Flr_1_Floor_2,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    6,                        !- Number of Vertices
    53.95,                    !- Vertex 1 Xcoordinate
    5.791,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    81.991,                   !- Vertex 2 Xcoordinate
    5.791,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    81.991,                   !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    78.943,                   !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    78.943,                   !- Vertex 5 Xcoordinate
    12.497,                   !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    53.95,                    !- Vertex 6 Xcoordinate
    12.497,                   !- Vertex 6 Ycoordinate
    0;                        !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    Retail_1_Flr_1_Wall_South,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    Retail_1_Flr_1,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.582,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.582,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Retail_1_Flr_1_Wall_West,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    Retail_1_Flr_1,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    5.791,                    !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    5.791,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Retail_1_Flr_1_Floor,     !- Name
    Floor,                    !- Surface Type
    nonres_floor,             !- Construction Name
    Retail_1_Flr_1,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Basement_Ceiling_1,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.582,                   !- Vertex 1 Xcoordinate
    5.791,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.582,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    5.791,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Retail_1_Flr_1_Wall_North,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Retail_1_Flr_1,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Retail_2_Flr_1_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.582,                   !- Vertex 1 Xcoordinate
    5.791,                    !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    11.582,                   !- Vertex 2 Xcoordinate
    5.791,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    5.791,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    5.791,                    !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Retail_1_Flr_1_Wall_East,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Retail_1_Flr_1,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lobby_Flr_1_Wall_2_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.582,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    11.582,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.582,                   !- Vertex 3 Xcoordinate
    5.791,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.582,                   !- Vertex 4 Xcoordinate
    5.791,                    !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Retail_1_Flr_1_Ceiling,    !- Name
    Roof,                     !- Surface Type
    nonres_roof,              !- Construction Name
    Retail_1_Flr_1,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    5.791,                    !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.9624,                   !- Vertex 2 Zcoordinate
    11.582,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.9624,                   !- Vertex 3 Zcoordinate
    11.582,                   !- Vertex 4 Xcoordinate
    5.791,                    !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Retail_2_Flr_1_Wall_West,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    Retail_2_Flr_1,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    12.497,                   !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    12.497,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    5.791,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    5.791,                    !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Retail_2_Flr_1_Wall_South,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Retail_2_Flr_1,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Retail_1_Flr_1_Wall_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    5.791,                    !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    5.791,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.582,                   !- Vertex 3 Xcoordinate
    5.791,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.582,                   !- Vertex 4 Xcoordinate
    5.791,                    !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Retail_2_Flr_1_Floor,     !- Name
    Floor,                    !- Surface Type
    nonres_floor,             !- Construction Name
    Retail_2_Flr_1,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Basement_Ceiling_2,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.582,                   !- Vertex 1 Xcoordinate
    12.497,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.582,                   !- Vertex 2 Xcoordinate
    5.791,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    5.791,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    12.497,                   !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Retail_2_Flr_1_Wall_North,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Retail_2_Flr_1,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lobby_Flr_1_Wall_2_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.582,                   !- Vertex 1 Xcoordinate
    12.497,                   !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    11.582,                   !- Vertex 2 Xcoordinate
    12.497,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    12.497,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    12.497,                   !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Retail_2_Flr_1_Wall_East,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Retail_2_Flr_1,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lobby_Flr_1_Wall_3_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.582,                   !- Vertex 1 Xcoordinate
    5.791,                    !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    11.582,                   !- Vertex 2 Xcoordinate
    5.791,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.582,                   !- Vertex 3 Xcoordinate
    12.497,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.582,                   !- Vertex 4 Xcoordinate
    12.497,                   !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Retail_2_Flr_1_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    nonres_floor_ceiling,     !- Construction Name
    Retail_2_Flr_1,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Retail_2_Flr_1_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    12.497,                   !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    5.791,                    !- Vertex 2 Ycoordinate
    3.9624,                   !- Vertex 2 Zcoordinate
    11.582,                   !- Vertex 3 Xcoordinate
    5.791,                    !- Vertex 3 Ycoordinate
    3.9624,                   !- Vertex 3 Zcoordinate
    11.582,                   !- Vertex 4 Xcoordinate
    12.497,                   !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mech_Flr_1_Wall_North,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    Mech_Flr_1,               !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    69.799,                   !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    69.799,                   !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    53.95,                    !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    53.95,                    !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mech_Flr_1_Floor,         !- Name
    Floor,                    !- Surface Type
    nonres_floor,             !- Construction Name
    Mech_Flr_1,               !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Basement_Ceiling_3,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    69.799,                   !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    69.799,                   !- Vertex 2 Xcoordinate
    12.497,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    53.95,                    !- Vertex 3 Xcoordinate
    12.497,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    53.95,                    !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mech_Flr_1_Wall_East,     !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Mech_Flr_1,               !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Storage_Flr_1_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    69.799,                   !- Vertex 1 Xcoordinate
    12.497,                   !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    69.799,                   !- Vertex 2 Xcoordinate
    12.497,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    69.799,                   !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    69.799,                   !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mech_Flr_1_Wall_South,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Mech_Flr_1,               !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lobby_Flr_1_Wall_3_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    53.95,                    !- Vertex 1 Xcoordinate
    12.497,                   !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    53.95,                    !- Vertex 2 Xcoordinate
    12.497,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    69.799,                   !- Vertex 3 Xcoordinate
    12.497,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    69.799,                   !- Vertex 4 Xcoordinate
    12.497,                   !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mech_Flr_1_Wall_West,     !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Mech_Flr_1,               !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lobby_Flr_1_Wall_1_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    53.95,                    !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    53.95,                    !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    53.95,                    !- Vertex 3 Xcoordinate
    12.497,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    53.95,                    !- Vertex 4 Xcoordinate
    12.497,                   !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mech_Flr_1_Ceiling,       !- Name
    Ceiling,                  !- Surface Type
    nonres_floor_ceiling,     !- Construction Name
    Mech_Flr_1,               !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mech_Flr_1_Ceiling,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    53.95,                    !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    53.95,                    !- Vertex 2 Xcoordinate
    12.497,                   !- Vertex 2 Ycoordinate
    3.9624,                   !- Vertex 2 Zcoordinate
    69.799,                   !- Vertex 3 Xcoordinate
    12.497,                   !- Vertex 3 Ycoordinate
    3.9624,                   !- Vertex 3 Zcoordinate
    69.799,                   !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Storage_Flr_1_Wall_North,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    Storage_Flr_1,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    78.943,                   !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    78.943,                   !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    69.799,                   !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    69.799,                   !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Storage_Flr_1_Floor,      !- Name
    Floor,                    !- Surface Type
    nonres_floor,             !- Construction Name
    Storage_Flr_1,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Basement_Ceiling_4,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    78.943,                   !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    78.943,                   !- Vertex 2 Xcoordinate
    12.497,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    69.799,                   !- Vertex 3 Xcoordinate
    12.497,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    69.799,                   !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Storage_Flr_1_Wall_East,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Storage_Flr_1,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lobby_Flr_1_Wall_4_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    78.943,                   !- Vertex 1 Xcoordinate
    12.497,                   !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    78.943,                   !- Vertex 2 Xcoordinate
    12.497,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    78.943,                   !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    78.943,                   !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Storage_Flr_1_Wall_South,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Storage_Flr_1,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lobby_Flr_1_Wall_4_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    69.799,                   !- Vertex 1 Xcoordinate
    12.497,                   !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    69.799,                   !- Vertex 2 Xcoordinate
    12.497,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    78.943,                   !- Vertex 3 Xcoordinate
    12.497,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    78.943,                   !- Vertex 4 Xcoordinate
    12.497,                   !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Storage_Flr_1_Wall_West,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Storage_Flr_1,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mech_Flr_1_Wall_East,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    69.799,                   !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    69.799,                   !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    69.799,                   !- Vertex 3 Xcoordinate
    12.497,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    69.799,                   !- Vertex 4 Xcoordinate
    12.497,                   !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Storage_Flr_1_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    nonres_floor_ceiling,     !- Construction Name
    Storage_Flr_1,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Storage_Flr_1_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    69.799,                   !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    69.799,                   !- Vertex 2 Xcoordinate
    12.497,                   !- Vertex 2 Ycoordinate
    3.9624,                   !- Vertex 2 Zcoordinate
    78.943,                   !- Vertex 3 Xcoordinate
    12.497,                   !- Vertex 3 Ycoordinate
    3.9624,                   !- Vertex 3 Zcoordinate
    78.943,                   !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Laundry_Flr_1_Wall_North,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    Laundry_Flr_1,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    86.563,                   !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    86.563,                   !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    81.991,                   !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    81.991,                   !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Laundry_Flr_1_Wall_East,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    Laundry_Flr_1,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    86.563,                   !- Vertex 1 Xcoordinate
    5.791,                    !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    86.563,                   !- Vertex 2 Xcoordinate
    5.791,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    86.563,                   !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    86.563,                   !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Laundry_Flr_1_Floor,      !- Name
    Floor,                    !- Surface Type
    nonres_floor,             !- Construction Name
    Laundry_Flr_1,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Basement_Ceiling_5,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    86.563,                   !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    86.563,                   !- Vertex 2 Xcoordinate
    5.791,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    81.991,                   !- Vertex 3 Xcoordinate
    5.791,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    81.991,                   !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Laundry_Flr_1_Wall_South,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Laundry_Flr_1,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Cafe_Flr_1_Wall_2_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    81.991,                   !- Vertex 1 Xcoordinate
    5.791,                    !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    81.991,                   !- Vertex 2 Xcoordinate
    5.791,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    86.563,                   !- Vertex 3 Xcoordinate
    5.791,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    86.563,                   !- Vertex 4 Xcoordinate
    5.791,                    !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Laundry_Flr_1_Wall_West,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Laundry_Flr_1,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lobby_Flr_1_Wall_3_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    81.991,                   !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    81.991,                   !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    81.991,                   !- Vertex 3 Xcoordinate
    5.791,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    81.991,                   !- Vertex 4 Xcoordinate
    5.791,                    !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Laundry_Flr_1_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    nonres_floor_ceiling,     !- Construction Name
    Laundry_Flr_1,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Laundry_Flr_1_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    81.991,                   !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    81.991,                   !- Vertex 2 Xcoordinate
    5.791,                    !- Vertex 2 Ycoordinate
    3.9624,                   !- Vertex 2 Zcoordinate
    86.563,                   !- Vertex 3 Xcoordinate
    5.791,                    !- Vertex 3 Ycoordinate
    3.9624,                   !- Vertex 3 Zcoordinate
    86.563,                   !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Cafe_Flr_1_Wall_East,     !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    Cafe_Flr_1,               !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    86.563,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    86.563,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    86.563,                   !- Vertex 3 Xcoordinate
    5.791,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    86.563,                   !- Vertex 4 Xcoordinate
    5.791,                    !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Cafe_Flr_1_Wall_South,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    Cafe_Flr_1,               !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    53.95,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    53.95,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    86.563,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    86.563,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Cafe_Flr_1_Floor,         !- Name
    Floor,                    !- Surface Type
    nonres_floor,             !- Construction Name
    Cafe_Flr_1,               !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Basement_Ceiling_6,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    86.563,                   !- Vertex 1 Xcoordinate
    5.791,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    86.563,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    53.95,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    53.95,                    !- Vertex 4 Xcoordinate
    5.791,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Cafe_Flr_1_Wall_1_North,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Cafe_Flr_1,               !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lobby_Flr_1_Wall_3_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    81.991,                   !- Vertex 1 Xcoordinate
    5.791,                    !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    81.991,                   !- Vertex 2 Xcoordinate
    5.791,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    53.95,                    !- Vertex 3 Xcoordinate
    5.791,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    53.95,                    !- Vertex 4 Xcoordinate
    5.791,                    !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Cafe_Flr_1_Wall_2_North,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Cafe_Flr_1,               !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Laundry_Flr_1_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    86.563,                   !- Vertex 1 Xcoordinate
    5.791,                    !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    86.563,                   !- Vertex 2 Xcoordinate
    5.791,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    81.991,                   !- Vertex 3 Xcoordinate
    5.791,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    81.991,                   !- Vertex 4 Xcoordinate
    5.791,                    !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Cafe_Flr_1_Wall_West,     !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Cafe_Flr_1,               !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lobby_Flr_1_Wall_2_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    53.95,                    !- Vertex 1 Xcoordinate
    5.791,                    !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    53.95,                    !- Vertex 2 Xcoordinate
    5.791,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    53.95,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    53.95,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Cafe_Flr_1_Ceiling,       !- Name
    Roof,                     !- Surface Type
    nonres_roof,              !- Construction Name
    Cafe_Flr_1,               !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    53.95,                    !- Vertex 1 Xcoordinate
    5.791,                    !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    53.95,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.9624,                   !- Vertex 2 Zcoordinate
    86.563,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.9624,                   !- Vertex 3 Zcoordinate
    86.563,                   !- Vertex 4 Xcoordinate
    5.791,                    !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_1_North,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    Lobby_Flr_1,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    53.95,                    !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    53.95,                    !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_2_North,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    Lobby_Flr_1,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    81.991,                   !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    81.991,                   !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    78.943,                   !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    78.943,                   !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_1_South,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    Lobby_Flr_1,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.582,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    11.582,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    53.95,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    53.95,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_1_West,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    Lobby_Flr_1,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    12.497,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    12.497,                   !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_2_South,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Lobby_Flr_1,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Retail_2_Flr_1_Wall_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    12.497,                   !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    12.497,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.582,                   !- Vertex 3 Xcoordinate
    12.497,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.582,                   !- Vertex 4 Xcoordinate
    12.497,                   !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_3_South,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Lobby_Flr_1,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Cafe_Flr_1_Wall_1_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    53.95,                    !- Vertex 1 Xcoordinate
    5.791,                    !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    53.95,                    !- Vertex 2 Xcoordinate
    5.791,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    81.991,                   !- Vertex 3 Xcoordinate
    5.791,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    81.991,                   !- Vertex 4 Xcoordinate
    5.791,                    !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_2_West,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Lobby_Flr_1,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Retail_1_Flr_1_Wall_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.582,                   !- Vertex 1 Xcoordinate
    5.791,                    !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    11.582,                   !- Vertex 2 Xcoordinate
    5.791,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.582,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.582,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_3_West,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Lobby_Flr_1,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Retail_2_Flr_1_Wall_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.582,                   !- Vertex 1 Xcoordinate
    12.497,                   !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    11.582,                   !- Vertex 2 Xcoordinate
    12.497,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.582,                   !- Vertex 3 Xcoordinate
    5.791,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.582,                   !- Vertex 4 Xcoordinate
    5.791,                    !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_4_West,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Lobby_Flr_1,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Storage_Flr_1_Wall_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    78.943,                   !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    78.943,                   !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    78.943,                   !- Vertex 3 Xcoordinate
    12.497,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    78.943,                   !- Vertex 4 Xcoordinate
    12.497,                   !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_3_North,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Lobby_Flr_1,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mech_Flr_1_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    69.799,                   !- Vertex 1 Xcoordinate
    12.497,                   !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    69.799,                   !- Vertex 2 Xcoordinate
    12.497,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    53.95,                    !- Vertex 3 Xcoordinate
    12.497,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    53.95,                    !- Vertex 4 Xcoordinate
    12.497,                   !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_4_North,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Lobby_Flr_1,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Storage_Flr_1_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    78.943,                   !- Vertex 1 Xcoordinate
    12.497,                   !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    78.943,                   !- Vertex 2 Xcoordinate
    12.497,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    69.799,                   !- Vertex 3 Xcoordinate
    12.497,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    69.799,                   !- Vertex 4 Xcoordinate
    12.497,                   !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_1_East,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Lobby_Flr_1,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mech_Flr_1_Wall_West,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    53.95,                    !- Vertex 1 Xcoordinate
    12.497,                   !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    53.95,                    !- Vertex 2 Xcoordinate
    12.497,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    53.95,                    !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    53.95,                    !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_2_East,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Lobby_Flr_1,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Cafe_Flr_1_Wall_West,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    53.95,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    53.95,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    53.95,                    !- Vertex 3 Xcoordinate
    5.791,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    53.95,                    !- Vertex 4 Xcoordinate
    5.791,                    !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_3_East,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Lobby_Flr_1,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Laundry_Flr_1_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    81.991,                   !- Vertex 1 Xcoordinate
    5.791,                    !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    81.991,                   !- Vertex 2 Xcoordinate
    5.791,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    81.991,                   !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    81.991,                   !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Lobby_Flr_1_Floor_1,      !- Name
    Floor,                    !- Surface Type
    nonres_floor,             !- Construction Name
    Lobby_Flr_1,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Basement_Ceiling_7,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    6,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    12.497,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    53.95,                    !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    53.95,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    11.582,                   !- Vertex 5 Xcoordinate
    0,                        !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    11.582,                   !- Vertex 6 Xcoordinate
    12.497,                   !- Vertex 6 Ycoordinate
    0;                        !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    Lobby_Flr_1_Floor_2,      !- Name
    Floor,                    !- Surface Type
    nonres_floor,             !- Construction Name
    Lobby_Flr_1,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Basement_Ceiling_8,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    6,                        !- Number of Vertices
    53.95,                    !- Vertex 1 Xcoordinate
    12.497,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    78.943,                   !- Vertex 2 Xcoordinate
    12.497,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    78.943,                   !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    81.991,                   !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    81.991,                   !- Vertex 5 Xcoordinate
    5.791,                    !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    53.95,                    !- Vertex 6 Xcoordinate
    5.791,                    !- Vertex 6 Ycoordinate
    0;                        !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    Lobby_Flr_1_Ceiling_1,    !- Name
    Ceiling,                  !- Surface Type
    nonres_floor_ceiling,     !- Construction Name
    Lobby_Flr_1,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Lobby_Flr_1_Ceiling_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    10,                       !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    12.497,                   !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    11.582,                   !- Vertex 2 Xcoordinate
    12.497,                   !- Vertex 2 Ycoordinate
    3.9624,                   !- Vertex 2 Zcoordinate
    11.582,                   !- Vertex 3 Xcoordinate
    5.791,                    !- Vertex 3 Ycoordinate
    3.9624,                   !- Vertex 3 Zcoordinate
    81.991,                   !- Vertex 4 Xcoordinate
    5.791,                    !- Vertex 4 Ycoordinate
    3.9624,                   !- Vertex 4 Zcoordinate
    81.991,                   !- Vertex 5 Xcoordinate
    22.86,                    !- Vertex 5 Ycoordinate
    3.9624,                   !- Vertex 5 Zcoordinate
    78.943,                   !- Vertex 6 Xcoordinate
    22.86,                    !- Vertex 6 Ycoordinate
    3.9624,                   !- Vertex 6 Zcoordinate
    78.943,                   !- Vertex 7 Xcoordinate
    12.497,                   !- Vertex 7 Ycoordinate
    3.9624,                   !- Vertex 7 Zcoordinate
    53.95,                    !- Vertex 8 Xcoordinate
    12.497,                   !- Vertex 8 Ycoordinate
    3.9624,                   !- Vertex 8 Zcoordinate
    53.95,                    !- Vertex 9 Xcoordinate
    22.86,                    !- Vertex 9 Ycoordinate
    3.9624,                   !- Vertex 9 Zcoordinate
    0,                        !- Vertex 10 Xcoordinate
    22.86,                    !- Vertex 10 Ycoordinate
    3.9624;                   !- Vertex 10 Zcoordinate

BuildingSurface:Detailed,
    Lobby_Flr_1_Ceiling_2,    !- Name
    Roof,                     !- Surface Type
    nonres_roof,              !- Construction Name
    Lobby_Flr_1,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.582,                   !- Vertex 1 Xcoordinate
    5.791,                    !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    11.582,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.9624,                   !- Vertex 2 Zcoordinate
    53.95,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.9624,                   !- Vertex 3 Zcoordinate
    53.95,                    !- Vertex 4 Xcoordinate
    5.791,                    !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Room_1_Flr_3_Wall_South,    !- Name
    Wall,                     !- Surface Type
    res_ext_wall_mid,         !- Construction Name
    Room_1_Flr_3,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    5.791,                    !- Vertex 1 Ycoordinate
    10.056,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    5.791,                    !- Vertex 2 Ycoordinate
    7.008,                    !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    5.791,                    !- Vertex 3 Ycoordinate
    7.008,                    !- Vertex 3 Zcoordinate
    4.572,                    !- Vertex 4 Xcoordinate
    5.791,                    !- Vertex 4 Ycoordinate
    10.056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Room_1_Flr_3_Wall_West,    !- Name
    Wall,                     !- Surface Type
    res_ext_wall_mid,         !- Construction Name
    Room_1_Flr_3,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    14.326,                   !- Vertex 1 Ycoordinate
    10.056,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    14.326,                   !- Vertex 2 Ycoordinate
    7.008,                    !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    5.791,                    !- Vertex 3 Ycoordinate
    7.008,                    !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    5.791,                    !- Vertex 4 Ycoordinate
    10.056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Room_1_Flr_3_Floor,       !- Name
    Floor,                    !- Surface Type
    nonres_floor,             !- Construction Name
    Room_1_Flr_3,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Room_1_Flr_3_Floor,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    14.326,                   !- Vertex 1 Ycoordinate
    7.008,                    !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    5.791,                    !- Vertex 2 Ycoordinate
    7.008,                    !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    5.791,                    !- Vertex 3 Ycoordinate
    7.008,                    !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    14.326,                   !- Vertex 4 Ycoordinate
    7.008;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Room_1_Flr_3_Wall_North,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Room_1_Flr_3,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Room_2_Flr_3_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    14.326,                   !- Vertex 1 Ycoordinate
    10.056,                   !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    14.326,                   !- Vertex 2 Ycoordinate
    7.008,                    !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    14.326,                   !- Vertex 3 Ycoordinate
    7.008,                    !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    14.326,                   !- Vertex 4 Ycoordinate
    10.056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Room_1_Flr_3_Wall_East,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Room_1_Flr_3,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Flr_3_Wall_3_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    5.791,                    !- Vertex 1 Ycoordinate
    10.056,                   !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    5.791,                    !- Vertex 2 Ycoordinate
    7.008,                    !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    14.326,                   !- Vertex 3 Ycoordinate
    7.008,                    !- Vertex 3 Zcoordinate
    4.572,                    !- Vertex 4 Xcoordinate
    14.326,                   !- Vertex 4 Ycoordinate
    10.056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Room_1_Flr_3_Ceiling,     !- Name
    Ceiling,                  !- Surface Type
    nonres_floor_ceiling,     !- Construction Name
    Room_1_Flr_3,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Room_1_Flr_3_Ceiling,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    14.326,                   !- Vertex 1 Ycoordinate
    10.056,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    5.791,                    !- Vertex 2 Ycoordinate
    10.056,                   !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    5.791,                    !- Vertex 3 Ycoordinate
    10.056,                   !- Vertex 3 Zcoordinate
    4.572,                    !- Vertex 4 Xcoordinate
    14.326,                   !- Vertex 4 Ycoordinate
    10.056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Room_2_Flr_3_Wall_North,    !- Name
    Wall,                     !- Surface Type
    res_ext_wall_mid,         !- Construction Name
    Room_2_Flr_3,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    10.056,                   !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    7.008,                    !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    7.008,                    !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    10.056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Room_2_Flr_3_Wall_West,    !- Name
    Wall,                     !- Surface Type
    res_ext_wall_mid,         !- Construction Name
    Room_2_Flr_3,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    10.056,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    7.008,                    !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    14.326,                   !- Vertex 3 Ycoordinate
    7.008,                    !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    14.326,                   !- Vertex 4 Ycoordinate
    10.056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Room_2_Flr_3_Floor,       !- Name
    Floor,                    !- Surface Type
    nonres_floor,             !- Construction Name
    Room_2_Flr_3,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Room_2_Flr_3_Floor,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    7.008,                    !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    14.326,                   !- Vertex 2 Ycoordinate
    7.008,                    !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    14.326,                   !- Vertex 3 Ycoordinate
    7.008,                    !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    7.008;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Room_2_Flr_3_Wall_East,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Room_2_Flr_3,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Flr_3_Wall_4_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    14.326,                   !- Vertex 1 Ycoordinate
    10.056,                   !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    14.326,                   !- Vertex 2 Ycoordinate
    7.008,                    !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    7.008,                    !- Vertex 3 Zcoordinate
    4.572,                    !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    10.056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Room_2_Flr_3_Wall_South,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Room_2_Flr_3,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Room_1_Flr_3_Wall_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    14.326,                   !- Vertex 1 Ycoordinate
    10.056,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    14.326,                   !- Vertex 2 Ycoordinate
    7.008,                    !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    14.326,                   !- Vertex 3 Ycoordinate
    7.008,                    !- Vertex 3 Zcoordinate
    4.572,                    !- Vertex 4 Xcoordinate
    14.326,                   !- Vertex 4 Ycoordinate
    10.056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Room_2_Flr_3_Ceiling,     !- Name
    Ceiling,                  !- Surface Type
    nonres_floor_ceiling,     !- Construction Name
    Room_2_Flr_3,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Room_2_Flr_3_Ceiling,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    10.056,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    14.326,                   !- Vertex 2 Ycoordinate
    10.056,                   !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    14.326,                   !- Vertex 3 Ycoordinate
    10.056,                   !- Vertex 3 Zcoordinate
    4.572,                    !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    10.056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Room_3_Mult19_Flr_3_Wall_South,    !- Name
    Wall,                     !- Surface Type
    res_ext_wall_mid,         !- Construction Name
    Room_3_Mult19_Flr_3,      !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.706,                    !- Vertex 1 Xcoordinate
    5.791,                    !- Vertex 1 Ycoordinate
    10.056,                   !- Vertex 1 Zcoordinate
    6.706,                    !- Vertex 2 Xcoordinate
    5.791,                    !- Vertex 2 Ycoordinate
    7.008,                    !- Vertex 2 Zcoordinate
    10.363,                   !- Vertex 3 Xcoordinate
    5.791,                    !- Vertex 3 Ycoordinate
    7.008,                    !- Vertex 3 Zcoordinate
    10.363,                   !- Vertex 4 Xcoordinate
    5.791,                    !- Vertex 4 Ycoordinate
    10.056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Room_3_Mult19_Flr_3_Floor,    !- Name
    Floor,                    !- Surface Type
    nonres_floor,             !- Construction Name
    Room_3_Mult19_Flr_3,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Room_3_Mult19_Flr_3_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    10.363,                   !- Vertex 1 Xcoordinate
    12.497,                   !- Vertex 1 Ycoordinate
    7.008,                    !- Vertex 1 Zcoordinate
    10.363,                   !- Vertex 2 Xcoordinate
    5.791,                    !- Vertex 2 Ycoordinate
    7.008,                    !- Vertex 2 Zcoordinate
    6.706,                    !- Vertex 3 Xcoordinate
    5.791,                    !- Vertex 3 Ycoordinate
    7.008,                    !- Vertex 3 Zcoordinate
    6.706,                    !- Vertex 4 Xcoordinate
    12.497,                   !- Vertex 4 Ycoordinate
    7.008;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Room_3_Mult19_Flr_3_Wall_North,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Room_3_Mult19_Flr_3,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Room_3_Mult19_Flr_3_Wall_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    10.363,                   !- Vertex 1 Xcoordinate
    12.497,                   !- Vertex 1 Ycoordinate
    10.056,                   !- Vertex 1 Zcoordinate
    10.363,                   !- Vertex 2 Xcoordinate
    12.497,                   !- Vertex 2 Ycoordinate
    7.008,                    !- Vertex 2 Zcoordinate
    6.706,                    !- Vertex 3 Xcoordinate
    12.497,                   !- Vertex 3 Ycoordinate
    7.008,                    !- Vertex 3 Zcoordinate
    6.706,                    !- Vertex 4 Xcoordinate
    12.497,                   !- Vertex 4 Ycoordinate
    10.056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Room_3_Mult19_Flr_3_Wall_East,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Room_3_Mult19_Flr_3,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Room_3_Mult19_Flr_3_Wall_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    10.363,                   !- Vertex 1 Xcoordinate
    5.791,                    !- Vertex 1 Ycoordinate
    10.056,                   !- Vertex 1 Zcoordinate
    10.363,                   !- Vertex 2 Xcoordinate
    5.791,                    !- Vertex 2 Ycoordinate
    7.008,                    !- Vertex 2 Zcoordinate
    10.363,                   !- Vertex 3 Xcoordinate
    12.497,                   !- Vertex 3 Ycoordinate
    7.008,                    !- Vertex 3 Zcoordinate
    10.363,                   !- Vertex 4 Xcoordinate
    12.497,                   !- Vertex 4 Ycoordinate
    10.056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Room_3_Mult19_Flr_3_Wall_West,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Room_3_Mult19_Flr_3,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Room_3_Mult19_Flr_3_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.706,                    !- Vertex 1 Xcoordinate
    12.497,                   !- Vertex 1 Ycoordinate
    10.056,                   !- Vertex 1 Zcoordinate
    6.706,                    !- Vertex 2 Xcoordinate
    12.497,                   !- Vertex 2 Ycoordinate
    7.008,                    !- Vertex 2 Zcoordinate
    6.706,                    !- Vertex 3 Xcoordinate
    5.791,                    !- Vertex 3 Ycoordinate
    7.008,                    !- Vertex 3 Zcoordinate
    6.706,                    !- Vertex 4 Xcoordinate
    5.791,                    !- Vertex 4 Ycoordinate
    10.056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Room_3_Mult19_Flr_3_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    nonres_floor_ceiling,     !- Construction Name
    Room_3_Mult19_Flr_3,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Room_3_Mult19_Flr_3_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.706,                    !- Vertex 1 Xcoordinate
    12.497,                   !- Vertex 1 Ycoordinate
    10.056,                   !- Vertex 1 Zcoordinate
    6.706,                    !- Vertex 2 Xcoordinate
    5.791,                    !- Vertex 2 Ycoordinate
    10.056,                   !- Vertex 2 Zcoordinate
    10.363,                   !- Vertex 3 Xcoordinate
    5.791,                    !- Vertex 3 Ycoordinate
    10.056,                   !- Vertex 3 Zcoordinate
    10.363,                   !- Vertex 4 Xcoordinate
    12.497,                   !- Vertex 4 Ycoordinate
    10.056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Room_4_Mult19_Flr_3_Wall_North,    !- Name
    Wall,                     !- Surface Type
    res_ext_wall_mid,         !- Construction Name
    Room_4_Mult19_Flr_3,      !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    14.021,                   !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    10.056,                   !- Vertex 1 Zcoordinate
    14.021,                   !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    7.008,                    !- Vertex 2 Zcoordinate
    10.363,                   !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    7.008,                    !- Vertex 3 Zcoordinate
    10.363,                   !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    10.056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Room_4_Mult19_Flr_3_Floor,    !- Name
    Floor,                    !- Surface Type
    nonres_floor,             !- Construction Name
    Room_4_Mult19_Flr_3,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Room_4_Mult19_Flr_3_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    14.021,                   !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    7.008,                    !- Vertex 1 Zcoordinate
    14.021,                   !- Vertex 2 Xcoordinate
    16.154,                   !- Vertex 2 Ycoordinate
    7.008,                    !- Vertex 2 Zcoordinate
    10.363,                   !- Vertex 3 Xcoordinate
    16.154,                   !- Vertex 3 Ycoordinate
    7.008,                    !- Vertex 3 Zcoordinate
    10.363,                   !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    7.008;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Room_4_Mult19_Flr_3_Wall_East,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Room_4_Mult19_Flr_3,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Room_4_Mult19_Flr_3_Wall_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    14.021,                   !- Vertex 1 Xcoordinate
    16.154,                   !- Vertex 1 Ycoordinate
    10.056,                   !- Vertex 1 Zcoordinate
    14.021,                   !- Vertex 2 Xcoordinate
    16.154,                   !- Vertex 2 Ycoordinate
    7.008,                    !- Vertex 2 Zcoordinate
    14.021,                   !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    7.008,                    !- Vertex 3 Zcoordinate
    14.021,                   !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    10.056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Room_4_Mult19_Flr_3_Wall_South,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Room_4_Mult19_Flr_3,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Room_4_Mult19_Flr_3_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    10.363,                   !- Vertex 1 Xcoordinate
    16.154,                   !- Vertex 1 Ycoordinate
    10.056,                   !- Vertex 1 Zcoordinate
    10.363,                   !- Vertex 2 Xcoordinate
    16.154,                   !- Vertex 2 Ycoordinate
    7.008,                    !- Vertex 2 Zcoordinate
    14.021,                   !- Vertex 3 Xcoordinate
    16.154,                   !- Vertex 3 Ycoordinate
    7.008,                    !- Vertex 3 Zcoordinate
    14.021,                   !- Vertex 4 Xcoordinate
    16.154,                   !- Vertex 4 Ycoordinate
    10.056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Room_4_Mult19_Flr_3_Wall_West,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Room_4_Mult19_Flr_3,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Room_4_Mult19_Flr_3_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    10.363,                   !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    10.056,                   !- Vertex 1 Zcoordinate
    10.363,                   !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    7.008,                    !- Vertex 2 Zcoordinate
    10.363,                   !- Vertex 3 Xcoordinate
    16.154,                   !- Vertex 3 Ycoordinate
    7.008,                    !- Vertex 3 Zcoordinate
    10.363,                   !- Vertex 4 Xcoordinate
    16.154,                   !- Vertex 4 Ycoordinate
    10.056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Room_4_Mult19_Flr_3_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    nonres_floor_ceiling,     !- Construction Name
    Room_4_Mult19_Flr_3,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Room_4_Mult19_Flr_3_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    10.363,                   !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    10.056,                   !- Vertex 1 Zcoordinate
    10.363,                   !- Vertex 2 Xcoordinate
    16.154,                   !- Vertex 2 Ycoordinate
    10.056,                   !- Vertex 2 Zcoordinate
    14.021,                   !- Vertex 3 Xcoordinate
    16.154,                   !- Vertex 3 Ycoordinate
    10.056,                   !- Vertex 3 Zcoordinate
    14.021,                   !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    10.056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Room_5_Flr_3_Wall_East,    !- Name
    Wall,                     !- Surface Type
    res_ext_wall_mid,         !- Construction Name
    Room_5_Flr_3,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    86.563,                   !- Vertex 1 Xcoordinate
    5.791,                    !- Vertex 1 Ycoordinate
    10.056,                   !- Vertex 1 Zcoordinate
    86.563,                   !- Vertex 2 Xcoordinate
    5.791,                    !- Vertex 2 Ycoordinate
    7.008,                    !- Vertex 2 Zcoordinate
    86.563,                   !- Vertex 3 Xcoordinate
    14.326,                   !- Vertex 3 Ycoordinate
    7.008,                    !- Vertex 3 Zcoordinate
    86.563,                   !- Vertex 4 Xcoordinate
    14.326,                   !- Vertex 4 Ycoordinate
    10.056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Room_5_Flr_3_Wall_South,    !- Name
    Wall,                     !- Surface Type
    res_ext_wall_mid,         !- Construction Name
    Room_5_Flr_3,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    81.991,                   !- Vertex 1 Xcoordinate
    5.791,                    !- Vertex 1 Ycoordinate
    10.056,                   !- Vertex 1 Zcoordinate
    81.991,                   !- Vertex 2 Xcoordinate
    5.791,                    !- Vertex 2 Ycoordinate
    7.008,                    !- Vertex 2 Zcoordinate
    86.563,                   !- Vertex 3 Xcoordinate
    5.791,                    !- Vertex 3 Ycoordinate
    7.008,                    !- Vertex 3 Zcoordinate
    86.563,                   !- Vertex 4 Xcoordinate
    5.791,                    !- Vertex 4 Ycoordinate
    10.056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Room_5_Flr_3_Floor,       !- Name
    Floor,                    !- Surface Type
    nonres_floor,             !- Construction Name
    Room_5_Flr_3,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Room_5_Flr_3_Floor,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    86.563,                   !- Vertex 1 Xcoordinate
    14.326,                   !- Vertex 1 Ycoordinate
    7.008,                    !- Vertex 1 Zcoordinate
    86.563,                   !- Vertex 2 Xcoordinate
    5.791,                    !- Vertex 2 Ycoordinate
    7.008,                    !- Vertex 2 Zcoordinate
    81.991,                   !- Vertex 3 Xcoordinate
    5.791,                    !- Vertex 3 Ycoordinate
    7.008,                    !- Vertex 3 Zcoordinate
    81.991,                   !- Vertex 4 Xcoordinate
    14.326,                   !- Vertex 4 Ycoordinate
    7.008;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Room_5_Flr_3_Wall_North,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Room_5_Flr_3,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Room_6_Flr_3_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    86.563,                   !- Vertex 1 Xcoordinate
    14.326,                   !- Vertex 1 Ycoordinate
    10.056,                   !- Vertex 1 Zcoordinate
    86.563,                   !- Vertex 2 Xcoordinate
    14.326,                   !- Vertex 2 Ycoordinate
    7.008,                    !- Vertex 2 Zcoordinate
    81.991,                   !- Vertex 3 Xcoordinate
    14.326,                   !- Vertex 3 Ycoordinate
    7.008,                    !- Vertex 3 Zcoordinate
    81.991,                   !- Vertex 4 Xcoordinate
    14.326,                   !- Vertex 4 Ycoordinate
    10.056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Room_5_Flr_3_Wall_West,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Room_5_Flr_3,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Flr_3_Wall_3_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    81.991,                   !- Vertex 1 Xcoordinate
    14.326,                   !- Vertex 1 Ycoordinate
    10.056,                   !- Vertex 1 Zcoordinate
    81.991,                   !- Vertex 2 Xcoordinate
    14.326,                   !- Vertex 2 Ycoordinate
    7.008,                    !- Vertex 2 Zcoordinate
    81.991,                   !- Vertex 3 Xcoordinate
    5.791,                    !- Vertex 3 Ycoordinate
    7.008,                    !- Vertex 3 Zcoordinate
    81.991,                   !- Vertex 4 Xcoordinate
    5.791,                    !- Vertex 4 Ycoordinate
    10.056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Room_5_Flr_3_Ceiling,     !- Name
    Ceiling,                  !- Surface Type
    nonres_floor_ceiling,     !- Construction Name
    Room_5_Flr_3,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Room_5_Flr_3_Ceiling,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    81.991,                   !- Vertex 1 Xcoordinate
    14.326,                   !- Vertex 1 Ycoordinate
    10.056,                   !- Vertex 1 Zcoordinate
    81.991,                   !- Vertex 2 Xcoordinate
    5.791,                    !- Vertex 2 Ycoordinate
    10.056,                   !- Vertex 2 Zcoordinate
    86.563,                   !- Vertex 3 Xcoordinate
    5.791,                    !- Vertex 3 Ycoordinate
    10.056,                   !- Vertex 3 Zcoordinate
    86.563,                   !- Vertex 4 Xcoordinate
    14.326,                   !- Vertex 4 Ycoordinate
    10.056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Room_6_Flr_3_Wall_North,    !- Name
    Wall,                     !- Surface Type
    res_ext_wall_mid,         !- Construction Name
    Room_6_Flr_3,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    86.563,                   !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    10.056,                   !- Vertex 1 Zcoordinate
    86.563,                   !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    7.008,                    !- Vertex 2 Zcoordinate
    81.991,                   !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    7.008,                    !- Vertex 3 Zcoordinate
    81.991,                   !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    10.056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Room_6_Flr_3_Wall_East,    !- Name
    Wall,                     !- Surface Type
    res_ext_wall_mid,         !- Construction Name
    Room_6_Flr_3,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    86.563,                   !- Vertex 1 Xcoordinate
    14.326,                   !- Vertex 1 Ycoordinate
    10.056,                   !- Vertex 1 Zcoordinate
    86.563,                   !- Vertex 2 Xcoordinate
    14.326,                   !- Vertex 2 Ycoordinate
    7.008,                    !- Vertex 2 Zcoordinate
    86.563,                   !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    7.008,                    !- Vertex 3 Zcoordinate
    86.563,                   !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    10.056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Room_6_Flr_3_Floor,       !- Name
    Floor,                    !- Surface Type
    nonres_floor,             !- Construction Name
    Room_6_Flr_3,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Room_6_Flr_3_Floor,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    86.563,                   !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    7.008,                    !- Vertex 1 Zcoordinate
    86.563,                   !- Vertex 2 Xcoordinate
    14.326,                   !- Vertex 2 Ycoordinate
    7.008,                    !- Vertex 2 Zcoordinate
    81.991,                   !- Vertex 3 Xcoordinate
    14.326,                   !- Vertex 3 Ycoordinate
    7.008,                    !- Vertex 3 Zcoordinate
    81.991,                   !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    7.008;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Room_6_Flr_3_Wall_South,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Room_6_Flr_3,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Room_5_Flr_3_Wall_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    81.991,                   !- Vertex 1 Xcoordinate
    14.326,                   !- Vertex 1 Ycoordinate
    10.056,                   !- Vertex 1 Zcoordinate
    81.991,                   !- Vertex 2 Xcoordinate
    14.326,                   !- Vertex 2 Ycoordinate
    7.008,                    !- Vertex 2 Zcoordinate
    86.563,                   !- Vertex 3 Xcoordinate
    14.326,                   !- Vertex 3 Ycoordinate
    7.008,                    !- Vertex 3 Zcoordinate
    86.563,                   !- Vertex 4 Xcoordinate
    14.326,                   !- Vertex 4 Ycoordinate
    10.056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Room_6_Flr_3_Wall_West,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Room_6_Flr_3,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Flr_3_Wall_4_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    81.991,                   !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    10.056,                   !- Vertex 1 Zcoordinate
    81.991,                   !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    7.008,                    !- Vertex 2 Zcoordinate
    81.991,                   !- Vertex 3 Xcoordinate
    14.326,                   !- Vertex 3 Ycoordinate
    7.008,                    !- Vertex 3 Zcoordinate
    81.991,                   !- Vertex 4 Xcoordinate
    14.326,                   !- Vertex 4 Ycoordinate
    10.056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Room_6_Flr_3_Ceiling,     !- Name
    Ceiling,                  !- Surface Type
    nonres_floor_ceiling,     !- Construction Name
    Room_6_Flr_3,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Room_6_Flr_3_Ceiling,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    81.991,                   !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    10.056,                   !- Vertex 1 Zcoordinate
    81.991,                   !- Vertex 2 Xcoordinate
    14.326,                   !- Vertex 2 Ycoordinate
    10.056,                   !- Vertex 2 Zcoordinate
    86.563,                   !- Vertex 3 Xcoordinate
    14.326,                   !- Vertex 3 Ycoordinate
    10.056,                   !- Vertex 3 Zcoordinate
    86.563,                   !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    10.056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_1_North,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_mid,      !- Construction Name
    Corridor_Flr_3,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    10.363,                   !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    10.056,                   !- Vertex 1 Zcoordinate
    10.363,                   !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    7.008,                    !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    7.008,                    !- Vertex 3 Zcoordinate
    4.572,                    !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    10.056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_2_North,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_mid,      !- Construction Name
    Corridor_Flr_3,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    81.991,                   !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    10.056,                   !- Vertex 1 Zcoordinate
    81.991,                   !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    7.008,                    !- Vertex 2 Zcoordinate
    79.858,                   !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    7.008,                    !- Vertex 3 Zcoordinate
    79.858,                   !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    10.056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_1_South,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_mid,      !- Construction Name
    Corridor_Flr_3,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    5.791,                    !- Vertex 1 Ycoordinate
    10.056,                   !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    5.791,                    !- Vertex 2 Ycoordinate
    7.008,                    !- Vertex 2 Zcoordinate
    6.706,                    !- Vertex 3 Xcoordinate
    5.791,                    !- Vertex 3 Ycoordinate
    7.008,                    !- Vertex 3 Zcoordinate
    6.706,                    !- Vertex 4 Xcoordinate
    5.791,                    !- Vertex 4 Ycoordinate
    10.056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_2_South,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_mid,      !- Construction Name
    Corridor_Flr_3,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    76.2,                     !- Vertex 1 Xcoordinate
    5.791,                    !- Vertex 1 Ycoordinate
    10.056,                   !- Vertex 1 Zcoordinate
    76.2,                     !- Vertex 2 Xcoordinate
    5.791,                    !- Vertex 2 Ycoordinate
    7.008,                    !- Vertex 2 Zcoordinate
    81.991,                   !- Vertex 3 Xcoordinate
    5.791,                    !- Vertex 3 Ycoordinate
    7.008,                    !- Vertex 3 Zcoordinate
    81.991,                   !- Vertex 4 Xcoordinate
    5.791,                    !- Vertex 4 Ycoordinate
    10.056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_3_Floor_1,    !- Name
    Floor,                    !- Surface Type
    nonres_floor,             !- Construction Name
    Corridor_Flr_3,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Flr_3_Floor_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    6,                        !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    5.791,                    !- Vertex 1 Ycoordinate
    7.008,                    !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    7.008,                    !- Vertex 2 Zcoordinate
    10.363,                   !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    7.008,                    !- Vertex 3 Zcoordinate
    10.363,                   !- Vertex 4 Xcoordinate
    12.497,                   !- Vertex 4 Ycoordinate
    7.008,                    !- Vertex 4 Zcoordinate
    6.706,                    !- Vertex 5 Xcoordinate
    12.497,                   !- Vertex 5 Ycoordinate
    7.008,                    !- Vertex 5 Zcoordinate
    6.706,                    !- Vertex 6 Xcoordinate
    5.791,                    !- Vertex 6 Ycoordinate
    7.008;                    !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_3_Floor_2,    !- Name
    Floor,                    !- Surface Type
    nonres_floor,             !- Construction Name
    Corridor_Flr_3,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Flr_3_Floor_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    10.363,                   !- Vertex 1 Xcoordinate
    16.154,                   !- Vertex 1 Ycoordinate
    7.008,                    !- Vertex 1 Zcoordinate
    76.2,                     !- Vertex 2 Xcoordinate
    16.154,                   !- Vertex 2 Ycoordinate
    7.008,                    !- Vertex 2 Zcoordinate
    76.2,                     !- Vertex 3 Xcoordinate
    12.497,                   !- Vertex 3 Ycoordinate
    7.008,                    !- Vertex 3 Zcoordinate
    10.363,                   !- Vertex 4 Xcoordinate
    12.497,                   !- Vertex 4 Ycoordinate
    7.008;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_3_Floor_3,    !- Name
    Floor,                    !- Surface Type
    nonres_floor,             !- Construction Name
    Corridor_Flr_3,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Flr_3_Floor_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    6,                        !- Number of Vertices
    76.2,                     !- Vertex 1 Xcoordinate
    16.154,                   !- Vertex 1 Ycoordinate
    7.008,                    !- Vertex 1 Zcoordinate
    79.858,                   !- Vertex 2 Xcoordinate
    16.154,                   !- Vertex 2 Ycoordinate
    7.008,                    !- Vertex 2 Zcoordinate
    79.858,                   !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    7.008,                    !- Vertex 3 Zcoordinate
    81.991,                   !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    7.008,                    !- Vertex 4 Zcoordinate
    81.991,                   !- Vertex 5 Xcoordinate
    5.791,                    !- Vertex 5 Ycoordinate
    7.008,                    !- Vertex 5 Zcoordinate
    76.2,                     !- Vertex 6 Xcoordinate
    5.791,                    !- Vertex 6 Ycoordinate
    7.008;                    !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_3_North,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Corridor_Flr_3,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Flr_3_Wall_3_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    79.858,                   !- Vertex 1 Xcoordinate
    16.154,                   !- Vertex 1 Ycoordinate
    10.056,                   !- Vertex 1 Zcoordinate
    79.858,                   !- Vertex 2 Xcoordinate
    16.154,                   !- Vertex 2 Ycoordinate
    7.008,                    !- Vertex 2 Zcoordinate
    10.363,                   !- Vertex 3 Xcoordinate
    16.154,                   !- Vertex 3 Ycoordinate
    7.008,                    !- Vertex 3 Zcoordinate
    10.363,                   !- Vertex 4 Xcoordinate
    16.154,                   !- Vertex 4 Ycoordinate
    10.056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_1_East,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Corridor_Flr_3,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Flr_3_Wall_1_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    10.363,                   !- Vertex 1 Xcoordinate
    16.154,                   !- Vertex 1 Ycoordinate
    10.056,                   !- Vertex 1 Zcoordinate
    10.363,                   !- Vertex 2 Xcoordinate
    16.154,                   !- Vertex 2 Ycoordinate
    7.008,                    !- Vertex 2 Zcoordinate
    10.363,                   !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    7.008,                    !- Vertex 3 Zcoordinate
    10.363,                   !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    10.056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_2_East,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Corridor_Flr_3,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Flr_3_Wall_2_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.706,                    !- Vertex 1 Xcoordinate
    5.791,                    !- Vertex 1 Ycoordinate
    10.056,                   !- Vertex 1 Zcoordinate
    6.706,                    !- Vertex 2 Xcoordinate
    5.791,                    !- Vertex 2 Ycoordinate
    7.008,                    !- Vertex 2 Zcoordinate
    6.706,                    !- Vertex 3 Xcoordinate
    12.497,                   !- Vertex 3 Ycoordinate
    7.008,                    !- Vertex 3 Zcoordinate
    6.706,                    !- Vertex 4 Xcoordinate
    12.497,                   !- Vertex 4 Ycoordinate
    10.056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_3_East,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Corridor_Flr_3,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Room_5_Flr_3_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    81.991,                   !- Vertex 1 Xcoordinate
    5.791,                    !- Vertex 1 Ycoordinate
    10.056,                   !- Vertex 1 Zcoordinate
    81.991,                   !- Vertex 2 Xcoordinate
    5.791,                    !- Vertex 2 Ycoordinate
    7.008,                    !- Vertex 2 Zcoordinate
    81.991,                   !- Vertex 3 Xcoordinate
    14.326,                   !- Vertex 3 Ycoordinate
    7.008,                    !- Vertex 3 Zcoordinate
    81.991,                   !- Vertex 4 Xcoordinate
    14.326,                   !- Vertex 4 Ycoordinate
    10.056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_4_East,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Corridor_Flr_3,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Room_6_Flr_3_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    81.991,                   !- Vertex 1 Xcoordinate
    14.326,                   !- Vertex 1 Ycoordinate
    10.056,                   !- Vertex 1 Zcoordinate
    81.991,                   !- Vertex 2 Xcoordinate
    14.326,                   !- Vertex 2 Ycoordinate
    7.008,                    !- Vertex 2 Zcoordinate
    81.991,                   !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    7.008,                    !- Vertex 3 Zcoordinate
    81.991,                   !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    10.056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_3_South,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Corridor_Flr_3,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Flr_3_Wall_3_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.706,                    !- Vertex 1 Xcoordinate
    12.497,                   !- Vertex 1 Ycoordinate
    10.056,                   !- Vertex 1 Zcoordinate
    6.706,                    !- Vertex 2 Xcoordinate
    12.497,                   !- Vertex 2 Ycoordinate
    7.008,                    !- Vertex 2 Zcoordinate
    76.2,                     !- Vertex 3 Xcoordinate
    12.497,                   !- Vertex 3 Ycoordinate
    7.008,                    !- Vertex 3 Zcoordinate
    76.2,                     !- Vertex 4 Xcoordinate
    12.497,                   !- Vertex 4 Ycoordinate
    10.056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_1_West,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Corridor_Flr_3,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Flr_3_Wall_1_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    79.858,                   !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    10.056,                   !- Vertex 1 Zcoordinate
    79.858,                   !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    7.008,                    !- Vertex 2 Zcoordinate
    79.858,                   !- Vertex 3 Xcoordinate
    16.154,                   !- Vertex 3 Ycoordinate
    7.008,                    !- Vertex 3 Zcoordinate
    79.858,                   !- Vertex 4 Xcoordinate
    16.154,                   !- Vertex 4 Ycoordinate
    10.056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_2_West,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Corridor_Flr_3,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Flr_3_Wall_2_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    76.2,                     !- Vertex 1 Xcoordinate
    12.497,                   !- Vertex 1 Ycoordinate
    10.056,                   !- Vertex 1 Zcoordinate
    76.2,                     !- Vertex 2 Xcoordinate
    12.497,                   !- Vertex 2 Ycoordinate
    7.008,                    !- Vertex 2 Zcoordinate
    76.2,                     !- Vertex 3 Xcoordinate
    5.791,                    !- Vertex 3 Ycoordinate
    7.008,                    !- Vertex 3 Zcoordinate
    76.2,                     !- Vertex 4 Xcoordinate
    5.791,                    !- Vertex 4 Ycoordinate
    10.056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_3_West,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Corridor_Flr_3,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Room_1_Flr_3_Wall_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    14.326,                   !- Vertex 1 Ycoordinate
    10.056,                   !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    14.326,                   !- Vertex 2 Ycoordinate
    7.008,                    !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    5.791,                    !- Vertex 3 Ycoordinate
    7.008,                    !- Vertex 3 Zcoordinate
    4.572,                    !- Vertex 4 Xcoordinate
    5.791,                    !- Vertex 4 Ycoordinate
    10.056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_4_West,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Corridor_Flr_3,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Room_2_Flr_3_Wall_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    10.056,                   !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    7.008,                    !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    14.326,                   !- Vertex 3 Ycoordinate
    7.008,                    !- Vertex 3 Zcoordinate
    4.572,                    !- Vertex 4 Xcoordinate
    14.326,                   !- Vertex 4 Ycoordinate
    10.056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_3_Ceiling_1,    !- Name
    Ceiling,                  !- Surface Type
    nonres_floor_ceiling,     !- Construction Name
    Corridor_Flr_3,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Flr_3_Ceiling_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    6,                        !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    5.791,                    !- Vertex 1 Ycoordinate
    10.056,                   !- Vertex 1 Zcoordinate
    6.706,                    !- Vertex 2 Xcoordinate
    5.791,                    !- Vertex 2 Ycoordinate
    10.056,                   !- Vertex 2 Zcoordinate
    6.706,                    !- Vertex 3 Xcoordinate
    12.497,                   !- Vertex 3 Ycoordinate
    10.056,                   !- Vertex 3 Zcoordinate
    10.363,                   !- Vertex 4 Xcoordinate
    12.497,                   !- Vertex 4 Ycoordinate
    10.056,                   !- Vertex 4 Zcoordinate
    10.363,                   !- Vertex 5 Xcoordinate
    22.86,                    !- Vertex 5 Ycoordinate
    10.056,                   !- Vertex 5 Zcoordinate
    4.572,                    !- Vertex 6 Xcoordinate
    22.86,                    !- Vertex 6 Ycoordinate
    10.056;                   !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_3_Ceiling_2,    !- Name
    Ceiling,                  !- Surface Type
    nonres_floor_ceiling,     !- Construction Name
    Corridor_Flr_3,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Flr_3_Ceiling_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    10.363,                   !- Vertex 1 Xcoordinate
    12.497,                   !- Vertex 1 Ycoordinate
    10.056,                   !- Vertex 1 Zcoordinate
    76.2,                     !- Vertex 2 Xcoordinate
    12.497,                   !- Vertex 2 Ycoordinate
    10.056,                   !- Vertex 2 Zcoordinate
    76.2,                     !- Vertex 3 Xcoordinate
    16.154,                   !- Vertex 3 Ycoordinate
    10.056,                   !- Vertex 3 Zcoordinate
    10.363,                   !- Vertex 4 Xcoordinate
    16.154,                   !- Vertex 4 Ycoordinate
    10.056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_3_Ceiling_3,    !- Name
    Ceiling,                  !- Surface Type
    nonres_floor_ceiling,     !- Construction Name
    Corridor_Flr_3,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Flr_3_Ceiling_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    6,                        !- Number of Vertices
    76.2,                     !- Vertex 1 Xcoordinate
    5.791,                    !- Vertex 1 Ycoordinate
    10.056,                   !- Vertex 1 Zcoordinate
    81.991,                   !- Vertex 2 Xcoordinate
    5.791,                    !- Vertex 2 Ycoordinate
    10.056,                   !- Vertex 2 Zcoordinate
    81.991,                   !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    10.056,                   !- Vertex 3 Zcoordinate
    79.858,                   !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    10.056,                   !- Vertex 4 Zcoordinate
    79.858,                   !- Vertex 5 Xcoordinate
    16.154,                   !- Vertex 5 Ycoordinate
    10.056,                   !- Vertex 5 Zcoordinate
    76.2,                     !- Vertex 6 Xcoordinate
    16.154,                   !- Vertex 6 Ycoordinate
    10.056;                   !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    Room_1_Flr_6_Wall_South,    !- Name
    Wall,                     !- Surface Type
    res_ext_wall_top,         !- Construction Name
    Room_1_Flr_6,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    5.791,                    !- Vertex 1 Ycoordinate
    19.2,                     !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    5.791,                    !- Vertex 2 Ycoordinate
    16.152,                   !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    5.791,                    !- Vertex 3 Ycoordinate
    16.152,                   !- Vertex 3 Zcoordinate
    4.572,                    !- Vertex 4 Xcoordinate
    5.791,                    !- Vertex 4 Ycoordinate
    19.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Room_1_Flr_6_Wall_West,    !- Name
    Wall,                     !- Surface Type
    res_ext_wall_top,         !- Construction Name
    Room_1_Flr_6,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    14.326,                   !- Vertex 1 Ycoordinate
    19.2,                     !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    14.326,                   !- Vertex 2 Ycoordinate
    16.152,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    5.791,                    !- Vertex 3 Ycoordinate
    16.152,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    5.791,                    !- Vertex 4 Ycoordinate
    19.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Room_1_Flr_6_Floor,       !- Name
    Floor,                    !- Surface Type
    nonres_floor,             !- Construction Name
    Room_1_Flr_6,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Room_1_Flr_6_Floor,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    14.326,                   !- Vertex 1 Ycoordinate
    16.152,                   !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    5.791,                    !- Vertex 2 Ycoordinate
    16.152,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    5.791,                    !- Vertex 3 Ycoordinate
    16.152,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    14.326,                   !- Vertex 4 Ycoordinate
    16.152;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Room_1_Flr_6_Wall_North,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Room_1_Flr_6,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Room_2_Flr_6_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    14.326,                   !- Vertex 1 Ycoordinate
    19.2,                     !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    14.326,                   !- Vertex 2 Ycoordinate
    16.152,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    14.326,                   !- Vertex 3 Ycoordinate
    16.152,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    14.326,                   !- Vertex 4 Ycoordinate
    19.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Room_1_Flr_6_Wall_East,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Room_1_Flr_6,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Room_1_Flr_6_Wall_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    5.791,                    !- Vertex 1 Ycoordinate
    19.2,                     !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    5.791,                    !- Vertex 2 Ycoordinate
    16.152,                   !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    14.326,                   !- Vertex 3 Ycoordinate
    16.152,                   !- Vertex 3 Zcoordinate
    4.572,                    !- Vertex 4 Xcoordinate
    14.326,                   !- Vertex 4 Ycoordinate
    19.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Room_1_Flr_6_Ceiling,     !- Name
    Roof,                     !- Surface Type
    res_roof,                 !- Construction Name
    Room_1_Flr_6,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    14.326,                   !- Vertex 1 Ycoordinate
    19.2,                     !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    5.791,                    !- Vertex 2 Ycoordinate
    19.2,                     !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    5.791,                    !- Vertex 3 Ycoordinate
    19.2,                     !- Vertex 3 Zcoordinate
    4.572,                    !- Vertex 4 Xcoordinate
    14.326,                   !- Vertex 4 Ycoordinate
    19.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Room_2_Flr_6_Wall_North,    !- Name
    Wall,                     !- Surface Type
    res_ext_wall_top,         !- Construction Name
    Room_2_Flr_6,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    19.2,                     !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    16.152,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    16.152,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    19.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Room_2_Flr_6_Wall_West,    !- Name
    Wall,                     !- Surface Type
    res_ext_wall_top,         !- Construction Name
    Room_2_Flr_6,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    19.2,                     !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    16.152,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    14.326,                   !- Vertex 3 Ycoordinate
    16.152,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    14.326,                   !- Vertex 4 Ycoordinate
    19.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Room_2_Flr_6_Floor,       !- Name
    Floor,                    !- Surface Type
    nonres_floor,             !- Construction Name
    Room_2_Flr_6,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Room_2_Flr_6_Floor,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    16.152,                   !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    14.326,                   !- Vertex 2 Ycoordinate
    16.152,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    14.326,                   !- Vertex 3 Ycoordinate
    16.152,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    16.152;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Room_2_Flr_6_Wall_East,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Room_2_Flr_6,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Room_2_Flr_6_Wall_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    14.326,                   !- Vertex 1 Ycoordinate
    19.2,                     !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    14.326,                   !- Vertex 2 Ycoordinate
    16.152,                   !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    16.152,                   !- Vertex 3 Zcoordinate
    4.572,                    !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    19.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Room_2_Flr_6_Wall_South,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Room_2_Flr_6,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Room_1_Flr_6_Wall_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    14.326,                   !- Vertex 1 Ycoordinate
    19.2,                     !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    14.326,                   !- Vertex 2 Ycoordinate
    16.152,                   !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    14.326,                   !- Vertex 3 Ycoordinate
    16.152,                   !- Vertex 3 Zcoordinate
    4.572,                    !- Vertex 4 Xcoordinate
    14.326,                   !- Vertex 4 Ycoordinate
    19.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Room_2_Flr_6_Ceiling,     !- Name
    Roof,                     !- Surface Type
    res_roof,                 !- Construction Name
    Room_2_Flr_6,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    19.2,                     !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    14.326,                   !- Vertex 2 Ycoordinate
    19.2,                     !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    14.326,                   !- Vertex 3 Ycoordinate
    19.2,                     !- Vertex 3 Zcoordinate
    4.572,                    !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    19.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Room_3_Mult9_Flr_6_Wall_South,    !- Name
    Wall,                     !- Surface Type
    res_ext_wall_top,         !- Construction Name
    Room_3_Mult9_Flr_6,       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    5.791,                    !- Vertex 1 Ycoordinate
    19.2,                     !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    5.791,                    !- Vertex 2 Ycoordinate
    16.152,                   !- Vertex 2 Zcoordinate
    11.278,                   !- Vertex 3 Xcoordinate
    5.791,                    !- Vertex 3 Ycoordinate
    16.152,                   !- Vertex 3 Zcoordinate
    11.278,                   !- Vertex 4 Xcoordinate
    5.791,                    !- Vertex 4 Ycoordinate
    19.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Room_3_Mult9_Flr_6_Floor,    !- Name
    Floor,                    !- Surface Type
    nonres_floor,             !- Construction Name
    Room_3_Mult9_Flr_6,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Room_3_Mult9_Flr_6_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.278,                   !- Vertex 1 Xcoordinate
    9.449,                    !- Vertex 1 Ycoordinate
    16.152,                   !- Vertex 1 Zcoordinate
    11.278,                   !- Vertex 2 Xcoordinate
    5.791,                    !- Vertex 2 Ycoordinate
    16.152,                   !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    5.791,                    !- Vertex 3 Ycoordinate
    16.152,                   !- Vertex 3 Zcoordinate
    4.572,                    !- Vertex 4 Xcoordinate
    9.449,                    !- Vertex 4 Ycoordinate
    16.152;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Room_3_Mult9_Flr_6_Wall_North,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Room_3_Mult9_Flr_6,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Room_3_Mult9_Flr_6_Wall_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.278,                   !- Vertex 1 Xcoordinate
    9.449,                    !- Vertex 1 Ycoordinate
    19.2,                     !- Vertex 1 Zcoordinate
    11.278,                   !- Vertex 2 Xcoordinate
    9.449,                    !- Vertex 2 Ycoordinate
    16.152,                   !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    9.449,                    !- Vertex 3 Ycoordinate
    16.152,                   !- Vertex 3 Zcoordinate
    4.572,                    !- Vertex 4 Xcoordinate
    9.449,                    !- Vertex 4 Ycoordinate
    19.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Room_3_Mult9_Flr_6_Wall_East,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Room_3_Mult9_Flr_6,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Room_3_Mult9_Flr_6_Wall_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.278,                   !- Vertex 1 Xcoordinate
    5.791,                    !- Vertex 1 Ycoordinate
    19.2,                     !- Vertex 1 Zcoordinate
    11.278,                   !- Vertex 2 Xcoordinate
    5.791,                    !- Vertex 2 Ycoordinate
    16.152,                   !- Vertex 2 Zcoordinate
    11.278,                   !- Vertex 3 Xcoordinate
    9.449,                    !- Vertex 3 Ycoordinate
    16.152,                   !- Vertex 3 Zcoordinate
    11.278,                   !- Vertex 4 Xcoordinate
    9.449,                    !- Vertex 4 Ycoordinate
    19.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Room_3_Mult9_Flr_6_Wall_West,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Room_3_Mult9_Flr_6,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Room_3_Mult9_Flr_6_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    9.449,                    !- Vertex 1 Ycoordinate
    19.2,                     !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    9.449,                    !- Vertex 2 Ycoordinate
    16.152,                   !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    5.791,                    !- Vertex 3 Ycoordinate
    16.152,                   !- Vertex 3 Zcoordinate
    4.572,                    !- Vertex 4 Xcoordinate
    5.791,                    !- Vertex 4 Ycoordinate
    19.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Room_3_Mult9_Flr_6_Ceiling,    !- Name
    Roof,                     !- Surface Type
    res_roof,                 !- Construction Name
    Room_3_Mult9_Flr_6,       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    9.449,                    !- Vertex 1 Ycoordinate
    19.2,                     !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    5.791,                    !- Vertex 2 Ycoordinate
    19.2,                     !- Vertex 2 Zcoordinate
    11.278,                   !- Vertex 3 Xcoordinate
    5.791,                    !- Vertex 3 Ycoordinate
    19.2,                     !- Vertex 3 Zcoordinate
    11.278,                   !- Vertex 4 Xcoordinate
    9.449,                    !- Vertex 4 Ycoordinate
    19.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Banquet_Flr_6_Wall_North,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_top,      !- Construction Name
    Banquet_Flr_6,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    42.367,                   !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    19.2,                     !- Vertex 1 Zcoordinate
    42.367,                   !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    16.152,                   !- Vertex 2 Zcoordinate
    10.363,                   !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    16.152,                   !- Vertex 3 Zcoordinate
    10.363,                   !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    19.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Banquet_Flr_6_Floor,      !- Name
    Floor,                    !- Surface Type
    nonres_floor,             !- Construction Name
    Banquet_Flr_6,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Banquet_Flr_6_Floor,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    42.367,                   !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    16.152,                   !- Vertex 1 Zcoordinate
    42.367,                   !- Vertex 2 Xcoordinate
    12.497,                   !- Vertex 2 Ycoordinate
    16.152,                   !- Vertex 2 Zcoordinate
    10.363,                   !- Vertex 3 Xcoordinate
    12.497,                   !- Vertex 3 Ycoordinate
    16.152,                   !- Vertex 3 Zcoordinate
    10.363,                   !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    16.152;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Banquet_Flr_6_Wall_East,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Banquet_Flr_6,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Flr_6_Wall_3_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    42.367,                   !- Vertex 1 Xcoordinate
    12.497,                   !- Vertex 1 Ycoordinate
    19.2,                     !- Vertex 1 Zcoordinate
    42.367,                   !- Vertex 2 Xcoordinate
    12.497,                   !- Vertex 2 Ycoordinate
    16.152,                   !- Vertex 2 Zcoordinate
    42.367,                   !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    16.152,                   !- Vertex 3 Zcoordinate
    42.367,                   !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    19.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Banquet_Flr_6_Wall_South,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Banquet_Flr_6,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Flr_6_Wall_3_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    10.363,                   !- Vertex 1 Xcoordinate
    12.497,                   !- Vertex 1 Ycoordinate
    19.2,                     !- Vertex 1 Zcoordinate
    10.363,                   !- Vertex 2 Xcoordinate
    12.497,                   !- Vertex 2 Ycoordinate
    16.152,                   !- Vertex 2 Zcoordinate
    42.367,                   !- Vertex 3 Xcoordinate
    12.497,                   !- Vertex 3 Ycoordinate
    16.152,                   !- Vertex 3 Zcoordinate
    42.367,                   !- Vertex 4 Xcoordinate
    12.497,                   !- Vertex 4 Ycoordinate
    19.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Banquet_Flr_6_Wall_West,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Banquet_Flr_6,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Flr_6_Wall_1_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    10.363,                   !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    19.2,                     !- Vertex 1 Zcoordinate
    10.363,                   !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    16.152,                   !- Vertex 2 Zcoordinate
    10.363,                   !- Vertex 3 Xcoordinate
    12.497,                   !- Vertex 3 Ycoordinate
    16.152,                   !- Vertex 3 Zcoordinate
    10.363,                   !- Vertex 4 Xcoordinate
    12.497,                   !- Vertex 4 Ycoordinate
    19.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Banquet_Flr_6_Ceiling,    !- Name
    Roof,                     !- Surface Type
    nonres_roof,              !- Construction Name
    Banquet_Flr_6,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    10.363,                   !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    19.2,                     !- Vertex 1 Zcoordinate
    10.363,                   !- Vertex 2 Xcoordinate
    12.497,                   !- Vertex 2 Ycoordinate
    19.2,                     !- Vertex 2 Zcoordinate
    42.367,                   !- Vertex 3 Xcoordinate
    12.497,                   !- Vertex 3 Ycoordinate
    19.2,                     !- Vertex 3 Zcoordinate
    42.367,                   !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    19.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Dining_Flr_6_Wall_North,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_top,      !- Construction Name
    Dining_Flr_6,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    79.553,                   !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    19.2,                     !- Vertex 1 Zcoordinate
    79.553,                   !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    16.152,                   !- Vertex 2 Zcoordinate
    47.549,                   !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    16.152,                   !- Vertex 3 Zcoordinate
    47.549,                   !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    19.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Dining_Flr_6_Floor,       !- Name
    Floor,                    !- Surface Type
    nonres_floor,             !- Construction Name
    Dining_Flr_6,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Dining_Flr_6_Floor,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    79.553,                   !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    16.152,                   !- Vertex 1 Zcoordinate
    79.553,                   !- Vertex 2 Xcoordinate
    12.497,                   !- Vertex 2 Ycoordinate
    16.152,                   !- Vertex 2 Zcoordinate
    47.549,                   !- Vertex 3 Xcoordinate
    12.497,                   !- Vertex 3 Ycoordinate
    16.152,                   !- Vertex 3 Zcoordinate
    47.549,                   !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    16.152;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Dining_Flr_6_Wall_East,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Dining_Flr_6,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Kitchen_Flr_6_Wall_2_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    79.553,                   !- Vertex 1 Xcoordinate
    12.497,                   !- Vertex 1 Ycoordinate
    19.2,                     !- Vertex 1 Zcoordinate
    79.553,                   !- Vertex 2 Xcoordinate
    12.497,                   !- Vertex 2 Ycoordinate
    16.152,                   !- Vertex 2 Zcoordinate
    79.553,                   !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    16.152,                   !- Vertex 3 Zcoordinate
    79.553,                   !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    19.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Dining_Flr_6_Wall_South,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Dining_Flr_6,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Dining_Flr_6_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    47.549,                   !- Vertex 1 Xcoordinate
    12.497,                   !- Vertex 1 Ycoordinate
    19.2,                     !- Vertex 1 Zcoordinate
    47.549,                   !- Vertex 2 Xcoordinate
    12.497,                   !- Vertex 2 Ycoordinate
    16.152,                   !- Vertex 2 Zcoordinate
    79.553,                   !- Vertex 3 Xcoordinate
    12.497,                   !- Vertex 3 Ycoordinate
    16.152,                   !- Vertex 3 Zcoordinate
    79.553,                   !- Vertex 4 Xcoordinate
    12.497,                   !- Vertex 4 Ycoordinate
    19.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Dining_Flr_6_Wall_West,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Dining_Flr_6,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Flr_6_Wall_2_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    47.549,                   !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    19.2,                     !- Vertex 1 Zcoordinate
    47.549,                   !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    16.152,                   !- Vertex 2 Zcoordinate
    47.549,                   !- Vertex 3 Xcoordinate
    12.497,                   !- Vertex 3 Ycoordinate
    16.152,                   !- Vertex 3 Zcoordinate
    47.549,                   !- Vertex 4 Xcoordinate
    12.497,                   !- Vertex 4 Ycoordinate
    19.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Dining_Flr_6_Ceiling,     !- Name
    Roof,                     !- Surface Type
    nonres_roof,              !- Construction Name
    Dining_Flr_6,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    47.549,                   !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    19.2,                     !- Vertex 1 Zcoordinate
    47.549,                   !- Vertex 2 Xcoordinate
    12.497,                   !- Vertex 2 Ycoordinate
    19.2,                     !- Vertex 2 Zcoordinate
    79.553,                   !- Vertex 3 Xcoordinate
    12.497,                   !- Vertex 3 Ycoordinate
    19.2,                     !- Vertex 3 Zcoordinate
    79.553,                   !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    19.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Kitchen_Flr_6_Wall_North,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_top,      !- Construction Name
    Kitchen_Flr_6,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    86.563,                   !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    19.2,                     !- Vertex 1 Zcoordinate
    86.563,                   !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    16.152,                   !- Vertex 2 Zcoordinate
    79.553,                   !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    16.152,                   !- Vertex 3 Zcoordinate
    79.553,                   !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    19.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Kitchen_Flr_6_Wall_East,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_top,      !- Construction Name
    Kitchen_Flr_6,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    86.563,                   !- Vertex 1 Xcoordinate
    5.791,                    !- Vertex 1 Ycoordinate
    19.2,                     !- Vertex 1 Zcoordinate
    86.563,                   !- Vertex 2 Xcoordinate
    5.791,                    !- Vertex 2 Ycoordinate
    16.152,                   !- Vertex 2 Zcoordinate
    86.563,                   !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    16.152,                   !- Vertex 3 Zcoordinate
    86.563,                   !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    19.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Kitchen_Flr_6_Wall_1_South,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_top,      !- Construction Name
    Kitchen_Flr_6,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    81.991,                   !- Vertex 1 Xcoordinate
    5.791,                    !- Vertex 1 Ycoordinate
    19.2,                     !- Vertex 1 Zcoordinate
    81.991,                   !- Vertex 2 Xcoordinate
    5.791,                    !- Vertex 2 Ycoordinate
    16.152,                   !- Vertex 2 Zcoordinate
    86.563,                   !- Vertex 3 Xcoordinate
    5.791,                    !- Vertex 3 Ycoordinate
    16.152,                   !- Vertex 3 Zcoordinate
    86.563,                   !- Vertex 4 Xcoordinate
    5.791,                    !- Vertex 4 Ycoordinate
    19.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Kitchen_Flr_6_Floor,      !- Name
    Floor,                    !- Surface Type
    nonres_floor,             !- Construction Name
    Kitchen_Flr_6,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Kitchen_Flr_6_Floor,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    6,                        !- Number of Vertices
    79.553,                   !- Vertex 1 Xcoordinate
    12.497,                   !- Vertex 1 Ycoordinate
    16.152,                   !- Vertex 1 Zcoordinate
    79.553,                   !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    16.152,                   !- Vertex 2 Zcoordinate
    86.563,                   !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    16.152,                   !- Vertex 3 Zcoordinate
    86.563,                   !- Vertex 4 Xcoordinate
    5.791,                    !- Vertex 4 Ycoordinate
    16.152,                   !- Vertex 4 Zcoordinate
    81.991,                   !- Vertex 5 Xcoordinate
    5.791,                    !- Vertex 5 Ycoordinate
    16.152,                   !- Vertex 5 Zcoordinate
    81.991,                   !- Vertex 6 Xcoordinate
    12.497,                   !- Vertex 6 Ycoordinate
    16.152;                   !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    Kitchen_Flr_6_Wall_2_South,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Kitchen_Flr_6,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Kitchen_Flr_6_Wall_2_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    79.553,                   !- Vertex 1 Xcoordinate
    12.497,                   !- Vertex 1 Ycoordinate
    19.2,                     !- Vertex 1 Zcoordinate
    79.553,                   !- Vertex 2 Xcoordinate
    12.497,                   !- Vertex 2 Ycoordinate
    16.152,                   !- Vertex 2 Zcoordinate
    81.991,                   !- Vertex 3 Xcoordinate
    12.497,                   !- Vertex 3 Ycoordinate
    16.152,                   !- Vertex 3 Zcoordinate
    81.991,                   !- Vertex 4 Xcoordinate
    12.497,                   !- Vertex 4 Ycoordinate
    19.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Kitchen_Flr_6_Wall_1_West,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Kitchen_Flr_6,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Flr_6_Wall_3_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    81.991,                   !- Vertex 1 Xcoordinate
    12.497,                   !- Vertex 1 Ycoordinate
    19.2,                     !- Vertex 1 Zcoordinate
    81.991,                   !- Vertex 2 Xcoordinate
    12.497,                   !- Vertex 2 Ycoordinate
    16.152,                   !- Vertex 2 Zcoordinate
    81.991,                   !- Vertex 3 Xcoordinate
    5.791,                    !- Vertex 3 Ycoordinate
    16.152,                   !- Vertex 3 Zcoordinate
    81.991,                   !- Vertex 4 Xcoordinate
    5.791,                    !- Vertex 4 Ycoordinate
    19.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Kitchen_Flr_6_Wall_2_West,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Kitchen_Flr_6,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Dining_Flr_6_Wall_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    79.553,                   !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    19.2,                     !- Vertex 1 Zcoordinate
    79.553,                   !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    16.152,                   !- Vertex 2 Zcoordinate
    79.553,                   !- Vertex 3 Xcoordinate
    12.497,                   !- Vertex 3 Ycoordinate
    16.152,                   !- Vertex 3 Zcoordinate
    79.553,                   !- Vertex 4 Xcoordinate
    12.497,                   !- Vertex 4 Ycoordinate
    19.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Kitchen_Flr_6_Ceiling,    !- Name
    Roof,                     !- Surface Type
    nonres_roof,              !- Construction Name
    Kitchen_Flr_6,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    6,                        !- Number of Vertices
    79.553,                   !- Vertex 1 Xcoordinate
    12.497,                   !- Vertex 1 Ycoordinate
    19.2,                     !- Vertex 1 Zcoordinate
    81.991,                   !- Vertex 2 Xcoordinate
    12.497,                   !- Vertex 2 Ycoordinate
    19.2,                     !- Vertex 2 Zcoordinate
    81.991,                   !- Vertex 3 Xcoordinate
    5.791,                    !- Vertex 3 Ycoordinate
    19.2,                     !- Vertex 3 Zcoordinate
    86.563,                   !- Vertex 4 Xcoordinate
    5.791,                    !- Vertex 4 Ycoordinate
    19.2,                     !- Vertex 4 Zcoordinate
    86.563,                   !- Vertex 5 Xcoordinate
    22.86,                    !- Vertex 5 Ycoordinate
    19.2,                     !- Vertex 5 Zcoordinate
    79.553,                   !- Vertex 6 Xcoordinate
    22.86,                    !- Vertex 6 Ycoordinate
    19.2;                     !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_1_North,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_top,      !- Construction Name
    Corridor_Flr_6,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    10.363,                   !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    19.2,                     !- Vertex 1 Zcoordinate
    10.363,                   !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    16.152,                   !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    16.152,                   !- Vertex 3 Zcoordinate
    4.572,                    !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    19.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_2_North,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_top,      !- Construction Name
    Corridor_Flr_6,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    47.549,                   !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    19.2,                     !- Vertex 1 Zcoordinate
    47.549,                   !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    16.152,                   !- Vertex 2 Zcoordinate
    42.367,                   !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    16.152,                   !- Vertex 3 Zcoordinate
    42.367,                   !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    19.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_2_South,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_top,      !- Construction Name
    Corridor_Flr_6,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    64.922,                   !- Vertex 1 Xcoordinate
    5.791,                    !- Vertex 1 Ycoordinate
    19.2,                     !- Vertex 1 Zcoordinate
    64.922,                   !- Vertex 2 Xcoordinate
    5.791,                    !- Vertex 2 Ycoordinate
    16.152,                   !- Vertex 2 Zcoordinate
    81.991,                   !- Vertex 3 Xcoordinate
    5.791,                    !- Vertex 3 Ycoordinate
    16.152,                   !- Vertex 3 Zcoordinate
    81.991,                   !- Vertex 4 Xcoordinate
    5.791,                    !- Vertex 4 Ycoordinate
    19.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_6_Floor,     !- Name
    Floor,                    !- Surface Type
    nonres_floor,             !- Construction Name
    Corridor_Flr_6,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Flr_6_Floor,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    12,                       !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    9.449,                    !- Vertex 1 Ycoordinate
    16.152,                   !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    16.152,                   !- Vertex 2 Zcoordinate
    10.363,                   !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    16.152,                   !- Vertex 3 Zcoordinate
    10.363,                   !- Vertex 4 Xcoordinate
    12.497,                   !- Vertex 4 Ycoordinate
    16.152,                   !- Vertex 4 Zcoordinate
    42.367,                   !- Vertex 5 Xcoordinate
    12.497,                   !- Vertex 5 Ycoordinate
    16.152,                   !- Vertex 5 Zcoordinate
    42.367,                   !- Vertex 6 Xcoordinate
    22.86,                    !- Vertex 6 Ycoordinate
    16.152,                   !- Vertex 6 Zcoordinate
    47.549,                   !- Vertex 7 Xcoordinate
    22.86,                    !- Vertex 7 Ycoordinate
    16.152,                   !- Vertex 7 Zcoordinate
    47.549,                   !- Vertex 8 Xcoordinate
    12.497,                   !- Vertex 8 Ycoordinate
    16.152,                   !- Vertex 8 Zcoordinate
    81.991,                   !- Vertex 9 Xcoordinate
    12.497,                   !- Vertex 9 Ycoordinate
    16.152,                   !- Vertex 9 Zcoordinate
    81.991,                   !- Vertex 10 Xcoordinate
    5.791,                    !- Vertex 10 Ycoordinate
    16.152,                   !- Vertex 10 Zcoordinate
    64.922,                   !- Vertex 11 Xcoordinate
    5.791,                    !- Vertex 11 Ycoordinate
    16.152,                   !- Vertex 11 Zcoordinate
    64.922,                   !- Vertex 12 Xcoordinate
    9.449,                    !- Vertex 12 Ycoordinate
    16.152;                   !- Vertex 12 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_3_North,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Corridor_Flr_6,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Banquet_Flr_6_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    42.367,                   !- Vertex 1 Xcoordinate
    12.497,                   !- Vertex 1 Ycoordinate
    19.2,                     !- Vertex 1 Zcoordinate
    42.367,                   !- Vertex 2 Xcoordinate
    12.497,                   !- Vertex 2 Ycoordinate
    16.152,                   !- Vertex 2 Zcoordinate
    10.363,                   !- Vertex 3 Xcoordinate
    12.497,                   !- Vertex 3 Ycoordinate
    16.152,                   !- Vertex 3 Zcoordinate
    10.363,                   !- Vertex 4 Xcoordinate
    12.497,                   !- Vertex 4 Ycoordinate
    19.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_4_North,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Corridor_Flr_6,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Flr_6_Wall_4_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    81.991,                   !- Vertex 1 Xcoordinate
    12.497,                   !- Vertex 1 Ycoordinate
    19.2,                     !- Vertex 1 Zcoordinate
    81.991,                   !- Vertex 2 Xcoordinate
    12.497,                   !- Vertex 2 Ycoordinate
    16.152,                   !- Vertex 2 Zcoordinate
    47.549,                   !- Vertex 3 Xcoordinate
    12.497,                   !- Vertex 3 Ycoordinate
    16.152,                   !- Vertex 3 Zcoordinate
    47.549,                   !- Vertex 4 Xcoordinate
    12.497,                   !- Vertex 4 Ycoordinate
    19.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_1_South,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Corridor_Flr_6,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Flr_6_Wall_1_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    9.449,                    !- Vertex 1 Ycoordinate
    19.2,                     !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    9.449,                    !- Vertex 2 Ycoordinate
    16.152,                   !- Vertex 2 Zcoordinate
    64.922,                   !- Vertex 3 Xcoordinate
    9.449,                    !- Vertex 3 Ycoordinate
    16.152,                   !- Vertex 3 Zcoordinate
    64.922,                   !- Vertex 4 Xcoordinate
    9.449,                    !- Vertex 4 Ycoordinate
    19.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_1_West,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Corridor_Flr_6,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Flr_6_Wall_1_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    64.922,                   !- Vertex 1 Xcoordinate
    9.449,                    !- Vertex 1 Ycoordinate
    19.2,                     !- Vertex 1 Zcoordinate
    64.922,                   !- Vertex 2 Xcoordinate
    9.449,                    !- Vertex 2 Ycoordinate
    16.152,                   !- Vertex 2 Zcoordinate
    64.922,                   !- Vertex 3 Xcoordinate
    5.791,                    !- Vertex 3 Ycoordinate
    16.152,                   !- Vertex 3 Zcoordinate
    64.922,                   !- Vertex 4 Xcoordinate
    5.791,                    !- Vertex 4 Ycoordinate
    19.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_2_West,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Corridor_Flr_6,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Flr_6_Wall_2_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    19.2,                     !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    16.152,                   !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    9.449,                    !- Vertex 3 Ycoordinate
    16.152,                   !- Vertex 3 Zcoordinate
    4.572,                    !- Vertex 4 Xcoordinate
    9.449,                    !- Vertex 4 Ycoordinate
    19.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_3_West,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Corridor_Flr_6,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Banquet_Flr_6_Wall_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    42.367,                   !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    19.2,                     !- Vertex 1 Zcoordinate
    42.367,                   !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    16.152,                   !- Vertex 2 Zcoordinate
    42.367,                   !- Vertex 3 Xcoordinate
    12.497,                   !- Vertex 3 Ycoordinate
    16.152,                   !- Vertex 3 Zcoordinate
    42.367,                   !- Vertex 4 Xcoordinate
    12.497,                   !- Vertex 4 Ycoordinate
    19.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_1_East,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Corridor_Flr_6,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Banquet_Flr_6_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    10.363,                   !- Vertex 1 Xcoordinate
    12.497,                   !- Vertex 1 Ycoordinate
    19.2,                     !- Vertex 1 Zcoordinate
    10.363,                   !- Vertex 2 Xcoordinate
    12.497,                   !- Vertex 2 Ycoordinate
    16.152,                   !- Vertex 2 Zcoordinate
    10.363,                   !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    16.152,                   !- Vertex 3 Zcoordinate
    10.363,                   !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    19.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_2_East,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Corridor_Flr_6,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Dining_Flr_6_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    47.549,                   !- Vertex 1 Xcoordinate
    12.497,                   !- Vertex 1 Ycoordinate
    19.2,                     !- Vertex 1 Zcoordinate
    47.549,                   !- Vertex 2 Xcoordinate
    12.497,                   !- Vertex 2 Ycoordinate
    16.152,                   !- Vertex 2 Zcoordinate
    47.549,                   !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    16.152,                   !- Vertex 3 Zcoordinate
    47.549,                   !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    19.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_3_East,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Corridor_Flr_6,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Kitchen_Flr_6_Wall_1_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    81.991,                   !- Vertex 1 Xcoordinate
    5.791,                    !- Vertex 1 Ycoordinate
    19.2,                     !- Vertex 1 Zcoordinate
    81.991,                   !- Vertex 2 Xcoordinate
    5.791,                    !- Vertex 2 Ycoordinate
    16.152,                   !- Vertex 2 Zcoordinate
    81.991,                   !- Vertex 3 Xcoordinate
    12.497,                   !- Vertex 3 Ycoordinate
    16.152,                   !- Vertex 3 Zcoordinate
    81.991,                   !- Vertex 4 Xcoordinate
    12.497,                   !- Vertex 4 Ycoordinate
    19.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_6_Ceiling_1,    !- Name
    Roof,                     !- Surface Type
    nonres_roof,              !- Construction Name
    Corridor_Flr_6,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    8,                        !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    9.449,                    !- Vertex 1 Ycoordinate
    19.2,                     !- Vertex 1 Zcoordinate
    47.549,                   !- Vertex 2 Xcoordinate
