    9.449,                    !- Vertex 2 Ycoordinate
    19.2,                     !- Vertex 2 Zcoordinate
    47.549,                   !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    19.2,                     !- Vertex 3 Zcoordinate
    42.367,                   !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    19.2,                     !- Vertex 4 Zcoordinate
    42.367,                   !- Vertex 5 Xcoordinate
    12.497,                   !- Vertex 5 Ycoordinate
    19.2,                     !- Vertex 5 Zcoordinate
    10.363,                   !- Vertex 6 Xcoordinate
    12.497,                   !- Vertex 6 Ycoordinate
    19.2,                     !- Vertex 6 Zcoordinate
    10.363,                   !- Vertex 7 Xcoordinate
    22.86,                    !- Vertex 7 Ycoordinate
    19.2,                     !- Vertex 7 Zcoordinate
    4.572,                    !- Vertex 8 Xcoordinate
    22.86,                    !- Vertex 8 Ycoordinate
    19.2;                     !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_6_Ceiling_2,    !- Name
    Roof,                     !- Surface Type
    nonres_roof,              !- Construction Name
    Corridor_Flr_6,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    6,                        !- Number of Vertices
    47.549,                   !- Vertex 1 Xcoordinate
    9.449,                    !- Vertex 1 Ycoordinate
    19.2,                     !- Vertex 1 Zcoordinate
    64.922,                   !- Vertex 2 Xcoordinate
    9.449,                    !- Vertex 2 Ycoordinate
    19.2,                     !- Vertex 2 Zcoordinate
    64.922,                   !- Vertex 3 Xcoordinate
    5.791,                    !- Vertex 3 Ycoordinate
    19.2,                     !- Vertex 3 Zcoordinate
    81.991,                   !- Vertex 4 Xcoordinate
    5.791,                    !- Vertex 4 Ycoordinate
    19.2,                     !- Vertex 4 Zcoordinate
    81.991,                   !- Vertex 5 Xcoordinate
    12.497,                   !- Vertex 5 Ycoordinate
    19.2,                     !- Vertex 5 Zcoordinate
    47.549,                   !- Vertex 6 Xcoordinate
    12.497,                   !- Vertex 6 Ycoordinate
    19.2;                     !- Vertex 6 Zcoordinate

FenestrationSurface:Detailed,
    Retail_1_Flr_1_Wall_South_Window,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,    !- Construction Name
    Retail_1_Flr_1_Wall_South,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0.331,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.282,                    !- Vertex 1 Zcoordinate
    0.331,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.152,                    !- Vertex 2 Zcoordinate
    11.251,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.152,                    !- Vertex 3 Zcoordinate
    11.251,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.282;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Cafe_Flr_1_Wall_South_Window,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,    !- Construction Name
    Cafe_Flr_1_Wall_South,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    54.881,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.282,                    !- Vertex 1 Zcoordinate
    54.881,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.152,                    !- Vertex 2 Zcoordinate
    85.631,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.152,                    !- Vertex 3 Zcoordinate
    85.631,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.282;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Lobby_Flr_1_Wall_South_Window,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,    !- Construction Name
    Lobby_Flr_1_Wall_1_South,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    12.793,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.282,                    !- Vertex 1 Zcoordinate
    12.793,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.152,                    !- Vertex 2 Zcoordinate
    52.739,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.152,                    !- Vertex 3 Zcoordinate
    52.739,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.282;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Room_1_Flr_3_Wall_South_Window,    !- Name
    Window,                   !- Surface Type
    ResWindow_U_0.248_SHGC_0.21,    !- Construction Name
    Room_1_Flr_3_Wall_South,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0.4,                      !- Vertex 1 Xcoordinate
    5.791,                    !- Vertex 1 Ycoordinate
    9.333,                    !- Vertex 1 Zcoordinate
    0.4,                      !- Vertex 2 Xcoordinate
    5.791,                    !- Vertex 2 Ycoordinate
    8.11376141514855,         !- Vertex 2 Zcoordinate
    4.172,                    !- Vertex 3 Xcoordinate
    5.791,                    !- Vertex 3 Ycoordinate
    8.11376141514855,         !- Vertex 3 Zcoordinate
    4.172,                    !- Vertex 4 Xcoordinate
    5.791,                    !- Vertex 4 Ycoordinate
    9.333;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Room_1_Flr_3_Wall_West_Window,    !- Name
    Window,                   !- Surface Type
    ResWindow_U_0.248_SHGC_0.21,    !- Construction Name
    Room_1_Flr_3_Wall_West,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    13.579,                   !- Vertex 1 Ycoordinate
    9.333,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    13.579,                   !- Vertex 2 Ycoordinate
    8.11376141514855,         !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    6.538,                    !- Vertex 3 Ycoordinate
    8.11376141514855,         !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    6.538,                    !- Vertex 4 Ycoordinate
    9.333;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Room_2_Flr_3_Wall_North_Window,    !- Name
    Window,                   !- Surface Type
    ResWindow_U_0.248_SHGC_0.21,    !- Construction Name
    Room_2_Flr_3_Wall_North,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    4.172,                    !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    9.333,                    !- Vertex 1 Zcoordinate
    4.172,                    !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    8.11376141514855,         !- Vertex 2 Zcoordinate
    0.4,                      !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    8.11376141514855,         !- Vertex 3 Zcoordinate
    0.4,                      !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    9.333;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Room_2_Flr_3_Wall_West_Window,    !- Name
    Window,                   !- Surface Type
    ResWindow_U_0.248_SHGC_0.21,    !- Construction Name
    Room_2_Flr_3_Wall_West,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    22.113,                   !- Vertex 1 Ycoordinate
    9.333,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    22.113,                   !- Vertex 2 Ycoordinate
    8.11376141514855,         !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    15.072,                   !- Vertex 3 Ycoordinate
    8.11376141514855,         !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    15.072,                   !- Vertex 4 Ycoordinate
    9.333;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Room_3_Mult19_Flr_3_Wall_South_Window,    !- Name
    Window,                   !- Surface Type
    ResWindow_U_0.248_SHGC_0.21,    !- Construction Name
    Room_3_Mult19_Flr_3_Wall_South,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    7.026,                    !- Vertex 1 Xcoordinate
    5.791,                    !- Vertex 1 Ycoordinate
    9.333,                    !- Vertex 1 Zcoordinate
    7.026,                    !- Vertex 2 Xcoordinate
    5.791,                    !- Vertex 2 Ycoordinate
    8.11376141514855,         !- Vertex 2 Zcoordinate
    10.043,                   !- Vertex 3 Xcoordinate
    5.791,                    !- Vertex 3 Ycoordinate
    8.11376141514855,         !- Vertex 3 Zcoordinate
    10.043,                   !- Vertex 4 Xcoordinate
    5.791,                    !- Vertex 4 Ycoordinate
    9.333;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Room_4_Mult19_Flr_3_Wall_North_Window,    !- Name
    Window,                   !- Surface Type
    ResWindow_U_0.248_SHGC_0.21,    !- Construction Name
    Room_4_Mult19_Flr_3_Wall_North,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    13.701,                   !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    9.333,                    !- Vertex 1 Zcoordinate
    13.701,                   !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    8.11376141514855,         !- Vertex 2 Zcoordinate
    10.683,                   !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    8.11376141514855,         !- Vertex 3 Zcoordinate
    10.683,                   !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    9.333;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Room_5_Flr_3_Wall_East_Window,    !- Name
    Window,                   !- Surface Type
    ResWindow_U_0.248_SHGC_0.21,    !- Construction Name
    Room_5_Flr_3_Wall_East,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    86.563,                   !- Vertex 1 Xcoordinate
    6.538,                    !- Vertex 1 Ycoordinate
    9.333,                    !- Vertex 1 Zcoordinate
    86.563,                   !- Vertex 2 Xcoordinate
    6.538,                    !- Vertex 2 Ycoordinate
    8.11376141514855,         !- Vertex 2 Zcoordinate
    86.563,                   !- Vertex 3 Xcoordinate
    13.579,                   !- Vertex 3 Ycoordinate
    8.11376141514855,         !- Vertex 3 Zcoordinate
    86.563,                   !- Vertex 4 Xcoordinate
    13.579,                   !- Vertex 4 Ycoordinate
    9.333;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Room_5_Flr_3_Wall_South_Window,    !- Name
    Window,                   !- Surface Type
    ResWindow_U_0.248_SHGC_0.21,    !- Construction Name
    Room_5_Flr_3_Wall_South,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    82.391,                   !- Vertex 1 Xcoordinate
    5.791,                    !- Vertex 1 Ycoordinate
    9.333,                    !- Vertex 1 Zcoordinate
    82.391,                   !- Vertex 2 Xcoordinate
    5.791,                    !- Vertex 2 Ycoordinate
    8.11376141514855,         !- Vertex 2 Zcoordinate
    86.163,                   !- Vertex 3 Xcoordinate
    5.791,                    !- Vertex 3 Ycoordinate
    8.11376141514855,         !- Vertex 3 Zcoordinate
    86.163,                   !- Vertex 4 Xcoordinate
    5.791,                    !- Vertex 4 Ycoordinate
    9.333;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Room_6_Flr_3_Wall_North_Window,    !- Name
    Window,                   !- Surface Type
    ResWindow_U_0.248_SHGC_0.21,    !- Construction Name
    Room_6_Flr_3_Wall_North,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    86.163,                   !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    9.333,                    !- Vertex 1 Zcoordinate
    86.163,                   !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    8.11376141514855,         !- Vertex 2 Zcoordinate
    82.391,                   !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    8.11376141514855,         !- Vertex 3 Zcoordinate
    82.391,                   !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    9.333;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Room_6_Flr_3_Wall_East_Window,    !- Name
    Window,                   !- Surface Type
    ResWindow_U_0.248_SHGC_0.21,    !- Construction Name
    Room_6_Flr_3_Wall_East,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    86.563,                   !- Vertex 1 Xcoordinate
    15.072,                   !- Vertex 1 Ycoordinate
    9.333,                    !- Vertex 1 Zcoordinate
    86.563,                   !- Vertex 2 Xcoordinate
    15.072,                   !- Vertex 2 Ycoordinate
    8.11376141514855,         !- Vertex 2 Zcoordinate
    86.563,                   !- Vertex 3 Xcoordinate
    22.113,                   !- Vertex 3 Ycoordinate
    8.11376141514855,         !- Vertex 3 Zcoordinate
    86.563,                   !- Vertex 4 Xcoordinate
    22.113,                   !- Vertex 4 Ycoordinate
    9.333;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corridor_Flr_3_Wall_1_North_Window,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,    !- Construction Name
    Corridor_Flr_3_Wall_1_North,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    9.856,                    !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    9.333,                    !- Vertex 1 Zcoordinate
    9.856,                    !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    8.11376141514855,         !- Vertex 2 Zcoordinate
    5.079,                    !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    8.11376141514855,         !- Vertex 3 Zcoordinate
    5.079,                    !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    9.333;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corridor_Flr_3_Wall_2_North_Window,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,    !- Construction Name
    Corridor_Flr_3_Wall_2_North,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    81.805,                   !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    9.333,                    !- Vertex 1 Zcoordinate
    81.805,                   !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    8.11376141514855,         !- Vertex 2 Zcoordinate
    80.044,                   !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    8.11376141514855,         !- Vertex 3 Zcoordinate
    80.044,                   !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    9.333;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corridor_Flr_3_Wall_1_South_Window,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,    !- Construction Name
    Corridor_Flr_3_Wall_1_South,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    4.759,                    !- Vertex 1 Xcoordinate
    5.791,                    !- Vertex 1 Ycoordinate
    9.333,                    !- Vertex 1 Zcoordinate
    4.759,                    !- Vertex 2 Xcoordinate
    5.791,                    !- Vertex 2 Ycoordinate
    8.11376141514855,         !- Vertex 2 Zcoordinate
    6.519,                    !- Vertex 3 Xcoordinate
    5.791,                    !- Vertex 3 Ycoordinate
    8.11376141514855,         !- Vertex 3 Zcoordinate
    6.519,                    !- Vertex 4 Xcoordinate
    5.791,                    !- Vertex 4 Ycoordinate
    9.333;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corridor_Flr_3_Wall_2_South_Window,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,    !- Construction Name
    Corridor_Flr_3_Wall_2_South,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    76.707,                   !- Vertex 1 Xcoordinate
    5.791,                    !- Vertex 1 Ycoordinate
    9.333,                    !- Vertex 1 Zcoordinate
    76.707,                   !- Vertex 2 Xcoordinate
    5.791,                    !- Vertex 2 Ycoordinate
    8.11376141514855,         !- Vertex 2 Zcoordinate
    81.484,                   !- Vertex 3 Xcoordinate
    5.791,                    !- Vertex 3 Ycoordinate
    8.11376141514855,         !- Vertex 3 Zcoordinate
    81.484,                   !- Vertex 4 Xcoordinate
    5.791,                    !- Vertex 4 Ycoordinate
    9.333;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Room_1_Flr_6_Wall_South_Window,    !- Name
    Window,                   !- Surface Type
    ResWindow_U_0.248_SHGC_0.21,    !- Construction Name
    Room_1_Flr_6_Wall_South,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0.4,                      !- Vertex 1 Xcoordinate
    5.791,                    !- Vertex 1 Ycoordinate
    18.484,                   !- Vertex 1 Zcoordinate
    0.4,                      !- Vertex 2 Xcoordinate
    5.791,                    !- Vertex 2 Ycoordinate
    17.2647614151485,         !- Vertex 2 Zcoordinate
    4.172,                    !- Vertex 3 Xcoordinate
    5.791,                    !- Vertex 3 Ycoordinate
    17.2647614151485,         !- Vertex 3 Zcoordinate
    4.172,                    !- Vertex 4 Xcoordinate
    5.791,                    !- Vertex 4 Ycoordinate
    18.484;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Room_1_Flr_6_Wall_West_Window,    !- Name
    Window,                   !- Surface Type
    ResWindow_U_0.248_SHGC_0.21,    !- Construction Name
    Room_1_Flr_6_Wall_West,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    13.579,                   !- Vertex 1 Ycoordinate
    18.484,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    13.579,                   !- Vertex 2 Ycoordinate
    17.2647614151485,         !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    6.538,                    !- Vertex 3 Ycoordinate
    17.2647614151485,         !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    6.538,                    !- Vertex 4 Ycoordinate
    18.484;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Room_2_Flr_6_Wall_North_Window,    !- Name
    Window,                   !- Surface Type
    ResWindow_U_0.248_SHGC_0.21,    !- Construction Name
    Room_2_Flr_6_Wall_North,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    4.172,                    !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    18.484,                   !- Vertex 1 Zcoordinate
    4.172,                    !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    17.2647614151485,         !- Vertex 2 Zcoordinate
    0.4,                      !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    17.2647614151485,         !- Vertex 3 Zcoordinate
    0.4,                      !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    18.484;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Room_2_Flr_6_Wall_West_Window,    !- Name
    Window,                   !- Surface Type
    ResWindow_U_0.248_SHGC_0.21,    !- Construction Name
    Room_2_Flr_6_Wall_West,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    22.113,                   !- Vertex 1 Ycoordinate
    18.484,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    22.113,                   !- Vertex 2 Ycoordinate
    17.2647614151485,         !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    15.072,                   !- Vertex 3 Ycoordinate
    17.2647614151485,         !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    15.072,                   !- Vertex 4 Ycoordinate
    18.484;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Room_3_Mult9_Flr_6_Wall_South_Window,    !- Name
    Window,                   !- Surface Type
    ResWindow_U_0.248_SHGC_0.21,    !- Construction Name
    Room_3_Mult9_Flr_6_Wall_South,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    5.159,                    !- Vertex 1 Xcoordinate
    5.791,                    !- Vertex 1 Ycoordinate
    18.484,                   !- Vertex 1 Zcoordinate
    5.159,                    !- Vertex 2 Xcoordinate
    5.791,                    !- Vertex 2 Ycoordinate
    17.2647614151485,         !- Vertex 2 Zcoordinate
    10.691,                   !- Vertex 3 Xcoordinate
    5.791,                    !- Vertex 3 Ycoordinate
    17.2647614151485,         !- Vertex 3 Zcoordinate
    10.691,                   !- Vertex 4 Xcoordinate
    5.791,                    !- Vertex 4 Ycoordinate
    18.484;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Banquet_Flr_6_Wall_North_Window,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,    !- Construction Name
    Banquet_Flr_6_Wall_North,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    39.567,                   !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    18.484,                   !- Vertex 1 Zcoordinate
    39.567,                   !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    17.2647614151485,         !- Vertex 2 Zcoordinate
    13.164,                   !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    17.2647614151485,         !- Vertex 3 Zcoordinate
    13.164,                   !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    18.484;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Dining_Flr_6_Wall_North_Window,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,    !- Construction Name
    Dining_Flr_6_Wall_North,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    76.752,                   !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    18.484,                   !- Vertex 1 Zcoordinate
    76.752,                   !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    17.2647614151485,         !- Vertex 2 Zcoordinate
    50.349,                   !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    17.2647614151485,         !- Vertex 3 Zcoordinate
    50.349,                   !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    18.484;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Kitchen_Flr_6_Wall_North_Window,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,    !- Construction Name
    Kitchen_Flr_6_Wall_North,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    86.163,                   !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    18.484,                   !- Vertex 1 Zcoordinate
    86.163,                   !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    17.2647614151485,         !- Vertex 2 Zcoordinate
    82.391,                   !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    17.2647614151485,         !- Vertex 3 Zcoordinate
    82.391,                   !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    18.484;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Kitchen_Flr_6_Wall_East_Window,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,    !- Construction Name
    Kitchen_Flr_6_Wall_East,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    86.563,                   !- Vertex 1 Xcoordinate
    7.285,                    !- Vertex 1 Ycoordinate
    18.484,                   !- Vertex 1 Zcoordinate
    86.563,                   !- Vertex 2 Xcoordinate
    7.285,                    !- Vertex 2 Ycoordinate
    17.2647614151485,         !- Vertex 2 Zcoordinate
    86.563,                   !- Vertex 3 Xcoordinate
    21.366,                   !- Vertex 3 Ycoordinate
    17.2647614151485,         !- Vertex 3 Zcoordinate
    86.563,                   !- Vertex 4 Xcoordinate
    21.366,                   !- Vertex 4 Ycoordinate
    18.484;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Kitchen_Flr_6_Wall_1_South_Window,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,    !- Construction Name
    Kitchen_Flr_6_Wall_1_South,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    82.391,                   !- Vertex 1 Xcoordinate
    5.791,                    !- Vertex 1 Ycoordinate
    18.484,                   !- Vertex 1 Zcoordinate
    82.391,                   !- Vertex 2 Xcoordinate
    5.791,                    !- Vertex 2 Ycoordinate
    17.2647614151485,         !- Vertex 2 Zcoordinate
    86.163,                   !- Vertex 3 Xcoordinate
    5.791,                    !- Vertex 3 Ycoordinate
    17.2647614151485,         !- Vertex 3 Zcoordinate
    86.163,                   !- Vertex 4 Xcoordinate
    5.791,                    !- Vertex 4 Ycoordinate
    18.484;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corridor_Flr_6_Wall_1_North_Window,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,    !- Construction Name
    Corridor_Flr_6_Wall_1_North,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    9.856,                    !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    18.484,                   !- Vertex 1 Zcoordinate
    9.856,                    !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    17.2647614151485,         !- Vertex 2 Zcoordinate
    5.079,                    !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    17.2647614151485,         !- Vertex 3 Zcoordinate
    5.079,                    !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    18.484;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corridor_Flr_6_Wall_2_North_Window,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,    !- Construction Name
    Corridor_Flr_6_Wall_2_North,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    47.095,                   !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    18.484,                   !- Vertex 1 Zcoordinate
    47.095,                   !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    17.2647614151485,         !- Vertex 2 Zcoordinate
    42.821,                   !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    17.2647614151485,         !- Vertex 3 Zcoordinate
    42.821,                   !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    18.484;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corridor_Flr_6_Wall_2_South_Window,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,    !- Construction Name
    Corridor_Flr_6_Wall_2_South,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    66.416,                   !- Vertex 1 Xcoordinate
    5.791,                    !- Vertex 1 Ycoordinate
    18.484,                   !- Vertex 1 Zcoordinate
    66.416,                   !- Vertex 2 Xcoordinate
    5.791,                    !- Vertex 2 Ycoordinate
    17.2647614151485,         !- Vertex 2 Zcoordinate
    80.498,                   !- Vertex 3 Xcoordinate
    5.791,                    !- Vertex 3 Ycoordinate
    17.2647614151485,         !- Vertex 3 Zcoordinate
    80.498,                   !- Vertex 4 Xcoordinate
    5.791,                    !- Vertex 4 Ycoordinate
    18.484;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Cafe_Flr_1_Wall_East_Door,    !- Name
    Door,                     !- Surface Type
    Swinging Door_con,        !- Construction Name
    Cafe_Flr_1_Wall_East,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    86.563,                   !- Vertex 1 Xcoordinate
    2.8955,                   !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    86.563,                   !- Vertex 2 Xcoordinate
    2.8955,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    86.563,                   !- Vertex 3 Xcoordinate
    3.8099,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    86.563,                   !- Vertex 4 Xcoordinate
    3.8099,                   !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Laundry_Flr_1_Wall_East_Door,    !- Name
    Door,                     !- Surface Type
    Swinging Door_con,        !- Construction Name
    Laundry_Flr_1_Wall_East,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    86.563,                   !- Vertex 1 Xcoordinate
    8.361018257503,           !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    86.563,                   !- Vertex 2 Xcoordinate
    8.361018257503,           !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    86.563,                   !- Vertex 3 Xcoordinate
    9.275418257503,           !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    86.563,                   !- Vertex 4 Xcoordinate
    9.275418257503,           !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Lobby_Flr_1_Wall_1_North_Door1,    !- Name
    Door,                     !- Surface Type
    Swinging Door_con,        !- Construction Name
    Lobby_Flr_1_Wall_1_North,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    49.00322156701,           !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    49.00322156701,           !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    48.08882156701,           !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    48.08882156701,           !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Lobby_Flr_1_Wall_1_North_Door2,    !- Name
    Door,                     !- Surface Type
    Swinging Door_con,        !- Construction Name
    Lobby_Flr_1_Wall_1_North,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    8.994891299472,           !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    8.994891299472,           !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    8.080491299472,           !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    8.080491299472,           !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Storage_Flr_1_Wall_North_RollDoor,    !- Name
    Door,                     !- Surface Type
    Overhead Door_con,        !- Construction Name
    Storage_Flr_1_Wall_North,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    76.371820451682,          !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    76.371820451682,          !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    73.323820451682,          !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    73.323820451682,          !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Retail_2_Flr_1_Wall_West_Door,    !- Name
    Door,                     !- Surface Type
    Swinging Door_con,        !- Construction Name
    Retail_2_Flr_1_Wall_West,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    10.283582317678,          !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    10.283582317678,          !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    9.369182317678,           !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9.369182317678,           !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

InternalMass,
    Basement_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Basement,                 !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    3957.6604;                !- Surface Area

InternalMass,
    Retail_1_Flr_1_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Retail_1_Flr_1,           !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    134.1427;                 !- Surface Area

InternalMass,
    Retail_2_Flr_1_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Retail_2_Flr_1,           !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    155.3378;                 !- Surface Area

InternalMass,
    Mech_Flr_1_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Mech_Flr_1,               !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    328.4864;                 !- Surface Area

InternalMass,
    Storage_Flr_1_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Storage_Flr_1,            !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    189.5185;                 !- Surface Area

InternalMass,
    Laundry_Flr_1_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Laundry_Flr_1,            !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    156.0789;                 !- Surface Area

InternalMass,
    Cafe_Flr_1_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Cafe_Flr_1,               !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    377.7238;                 !- Surface Area

InternalMass,
    Lobby_Flr_1_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Lobby_Flr_1,              !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    2616.3722;                !- Surface Area

InternalMass,
    Room_1_Flr_3_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Room_1_Flr_3,             !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    78.044;                   !- Surface Area

InternalMass,
    Room_2_Flr_3_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Room_2_Flr_3,             !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    78.0349;                  !- Surface Area

InternalMass,
    Room_3_Mult19_Flr_3_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Room_3_Mult19_Flr_3,      !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    49.0477;                  !- Surface Area

InternalMass,
    Room_4_Mult19_Flr_3_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Room_4_Mult19_Flr_3,      !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    49.0611;                  !- Surface Area

InternalMass,
    Room_5_Flr_3_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Room_5_Flr_3,             !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    78.044;                   !- Surface Area

InternalMass,
    Room_6_Flr_3_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Room_6_Flr_3,             !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    78.0349;                  !- Surface Area

InternalMass,
    Corridor_Flr_3_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Corridor_Flr_3,           !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    778.8094;                 !- Surface Area

InternalMass,
    Room_1_Flr_6_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Room_1_Flr_6,             !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    78.044;                   !- Surface Area

InternalMass,
    Room_2_Flr_6_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Room_2_Flr_6,             !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    78.0349;                  !- Surface Area

InternalMass,
    Room_3_Mult9_Flr_6_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Room_3_Mult9_Flr_6,       !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    49.0611;                  !- Surface Area

InternalMass,
    Banquet_Flr_6_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Banquet_Flr_6,            !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    663.3149;                 !- Surface Area

InternalMass,
    Dining_Flr_6_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Dining_Flr_6,             !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    663.3149;                 !- Surface Area

InternalMass,
    Kitchen_Flr_6_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Kitchen_Flr_6,            !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    206.6089;                 !- Surface Area

InternalMass,
    Corridor_Flr_6_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Corridor_Flr_6,           !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    824.2494;                 !- Surface Area

People,
    Basement People,          !- Name
    Basement,                 !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    106.499,                  !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Retail_1_Flr_1 People,    !- Name
    Retail_1_Flr_1,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    10.829,                   !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Retail_2_Flr_1 People,    !- Name
    Retail_2_Flr_1,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    12.54,                    !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Laundry_Flr_1 People,     !- Name
    Laundry_Flr_1,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    8.4,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Cafe_Flr_1 People,        !- Name
    Cafe_Flr_1,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    142.3,                    !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Lobby_Flr_1 People,       !- Name
    Lobby_Flr_1,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    422.435,                  !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Room_1_Flr_3 People,      !- Name
    Room_1_Flr_3,             !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,        !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    1.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Room_2_Flr_3 People,      !- Name
    Room_2_Flr_3,             !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,        !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    1.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Room_3_Mult19_Flr_3 People,    !- Name
    Room_3_Mult19_Flr_3,      !- Zone or ZoneList or Space or SpaceList Name
    ALWAYS_OFF,               !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    1.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Room_4_Mult19_Flr_3 People,    !- Name
    Room_4_Mult19_Flr_3,      !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,        !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    1.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Room_5_Flr_3 People,      !- Name
    Room_5_Flr_3,             !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,        !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    1.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Room_6_Flr_3 People,      !- Name
    Room_6_Flr_3,             !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,        !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    1.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Room_1_Flr_6 People,      !- Name
    Room_1_Flr_6,             !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,        !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    1.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Room_2_Flr_6 People,      !- Name
    Room_2_Flr_6,             !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,        !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    1.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Room_3_Mult9_Flr_6 People,    !- Name
    Room_3_Mult9_Flr_6,       !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,        !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    1.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Banquet_Flr_6 People,     !- Name
    Banquet_Flr_6,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    249.896,                  !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Dining_Flr_6 People,      !- Name
    Dining_Flr_6,             !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    249.896,                  !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Kitchen_Flr_6 People,     !- Name
    Kitchen_Flr_6,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    22.238,                   !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    STORAGE_FLR_1 People,     !- Name
    STORAGE_FLR_1,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.04,                     !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    CORRIDOR_FLR_3 People,    !- Name
    CORRIDOR_FLR_3,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    20.957,                   !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    CORRIDOR_FLR_6 People,    !- Name
    CORRIDOR_FLR_6,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    22.18,                    !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    MECH_FLR_1 People,        !- Name
    MECH_FLR_1,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.652,                    !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

Lights,
    Basement_Lights,          !- Name
    Basement,                 !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_basement,         !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.2037375,                !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Retail_1_Flr_1_Lights,    !- Name
    Retail_1_Flr_1,           !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_retail,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.5556635,                !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Retail_2_Flr_1_Lights,    !- Name
    Retail_2_Flr_1,           !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_retail,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.5556635,                !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Mech_Flr_1_Lights,        !- Name
    Mech_Flr_1,               !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_mechanic,         !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.2602515,                !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Storage_Flr_1_Lights,     !- Name
    Storage_Flr_1,            !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_storage,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    3.779423,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Laundry_Flr_1_Lights,     !- Name
    Laundry_Flr_1,            !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_laundry,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5.2151105,                !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Cafe_Flr_1_Lights,        !- Name
    Cafe_Flr_1,               !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_dining,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.771532,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lobby_Flr_1_Lights,       !- Name
    Lobby_Flr_1,              !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_lobby,            !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    8.180564,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Room_1_Flr_3_Lights,      !- Name
    Room_1_Flr_3,             !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,        !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    4.4132,                   !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Room_2_Flr_3_Lights,      !- Name
    Room_2_Flr_3,             !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,        !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    4.4132,                   !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Room_3_Mult19_Flr_3_Lights,    !- Name
    Room_3_Mult19_Flr_3,      !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,        !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    4.4132,                   !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Room_4_Mult19_Flr_3_Lights,    !- Name
    Room_4_Mult19_Flr_3,      !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,        !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    4.4132,                   !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Room_5_Flr_3_Lights,      !- Name
    Room_5_Flr_3,             !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,        !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    4.4132,                   !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Room_6_Flr_3_Lights,      !- Name
    Room_6_Flr_3,             !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,        !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    4.4132,                   !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Corridor_Flr_3_Lights,    !- Name
    Corridor_Flr_3,           !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_corridor,         !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    4.499314,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Room_1_Flr_6_Lights,      !- Name
    Room_1_Flr_6,             !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,        !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    4.4132,                   !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Room_2_Flr_6_Lights,      !- Name
    Room_2_Flr_6,             !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,        !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    4.4132,                   !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Room_3_Mult9_Flr_6_Lights,    !- Name
    Room_3_Mult9_Flr_6,       !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,        !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    4.4132,                   !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Banquet_Flr_6_Lights,     !- Name
    Banquet_Flr_6,            !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_dining,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.771532,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Dining_Flr_6_Lights,      !- Name
    Dining_Flr_6,             !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_dining,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.771532,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Kitchen_Flr_6_Lights,     !- Name
    Kitchen_Flr_6,            !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_kitchen,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    12.168588,                !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Corridor_Flr_6_Lights,    !- Name
    Corridor_Flr_6,           !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_corridor,         !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    4.499314,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

ElectricEquipment,
    Basement_MiscPlug_Equip,    !- Name
    Basement,                 !- Zone or ZoneList or Space or SpaceList Name
    BASEMENT_EQUIP_SCH,       !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    10646.1064,               !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Retail_1_Flr_1_MiscPlug_Equip,    !- Name
    Retail_1_Flr_1,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    721.6879,                 !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Retail_2_Flr_1_MiscPlug_Equip,    !- Name
    Retail_2_Flr_1,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    835.7173,                 !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Mech_Flr_1_MiscPlug_Equip,    !- Name
    Mech_Flr_1,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    883.6283,                 !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Storage_Flr_1_MiscPlug_Equip,    !- Name
    Storage_Flr_1,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    254.9024,                 !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Laundry_Flr_1_MiscPlug_Equip,    !- Name
    Laundry_Flr_1,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    4813.4744,                !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Cafe_Flr_1_MiscPlug_Equip,    !- Name
    Cafe_Flr_1,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    1016.0769,                !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Lobby_Flr_1_MiscPlug_Equip,    !- Name
    Lobby_Flr_1,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    10557.062,                !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Room_1_Flr_3_PlugMisc_Equip,    !- Name
    Room_1_Flr_3,             !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Adva,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    263.3986,                 !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Room_2_Flr_3_PlugMisc_Equip,    !- Name
    Room_2_Flr_3,             !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Adva,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    263.3678,                 !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Room_3_Mult19_Flr_3_PlugMisc_Equip,    !- Name
    Room_3_Mult19_Flr_3,      !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Adva,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    257.9908,                 !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Room_4_Mult19_Flr_3_PlugMisc_Equip,    !- Name
    Room_4_Mult19_Flr_3,      !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Adva,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    258.0614,                 !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Room_5_Flr_3_PlugMisc_Equip,    !- Name
    Room_5_Flr_3,             !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Adva,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    263.3986,                 !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Room_6_Flr_3_PlugMisc_Equip,    !- Name
    Room_6_Flr_3,             !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Adva,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    263.3678,                 !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Room_1_Flr_6_PlugMisc_Equip,    !- Name
    Room_1_Flr_6,             !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Adva,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    263.3986,                 !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Room_2_Flr_6_PlugMisc_Equip,    !- Name
    Room_2_Flr_6,             !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Adva,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    263.3678,                 !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Room_3_Mult9_Flr_6_PlugMisc_Equip,    !- Name
    Room_3_Mult9_Flr_6,       !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Adva,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    258.0614,                 !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Banquet_Flr_6_MiscPlug_Equip,    !- Name
    Banquet_Flr_6,            !- Zone or ZoneList or Space or SpaceList Name
    Kitchen_Elec_Equip_SCH,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    22493.0084,               !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Cooking;                  !- EndUse Subcategory

ElectricEquipment,
    Dining_Flr_6_MiscPlug_Equip,    !- Name
    Dining_Flr_6,             !- Zone or ZoneList or Space or SpaceList Name
    Kitchen_Elec_Equip_SCH,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    22493.0084,               !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Cooking;                  !- EndUse Subcategory

ElectricEquipment,
    Kitchen_Flr_6_MiscElec_Equip,    !- Name
    Kitchen_Flr_6,            !- Zone or ZoneList or Space or SpaceList Name
    Kitchen_Elec_Equip_SCH,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    52482.7989,               !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0.2,                      !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0.1,                      !- Fraction Lost
    Cooking;                  !- EndUse Subcategory

ElectricEquipment,
    Kitchen_Flr_6_Reach-in-Freezer,    !- Name
    Kitchen_Flr_6,            !- Zone or ZoneList or Space or SpaceList Name
    Always_on,                !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    277.5,                    !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.25,                     !- Fraction Radiant
    0,                        !- Fraction Lost
    ReachInFreezer;           !- EndUse Subcategory

ElectricEquipment,
    Kitchen_Flr_6_Reach-in-Refrigerator,    !- Name
    Kitchen_Flr_6,            !- Zone or ZoneList or Space or SpaceList Name
    Always_on,                !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    156.7,                    !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.25,                     !- Fraction Radiant
    0,                        !- Fraction Lost
    ReachInRefrigerator;      !- EndUse Subcategory

GasEquipment,
    Laundry_Flr_1_MiscGas_Equip,    !- Name
    Laundry_Flr_1,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    41817.4489,               !- Design Level
    ,                         !- Power per Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    ,                         !- Carbon Dioxide Generation Rate
    Laundry;                  !- EndUse Subcategory

GasEquipment,
    Kitchen_Flr_6_MiscGas_Equip,    !- Name
    Kitchen_Flr_6,            !- Zone or ZoneList or Space or SpaceList Name
    Kitchen_Gas_Equip_SCH,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    249920.3527,              !- Design Level
    ,                         !- Power per Floor Area
    ,                         !- Power per Person
    0.1,                      !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0.7,                      !- Fraction Lost
    ,                         !- Carbon Dioxide Generation Rate
    Cooking;                  !- EndUse Subcategory

ZoneInfiltration:DesignFlowRate,
    Retail_1_Flr_1_Infiltration,    !- Name
    Retail_1_Flr_1,           !- Zone or ZoneList or Space or SpaceList Name
    INFIL_QUARTER_ON_SCH,     !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0005695723,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Retail_2_Flr_1_Infiltration,    !- Name
    Retail_2_Flr_1,           !- Zone or ZoneList or Space or SpaceList Name
    INFIL_QUARTER_ON_SCH,     !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0005695723,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Mech_Flr_1_Infiltration,    !- Name
    Mech_Flr_1,               !- Zone or ZoneList or Space or SpaceList Name
    INFIL_QUARTER_ON_SCH,     !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0005695723,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Storage_Flr_1_Infiltration,    !- Name
    Storage_Flr_1,            !- Zone or ZoneList or Space or SpaceList Name
    INFIL_QUARTER_ON_SCH,     !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0005695723,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Laundry_Flr_1_Infiltration,    !- Name
    Laundry_Flr_1,            !- Zone or ZoneList or Space or SpaceList Name
    INFIL_QUARTER_ON_SCH,     !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0005695723,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Cafe_Flr_1_Infiltration,    !- Name
    Cafe_Flr_1,               !- Zone or ZoneList or Space or SpaceList Name
    INFIL_QUARTER_ON_SCH,     !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0005695723,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Lobby_Flr_1_Infiltration,    !- Name
    Lobby_Flr_1,              !- Zone or ZoneList or Space or SpaceList Name
    INFIL_QUARTER_ON_SCH,     !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0005695723,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Room_1_Flr_3_Infiltration,    !- Name
    Room_1_Flr_3,             !- Zone or ZoneList or Space or SpaceList Name
    INFIL_QUARTER_ON_SCH,     !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0005695723,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Room_2_Flr_3_Infiltration,    !- Name
    Room_2_Flr_3,             !- Zone or ZoneList or Space or SpaceList Name
    INFIL_QUARTER_ON_SCH,     !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0005695723,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Room_3_Mult19_Flr_3_Infiltration,    !- Name
    Room_3_Mult19_Flr_3,      !- Zone or ZoneList or Space or SpaceList Name
    INFIL_QUARTER_ON_SCH,     !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0005695723,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Room_4_Mult19_Flr_3_Infiltration,    !- Name
    Room_4_Mult19_Flr_3,      !- Zone or ZoneList or Space or SpaceList Name
    INFIL_QUARTER_ON_SCH,     !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0005695723,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Room_5_Flr_3_Infiltration,    !- Name
    Room_5_Flr_3,             !- Zone or ZoneList or Space or SpaceList Name
    INFIL_QUARTER_ON_SCH,     !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0005695723,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Room_6_Flr_3_Infiltration,    !- Name
    Room_6_Flr_3,             !- Zone or ZoneList or Space or SpaceList Name
    INFIL_QUARTER_ON_SCH,     !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0005695723,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Corridor_Flr_3_Infiltration,    !- Name
    Corridor_Flr_3,           !- Zone or ZoneList or Space or SpaceList Name
    INFIL_QUARTER_ON_SCH,     !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0005695723,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Room_1_Flr_6_Infiltration,    !- Name
    Room_1_Flr_6,             !- Zone or ZoneList or Space or SpaceList Name
    INFIL_QUARTER_ON_SCH,     !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0005695723,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Room_2_Flr_6_Infiltration,    !- Name
    Room_2_Flr_6,             !- Zone or ZoneList or Space or SpaceList Name
    INFIL_QUARTER_ON_SCH,     !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0005695723,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Room_3_Mult9_Flr_6_Infiltration,    !- Name
    Room_3_Mult9_Flr_6,       !- Zone or ZoneList or Space or SpaceList Name
    INFIL_QUARTER_ON_SCH,     !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0005695723,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Banquet_Flr_6_Infiltration,    !- Name
    Banquet_Flr_6,            !- Zone or ZoneList or Space or SpaceList Name
    INFIL_QUARTER_ON_SCH,     !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0005695723,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Dining_Flr_6_Infiltration,    !- Name
    Dining_Flr_6,             !- Zone or ZoneList or Space or SpaceList Name
    INFIL_QUARTER_ON_SCH,     !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0005695723,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Kitchen_Flr_6_Infiltration,    !- Name
    Kitchen_Flr_6,            !- Zone or ZoneList or Space or SpaceList Name
    INFIL_QUARTER_ON_SCH,     !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0005695723,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Corridor_Flr_6_Infiltration,    !- Name
    Corridor_Flr_6,           !- Zone or ZoneList or Space or SpaceList Name
    INFIL_QUARTER_ON_SCH,     !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0005695723,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneVentilation:WindandStackOpenArea,
    Room_1_Flr_3 Sliding Door Ventilation,    !- Name
    Room_1_Flr_3,             !- Zone or Space Name
    0.02,                     !- Opening Area
    Sliding_Doors_Ventilation_Availability_SCH,    !- Opening Area Fraction Schedule Name
    autocalculate,            !- Opening Effectiveness
    180,                      !- Effective Angle
    9.6007,                   !- Height Difference
    autocalculate,            !- Discharge Coefficient for Opening
    18.89,                    !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    25.56,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15.56,                    !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    23.89,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    Room_2_Flr_3 Sliding Door Ventilation,    !- Name
    Room_2_Flr_3,             !- Zone or Space Name
    0.02,                     !- Opening Area
    Sliding_Doors_Ventilation_Availability_SCH,    !- Opening Area Fraction Schedule Name
    autocalculate,            !- Opening Effectiveness
    0,                        !- Effective Angle
    9.6007,                   !- Height Difference
    autocalculate,            !- Discharge Coefficient for Opening
    18.89,                    !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    25.56,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15.56,                    !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    23.89,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    Room_3_Mult19_Flr_3 Sliding Door Ventilation,    !- Name
    Room_3_Mult19_Flr_3,      !- Zone or Space Name
    0.02,                     !- Opening Area
    Sliding_Doors_Ventilation_Availability_SCH,    !- Opening Area Fraction Schedule Name
    autocalculate,            !- Opening Effectiveness
    180,                      !- Effective Angle
    9.6007,                   !- Height Difference
    autocalculate,            !- Discharge Coefficient for Opening
    18.89,                    !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    25.56,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15.56,                    !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    23.89,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    Room_4_Mult19_Flr_3 Sliding Door Ventilation,    !- Name
    Room_4_Mult19_Flr_3,      !- Zone or Space Name
    0.02,                     !- Opening Area
    Sliding_Doors_Ventilation_Availability_SCH,    !- Opening Area Fraction Schedule Name
    autocalculate,            !- Opening Effectiveness
    0,                        !- Effective Angle
    9.6007,                   !- Height Difference
    autocalculate,            !- Discharge Coefficient for Opening
    18.89,                    !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    25.56,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15.56,                    !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    23.89,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    Room_5_Flr_3 Sliding Door Ventilation,    !- Name
    Room_5_Flr_3,             !- Zone or Space Name
    0.02,                     !- Opening Area
    Sliding_Doors_Ventilation_Availability_SCH,    !- Opening Area Fraction Schedule Name
    autocalculate,            !- Opening Effectiveness
    180,                      !- Effective Angle
    9.6007,                   !- Height Difference
    autocalculate,            !- Discharge Coefficient for Opening
    18.89,                    !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    25.56,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15.56,                    !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    23.89,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    Room_6_Flr_3 Sliding Door Ventilation,    !- Name
    Room_6_Flr_3,             !- Zone or Space Name
    0.02,                     !- Opening Area
    Sliding_Doors_Ventilation_Availability_SCH,    !- Opening Area Fraction Schedule Name
    autocalculate,            !- Opening Effectiveness
    0,                        !- Effective Angle
    9.6007,                   !- Height Difference
    autocalculate,            !- Discharge Coefficient for Opening
    18.89,                    !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    25.56,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15.56,                    !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    23.89,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    Room_1_Flr_6 Sliding Door Ventilation,    !- Name
    Room_1_Flr_6,             !- Zone or Space Name
    0.02,                     !- Opening Area
    Sliding_Doors_Ventilation_Availability_SCH,    !- Opening Area Fraction Schedule Name
    autocalculate,            !- Opening Effectiveness
    180,                      !- Effective Angle
    9.6007,                   !- Height Difference
    autocalculate,            !- Discharge Coefficient for Opening
    18.89,                    !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    25.56,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15.56,                    !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    23.89,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    Room_2_Flr_6 Sliding Door Ventilation,    !- Name
    Room_2_Flr_6,             !- Zone or Space Name
    0.02,                     !- Opening Area
    Sliding_Doors_Ventilation_Availability_SCH,    !- Opening Area Fraction Schedule Name
    autocalculate,            !- Opening Effectiveness
    0,                        !- Effective Angle
    9.6007,                   !- Height Difference
    autocalculate,            !- Discharge Coefficient for Opening
    18.89,                    !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    25.56,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15.56,                    !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    23.89,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    Room_3_Mult9_Flr_6 Sliding Door Ventilation,    !- Name
    Room_3_Mult9_Flr_6,       !- Zone or Space Name
    0.02,                     !- Opening Area
    Sliding_Doors_Ventilation_Availability_SCH,    !- Opening Area Fraction Schedule Name
    autocalculate,            !- Opening Effectiveness
    180,                      !- Effective Angle
    9.6007,                   !- Height Difference
    autocalculate,            !- Discharge Coefficient for Opening
    18.89,                    !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    25.56,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15.56,                    !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    23.89,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

Exterior:Lights,
    Exterior Facade Lighting,    !- Name
    Exterior_Lgt_ALWAYS_ON,    !- Schedule Name
    9571.94,                  !- Design Level
    AstronomicalClock,        !- Control Option
    General;                  !- EndUse Subcategory

Exterior:FuelEquipment,
    Elevators,                !- Name
    Electricity,              !- Fuel Use Type
    BLDG_ELEVATORS,           !- Schedule Name
    44860.63,                 !- Design Level
    ElevatorLift;             !- EndUse Subcategory

Exterior:FuelEquipment,
    Elevators_Lights_Fan,     !- Name
    Electricity,              !- Fuel Use Type
    ELEV_LIGHT_FAN_SCH_ADD_DF,    !- Schedule Name
    315.94,                   !- Design Level
    ElevatorLightsFan;        !- EndUse Subcategory

HVACTemplate:Zone:VRF,
    Basement,                 !- Zone Name
    VRF_System_1,             !- Template VRF System Name
    ,                         !- Template Thermostat Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    ,                         !- Rated Total Heating Capacity Sizing Ratio
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- No Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- No Heating Supply Air Flow Rate
    ,                         !- Cooling Outdoor Air Flow Rate
    ,                         !- Heating Outdoor Air Flow Rate
    ,                         !- No Load Outdoor Air Flow Rate
    ,                         !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- System Availability Schedule Name
    ,                         !- Supply Fan Operating Mode Schedule Name
    ,                         !- Supply Air Fan placement
    ,                         !- Supply Fan Total Efficiency
    Autosize,                 !- Supply Fan Delta Pressure
    Autosize,                 !- Supply Fan Motor Efficiency
    ,                         !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    ,                         !- Cooling Coil Gross Rated Total Capacity
    ,                         !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                         !- Heat Pump Heating Coil Type
    Autosize,                 !- Heat Pump Heating Coil Availability Schedule Name
    ,                         !- Heat Pump Heating Coil Gross Rated Capacity
    ,                         !- Zone Terminal Unit On Parasitic Electric Energy Use
    ,                         !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                         !- Dedicated Outdoor Air System Name
    ,                         !- Zone Cooling Design Supply Air Temperature Input Method
    ,                         !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    Autosize,                 !- Zone Heating Design Supply Air Temperature Input Method
    -5,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    ,                         !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    ;                         !- Baseboard Heating Capacity

HVACTemplate:Zone:VRF,
    Retail_1_Flr_1,           !- Zone Name
    VRF_System_1,             !- Template VRF System Name
    ,                         !- Template Thermostat Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    ,                         !- Rated Total Heating Capacity Sizing Ratio
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- No Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- No Heating Supply Air Flow Rate
    ,                         !- Cooling Outdoor Air Flow Rate
    ,                         !- Heating Outdoor Air Flow Rate
    ,                         !- No Load Outdoor Air Flow Rate
    ,                         !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- System Availability Schedule Name
    ,                         !- Supply Fan Operating Mode Schedule Name
    ,                         !- Supply Air Fan placement
    ,                         !- Supply Fan Total Efficiency
    Autosize,                 !- Supply Fan Delta Pressure
    Autosize,                 !- Supply Fan Motor Efficiency
    ,                         !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    ,                         !- Cooling Coil Gross Rated Total Capacity
    ,                         !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                         !- Heat Pump Heating Coil Type
    Autosize,                 !- Heat Pump Heating Coil Availability Schedule Name
    ,                         !- Heat Pump Heating Coil Gross Rated Capacity
    ,                         !- Zone Terminal Unit On Parasitic Electric Energy Use
    ,                         !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                         !- Dedicated Outdoor Air System Name
    ,                         !- Zone Cooling Design Supply Air Temperature Input Method
    ,                         !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    Autosize,                 !- Zone Heating Design Supply Air Temperature Input Method
    -5,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    ,                         !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    ;                         !- Baseboard Heating Capacity

HVACTemplate:Zone:VRF,
    Retail_2_Flr_1,           !- Zone Name
    VRF_System_1,             !- Template VRF System Name
    ,                         !- Template Thermostat Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    ,                         !- Rated Total Heating Capacity Sizing Ratio
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- No Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- No Heating Supply Air Flow Rate
    ,                         !- Cooling Outdoor Air Flow Rate
    ,                         !- Heating Outdoor Air Flow Rate
    ,                         !- No Load Outdoor Air Flow Rate
    ,                         !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- System Availability Schedule Name
    ,                         !- Supply Fan Operating Mode Schedule Name
    ,                         !- Supply Air Fan placement
    ,                         !- Supply Fan Total Efficiency
    Autosize,                 !- Supply Fan Delta Pressure
    Autosize,                 !- Supply Fan Motor Efficiency
    ,                         !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    ,                         !- Cooling Coil Gross Rated Total Capacity
    ,                         !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                         !- Heat Pump Heating Coil Type
    Autosize,                 !- Heat Pump Heating Coil Availability Schedule Name
    ,                         !- Heat Pump Heating Coil Gross Rated Capacity
    ,                         !- Zone Terminal Unit On Parasitic Electric Energy Use
    ,                         !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                         !- Dedicated Outdoor Air System Name
    ,                         !- Zone Cooling Design Supply Air Temperature Input Method
    ,                         !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    Autosize,                 !- Zone Heating Design Supply Air Temperature Input Method
    -5,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    ,                         !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    ;                         !- Baseboard Heating Capacity

HVACTemplate:Zone:VRF,
    Storage_Flr_1,            !- Zone Name
    VRF_System_1,             !- Template VRF System Name
    ,                         !- Template Thermostat Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    ,                         !- Rated Total Heating Capacity Sizing Ratio
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- No Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- No Heating Supply Air Flow Rate
    ,                         !- Cooling Outdoor Air Flow Rate
    ,                         !- Heating Outdoor Air Flow Rate
    ,                         !- No Load Outdoor Air Flow Rate
    ,                         !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- System Availability Schedule Name
    ,                         !- Supply Fan Operating Mode Schedule Name
    ,                         !- Supply Air Fan placement
    ,                         !- Supply Fan Total Efficiency
    Autosize,                 !- Supply Fan Delta Pressure
    Autosize,                 !- Supply Fan Motor Efficiency
    ,                         !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    ,                         !- Cooling Coil Gross Rated Total Capacity
    ,                         !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                         !- Heat Pump Heating Coil Type
    Autosize,                 !- Heat Pump Heating Coil Availability Schedule Name
    ,                         !- Heat Pump Heating Coil Gross Rated Capacity
    ,                         !- Zone Terminal Unit On Parasitic Electric Energy Use
    ,                         !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                         !- Dedicated Outdoor Air System Name
    ,                         !- Zone Cooling Design Supply Air Temperature Input Method
    ,                         !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    Autosize,                 !- Zone Heating Design Supply Air Temperature Input Method
    -5,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    ,                         !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    ;                         !- Baseboard Heating Capacity

HVACTemplate:Zone:VRF,
    Laundry_Flr_1,            !- Zone Name
    VRF_System_1,             !- Template VRF System Name
    ,                         !- Template Thermostat Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    ,                         !- Rated Total Heating Capacity Sizing Ratio
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- No Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- No Heating Supply Air Flow Rate
    ,                         !- Cooling Outdoor Air Flow Rate
    ,                         !- Heating Outdoor Air Flow Rate
    ,                         !- No Load Outdoor Air Flow Rate
    ,                         !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- System Availability Schedule Name
    ,                         !- Supply Fan Operating Mode Schedule Name
    ,                         !- Supply Air Fan placement
    ,                         !- Supply Fan Total Efficiency
    Autosize,                 !- Supply Fan Delta Pressure
    Autosize,                 !- Supply Fan Motor Efficiency
    ,                         !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    ,                         !- Cooling Coil Gross Rated Total Capacity
    ,                         !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                         !- Heat Pump Heating Coil Type
    Autosize,                 !- Heat Pump Heating Coil Availability Schedule Name
    ,                         !- Heat Pump Heating Coil Gross Rated Capacity
    ,                         !- Zone Terminal Unit On Parasitic Electric Energy Use
    ,                         !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                         !- Dedicated Outdoor Air System Name
    ,                         !- Zone Cooling Design Supply Air Temperature Input Method
    ,                         !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    Autosize,                 !- Zone Heating Design Supply Air Temperature Input Method
    -5,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    ,                         !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    ;                         !- Baseboard Heating Capacity

HVACTemplate:Zone:VRF,
    Cafe_Flr_1,               !- Zone Name
    VRF_System_1,             !- Template VRF System Name
    ,                         !- Template Thermostat Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    ,                         !- Rated Total Heating Capacity Sizing Ratio
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- No Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- No Heating Supply Air Flow Rate
    ,                         !- Cooling Outdoor Air Flow Rate
    ,                         !- Heating Outdoor Air Flow Rate
    ,                         !- No Load Outdoor Air Flow Rate
    ,                         !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- System Availability Schedule Name
    ,                         !- Supply Fan Operating Mode Schedule Name
    ,                         !- Supply Air Fan placement
    ,                         !- Supply Fan Total Efficiency
    Autosize,                 !- Supply Fan Delta Pressure
    Autosize,                 !- Supply Fan Motor Efficiency
    ,                         !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    ,                         !- Cooling Coil Gross Rated Total Capacity
    ,                         !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                         !- Heat Pump Heating Coil Type
    Autosize,                 !- Heat Pump Heating Coil Availability Schedule Name
    ,                         !- Heat Pump Heating Coil Gross Rated Capacity
    ,                         !- Zone Terminal Unit On Parasitic Electric Energy Use
    ,                         !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                         !- Dedicated Outdoor Air System Name
    ,                         !- Zone Cooling Design Supply Air Temperature Input Method
    ,                         !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    Autosize,                 !- Zone Heating Design Supply Air Temperature Input Method
    -5,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    ,                         !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    ;                         !- Baseboard Heating Capacity

HVACTemplate:Zone:VRF,
    Lobby_Flr_1,              !- Zone Name
    VRF_System_1,             !- Template VRF System Name
    ,                         !- Template Thermostat Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    ,                         !- Rated Total Heating Capacity Sizing Ratio
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- No Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- No Heating Supply Air Flow Rate
    ,                         !- Cooling Outdoor Air Flow Rate
    ,                         !- Heating Outdoor Air Flow Rate
    ,                         !- No Load Outdoor Air Flow Rate
    ,                         !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- System Availability Schedule Name
    ,                         !- Supply Fan Operating Mode Schedule Name
    ,                         !- Supply Air Fan placement
    ,                         !- Supply Fan Total Efficiency
    Autosize,                 !- Supply Fan Delta Pressure
    Autosize,                 !- Supply Fan Motor Efficiency
    ,                         !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    ,                         !- Cooling Coil Gross Rated Total Capacity
    ,                         !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                         !- Heat Pump Heating Coil Type
    Autosize,                 !- Heat Pump Heating Coil Availability Schedule Name
    ,                         !- Heat Pump Heating Coil Gross Rated Capacity
    ,                         !- Zone Terminal Unit On Parasitic Electric Energy Use
    ,                         !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                         !- Dedicated Outdoor Air System Name
    ,                         !- Zone Cooling Design Supply Air Temperature Input Method
    ,                         !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    Autosize,                 !- Zone Heating Design Supply Air Temperature Input Method
    -5,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    ,                         !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    ;                         !- Baseboard Heating Capacity

HVACTemplate:Zone:VRF,
    Room_1_Flr_3,             !- Zone Name
    VRF_System_1,             !- Template VRF System Name
    ,                         !- Template Thermostat Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    ,                         !- Rated Total Heating Capacity Sizing Ratio
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- No Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- No Heating Supply Air Flow Rate
    ,                         !- Cooling Outdoor Air Flow Rate
    ,                         !- Heating Outdoor Air Flow Rate
    ,                         !- No Load Outdoor Air Flow Rate
    ,                         !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- System Availability Schedule Name
    ,                         !- Supply Fan Operating Mode Schedule Name
    ,                         !- Supply Air Fan placement
    ,                         !- Supply Fan Total Efficiency
    Autosize,                 !- Supply Fan Delta Pressure
    Autosize,                 !- Supply Fan Motor Efficiency
    ,                         !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    ,                         !- Cooling Coil Gross Rated Total Capacity
    ,                         !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                         !- Heat Pump Heating Coil Type
    Autosize,                 !- Heat Pump Heating Coil Availability Schedule Name
    ,                         !- Heat Pump Heating Coil Gross Rated Capacity
    ,                         !- Zone Terminal Unit On Parasitic Electric Energy Use
    ,                         !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                         !- Dedicated Outdoor Air System Name
    ,                         !- Zone Cooling Design Supply Air Temperature Input Method
    ,                         !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    Autosize,                 !- Zone Heating Design Supply Air Temperature Input Method
    -5,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    ,                         !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    ;                         !- Baseboard Heating Capacity

HVACTemplate:Zone:VRF,
    Room_2_Flr_3,             !- Zone Name
    VRF_System_1,             !- Template VRF System Name
    ,                         !- Template Thermostat Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    ,                         !- Rated Total Heating Capacity Sizing Ratio
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- No Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- No Heating Supply Air Flow Rate
    ,                         !- Cooling Outdoor Air Flow Rate
    ,                         !- Heating Outdoor Air Flow Rate
    ,                         !- No Load Outdoor Air Flow Rate
    ,                         !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- System Availability Schedule Name
    ,                         !- Supply Fan Operating Mode Schedule Name
    ,                         !- Supply Air Fan placement
    ,                         !- Supply Fan Total Efficiency
    Autosize,                 !- Supply Fan Delta Pressure
    Autosize,                 !- Supply Fan Motor Efficiency
    ,                         !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    ,                         !- Cooling Coil Gross Rated Total Capacity
    ,                         !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                         !- Heat Pump Heating Coil Type
    Autosize,                 !- Heat Pump Heating Coil Availability Schedule Name
    ,                         !- Heat Pump Heating Coil Gross Rated Capacity
    ,                         !- Zone Terminal Unit On Parasitic Electric Energy Use
    ,                         !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                         !- Dedicated Outdoor Air System Name
    ,                         !- Zone Cooling Design Supply Air Temperature Input Method
    ,                         !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    Autosize,                 !- Zone Heating Design Supply Air Temperature Input Method
    -5,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    ,                         !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    ;                         !- Baseboard Heating Capacity

HVACTemplate:Zone:VRF,
    Room_3_Mult19_Flr_3,      !- Zone Name
    VRF_System_1,             !- Template VRF System Name
    ,                         !- Template Thermostat Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    ,                         !- Rated Total Heating Capacity Sizing Ratio
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- No Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- No Heating Supply Air Flow Rate
    ,                         !- Cooling Outdoor Air Flow Rate
    ,                         !- Heating Outdoor Air Flow Rate
    ,                         !- No Load Outdoor Air Flow Rate
    ,                         !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- System Availability Schedule Name
    ,                         !- Supply Fan Operating Mode Schedule Name
    ,                         !- Supply Air Fan placement
    ,                         !- Supply Fan Total Efficiency
    Autosize,                 !- Supply Fan Delta Pressure
    Autosize,                 !- Supply Fan Motor Efficiency
    ,                         !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    ,                         !- Cooling Coil Gross Rated Total Capacity
    ,                         !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                         !- Heat Pump Heating Coil Type
    Autosize,                 !- Heat Pump Heating Coil Availability Schedule Name
    ,                         !- Heat Pump Heating Coil Gross Rated Capacity
    ,                         !- Zone Terminal Unit On Parasitic Electric Energy Use
    ,                         !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                         !- Dedicated Outdoor Air System Name
    ,                         !- Zone Cooling Design Supply Air Temperature Input Method
    ,                         !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    Autosize,                 !- Zone Heating Design Supply Air Temperature Input Method
    -5,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    ,                         !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    ;                         !- Baseboard Heating Capacity

HVACTemplate:Zone:VRF,
    Room_4_Mult19_Flr_3,      !- Zone Name
    VRF_System_1,             !- Template VRF System Name
    Thermostat_Room_4_Mult19_Flr_3,    !- Template Thermostat Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    ,                         !- Rated Total Heating Capacity Sizing Ratio
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- No Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- No Heating Supply Air Flow Rate
    ,                         !- Cooling Outdoor Air Flow Rate
    ,                         !- Heating Outdoor Air Flow Rate
    ,                         !- No Load Outdoor Air Flow Rate
    ,                         !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- System Availability Schedule Name
    ,                         !- Supply Fan Operating Mode Schedule Name
    ,                         !- Supply Air Fan placement
    ,                         !- Supply Fan Total Efficiency
    Autosize,                 !- Supply Fan Delta Pressure
    Autosize,                 !- Supply Fan Motor Efficiency
    ,                         !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    ,                         !- Cooling Coil Gross Rated Total Capacity
    ,                         !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                         !- Heat Pump Heating Coil Type
    Autosize,                 !- Heat Pump Heating Coil Availability Schedule Name
    ,                         !- Heat Pump Heating Coil Gross Rated Capacity
    ,                         !- Zone Terminal Unit On Parasitic Electric Energy Use
    ,                         !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                         !- Dedicated Outdoor Air System Name
    ,                         !- Zone Cooling Design Supply Air Temperature Input Method
    ,                         !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    Autosize,                 !- Zone Heating Design Supply Air Temperature Input Method
    -5,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    ,                         !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    ;                         !- Baseboard Heating Capacity

HVACTemplate:Zone:VRF,
    Room_5_Flr_3,             !- Zone Name
    VRF_System_1,             !- Template VRF System Name
    Thermostat_Room_5_Flr_3,    !- Template Thermostat Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    ,                         !- Rated Total Heating Capacity Sizing Ratio
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- No Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- No Heating Supply Air Flow Rate
    ,                         !- Cooling Outdoor Air Flow Rate
    ,                         !- Heating Outdoor Air Flow Rate
    ,                         !- No Load Outdoor Air Flow Rate
    ,                         !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- System Availability Schedule Name
    ,                         !- Supply Fan Operating Mode Schedule Name
    ,                         !- Supply Air Fan placement
    ,                         !- Supply Fan Total Efficiency
    Autosize,                 !- Supply Fan Delta Pressure
    Autosize,                 !- Supply Fan Motor Efficiency
    ,                         !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    ,                         !- Cooling Coil Gross Rated Total Capacity
    ,                         !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                         !- Heat Pump Heating Coil Type
    Autosize,                 !- Heat Pump Heating Coil Availability Schedule Name
    ,                         !- Heat Pump Heating Coil Gross Rated Capacity
    ,                         !- Zone Terminal Unit On Parasitic Electric Energy Use
    ,                         !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                         !- Dedicated Outdoor Air System Name
    ,                         !- Zone Cooling Design Supply Air Temperature Input Method
    ,                         !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    Autosize,                 !- Zone Heating Design Supply Air Temperature Input Method
    -5,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    ,                         !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    ;                         !- Baseboard Heating Capacity

HVACTemplate:Zone:VRF,
    Room_6_Flr_3,             !- Zone Name
    VRF_System_1,             !- Template VRF System Name
    Thermostat_Room_6_Flr_3,    !- Template Thermostat Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    ,                         !- Rated Total Heating Capacity Sizing Ratio
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- No Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- No Heating Supply Air Flow Rate
    ,                         !- Cooling Outdoor Air Flow Rate
    ,                         !- Heating Outdoor Air Flow Rate
    ,                         !- No Load Outdoor Air Flow Rate
    ,                         !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- System Availability Schedule Name
    ,                         !- Supply Fan Operating Mode Schedule Name
    ,                         !- Supply Air Fan placement
    ,                         !- Supply Fan Total Efficiency
    Autosize,                 !- Supply Fan Delta Pressure
    Autosize,                 !- Supply Fan Motor Efficiency
    ,                         !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    ,                         !- Cooling Coil Gross Rated Total Capacity
    ,                         !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                         !- Heat Pump Heating Coil Type
    Autosize,                 !- Heat Pump Heating Coil Availability Schedule Name
    ,                         !- Heat Pump Heating Coil Gross Rated Capacity
    ,                         !- Zone Terminal Unit On Parasitic Electric Energy Use
    ,                         !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                         !- Dedicated Outdoor Air System Name
    ,                         !- Zone Cooling Design Supply Air Temperature Input Method
    ,                         !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    Autosize,                 !- Zone Heating Design Supply Air Temperature Input Method
    -5,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    ,                         !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    ;                         !- Baseboard Heating Capacity

HVACTemplate:Zone:VRF,
    Corridor_Flr_3,           !- Zone Name
    VRF_System_1,             !- Template VRF System Name
    Thermostat_Corridor_Flr_3,    !- Template Thermostat Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    ,                         !- Rated Total Heating Capacity Sizing Ratio
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- No Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- No Heating Supply Air Flow Rate
    ,                         !- Cooling Outdoor Air Flow Rate
    ,                         !- Heating Outdoor Air Flow Rate
    ,                         !- No Load Outdoor Air Flow Rate
    ,                         !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- System Availability Schedule Name
    ,                         !- Supply Fan Operating Mode Schedule Name
    ,                         !- Supply Air Fan placement
    ,                         !- Supply Fan Total Efficiency
    Autosize,                 !- Supply Fan Delta Pressure
    Autosize,                 !- Supply Fan Motor Efficiency
    ,                         !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    ,                         !- Cooling Coil Gross Rated Total Capacity
    ,                         !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                         !- Heat Pump Heating Coil Type
    Autosize,                 !- Heat Pump Heating Coil Availability Schedule Name
    ,                         !- Heat Pump Heating Coil Gross Rated Capacity
    ,                         !- Zone Terminal Unit On Parasitic Electric Energy Use
    ,                         !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                         !- Dedicated Outdoor Air System Name
    ,                         !- Zone Cooling Design Supply Air Temperature Input Method
    ,                         !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    Autosize,                 !- Zone Heating Design Supply Air Temperature Input Method
    -5,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    ,                         !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    ;                         !- Baseboard Heating Capacity

HVACTemplate:Zone:VRF,
    Room_1_Flr_6,             !- Zone Name
    VRF_System_1,             !- Template VRF System Name
    Thermostat_Room_1_Flr_6,    !- Template Thermostat Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    ,                         !- Rated Total Heating Capacity Sizing Ratio
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- No Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- No Heating Supply Air Flow Rate
    ,                         !- Cooling Outdoor Air Flow Rate
    ,                         !- Heating Outdoor Air Flow Rate
    ,                         !- No Load Outdoor Air Flow Rate
    ,                         !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- System Availability Schedule Name
    ,                         !- Supply Fan Operating Mode Schedule Name
    ,                         !- Supply Air Fan placement
    ,                         !- Supply Fan Total Efficiency
    Autosize,                 !- Supply Fan Delta Pressure
    Autosize,                 !- Supply Fan Motor Efficiency
    ,                         !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    ,                         !- Cooling Coil Gross Rated Total Capacity
    ,                         !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                         !- Heat Pump Heating Coil Type
    Autosize,                 !- Heat Pump Heating Coil Availability Schedule Name
    ,                         !- Heat Pump Heating Coil Gross Rated Capacity
    ,                         !- Zone Terminal Unit On Parasitic Electric Energy Use
    ,                         !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ;                         !- Dedicated Outdoor Air System Name

HVACTemplate:System:VRF,
    VRF_System_1,             !- Name
    ,                         !- System Availability Schedule Name
    0,                        !- Gross Rated Total Cooling Capacity
    3.8,                      !- Gross Rated Cooling COP
    -6,                       !- Minimum Outdoor Temperature in Cooling Mode
    43,                       !- Maximum Outdoor Temperature in Cooling Mode
    0,                        !- Gross Rated Heating Capacity
    1.2,                      !- Rated Heating Capacity Sizing Ratio
    4.2,                      !- Gross Rated Heating COP
    -25,                      !- Minimum Outdoor Temperature in Heating Mode
    20,                       !- Maximum Outdoor Temperature in Heating Mode
    0.15,                     !- Minimum Heat Pump PartLoad Ratio
    Basement,                 !- Zone Name for Master Thermostat Location
    MasterThermostatPriority;    !- Master Thermostat Priority Control Type

Sizing:Parameters,
    1,                        !- Heating Sizing Factor
    1,                        !- Cooling Sizing Factor
    6;                        !- Timesteps in Averaging Window

Sizing:Plant,
    SWHSys1,                  !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    60,                       !- Design Loop Exit Temperature
    5;                        !- Loop Design Temperature Difference

ZoneControl:Thermostat,
    Thermostat_Basement,      !- Name
    Basement,                 !- Zone or ZoneList Name
    ThermostatSetpoint:DualSetpoint,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Htg-SetP-Sch,             !- Control 1 Name
    ThermostatSetpoint:DualSetpoint;    !- Control 2 Object Type

ZoneControl:Thermostat,
    Thermostat_Retail_1_Flr_1,    !- Name
    Retail_1_Flr_1,           !- Zone or ZoneList Name
    ThermostatSetpoint:DualSetpoint,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Htg-SetP-Sch,             !- Control 1 Name
    Clg-SetP-Sch;             !- Control 2 Object Type

ZoneControl:Thermostat,
    Thermostat_Retail_2_Flr_1,    !- Name
    Retail_2_Flr_1,           !- Zone or ZoneList Name
    ThermostatSetpoint:DualSetpoint,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Htg-SetP-Sch,             !- Control 1 Name
    Clg-SetP-Sch;             !- Control 2 Object Type

ZoneControl:Thermostat,
    Thermostat_Storage_Flr_1,    !- Name
    Storage_Flr_1,            !- Zone or ZoneList Name
    ThermostatSetpoint:DualSetpoint,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Htg-SetP-Sch,             !- Control 1 Name
    Clg-SetP-Sch;             !- Control 2 Object Type

ZoneControl:Thermostat,
    Thermostat_Laundry_Flr_1,    !- Name
    Laundry_Flr_1,            !- Zone or ZoneList Name
    ThermostatSetpoint:DualSetpoint,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Htg-SetP-Sch,             !- Control 1 Name
    Clg-SetP-Sch;             !- Control 2 Object Type

ZoneControl:Thermostat,
    Thermostat_Cafe_Flr_1,    !- Name
    Cafe_Flr_1,               !- Zone or ZoneList Name
    ThermostatSetpoint:DualSetpoint,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Htg-SetP-Sch,             !- Control 1 Name
    Clg-SetP-Sch;             !- Control 2 Object Type

ZoneControl:Thermostat,
    Thermostat_Lobby_Flr_1,    !- Name
    Lobby_Flr_1,              !- Zone or ZoneList Name
    ThermostatSetpoint:DualSetpoint,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Htg-SetP-Sch,             !- Control 1 Name
    Clg-SetP-Sch;             !- Control 2 Object Type

ZoneControl:Thermostat,
    Thermostat_Room_1_Flr_3,    !- Name
    Room_1_Flr_3,             !- Zone or ZoneList Name
    ThermostatSetpoint:DualSetpoint,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Htg-SetP-Sch,             !- Control 1 Name
    Clg-SetP-Sch;             !- Control 2 Object Type

ZoneControl:Thermostat,
    Thermostat_Room_2_Flr_3,    !- Name
    Room_2_Flr_3,             !- Zone or ZoneList Name
    ThermostatSetpoint:DualSetpoint,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Htg-SetP-Sch,             !- Control 1 Name
    Clg-SetP-Sch;             !- Control 2 Object Type

ZoneControl:Thermostat,
    Thermostat_Room_3_Mult19_Flr_3,    !- Name
    Room_3_Mult19_Flr_3,      !- Zone or ZoneList Name
    ThermostatSetpoint:DualSetpoint,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Htg-SetP-Sch,             !- Control 1 Name
    Clg-SetP-Sch;             !- Control 2 Object Type

ZoneControl:Thermostat,
    Thermostat_Room_4_Mult19_Flr_3,    !- Name
    Room_4_Mult19_Flr_3,      !- Zone or ZoneList Name
    ThermostatSetpoint:DualSetpoint,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Htg-SetP-Sch,             !- Control 1 Name
    Clg-SetP-Sch;             !- Control 2 Object Type

ZoneControl:Thermostat,
    Thermostat_Room_5_Flr_3,    !- Name
    Room_5_Flr_3,             !- Zone or ZoneList Name
    ThermostatSetpoint:DualSetpoint,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Htg-SetP-Sch,             !- Control 1 Name
    Clg-SetP-Sch;             !- Control 2 Object Type

ZoneControl:Thermostat,
    Thermostat_Room_6_Flr_3,    !- Name
    Room_6_Flr_3,             !- Zone or ZoneList Name
    ThermostatSetpoint:DualSetpoint,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Htg-SetP-Sch,             !- Control 1 Name
    Clg-SetP-Sch;             !- Control 2 Object Type

ZoneControl:Thermostat,
    Thermostat_Corridor_Flr_3,    !- Name
    Corridor_Flr_3,           !- Zone or ZoneList Name
    ThermostatSetpoint:DualSetpoint,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Htg-SetP-Sch,             !- Control 1 Name
    Clg-SetP-Sch;             !- Control 2 Object Type

ZoneControl:Thermostat,
    Thermostat_Room_1_Flr_6,    !- Name
    Room_1_Flr_6,             !- Zone or ZoneList Name
    ThermostatSetpoint:DualSetpoint,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Htg-SetP-Sch,             !- Control 1 Name
    Clg-SetP-Sch;             !- Control 2 Object Type

ZoneControl:Thermostat,
    Thermostat_Room_2_Flr_6,    !- Name
    Room_2_Flr_6,             !- Zone or ZoneList Name
    ThermostatSetpoint:DualSetpoint,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Htg-SetP-Sch,             !- Control 1 Name
    Clg-SetP-Sch;             !- Control 2 Object Type

ZoneControl:Thermostat,
    Thermostat_Room_3_Mult9_Flr_6,    !- Name
    Room_3_Mult9_Flr_6,       !- Zone or ZoneList Name
    ThermostatSetpoint:DualSetpoint,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Htg-SetP-Sch,             !- Control 1 Name
    Clg-SetP-Sch;             !- Control 2 Object Type

ZoneControl:Thermostat,
    Thermostat_Banquet_Flr_6,    !- Name
    Banquet_Flr_6,            !- Zone or ZoneList Name
    ThermostatSetpoint:DualSetpoint,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Htg-SetP-Sch,             !- Control 1 Name
    ThermostatSetpoint:DualSetpoint;    !- Control 2 Object Type

ZoneControl:Thermostat,
    Thermostat_Dining_Flr_6,    !- Name
    Dining_Flr_6,             !- Zone or ZoneList Name
    ThermostatSetpoint:DualSetpoint,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Htg-SetP-Sch,             !- Control 1 Name
    Clg-SetP-Sch;             !- Control 2 Object Type

ZoneControl:Thermostat,
    Thermostat_Kitchen_Flr_6,    !- Name
    Kitchen_Flr_6,            !- Zone or ZoneList Name
    ThermostatSetpoint:DualSetpoint,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Htg-SetP-Sch,             !- Control 1 Name
    Clg-SetP-Sch;             !- Control 2 Object Type

ZoneControl:Thermostat,
    Thermostat_Corridor_Flr_6,    !- Name
    Corridor_Flr_6,           !- Zone or ZoneList Name
    ThermostatSetpoint:DualSetpoint,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Htg-SetP-Sch,             !- Control 1 Name
    Clg-SetP-Sch;             !- Control 2 Object Type

ThermostatSetpoint:DualSetpoint,
    Htg-SetP-Sch,             !- Name
    21,                       !- Heating Setpoint Temperature Schedule Name
    24;                       !- Cooling Setpoint Temperature Schedule Name

Branch,
    SWHSys1 Supply Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:ConstantSpeed,       !- Component 1 Object Type
    SWHSys1 Pump,             !- Component 1 Name
    SWHSys1 Supply Inlet Node,    !- Component 1 Inlet Node Name
    SWHSys1 Pump-Water HeaterNodeviaConnector;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Supply Equipment Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    SWHSys1 Water Heater,     !- Component 1 Name
    SWHSys1 Pump-Water HeaterNode,    !- Component 1 Inlet Node Name
    SWHSys1 Supply Equipment Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Supply Equipment Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    SWHSys1 Supply Equipment Bypass Pipe,    !- Component 1 Name
    SWHSys1 Supply Equip Bypass Inlet Node,    !- Component 1 Inlet Node Name
    SWHSys1 Supply Equip Bypass Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    SWHSys1 Supply Outlet Pipe,    !- Component 1 Name
    SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,    !- Component 1 Inlet Node Name
    SWHSys1 Supply Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    SWHSys1 Demand Inlet Pipe,    !- Component 1 Name
    SWHSys1 Demand Inlet Node,    !- Component 1 Inlet Node Name
    SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    SWHSys1 Demand Bypass Pipe,    !- Component 1 Name
    SWHSys1 Demand Bypass Pipe Inlet Node,    !- Component 1 Inlet Node Name
    SWHSys1 Demand Bypass Pipe Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    SWHSys1 Demand Outlet Pipe,    !- Component 1 Name
    SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,    !- Component 1 Inlet Node Name
    SWHSys1 Demand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWH Demand Load Branch Room_1_Flr_3 Water Equipment,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Room_1_Flr_3 Water Equipment,    !- Component 1 Name
    Room_1_Flr_3 Water Equipment Water Inlet Node,    !- Component 1 Inlet Node Name
    Room_1_Flr_3 Water Equipment Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWH Demand Load Branch Room_2_Flr_3 Water Equipment,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Room_2_Flr_3 Water Equipment,    !- Component 1 Name
    Room_2_Flr_3 Water Equipment Water Inlet Node,    !- Component 1 Inlet Node Name
    Room_2_Flr_3 Water Equipment Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWH Demand Load Branch Room_3_Mult19_Flr_3 Water Equipment,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Room_3_Mult19_Flr_3 Water Equipment,    !- Component 1 Name
    Room_3_Mult19_Flr_3 Water Equipment Water Inlet Node,    !- Component 1 Inlet Node Name
    Room_3_Mult19_Flr_3 Water Equipment Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWH Demand Load Branch Room_4_Mult19_Flr_3 Water Equipment,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Room_4_Mult19_Flr_3 Water Equipment,    !- Component 1 Name
    Room_4_Mult19_Flr_3 Water Equipment Water Inlet Node,    !- Component 1 Inlet Node Name
    Room_4_Mult19_Flr_3 Water Equipment Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWH Demand Load Branch Room_5_Flr_3 Water Equipment,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Room_5_Flr_3 Water Equipment,    !- Component 1 Name
    Room_5_Flr_3 Water Equipment Water Inlet Node,    !- Component 1 Inlet Node Name
    Room_5_Flr_3 Water Equipment Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWH Demand Load Branch Room_6_Flr_3 Water Equipment,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Room_6_Flr_3 Water Equipment,    !- Component 1 Name
    Room_6_Flr_3 Water Equipment Water Inlet Node,    !- Component 1 Inlet Node Name
    Room_6_Flr_3 Water Equipment Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWH Demand Load Branch Room_1_Flr_6 Water Equipment,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Room_1_Flr_6 Water Equipment,    !- Component 1 Name
    Room_1_Flr_6 Water Equipment Water Inlet Node,    !- Component 1 Inlet Node Name
    Room_1_Flr_6 Water Equipment Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWH Demand Load Branch Room_2_Flr_6 Water Equipment,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Room_2_Flr_6 Water Equipment,    !- Component 1 Name
    Room_2_Flr_6 Water Equipment Water Inlet Node,    !- Component 1 Inlet Node Name
    Room_2_Flr_6 Water Equipment Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWH Demand Load Branch Room_3_Mult9_Flr_6 Water Equipment,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Room_3_Mult9_Flr_6 Water Equipment,    !- Component 1 Name
    Room_3_Mult9_Flr_6 Water Equipment Water Inlet Node,    !- Component 1 Inlet Node Name
    Room_3_Mult9_Flr_6 Water Equipment Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWH Demand Load Branch Kitchen_Flr_6 Water Equipment,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Kitchen_Flr_6 Water Equipment,    !- Component 1 Name
    Kitchen_Flr_6 Water Equipment Water Inlet Node,    !- Component 1 Inlet Node Name
    Kitchen_Flr_6 Water Equipment Water Outlet Node;    !- Component 1 Outlet Node Name

BranchList,
    SWHSys1 Supply Branches,    !- Name
    SWHSys1 Supply Inlet Branch,    !- Branch 1 Name
    SWHSys1 Supply Equipment Branch,    !- Branch 2 Name
    SWHSys1 Supply Equipment Bypass Branch,    !- Branch 3 Name
    SWHSys1 Supply Outlet Branch;    !- Branch 4 Name

BranchList,
    SWHSys1 Demand Branches,    !- Name
    SWHSys1 Demand Inlet Branch,    !- Branch 1 Name
    SWH Demand Load Branch Room_1_Flr_3 Water Equipment,    !- Branch 2 Name
    SWH Demand Load Branch Room_2_Flr_3 Water Equipment,    !- Branch 3 Name
    SWH Demand Load Branch Room_3_Mult19_Flr_3 Water Equipment,    !- Branch 4 Name
    SWH Demand Load Branch Room_4_Mult19_Flr_3 Water Equipment,    !- Branch 5 Name
    SWH Demand Load Branch Room_5_Flr_3 Water Equipment,    !- Branch 6 Name
    SWH Demand Load Branch Room_6_Flr_3 Water Equipment,    !- Branch 7 Name
    SWH Demand Load Branch Room_1_Flr_6 Water Equipment,    !- Branch 8 Name
    SWH Demand Load Branch Room_2_Flr_6 Water Equipment,    !- Branch 9 Name
    SWH Demand Load Branch Room_3_Mult9_Flr_6 Water Equipment,    !- Branch 10 Name
    SWH Demand Load Branch Kitchen_Flr_6 Water Equipment,    !- Branch 11 Name
    SWHSys1 Demand Bypass Branch,    !- Branch 12 Name
    SWHSys1 Demand Outlet Branch;    !- Branch 13 Name

Connector:Splitter,
    SWHSys1 Supply Splitter,    !- Name
    SWHSys1 Supply Inlet Branch,    !- Inlet Branch Name
    SWHSys1 Supply Equipment Branch,    !- Outlet Branch 1 Name
    SWHSys1 Supply Equipment Bypass Branch;    !- Outlet Branch 2 Name

Connector:Splitter,
    SWHSys1 Demand Splitter,    !- Name
    SWHSys1 Demand Inlet Branch,    !- Inlet Branch Name
    SWH Demand Load Branch Room_1_Flr_3 Water Equipment,    !- Outlet Branch 1 Name
    SWH Demand Load Branch Room_2_Flr_3 Water Equipment,    !- Outlet Branch 2 Name
    SWH Demand Load Branch Room_3_Mult19_Flr_3 Water Equipment,    !- Outlet Branch 3 Name
    SWH Demand Load Branch Room_4_Mult19_Flr_3 Water Equipment,    !- Outlet Branch 4 Name
    SWH Demand Load Branch Room_5_Flr_3 Water Equipment,    !- Outlet Branch 5 Name
    SWH Demand Load Branch Room_6_Flr_3 Water Equipment,    !- Outlet Branch 6 Name
    SWH Demand Load Branch Room_1_Flr_6 Water Equipment,    !- Outlet Branch 7 Name
    SWH Demand Load Branch Room_2_Flr_6 Water Equipment,    !- Outlet Branch 8 Name
    SWH Demand Load Branch Room_3_Mult9_Flr_6 Water Equipment,    !- Outlet Branch 9 Name
    SWH Demand Load Branch Kitchen_Flr_6 Water Equipment,    !- Outlet Branch 10 Name
    SWHSys1 Demand Bypass Branch;    !- Outlet Branch 11 Name

Connector:Mixer,
    SWHSys1 Supply Mixer,     !- Name
    SWHSys1 Supply Outlet Branch,    !- Outlet Branch Name
    SWHSys1 Supply Equipment Branch,    !- Inlet Branch 1 Name
    SWHSys1 Supply Equipment Bypass Branch;    !- Inlet Branch 2 Name

Connector:Mixer,
    SWHSys1 Demand Mixer,     !- Name
    SWHSys1 Demand Outlet Branch,    !- Outlet Branch Name
    SWH Demand Load Branch Room_1_Flr_3 Water Equipment,    !- Inlet Branch 1 Name
    SWH Demand Load Branch Room_2_Flr_3 Water Equipment,    !- Inlet Branch 2 Name
    SWH Demand Load Branch Room_3_Mult19_Flr_3 Water Equipment,    !- Inlet Branch 3 Name
    SWH Demand Load Branch Room_4_Mult19_Flr_3 Water Equipment,    !- Inlet Branch 4 Name
    SWH Demand Load Branch Room_5_Flr_3 Water Equipment,    !- Inlet Branch 5 Name
    SWH Demand Load Branch Room_6_Flr_3 Water Equipment,    !- Inlet Branch 6 Name
    SWH Demand Load Branch Room_1_Flr_6 Water Equipment,    !- Inlet Branch 7 Name
    SWH Demand Load Branch Room_2_Flr_6 Water Equipment,    !- Inlet Branch 8 Name
    SWH Demand Load Branch Room_3_Mult9_Flr_6 Water Equipment,    !- Inlet Branch 9 Name
    SWH Demand Load Branch Kitchen_Flr_6 Water Equipment,    !- Inlet Branch 10 Name
    SWHSys1 Demand Bypass Branch;    !- Inlet Branch 11 Name

ConnectorList,
    SWHSys1 Supply Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    SWHSys1 Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    SWHSys1 Supply Mixer;     !- Connector 2 Name

ConnectorList,
    SWHSys1 Demand Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    SWHSys1 Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    SWHSys1 Demand Mixer;     !- Connector 2 Name

Pipe:Adiabatic,
    SWHSys1 Supply Equipment Bypass Pipe,    !- Name
    SWHSys1 Supply Equip Bypass Inlet Node,    !- Inlet Node Name
    SWHSys1 Supply Equip Bypass Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    SWHSys1 Supply Outlet Pipe,    !- Name
    SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,    !- Inlet Node Name
    SWHSys1 Supply Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    SWHSys1 Demand Inlet Pipe,    !- Name
    SWHSys1 Demand Inlet Node,    !- Inlet Node Name
    SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;    !- Outlet Node Name

Pipe:Adiabatic,
    SWHSys1 Demand Bypass Pipe,    !- Name
    SWHSys1 Demand Bypass Pipe Inlet Node,    !- Inlet Node Name
    SWHSys1 Demand Bypass Pipe Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    SWHSys1 Demand Outlet Pipe,    !- Name
    SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,    !- Inlet Node Name
    SWHSys1 Demand Outlet Node;    !- Outlet Node Name

Pump:ConstantSpeed,
    SWHSys1 Pump,             !- Name
    SWHSys1 Supply Inlet Node,    !- Inlet Node Name
    SWHSys1 Pump-Water HeaterNodeviaConnector,    !- Outlet Node Name
    autosize,                 !- Design Flow Rate
    29891,                    !- Design Pump Head
    AUTOSIZE,                 !- Design Power Consumption
    0.3,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent;             !- Pump Control Type

WaterHeater:Mixed,
    SWHSys1 Water Heater,     !- Name
    2.2712471,                !- Tank Volume
    SWHSys1 Water Heater Setpoint Temperature Schedule Name,    !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    82.2222,                  !- Maximum Temperature Limit
    Cycle,                    !- Heater Control Type
    175842.6,                 !- Heater Maximum Capacity
    ,                         !- Heater Minimum Capacity
    ,                         !- Heater Ignition Minimum Flow Rate
    ,                         !- Heater Ignition Delay
    NATURALGAS,               !- Heater Fuel Type
    0.95,                     !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    13443.2664494174,         !- Off Cycle Parasitic Fuel Consumption Rate
    NATURALGAS,               !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    13443.2664494174,         !- On Cycle Parasitic Fuel Consumption Rate
    NATURALGAS,               !- On Cycle Parasitic Fuel Type
    ,                         !- On Cycle Parasitic Heat Fraction to Tank
    zone,                     !- Ambient Temperature Indicator
    ,                         !- Ambient Temperature Schedule Name
    BASEMENT,                 !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    15.6010057946521,         !- Off Cycle Loss Coefficient to Ambient Temperature
    ,                         !- Off Cycle Loss Fraction to Zone
    15.6010057946521,         !- On Cycle Loss Coefficient to Ambient Temperature
    ,                         !- On Cycle Loss Fraction to Zone
    ,                         !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    SWHSys1 Pump-Water HeaterNode,    !- Use Side Inlet Node Name
    SWHSys1 Supply Equipment Outlet Node,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    AUTOSIZE,                 !- Use Side Design Flow Rate
    AUTOSIZE,                 !- Source Side Design Flow Rate
    1.5;                      !- Indirect Water Heating Recovery Time

WaterHeater:Mixed,
    SWH Booster E Water Heater,    !- Name
    0.02271247,               !- Tank Volume
    Booster Water Setpoint Temp Schedule,    !- Setpoint Temperature Schedule Name
    2.00000005298191,         !- Deadband Temperature Difference
    82.2222244003673,         !- Maximum Temperature Limit
    Cycle,                    !- Heater Control Type
    8000,                     !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    ,                         !- Heater Ignition Minimum Flow Rate
    ,                         !- Heater Ignition Delay
    Electricity,              !- Heater Fuel Type
    1,                        !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    ,                         !- Off Cycle Parasitic Fuel Consumption Rate
    Electricity,              !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                         !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    ,                         !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                     !- Ambient Temperature Indicator
    ,                         !- Ambient Temperature Schedule Name
    KITCHEN_FLR_6,            !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    1.05315929589012,         !- Off Cycle Loss Coefficient to Ambient Temperature
    ,                         !- Off Cycle Loss Fraction to Zone
    1.05315929589012,         !- On Cycle Loss Coefficient to Ambient Temperature
    ,                         !- On Cycle Loss Fraction to Zone
    8.390996e-05,             !- Peak Use Flow Rate
    BLDG_SWH_SCH,             !- Use Flow Rate Fraction Schedule Name
    Booster Water Inlet Temp Schedule,    !- Cold Water Supply Temperature Schedule Name
    ,                         !- Use Side Inlet Node Name
    ,                         !- Use Side Outlet Node Name
    ,                         !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    ,                         !- Source Side Effectiveness
    ,                         !- Use Side Design Flow Rate
    ,                         !- Source Side Design Flow Rate
    ;                         !- Indirect Water Heating Recovery Time

WaterHeater:Mixed,
    SWH Laundry G Water Heater,    !- Name
    1.1356235,                !- Tank Volume
    Laundry Setpoint Temp Schedule,    !- Setpoint Temperature Schedule Name
    2.00000005298191,         !- Deadband Temperature Difference
    82.2222244003673,         !- Maximum Temperature Limit
    Cycle,                    !- Heater Control Type
    163316,                   !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    ,                         !- Heater Ignition Minimum Flow Rate
    ,                         !- Heater Ignition Delay
    NaturalGas,               !- Heater Fuel Type
    0.95,                     !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    ,                         !- Off Cycle Parasitic Fuel Consumption Rate
    NaturalGas,               !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                         !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    ,                         !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                     !- Ambient Temperature Indicator
    ,                         !- Ambient Temperature Schedule Name
    BASEMENT,                 !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    11.2541398681688,         !- Off Cycle Loss Coefficient to Ambient Temperature
    ,                         !- Off Cycle Loss Fraction to Zone
    11.2541398681688,         !- On Cycle Loss Coefficient to Ambient Temperature
    ,                         !- On Cycle Loss Fraction to Zone
    0.000516,                 !- Peak Use Flow Rate
    LAUNDRY_SWH_SCH,          !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Use Side Inlet Node Name
    ,                         !- Use Side Outlet Node Name
    ,                         !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    ,                         !- Source Side Effectiveness
    ,                         !- Use Side Design Flow Rate
    ,                         !- Source Side Design Flow Rate
    ;                         !- Indirect Water Heating Recovery Time

PlantLoop,
    SWHSys1,                  !- Name
    WATER,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    SWHSys1 Loop Operation Scheme List,    !- Plant Equipment Operation Scheme Name
    SWHSys1 Supply Outlet Node,    !- Loop Temperature Setpoint Node Name
    60,                       !- Maximum Loop Temperature
    10,                       !- Minimum Loop Temperature
    AUTOSIZE,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    AUTOSIZE,                 !- Plant Loop Volume
    SWHSys1 Supply Inlet Node,    !- Plant Side Inlet Node Name
    SWHSys1 Supply Outlet Node,    !- Plant Side Outlet Node Name
    SWHSys1 Supply Branches,    !- Plant Side Branch List Name
    SWHSys1 Supply Connectors,    !- Plant Side Connector List Name
    SWHSys1 Demand Inlet Node,    !- Demand Side Inlet Node Name
    SWHSys1 Demand Outlet Node,    !- Demand Side Outlet Node Name
    SWHSys1 Demand Branches,    !- Demand Side Branch List Name
    SWHSys1 Demand Connectors,    !- Demand Side Connector List Name
    Optimal;                  !- Load Distribution Scheme

PlantEquipmentList,
    SWHSys1 Equipment List,    !- Name
    WaterHeater:Mixed,        !- Equipment 1 Object Type
    SWHSys1 Water Heater;     !- Equipment 1 Name

PlantEquipmentOperation:HeatingLoad,
    SWHSys1 Operation Scheme,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000000000,         !- Load Range 1 Upper Limit
    SWHSys1 Equipment List;    !- Range 1 Equipment List Name

PlantEquipmentOperationSchemes,
    SWHSys1 Loop Operation Scheme List,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    SWHSys1 Operation Scheme,    !- Control Scheme 1 Name
    PlantOnSched;             !- Control Scheme 1 Schedule Name

SetpointManager:Scheduled,
    SWHSys1 Loop Setpoint Manager,    !- Name
    Temperature,              !- Control Variable
    SWHSys1-Loop-Temp-Schedule,    !- Schedule Name
    SWHSys1 Supply Outlet Node;    !- Setpoint Node or NodeList Name

Generator:PVWatts,
    PV_module,                !- Name
    5,                        !- PVWatts Version
    41465.2,                  !- DC System Capacity
    Premium,                  !- Module Type
    FixedOpenRack,            !- Array Type
    0.113,                    !- System Losses
    TiltAzimuth,              !- Array Geometry Type
    0,                        !- Tilt Angle
    180,                      !- Azimuth Angle
    ,                         !- Surface Name
    ;                         !- Ground Coverage Ratio

ElectricLoadCenter:Inverter:PVWatts,
    PV_Inverter,              !- Name
    1.2,                      !- DC to AC Size Ratio
    0.96;                     !- Inverter Efficiency

ElectricLoadCenter:Generators,
    PV_Generator,             !- Name
    PV_module,                !- Generator 1 Name
    Generator:PVWatts,        !- Generator 1 Object Type
    41465.2,                  !- Generator 1 Rated Electric Power Output
    PV_SCH,                   !- Generator 1 Availability Schedule Name
    ;                         !- Generator 1 Rated Thermal to Electrical Power Ratio

ElectricLoadCenter:Distribution,
    Generator,                !- Name
    PV_Generator,             !- Generator List Name
    Baseload,                 !- Generator Operation Scheme Type
    ,                         !- Generator Demand Limit Scheme Purchased Electric Demand Limit
    ,                         !- Generator Track Schedule Name Scheme Schedule Name
    ,                         !- Generator Track Meter Scheme Meter Name
    DirectCurrentWithInverter,    !- Electrical Buss Type
    PV_Inverter;              !- Inverter Name

WaterUse:Equipment,
    Room_1_Flr_3 Water Equipment,    !- Name
    WaterUse,                 !- EndUse Subcategory
    1.31389e-06,              !- Peak Flow Rate
    GuestRoom_SWH_Sch,        !- Flow Rate Fraction Schedule Name
    Room_1_Flr_3 Water Equipment Temp Sched,    !- Target Temperature Schedule Name
    Room_1_Flr_3 Water Equipment Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Room_1_Flr_3,             !- Zone Name
    Room_1_Flr_3 Water Equipment Sensible fract sched,    !- Sensible Fraction Schedule Name
    Room_1_Flr_3 Water Equipment Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Room_2_Flr_3 Water Equipment,    !- Name
    WaterUse,                 !- EndUse Subcategory
    1.31389e-06,              !- Peak Flow Rate
    GuestRoom_SWH_Sch,        !- Flow Rate Fraction Schedule Name
    Room_2_Flr_3 Water Equipment Temp Sched,    !- Target Temperature Schedule Name
    Room_2_Flr_3 Water Equipment Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Room_2_Flr_3,             !- Zone Name
    Room_2_Flr_3 Water Equipment Sensible fract sched,    !- Sensible Fraction Schedule Name
    Room_2_Flr_3 Water Equipment Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Room_3_Mult19_Flr_3 Water Equipment,    !- Name
    WaterUse,                 !- EndUse Subcategory
    1.31389e-06,              !- Peak Flow Rate
    GuestRoom_SWH_Sch,        !- Flow Rate Fraction Schedule Name
    Room_3_Mult19_Flr_3 Water Equipment Temp Sched,    !- Target Temperature Schedule Name
    Room_3_Mult19_Flr_3 Water Equipment Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Room_3_Mult19_Flr_3,      !- Zone Name
    Room_3_Mult19_Flr_3 Water Equipment Sensible fract sched,    !- Sensible Fraction Schedule Name
    Room_3_Mult19_Flr_3 Water Equipment Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Room_4_Mult19_Flr_3 Water Equipment,    !- Name
    WaterUse,                 !- EndUse Subcategory
    1.31389e-06,              !- Peak Flow Rate
    GuestRoom_SWH_Sch,        !- Flow Rate Fraction Schedule Name
    Room_4_Mult19_Flr_3 Water Equipment Temp Sched,    !- Target Temperature Schedule Name
    Room_4_Mult19_Flr_3 Water Equipment Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Room_4_Mult19_Flr_3,      !- Zone Name
    Room_4_Mult19_Flr_3 Water Equipment Sensible fract sched,    !- Sensible Fraction Schedule Name
    Room_4_Mult19_Flr_3 Water Equipment Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Room_5_Flr_3 Water Equipment,    !- Name
    WaterUse,                 !- EndUse Subcategory
    1.31389e-06,              !- Peak Flow Rate
    GuestRoom_SWH_Sch,        !- Flow Rate Fraction Schedule Name
    Room_5_Flr_3 Water Equipment Temp Sched,    !- Target Temperature Schedule Name
    Room_5_Flr_3 Water Equipment Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Room_5_Flr_3,             !- Zone Name
    Room_5_Flr_3 Water Equipment Sensible fract sched,    !- Sensible Fraction Schedule Name
    Room_5_Flr_3 Water Equipment Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Room_6_Flr_3 Water Equipment,    !- Name
    WaterUse,                 !- EndUse Subcategory
    1.31389e-06,              !- Peak Flow Rate
    GuestRoom_SWH_Sch,        !- Flow Rate Fraction Schedule Name
    Room_6_Flr_3 Water Equipment Temp Sched,    !- Target Temperature Schedule Name
    Room_6_Flr_3 Water Equipment Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Room_6_Flr_3,             !- Zone Name
    Room_6_Flr_3 Water Equipment Sensible fract sched,    !- Sensible Fraction Schedule Name
    Room_6_Flr_3 Water Equipment Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Room_1_Flr_6 Water Equipment,    !- Name
    WaterUse,                 !- EndUse Subcategory
    1.31389e-06,              !- Peak Flow Rate
    GuestRoom_SWH_Sch,        !- Flow Rate Fraction Schedule Name
    Room_1_Flr_6 Water Equipment Temp Sched,    !- Target Temperature Schedule Name
    Room_1_Flr_6 Water Equipment Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Room_1_Flr_6,             !- Zone Name
    Room_1_Flr_6 Water Equipment Sensible fract sched,    !- Sensible Fraction Schedule Name
    Room_1_Flr_6 Water Equipment Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Room_2_Flr_6 Water Equipment,    !- Name
    WaterUse,                 !- EndUse Subcategory
    1.31389e-06,              !- Peak Flow Rate
    GuestRoom_SWH_Sch,        !- Flow Rate Fraction Schedule Name
    Room_2_Flr_6 Water Equipment Temp Sched,    !- Target Temperature Schedule Name
    Room_2_Flr_6 Water Equipment Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Room_2_Flr_6,             !- Zone Name
    Room_2_Flr_6 Water Equipment Sensible fract sched,    !- Sensible Fraction Schedule Name
    Room_2_Flr_6 Water Equipment Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Room_3_Mult9_Flr_6 Water Equipment,    !- Name
    WaterUse,                 !- EndUse Subcategory
    1.31389e-06,              !- Peak Flow Rate
    GuestRoom_SWH_Sch,        !- Flow Rate Fraction Schedule Name
    Room_3_Mult9_Flr_6 Water Equipment Temp Sched,    !- Target Temperature Schedule Name
    Room_3_Mult9_Flr_6 Water Equipment Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Room_3_Mult9_Flr_6,       !- Zone Name
    Room_3_Mult9_Flr_6 Water Equipment Sensible fract sched,    !- Sensible Fraction Schedule Name
    Room_3_Mult9_Flr_6 Water Equipment Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Kitchen_Flr_6 Water Equipment,    !- Name
    WaterUse,                 !- EndUse Subcategory
    0.00013985,               !- Peak Flow Rate
    BLDG_SWH_SCH,             !- Flow Rate Fraction Schedule Name
    Kitchen_Flr_6 Water Equipment Temp Sched,    !- Target Temperature Schedule Name
    Kitchen_Flr_6 Water Equipment Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Kitchen_Flr_6,            !- Zone Name
    Kitchen_Flr_6 Water Equipment Sensible fract sched,    !- Sensible Fraction Schedule Name
    Kitchen_Flr_6 Water Equipment Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Connections,
    Room_1_Flr_3 Water Equipment,    !- Name
    Room_1_Flr_3 Water Equipment Water Inlet Node,    !- Inlet Node Name
    Room_1_Flr_3 Water Equipment Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Room_1_Flr_3 Water Equipment;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Room_2_Flr_3 Water Equipment,    !- Name
    Room_2_Flr_3 Water Equipment Water Inlet Node,    !- Inlet Node Name
    Room_2_Flr_3 Water Equipment Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Room_2_Flr_3 Water Equipment;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Room_3_Mult19_Flr_3 Water Equipment,    !- Name
    Room_3_Mult19_Flr_3 Water Equipment Water Inlet Node,    !- Inlet Node Name
    Room_3_Mult19_Flr_3 Water Equipment Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Room_3_Mult19_Flr_3 Water Equipment;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Room_4_Mult19_Flr_3 Water Equipment,    !- Name
    Room_4_Mult19_Flr_3 Water Equipment Water Inlet Node,    !- Inlet Node Name
    Room_4_Mult19_Flr_3 Water Equipment Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Room_4_Mult19_Flr_3 Water Equipment;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Room_5_Flr_3 Water Equipment,    !- Name
    Room_5_Flr_3 Water Equipment Water Inlet Node,    !- Inlet Node Name
    Room_5_Flr_3 Water Equipment Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Room_5_Flr_3 Water Equipment;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Room_6_Flr_3 Water Equipment,    !- Name
    Room_6_Flr_3 Water Equipment Water Inlet Node,    !- Inlet Node Name
    Room_6_Flr_3 Water Equipment Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Room_6_Flr_3 Water Equipment;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Room_1_Flr_6 Water Equipment,    !- Name
    Room_1_Flr_6 Water Equipment Water Inlet Node,    !- Inlet Node Name
    Room_1_Flr_6 Water Equipment Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Room_1_Flr_6 Water Equipment;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Room_2_Flr_6 Water Equipment,    !- Name
    Room_2_Flr_6 Water Equipment Water Inlet Node,    !- Inlet Node Name
    Room_2_Flr_6 Water Equipment Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Room_2_Flr_6 Water Equipment;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Room_3_Mult9_Flr_6 Water Equipment,    !- Name
    Room_3_Mult9_Flr_6 Water Equipment Water Inlet Node,    !- Inlet Node Name
    Room_3_Mult9_Flr_6 Water Equipment Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Room_3_Mult9_Flr_6 Water Equipment;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Kitchen_Flr_6 Water Equipment,    !- Name
    Kitchen_Flr_6 Water Equipment Water Inlet Node,    !- Inlet Node Name
    Kitchen_Flr_6 Water Equipment Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Kitchen_Flr_6 Water Equipment;    !- Water Use Equipment 1 Name

Output:VariableDictionary,
    IDF,                      !- Key Field
    Unsorted;                 !- Sort Option

Output:Surfaces:List,
    Details;                  !- Report Type

Output:Surfaces:Drawing,
    DXF;                      !- Report Type

Output:Constructions,
    Constructions;            !- Details Type 1

Output:Table:SummaryReports,
    AllSummaryAndMonthly,     !- Report 1 Name
    Standard62.1Summary;      !- Report 2 Name

Output:Table:Monthly,
    NameHolderMonthlySummary TaskPurpose ProgressIndicator,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary CodeName ASHRAE901,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary CodeYear 2022,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary CodeAmendment NoneAmend,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary PrototypeName HotelLarge,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary TaskScope National,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary State National,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary ClimateZone 4B,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary RepresentCity USA_NM_Albuquerque,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

OutputControl:Table:Style,
    CommaAndHTML;             !- Column Separator

OutputControl:ReportingTolerances,
    0.556,                    !- Tolerance for Time Heating Setpoint Not Met
    0.556;                    !- Tolerance for Time Cooling Setpoint Not Met

Output:Meter:MeterFileOnly,
    InteriorLights:Electricity,    !- Key Name
    Hourly;                   !- Reporting Frequency

Output:Meter:MeterFileOnly,
    InteriorEquipment:Electricity,    !- Key Name
    Hourly;                   !- Reporting Frequency

Meter:Custom,
    Wired_LTG_Electricity,    !- Name
    Electricity,              !- Resource Type
    ,                         !- Key Name 1
    Wired_LTG;                !- Output Variable or Meter Name 1

Output:Diagnostics,
    DisplayExtraWarnings;     !- Key 1