

!The DOE Prototype Building Models were developed by Pacific Northwest National Laboratory (PNNL), under contract with the U.S.
!Department of Energy (DOE).  These building models were derived from DOE's Commercial Reference Building Models with modifications
!based on input from the ASHRAE Standard 90.1 committee, the Advanced Energy Design Guide series, and building industry experts. The
!prototypes models were developed to quantify energy saving impacts from newly published editions of ASHRAE Standard 90.1, 189.1, IECC,
!and other energy codes and standards.  The basic building descriptions can be found in the Scorecards posted at www.energycodes.gov
!website. The recommended citation of the prototype models is
!
!DOE and PNNL. 2023. Commercial Prototype Building Models, Richland, WA, Pacific Northwest National Laboratory. Available at https://www.energycodes.gov/development/commercial/prototype_models.
!
!Detailed descriptions of the prototype model development and addenda modeling strategies can be found in the following  reports:
!
!Maddox D.E., J. Zhang, Y. Xie, W. Xu, X. Liu, S. Wang, and M.I. Rosenberg. 2022. Energy and Energy Cost Savings Analysis of the 2021 IECC
!for Commercial Buildings. PNNL-32816. Richland, WA: Pacific Northwest National Laboratory.
!
!Zhang J., M.I. Rosenberg, J. Lerond, Y. Xie, C. Chandrasekharan Nambiar, Y. Chen, and R. Hart, et al. 2021. Energy Savings Analysis: 
!ANSI/ASHRAE/IES Standard 90.1-2019. PNNL-31488. Richland, WA: Pacific Northwest National Laboratory.
!
!Zhang, J., Y. Chen, Y. Xie, M. Rosenberg, R. Hart. Energy and Energy Cost Savings Analysis of the 2018 IECC for Commercial Buildings.
!2018. PNNL-28125. Richland, WA: Pacific Northwest National Laboratory.
!
!DOE. 2017. Energy Savings Analysis: ANSI/ASHRAE/IES Standard 90.1-2016. Prepared by Athalye, R.A, M.A. Halverson, M.I. Rosenberg, B. Liu,
!J. Zhang, R. Hart, V.V. Mendon, S. Goel, Y. Chen, Y. Xie, and M. Zhao, Richland, WA, Pacific Northwest National Laboratory. https://www.energycodes.gov/sites/default/files/documents/02202018_Standard_90.1-2016_Determination_TSD.pdf.
!
!Zhang, J., Y. Xie, R.A. Athalye, J. Zhuge, M. Rosenberg, R. Hart, and B. Liu. Energy and Energy Cost Savings Analysis of the 2015 IECC
!for Commercial Buildings. 2015. PNNL-24269 Rev. 1. Richland, WA: Pacific Northwest National
!Laboratory. https://www.energycodes.gov/sites/default/files/documents/2015_IECC_Commercial_Analysis.pdf.
!
!Halverson M.A., M.I. Rosenberg, W. Wang, J. Zhang, V.V. Mendon, R.A. Athalye, Y. Xie, R. Hart, S. Goel, 2014. ANSI/ASHRAE/IES Standard
!90.1-2013 Determination of Energy Savings: Quantitative Analysis, PNNL-23479. Richland, WA: Pacific Northwest National Laboratory. https://www.energycodes.gov/sites/default/files/documents/901-2013_finalCommercialDeterminationQuantitativeAnalysis_TSD_0.pdf.
!
!Goel S., R.A. Athalye, W. Wang, J. Zhang, M.I. Rosenberg, Y. Xie, and R. Hart, et al. 2014. Enhancements to ASHRAE Standard 90.1
!Prototype Building Models. PNNL-23269. Richland, WA: Pacific Northwest National Laboratory. https://www.pnnl.gov/main/publications/external/technical_reports/PNNL-23269.pdf.
!
!Zhang J., R.A. Athalye, R. Hart, M.I. Rosenberg, Y. Xie, S. Goel, and V.V. Mendon, et al. 2013. Energy and Energy Cost Savings Analysis
!of the IECC for Commercial Buildings. PNNL-22760. Richland, WA: Pacific Northwest National Laboratory. http://www.pnnl.gov/main/publications/external/technical_reports/PNNL-22760.pdf.
!
!Thornton B.A., M.I. Rosenberg, E.E. Richman, W. Wang, Y. Xie, J. Zhang, H. Cho, VV Mendon, R.A. Athalye, and B. Liu. 2011. Achieving
!the 30% Goal: Energy and Cost Savings Analysis of ASHRAE Standard 90.1-2010. PNNL-20405. Richland, WA: Pacific Northwest National
!Laboratory.  https://www.energycodes.gov/sites/default/files/documents/BECP_Energy_Cost_Savings_STD2010_May2011_v00.pdf.
!
!
! WeatherFile:  USA_NM_Albuquerque.Intl.Sunport.723650_TMY3.epw


!-   ===========  ALL OBJECTS IN CLASS: GENERATOR:PVWatts ===========

Generator:PVWatts,
	PV_module,               !- Name
	5,                       !- PVWatts Version
	41465.2,  !- DC System Capacity {W}
	Premium,                 !- Module Type
	FixedOpenRack,           !- Array Type
	0.113,                   !- System Losses
	TiltAzimuth,             !- Array Geometry Type
	0,                       !- Tilt Angle {deg}
	180,                     !- Azimuth Angle {deg}
	,                        !- Surface Name
	;                        !- Ground Coverage Ratio

!-   ===========  ALL OBJECTS IN CLASS: ELECTRICLOADCENTER:GENERATORS ===========

ElectricLoadCenter:Generators,
	PV_Generator,            !- Name
	PV_module,               !- Generator 1 Name
	Generator:PVWatts,       !- Generator 1 Object Type
	41465.2,  !- Generator 1 Rated Electric Power Output {W}
	PV_SCH,                  !- Generator 1 Availability Schedule Name
	;                        !- Generator 1 Rated Thermal to Electrical Power Ratio

Schedule:Compact,
	PV_SCH,                  !- Name
	Fraction,                !- Schedule Type Limits Name
	Through: 12/31,          !- Field 1
	For: AllDays,            !- Field 2
	Until: 24:00,1;          !- Field 3

!-   ===========  ALL OBJECTS IN CLASS: ELECTRICLOADCENTER:INVERTER:PVWatts ===========

ElectricLoadCenter:Inverter:PVWatts,
	PV_Inverter,             !- Name
	1.2,                     !- DC to AC Size Ratio
	0.96;                    !- Inverter Efficiency

!-   ===========  ALL OBJECTS IN CLASS: ELECTRICLOADCENTER:DISTRIBUTION ===========

ElectricLoadCenter:Distribution,
	Generator,               !- Name
	PV_Generator,            !- Generator List Name
	Baseload,                !- Generator Operation Scheme Type
	,                        !- Generator Demand Limit Scheme Purchased Electric Demand Limit {W}
	,                        !- Generator Track Schedule Name Scheme Schedule Name
	,                        !- Generator Track Meter Scheme Meter Name
	DirectCurrentWithInverter,  !- Electrical Buss Type
	PV_Inverter;             !- Inverter Name
	


! GPARM parameters as input:
!    Case = ASHRAE901_HotelLarge_STD2022_Albuquerque
!    AnalysisPurpose = ProgressIndicator
!    AnalysisCodeName = ASHRAE901
!    AnalysisCodeYear = 2022
!    AnalysisAmendment = NoneAmend
!    AnalysisPrototype = HotelLarge
!    AnalysisScope = National
!    AnalysisState = National
!    AnalysisClimateZone = 4B
!    AnalysisCity = USA_NM_Albuquerque
!    AnalysisCustomFlag = Default
!    hvac_autogen = Default
!    roof_emissivity = 0.9
!    roof_solar_absorp = 0.77
!    sidelighting_control = yes_AY
!    guestroom_eqp_sch = Guestroom_Eqp_Sch_Adva
!    exterior_lights_watts = 9571.94
!    economizer = DifferentialDryBulb
!    VAV_WITH_REHEAT_DCV = No
!    damper_sche = MinOA_MotorizedDamper_Sched
!    chilledwater_pump_head = 73247.3533995408
!    chilledwater_pump_secondary_head = 105797.753908063
!    SAT_reset_switch = Yes
!    SAT_reset_T = 15.6
!    economizer_lockout = LockoutWithHeating
!    eco_max_temp_limit = na
!    heating_damper_act = ReverseWithLimits
!    add_ck_vav_with_reheat = no
!    Transfer_Air = all_exhaust
!    BLDG_ELEVATORS_LIGHTS_FAN_SCH = ELEV_LIGHT_FAN_SCH_ADD_DF
!    BLDG_ELEVATORS_LIGHTS_FAN_POWER = 375.9
!    PumpCurve_flag = pump_ride_on_curve
!    STD189_overhang = no
!    swh_et = 0.802764686870022
!    swh_ua = 15.6010057946521
!    ext_lgt_sch = Exterior_Lgt_ALWAYS_ON
!    transformer_size = 150000
!    transformer_eff = 0.988
!    freezer_power = 277.5
!    refrigerator_power = 156.7
!    swh_et_booster = 1
!    swh_ua_booster = 1.05315929589012
!    swh_et_laundry = 0.803988738426063
!    swh_ua_laundry = 11.2541398681688
!    pipe_heat_loss = 15908.9
!    evap_fan_power_case1 = 9.71428571428571
!    evap_fan_power_case2 = 15.7142857142857
!    walkin_lighting_sch = walkin_occ_lght_SCH_2
!    fan_total_eff = 0.385
!    fan_motor_eff = 0.7
!    skip_EMSprogram = yes
!    BoilerAM = Yes
!    Wfile_TMY3 = USA_NM_Albuquerque.Intl.Sunport.723650_TMY3.epw
!    Door_Switch_Enabled_Thermostat_Reset = TRUE
!    receptacle_ctrl_occ_reduction_frac = 0.952414364
!    CHW_ST_Reset = No
!    HOTW_ST_Reset = No
!    CodeName = ASHRAE90.1_STD2019
!    CZ_Label = 4B
!    occ_based_vent_sch = Occ_Guestroom_Vent_Ctrl_20min
!    vac_vent_sch = VAC_GUESTROOM_VENTILATION_SCHEDULE
!    vac_guestroom_htg_stpt = 15.556
!    vac_guestroom_clg_stpt = 26.667
!    vac_guestroom_people_sch = ALWAYS_OFF
!    vac_guestroom_thm_sch = VacGuestRoom Thermostat Dual SP Control
!    s_OccGuestRoom_ClgSP_sch = OBCReset_S_OccGuestRoom_ClgSP_Sch_20min
!    s_OccGuestRoom_HtgSP_sch = OBCReset_S_OccGuestRoom_HtgSP_Sch_20min
!    n_OccGuestRoom_ClgSP_sch = OBCReset_N_OccGuestRoom_ClgSP_Sch_20min
!    n_OccGuestRoom_HtgSP_sch = OBCReset_N_OccGuestRoom_HtgSP_Sch_20min
!    CHW_deltaT = 8.33
!    HOTW_PumpCurve_flag = pump_ride_on_curve
!    occ_guestroom_Htg_stpt = 18.889
!    occ_guestroom_Clg_stpt = 23.333
!    nonresLSG = 1.1
!    resLSG = 1.1
!    GuestRoom_SWH_flow = 1.31389e-06
!    cop_walkin_freezer = 2.32
!    cop_walkin_cooler = 6.98
!    orientation = 0
!    wwr = 0.3016
!    num_chlrs = 1
!    addendum_DV = yes
!    ZoneSysMapID = DEFAULT
!    HasMZ = yes
!    PTAC_COP = 3.81
!    PTHP_COP_cooling = 
!    PTHP_COP_heating = 
!    Filename_left = ASHRAE901_HotelLarge_STD2022_Albuquerque
!    Zone_left = Zone 4B
!    Daylighting_Sidelighting_control_left = yes_AY
!    Roof_Thermal_Emittance_left = 0.9
!    Roof_Solar_Reflectance_left = 0.23
!    Guestroom_Equipment_Schedule_left = Guestroom_Eqp_Sch_Adva
!    Exterior_Lighting_w_left = 
!    economizer_left = DifferentialDryBulb
!    skip_economizer_control_left = Yes
!    Min_OA_Damper_Schedule_left = MinOA_MotorizedDamper_Sched
!    Chilled_water_pump_head_left = 59.9
!    transformer_size_left = 150000
!    transformer_eff_left = 0.988
!    hourly_output = no
!    webposting = yes


! specify overhang_pf for 1891 codes


  Version,25.2;

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

  SimulationControl,
  Yes,                     !- Do Zone Sizing Calculation
  Yes,                     !- Do System Sizing Calculation
  Yes,                     !- Do Plant Sizing Calculation
  Yes,                     !- Run Simulation for Sizing Periods
  Yes;                     !- Run Simulation for Weather File Run Periods                       !- Maximum Number of HVAC Sizing Simulation Passes

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

  Building,
    HotelLarge,              !- Name
    0,          !- North Axis {deg}
    City,                    !- Terrain
    0.0400,                  !- Loads Convergence Tolerance Value {W}
    0.2000,                  !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    50,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

  ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    7,                       !- Shading Calculation Update Frequency
    15000;                   !- Maximum Figures in Shadow Overlap Calculations

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

  SurfaceConvectionAlgorithm:Inside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

  SurfaceConvectionAlgorithm:Outside,DOE-2;

!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

  HeatBalanceAlgorithm,ConductionTransferFunction,200.0000;

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

  Timestep,6;

!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

  ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    20;                      !- Maximum HVAC Iterations

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

  RunPeriod,
    RUNPERIOD 1,             !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========
! US National Holidays

  RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    January 1,               !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    November 11,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Christmas,               !- Name
    December 25,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    July 4,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    MLK Day,                 !- Name
    3rd Monday in January,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Thanksgiving,            !- Name
    4th Thursday in November,!- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

!-   ===========  ALL OBJECTS IN CLASS: LOCATION ===========
! Site:Location and design-day objects created by:
! ../../modules/doe_bldg_tools/bin/ddy2idf ../../tools/epw/USA_NM_Albuquerque.Intl.Sunport.723650_TMY3.ddy
!
Site:Location,
   Albuquerque.Intl.Sunport_NM_USA WMO=723650,     !- Site:Location Name
      35.04,     !- Latitude {N+ S-}
    -106.62,     !- Longitude {W- E+}
      -7.00,     !- Time Zone Relative to GMT {GMT+/-}
    1620.00;     !- Elevation {m}

SizingPeriod:DesignDay,
  Albuquerque.Intl.Sunport_NM_USA Ann Htg 99.6% Condns DB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
       -7.9,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       -7.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily WetBulb Temperature Range {deltaC}
     83318.,      !- Barometric Pressure {Pa}
        3.2,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}

SizingPeriod:DesignDay,
  Albuquerque.Intl.Sunport_NM_USA Ann Clg .4% Condns DB=>MWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       35.1,      !- Maximum Dry-Bulb Temperature {C}
       13.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       15.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily WetBulb Temperature Range {deltaC}
     83318.,      !- Barometric Pressure {Pa}
        4.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.463,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      1.887;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

!-   ===========  ALL OBJECTS IN CLASS: WATER MAINS TEMPERATURES ===========

  Site:WaterMainsTemperature,
    Correlation,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    ! Site:WaterMainsTemperature object created by:
! ../../modules/doe_bldg_tools/bin/stat2idf_mod ../../tools/epw/USA_NM_Albuquerque.Intl.Sunport.723650_TMY3.stat
!
13.6333333333333,                       		!- Annual average outdoor air temperature {C}
23.5;	                     		!- Maximum difference in monthly average outdoor air temperatures {C}

!-   ===========  ALL OBJECTS IN CLASS: Site:GroundTemperature:FCfactorMethod ===========

Site:GroundTemperature:FCfactorMethod,
! Site:GroundTemperature:FCfactorMethod objects created by:
! ../../modules/doe_bldg_tools/bin/stat2idf_mod_fcfactors ../../tools/epw/USA_NM_Albuquerque.Intl.Sunport.723650_TMY3.stat
!
13.7,                   !- January Ground Temperature {C}
7.0,                   !- February Ground Temperature {C}
2.1,                   !- March Ground Temperature {C}
2.6,                   !- April Ground Temperature {C}
4.3,                   !- May Ground Temperature {C}
8.8,                   !- June Ground Temperature {C}
13.9,                   !- July Ground Temperature {C}
17.8,                   !- August Ground Temperature {C}
23.2,                   !- September Ground Temperature {C}
25.6,                   !- October Ground Temperature {C}
24.1,                   !- November Ground Temperature {C}
20.5;                   !- December Ground Temperature {C}

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR-R ===========

  Material:NoMass,
    Opaque Door panel_con,   !- Name
    MediumRough,             !- Roughness
    0.475973498005059,      !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Overhead Door_con Panel, !- Name
    MediumRough,             !- Roughness
    0.568097400844748,   !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

  Construction,
    Swinging Door_con,       !- Name
    Opaque Door panel_con;   !- Outside Layer

  Construction,
    Overhead Door_con,       !- Name
    Overhead Door_con Panel; !- Outside Layer

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========
! Daylight Saving Period in US

  RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date

!-   ===========  ALL OBJECTS IN CLASS: OTHERSIDECOEFFICIENTS ===========
!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Humidity,                !- Name
    10,                      !- Lower Limit Value
    90,                      !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Number;                  !- Name

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

SCHEDULE:COMPACT,
    ltg_sch_kitchen,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 1:00,              !- Field 9
    0.14,    !- Field 10
    Until: 2:00,              !- Field 11
    0.105,    !- Field 12
    Until: 5:00,              !- Field 13
    0.07,    !- Field 14
    Until: 6:00,              !- Field 15
    0.14,    !- Field 16
    Until: 7:00,              !- Field 17
    0.28,    !- Field 18
    Until: 8:00,              !- Field 19
    0.35,    !- Field 20
    Until: 10:00,             !- Field 21
    0.28,    !- Field 22
    Until: 18:00,             !- Field 23
    0.175,    !- Field 24
    Until: 19:00,             !- Field 25
    0.42,    !- Field 26
    Until: 20:00,             !- Field 27
    0.56,    !- Field 28
    Until: 21:00,             !- Field 29
    0.63,    !- Field 30
    Until: 22:00,             !- Field 31
    0.56,    !- Field 32
    Until: 23:00,             !- Field 33
    0.42,    !- Field 34
    Until: 24:00,             !- Field 35
    0.21,    !- Field 36
    For: Saturday,            !- Field 37
    Until: 2:00,              !- Field 38
    0.14,    !- Field 39
    Until: 6:00,              !- Field 40
    0.07,    !- Field 41
    Until: 8:00,              !- Field 42
    0.21,    !- Field 43
    Until: 10:00,             !- Field 44
    0.28,    !- Field 45
    Until: 11:00,             !- Field 46
    0.21,    !- Field 47
    Until: 18:00,             !- Field 48
    0.175,    !- Field 49
    Until: 19:00,             !- Field 50
    0.42,    !- Field 51
    Until: 22:00,             !- Field 52
    0.49,    !- Field 53
    Until: 23:00,             !- Field 54
    0.42,    !- Field 55
    Until: 24:00,             !- Field 56
    0.21,    !- Field 57
    For: AllOtherDays,        !- Field 58
    Until: 2:00,              !- Field 59
    0.21,    !- Field 60
    Until: 6:00,              !- Field 61
    0.14,    !- Field 62
    Until: 7:00,              !- Field 63
    0.21,    !- Field 64
    Until: 9:00,              !- Field 65
    0.28,    !- Field 66
    Until: 13:00,             !- Field 67
    0.21,    !- Field 68
    Until: 18:00,             !- Field 69
    0.14,    !- Field 70
    Until: 19:00,             !- Field 71
    0.35,    !- Field 72
    Until: 20:00,             !- Field 73
    0.49,    !- Field 74
    Until: 21:00,             !- Field 75
    0.56,    !- Field 76
    Until: 22:00,             !- Field 77
    0.42,    !- Field 78
    Until: 23:00,             !- Field 79
    0.35,    !- Field 80
    Until: 24:00,             !- Field 81
    0.21;    !- Field 82


SCHEDULE:COMPACT,
    ltg_sch_dining,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 1:00,              !- Field 9
    0.13,    !- Field 10
    Until: 2:00,              !- Field 11
    0.0975,    !- Field 12
    Until: 5:00,              !- Field 13
    0.065,    !- Field 14
    Until: 6:00,              !- Field 15
    0.13,    !- Field 16
    Until: 7:00,              !- Field 17
    0.26,    !- Field 18
    Until: 8:00,              !- Field 19
    0.325,    !- Field 20
    Until: 10:00,             !- Field 21
    0.26,    !- Field 22
    Until: 18:00,             !- Field 23
    0.1625,    !- Field 24
    Until: 19:00,             !- Field 25
    0.39,    !- Field 26
    Until: 20:00,             !- Field 27
    0.52,    !- Field 28
    Until: 21:00,             !- Field 29
    0.585,    !- Field 30
    Until: 22:00,             !- Field 31
    0.52,    !- Field 32
    Until: 23:00,             !- Field 33
    0.39,    !- Field 34
    Until: 24:00,             !- Field 35
    0.195,    !- Field 36
    For: Saturday,            !- Field 37
    Until: 2:00,              !- Field 38
    0.13,    !- Field 39
    Until: 6:00,              !- Field 40
    0.065,    !- Field 41
    Until: 8:00,              !- Field 42
    0.195,    !- Field 43
    Until: 10:00,             !- Field 44
    0.26,    !- Field 45
    Until: 11:00,             !- Field 46
    0.195,    !- Field 47
    Until: 18:00,             !- Field 48
    0.1625,    !- Field 49
    Until: 19:00,             !- Field 50
    0.39,    !- Field 51
    Until: 22:00,             !- Field 52
    0.455,    !- Field 53
    Until: 23:00,             !- Field 54
    0.39,    !- Field 55
    Until: 24:00,             !- Field 56
    0.195,    !- Field 57
    For: AllOtherDays,        !- Field 58
    Until: 2:00,              !- Field 59
    0.195,    !- Field 60
    Until: 6:00,              !- Field 61
    0.13,    !- Field 62
    Until: 7:00,              !- Field 63
    0.195,    !- Field 64
    Until: 9:00,              !- Field 65
    0.26,    !- Field 66
    Until: 13:00,             !- Field 67
    0.195,    !- Field 68
    Until: 18:00,             !- Field 69
    0.13,    !- Field 70
    Until: 19:00,             !- Field 71
    0.325,    !- Field 72
    Until: 20:00,             !- Field 73
    0.455,    !- Field 74
    Until: 21:00,             !- Field 75
    0.52,    !- Field 76
    Until: 22:00,             !- Field 77
    0.39,    !- Field 78
    Until: 23:00,             !- Field 79
    0.325,    !- Field 80
    Until: 24:00,             !- Field 81
    0.195;    !- Field 82


SCHEDULE:COMPACT,
    ltg_sch_basement,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 1:00,              !- Field 9
    0.1450347678,    !- Field 10
    Until: 2:00,              !- Field 11
    0.1087810299,    !- Field 12
    Until: 5:00,              !- Field 13
    0.0725173839,    !- Field 14
    Until: 6:00,              !- Field 15
    0.1450347678,    !- Field 16
    Until: 7:00,              !- Field 17
    0.2900695356,    !- Field 18
    Until: 8:00,              !- Field 19
    0.3625869195,    !- Field 20
    Until: 10:00,             !- Field 21
    0.2900695356,    !- Field 22
    Until: 18:00,             !- Field 23
    0.1812984138,    !- Field 24
    Until: 19:00,             !- Field 25
    0.4351043034,    !- Field 26
    Until: 20:00,             !- Field 27
    0.5801489793,    !- Field 28
    Until: 21:00,             !- Field 29
    0.6526663632,    !- Field 30
    Until: 22:00,             !- Field 31
    0.5801489793,    !- Field 32
    Until: 23:00,             !- Field 33
    0.4351043034,    !- Field 34
    Until: 24:00,             !- Field 35
    0.2175521517,    !- Field 36
    For: Saturday,            !- Field 37
    Until: 2:00,              !- Field 38
    0.1450347678,    !- Field 39
    Until: 6:00,              !- Field 40
    0.0725173839,    !- Field 41
    Until: 8:00,              !- Field 42
    0.2175521517,    !- Field 43
    Until: 10:00,             !- Field 44
    0.2900695356,    !- Field 45
    Until: 11:00,             !- Field 46
    0.2175521517,    !- Field 47
    Until: 18:00,             !- Field 48
    0.1812984138,    !- Field 49
    Until: 19:00,             !- Field 50
    0.4351043034,    !- Field 51
    Until: 22:00,             !- Field 52
    0.5076315954,    !- Field 53
    Until: 23:00,             !- Field 54
    0.4351043034,    !- Field 55
    Until: 24:00,             !- Field 56
    0.2175521517,    !- Field 57
    For: AllOtherDays,        !- Field 58
    Until: 2:00,              !- Field 59
    0.2175521517,    !- Field 60
    Until: 6:00,              !- Field 61
    0.1450347678,    !- Field 62
    Until: 7:00,              !- Field 63
    0.2175521517,    !- Field 64
    Until: 9:00,              !- Field 65
    0.2900695356,    !- Field 66
    Until: 13:00,             !- Field 67
    0.2175521517,    !- Field 68
    Until: 18:00,             !- Field 69
    0.1450347678,    !- Field 70
    Until: 19:00,             !- Field 71
    0.3625869195,    !- Field 72
    Until: 20:00,             !- Field 73
    0.5076315954,    !- Field 74
    Until: 21:00,             !- Field 75
    0.5801489793,    !- Field 76
    Until: 22:00,             !- Field 77
    0.4351043034,    !- Field 78
    Until: 23:00,             !- Field 79
    0.3625869195,    !- Field 80
    Until: 24:00,             !- Field 81
    0.2175521517;    !- Field 82


SCHEDULE:COMPACT,
    ltg_sch_lobby,            !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 1:00,              !- Field 9
    0.15,    !- Field 10
    Until: 2:00,              !- Field 11
    0.1125,    !- Field 12
    Until: 5:00,              !- Field 13
    0.075,    !- Field 14
    Until: 6:00,              !- Field 15
    0.15,    !- Field 16
    Until: 7:00,              !- Field 17
    0.3,    !- Field 18
    Until: 8:00,              !- Field 19
    0.375,    !- Field 20
    Until: 10:00,             !- Field 21
    0.3,    !- Field 22
    Until: 18:00,             !- Field 23
    0.1875,    !- Field 24
    Until: 19:00,             !- Field 25
    0.45,    !- Field 26
    Until: 20:00,             !- Field 27
    0.6,    !- Field 28
    Until: 21:00,             !- Field 29
    0.675,    !- Field 30
    Until: 22:00,             !- Field 31
    0.6,    !- Field 32
    Until: 23:00,             !- Field 33
    0.45,    !- Field 34
    Until: 24:00,             !- Field 35
    0.225,    !- Field 36
    For: Saturday,            !- Field 37
    Until: 2:00,              !- Field 38
    0.15,    !- Field 39
    Until: 6:00,              !- Field 40
    0.075,    !- Field 41
    Until: 8:00,              !- Field 42
    0.225,    !- Field 43
    Until: 10:00,             !- Field 44
    0.3,    !- Field 45
    Until: 11:00,             !- Field 46
    0.225,    !- Field 47
    Until: 18:00,             !- Field 48
    0.1875,    !- Field 49
    Until: 19:00,             !- Field 50
    0.45,    !- Field 51
    Until: 22:00,             !- Field 52
    0.525,    !- Field 53
    Until: 23:00,             !- Field 54
    0.45,    !- Field 55
    Until: 24:00,             !- Field 56
    0.225,    !- Field 57
    For: AllOtherDays,        !- Field 58
    Until: 2:00,              !- Field 59
    0.225,    !- Field 60
    Until: 6:00,              !- Field 61
    0.15,    !- Field 62
    Until: 7:00,              !- Field 63
    0.225,    !- Field 64
    Until: 9:00,              !- Field 65
    0.3,    !- Field 66
    Until: 13:00,             !- Field 67
    0.225,    !- Field 68
    Until: 18:00,             !- Field 69
    0.15,    !- Field 70
    Until: 19:00,             !- Field 71
    0.375,    !- Field 72
    Until: 20:00,             !- Field 73
    0.525,    !- Field 74
    Until: 21:00,             !- Field 75
    0.6,    !- Field 76
    Until: 22:00,             !- Field 77
    0.45,    !- Field 78
    Until: 23:00,             !- Field 79
    0.375,    !- Field 80
    Until: 24:00,             !- Field 81
    0.225;    !- Field 82


SCHEDULE:COMPACT,
    ltg_sch_storage,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 1:00,              !- Field 9
    0.10685,    !- Field 10
    Until: 2:00,              !- Field 11
    0.08014,    !- Field 12
    Until: 5:00,              !- Field 13
    0.05343,    !- Field 14
    Until: 6:00,              !- Field 15
    0.10685,    !- Field 16
    Until: 7:00,              !- Field 17
    0.2137,    !- Field 18
    Until: 8:00,              !- Field 19
    0.26713,    !- Field 20
    Until: 10:00,             !- Field 21
    0.2137,    !- Field 22
    Until: 18:00,             !- Field 23
    0.13356,    !- Field 24
    Until: 19:00,             !- Field 25
    0.32055,    !- Field 26
    Until: 20:00,             !- Field 27
    0.4274,    !- Field 28
    Until: 21:00,             !- Field 29
    0.48083,    !- Field 30
    Until: 22:00,             !- Field 31
    0.4274,    !- Field 32
    Until: 23:00,             !- Field 33
    0.32055,    !- Field 34
    Until: 24:00,             !- Field 35
    0.16028,    !- Field 36
    For: Saturday,            !- Field 37
    Until: 2:00,              !- Field 38
    0.10685,    !- Field 39
    Until: 6:00,              !- Field 40
    0.05343,    !- Field 41
    Until: 8:00,              !- Field 42
    0.16028,    !- Field 43
    Until: 10:00,             !- Field 44
    0.2137,    !- Field 45
    Until: 11:00,             !- Field 46
    0.16028,    !- Field 47
    Until: 18:00,             !- Field 48
    0.13356,    !- Field 49
    Until: 19:00,             !- Field 50
    0.32055,    !- Field 51
    Until: 22:00,             !- Field 52
    0.37398,    !- Field 53
    Until: 23:00,             !- Field 54
    0.32055,    !- Field 55
    Until: 24:00,             !- Field 56
    0.16028,    !- Field 57
    For: AllOtherDays,        !- Field 58
    Until: 2:00,              !- Field 59
    0.16028,    !- Field 60
    Until: 6:00,              !- Field 61
    0.10685,    !- Field 62
    Until: 7:00,              !- Field 63
    0.16028,    !- Field 64
    Until: 9:00,              !- Field 65
    0.2137,    !- Field 66
    Until: 13:00,             !- Field 67
    0.16028,    !- Field 68
    Until: 18:00,             !- Field 69
    0.10685,    !- Field 70
    Until: 19:00,             !- Field 71
    0.26713,    !- Field 72
    Until: 20:00,             !- Field 73
    0.37398,    !- Field 74
    Until: 21:00,             !- Field 75
    0.4274,    !- Field 76
    Until: 22:00,             !- Field 77
    0.32055,    !- Field 78
    Until: 23:00,             !- Field 79
    0.26713,    !- Field 80
    Until: 24:00,             !- Field 81
    0.16028;    !- Field 82


SCHEDULE:COMPACT,
    ltg_sch_mechanic,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 1:00,              !- Field 9
    0.14,    !- Field 10
    Until: 2:00,              !- Field 11
    0.105,    !- Field 12
    Until: 5:00,              !- Field 13
    0.07,    !- Field 14
    Until: 6:00,              !- Field 15
    0.14,    !- Field 16
    Until: 7:00,              !- Field 17
    0.28,    !- Field 18
    Until: 8:00,              !- Field 19
    0.35,    !- Field 20
    Until: 10:00,             !- Field 21
    0.28,    !- Field 22
    Until: 18:00,             !- Field 23
    0.175,    !- Field 24
    Until: 19:00,             !- Field 25
    0.42,    !- Field 26
    Until: 20:00,             !- Field 27
    0.56,    !- Field 28
    Until: 21:00,             !- Field 29
    0.63,    !- Field 30
    Until: 22:00,             !- Field 31
    0.56,    !- Field 32
    Until: 23:00,             !- Field 33
    0.42,    !- Field 34
    Until: 24:00,             !- Field 35
    0.21,    !- Field 36
    For: Saturday,            !- Field 37
    Until: 2:00,              !- Field 38
    0.14,    !- Field 39
    Until: 6:00,              !- Field 40
    0.07,    !- Field 41
    Until: 8:00,              !- Field 42
    0.21,    !- Field 43
    Until: 10:00,             !- Field 44
    0.28,    !- Field 45
    Until: 11:00,             !- Field 46
    0.21,    !- Field 47
    Until: 18:00,             !- Field 48
    0.175,    !- Field 49
    Until: 19:00,             !- Field 50
    0.42,    !- Field 51
    Until: 22:00,             !- Field 52
    0.49,    !- Field 53
    Until: 23:00,             !- Field 54
    0.42,    !- Field 55
    Until: 24:00,             !- Field 56
    0.21,    !- Field 57
    For: AllOtherDays,        !- Field 58
    Until: 2:00,              !- Field 59
    0.21,    !- Field 60
    Until: 6:00,              !- Field 61
    0.14,    !- Field 62
    Until: 7:00,              !- Field 63
    0.21,    !- Field 64
    Until: 9:00,              !- Field 65
    0.28,    !- Field 66
    Until: 13:00,             !- Field 67
    0.21,    !- Field 68
    Until: 18:00,             !- Field 69
    0.14,    !- Field 70
    Until: 19:00,             !- Field 71
    0.35,    !- Field 72
    Until: 20:00,             !- Field 73
    0.49,    !- Field 74
    Until: 21:00,             !- Field 75
    0.56,    !- Field 76
    Until: 22:00,             !- Field 77
    0.42,    !- Field 78
    Until: 23:00,             !- Field 79
    0.35,    !- Field 80
    Until: 24:00,             !- Field 81
    0.21;    !- Field 82


SCHEDULE:COMPACT,
    ltg_sch_laundry,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 1:00,              !- Field 9
    0.175,    !- Field 10
    Until: 2:00,              !- Field 11
    0.13125,    !- Field 12
    Until: 5:00,              !- Field 13
    0.0875,    !- Field 14
    Until: 6:00,              !- Field 15
    0.175,    !- Field 16
    Until: 7:00,              !- Field 17
    0.35,    !- Field 18
    Until: 8:00,              !- Field 19
    0.4375,    !- Field 20
    Until: 10:00,             !- Field 21
    0.35,    !- Field 22
    Until: 18:00,             !- Field 23
    0.21875,    !- Field 24
    Until: 19:00,             !- Field 25
    0.525,    !- Field 26
    Until: 20:00,             !- Field 27
    0.7,    !- Field 28
    Until: 21:00,             !- Field 29
    0.7875,    !- Field 30
    Until: 22:00,             !- Field 31
    0.7,    !- Field 32
    Until: 23:00,             !- Field 33
    0.525,    !- Field 34
    Until: 24:00,             !- Field 35
    0.2625,    !- Field 36
    For: Saturday,            !- Field 37
    Until: 2:00,              !- Field 38
    0.175,    !- Field 39
    Until: 6:00,              !- Field 40
    0.0875,    !- Field 41
    Until: 8:00,              !- Field 42
    0.2625,    !- Field 43
    Until: 10:00,             !- Field 44
    0.35,    !- Field 45
    Until: 11:00,             !- Field 46
    0.2625,    !- Field 47
    Until: 18:00,             !- Field 48
    0.21875,    !- Field 49
    Until: 19:00,             !- Field 50
    0.525,    !- Field 51
    Until: 22:00,             !- Field 52
    0.6125,    !- Field 53
    Until: 23:00,             !- Field 54
    0.525,    !- Field 55
    Until: 24:00,             !- Field 56
    0.2625,    !- Field 57
    For: AllOtherDays,        !- Field 58
    Until: 2:00,              !- Field 59
    0.2625,    !- Field 60
    Until: 6:00,              !- Field 61
    0.175,    !- Field 62
    Until: 7:00,              !- Field 63
    0.2625,    !- Field 64
    Until: 9:00,              !- Field 65
    0.35,    !- Field 66
    Until: 13:00,             !- Field 67
    0.2625,    !- Field 68
    Until: 18:00,             !- Field 69
    0.175,    !- Field 70
    Until: 19:00,             !- Field 71
    0.4375,    !- Field 72
    Until: 20:00,             !- Field 73
    0.6125,    !- Field 74
    Until: 21:00,             !- Field 75
    0.7,    !- Field 76
    Until: 22:00,             !- Field 77
    0.525,    !- Field 78
    Until: 23:00,             !- Field 79
    0.4375,    !- Field 80
    Until: 24:00,             !- Field 81
    0.2625;    !- Field 82


SCHEDULE:COMPACT,
    ltg_sch_guestroom,        !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 1:00,              !- Field 9
    0.121,    !- Field 10
    Until: 2:00,              !- Field 11
    0.0935,    !- Field 12
    Until: 5:00,              !- Field 13
    0.0605,    !- Field 14
    Until: 6:00,              !- Field 15
    0.121,    !- Field 16
    Until: 7:00,              !- Field 17
    0.242,    !- Field 18
    Until: 8:00,              !- Field 19
    0.308,    !- Field 20
    Until: 10:00,             !- Field 21
    0.242,    !- Field 22
    Until: 18:00,             !- Field 23
    0.154,    !- Field 24
    Until: 19:00,             !- Field 25
    0.3685,    !- Field 26
    Until: 20:00,             !- Field 27
    0.4895,    !- Field 28
    Until: 21:00,             !- Field 29
    0.55,    !- Field 30
    Until: 22:00,             !- Field 31
    0.4895,    !- Field 32
    Until: 23:00,             !- Field 33
    0.3685,    !- Field 34
    Until: 24:00,             !- Field 35
    0.1815,    !- Field 36
    For: Saturday,            !- Field 37
    Until: 2:00,              !- Field 38
    0.143,    !- Field 39
    Until: 6:00,              !- Field 40
    0.0605,    !- Field 41
    Until: 8:00,              !- Field 42
    0.2255,    !- Field 43
    Until: 10:00,             !- Field 44
    0.308,    !- Field 45
    Until: 11:00,             !- Field 46
    0.2255,    !- Field 47
    Until: 18:00,             !- Field 48
    0.1815,    !- Field 49
    Until: 19:00,             !- Field 50
    0.4675,    !- Field 51
    Until: 22:00,             !- Field 52
    0.55,    !- Field 53
    Until: 23:00,             !- Field 54
    0.4675,    !- Field 55
    Until: 24:00,             !- Field 56
    0.2255,    !- Field 57
    For: AllOtherDays,        !- Field 58
    Until: 2:00,              !- Field 59
    0.143,    !- Field 60
    Until: 6:00,              !- Field 61
    0.0605,    !- Field 62
    Until: 8:00,              !- Field 63
    0.2255,    !- Field 64
    Until: 10:00,             !- Field 65
    0.308,    !- Field 66
    Until: 11:00,             !- Field 67
    0.2255,    !- Field 68
    Until: 18:00,             !- Field 69
    0.1815,    !- Field 70
    Until: 19:00,             !- Field 71
    0.4675,    !- Field 72
    Until: 22:00,             !- Field 73
    0.55,    !- Field 74
    Until: 23:00,             !- Field 75
    0.4675,    !- Field 76
    Until: 24:00,             !- Field 77
    0.2255;    !- Field 78


SCHEDULE:COMPACT,
    ltg_sch_corridor,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 1:00,              !- Field 9
    0.15,    !- Field 10
    Until: 2:00,              !- Field 11
    0.1125,    !- Field 12
    Until: 5:00,              !- Field 13
    0.075,    !- Field 14
    Until: 6:00,              !- Field 15
    0.15,    !- Field 16
    Until: 7:00,              !- Field 17
    0.3,    !- Field 18
    Until: 8:00,              !- Field 19
    0.375,    !- Field 20
    Until: 10:00,             !- Field 21
    0.3,    !- Field 22
    Until: 18:00,             !- Field 23
    0.1875,    !- Field 24
    Until: 19:00,             !- Field 25
    0.45,    !- Field 26
    Until: 20:00,             !- Field 27
    0.6,    !- Field 28
    Until: 21:00,             !- Field 29
    0.675,    !- Field 30
    Until: 22:00,             !- Field 31
    0.6,    !- Field 32
    Until: 23:00,             !- Field 33
    0.45,    !- Field 34
    Until: 24:00,             !- Field 35
    0.225,    !- Field 36
    For: Saturday,            !- Field 37
    Until: 2:00,              !- Field 38
    0.15,    !- Field 39
    Until: 6:00,              !- Field 40
    0.075,    !- Field 41
    Until: 8:00,              !- Field 42
    0.225,    !- Field 43
    Until: 10:00,             !- Field 44
    0.3,    !- Field 45
    Until: 11:00,             !- Field 46
    0.225,    !- Field 47
    Until: 18:00,             !- Field 48
    0.1875,    !- Field 49
    Until: 19:00,             !- Field 50
    0.45,    !- Field 51
    Until: 22:00,             !- Field 52
    0.525,    !- Field 53
    Until: 23:00,             !- Field 54
    0.45,    !- Field 55
    Until: 24:00,             !- Field 56
    0.225,    !- Field 57
    For: AllOtherDays,        !- Field 58
    Until: 2:00,              !- Field 59
    0.225,    !- Field 60
    Until: 6:00,              !- Field 61
    0.15,    !- Field 62
    Until: 7:00,              !- Field 63
    0.225,    !- Field 64
    Until: 9:00,              !- Field 65
    0.3,    !- Field 66
    Until: 13:00,             !- Field 67
    0.225,    !- Field 68
    Until: 18:00,             !- Field 69
    0.15,    !- Field 70
    Until: 19:00,             !- Field 71
    0.375,    !- Field 72
    Until: 20:00,             !- Field 73
    0.525,    !- Field 74
    Until: 21:00,             !- Field 75
    0.6,    !- Field 76
    Until: 22:00,             !- Field 77
    0.45,    !- Field 78
    Until: 23:00,             !- Field 79
    0.375,    !- Field 80
    Until: 24:00,             !- Field 81
    0.225;    !- Field 82


SCHEDULE:COMPACT,
    ltg_sch_retail,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 1:00,              !- Field 9
    0.1589994,    !- Field 10
    Until: 2:00,              !- Field 11
    0.11924955,    !- Field 12
    Until: 5:00,              !- Field 13
    0.0794997,    !- Field 14
    Until: 6:00,              !- Field 15
    0.1589994,    !- Field 16
    Until: 7:00,              !- Field 17
    0.3179988,    !- Field 18
    Until: 8:00,              !- Field 19
    0.3974985,    !- Field 20
    Until: 10:00,             !- Field 21
    0.3179988,    !- Field 22
    Until: 18:00,             !- Field 23
    0.19874925,    !- Field 24
    Until: 19:00,             !- Field 25
    0.4769982,    !- Field 26
    Until: 20:00,             !- Field 27
    0.6359976,    !- Field 28
    Until: 21:00,             !- Field 29
    0.7154973,    !- Field 30
    Until: 22:00,             !- Field 31
    0.6359976,    !- Field 32
    Until: 23:00,             !- Field 33
    0.4769982,    !- Field 34
    Until: 24:00,             !- Field 35
    0.2384991,    !- Field 36
    For: Saturday,            !- Field 37
    Until: 2:00,              !- Field 38
    0.1589994,    !- Field 39
    Until: 6:00,              !- Field 40
    0.0794997,    !- Field 41
    Until: 8:00,              !- Field 42
    0.2384991,    !- Field 43
    Until: 10:00,             !- Field 44
    0.3179988,    !- Field 45
    Until: 11:00,             !- Field 46
    0.2384991,    !- Field 47
    Until: 18:00,             !- Field 48
    0.19874925,    !- Field 49
    Until: 19:00,             !- Field 50
    0.4769982,    !- Field 51
    Until: 22:00,             !- Field 52
    0.5564979,    !- Field 53
    Until: 23:00,             !- Field 54
    0.4769982,    !- Field 55
    Until: 24:00,             !- Field 56
    0.2384991,    !- Field 57
    For: AllOtherDays,        !- Field 58
    Until: 2:00,              !- Field 59
    0.2384991,    !- Field 60
    Until: 6:00,              !- Field 61
    0.1589994,    !- Field 62
    Until: 7:00,              !- Field 63
    0.2384991,    !- Field 64
    Until: 9:00,              !- Field 65
    0.3179988,    !- Field 66
    Until: 13:00,             !- Field 67
    0.2384991,    !- Field 68
    Until: 18:00,             !- Field 69
    0.1589994,    !- Field 70
    Until: 19:00,             !- Field 71
    0.3974985,    !- Field 72
    Until: 20:00,             !- Field 73
    0.5564979,    !- Field 74
    Until: 21:00,             !- Field 75
    0.6359976,    !- Field 76
    Until: 22:00,             !- Field 77
    0.4769982,    !- Field 78
    Until: 23:00,             !- Field 79
    0.3974985,    !- Field 80
    Until: 24:00,             !- Field 81
    0.2384991;    !- Field 82


  Schedule:Compact,
    walkin_occ_lght_SCH_2,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 1:00,0.104,       !- Field 3
    Until: 2:00,0.078,       !- Field 5
    Until: 5:00,0.052,       !- Field 7
    Until: 6:00,0.104,       !- Field 9
    Until: 7:00,0.208,       !- Field 11
    Until: 8:00,0.26,        !- Field 13
    Until: 10:00,0.208,      !- Field 15
    Until: 18:00,0.13,       !- Field 17
    Until: 19:00,0.312,      !- Field 19
    Until: 20:00,0.416,      !- Field 21
    Until: 21:00,0.468,      !- Field 23
    Until: 22:00,0.416,      !- Field 25
    Until: 23:00,0.312,      !- Field 27
    Until: 24:00,0.156,      !- Field 29
    For: Saturday,           !- Field 31
    Until: 2:00,0.104,       !- Field 32
    Until: 6:00,0.052,       !- Field 34
    Until: 8:00,0.156,       !- Field 36
    Until: 10:00,0.208,      !- Field 38
    Until: 11:00,0.156,      !- Field 40
    Until: 18:00,0.13,       !- Field 42
    Until: 19:00,0.312,      !- Field 44
    Until: 22:00,0.364,      !- Field 46
    Until: 23:00,0.312,      !- Field 48
    Until: 24:00,0.156,      !- Field 50
    For: SummerDesignDay,    !- Field 52
    Until: 24:00,1,          !- Field 53
    For: WinterDesignDay,    !- Field 55
    Until: 24:00,0,          !- Field 56
    For: Sunday Holidays AllOtherDays, !- Field 58
    Until: 2:00,0.156,       !- Field 59
    Until: 6:00,0.104,       !- Field 61
    Until: 7:00,0.156,       !- Field 63
    Until: 9:00,0.208,       !- Field 65
    Until: 13:00,0.156,      !- Field 67
    Until: 18:00,0.104,      !- Field 69
    Until: 19:00,0.260,      !- Field 71
    Until: 20:00,0.364,      !- Field 73
    Until: 21:00,0.416,      !- Field 75
    Until: 22:00,0.312,      !- Field 77
    Until: 23:00,0.260,      !- Field 79
    Until: 24:00,0.156;      !- Field 81


  Schedule:Compact,
    Exterior_Ltg_Sch,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,1.0,        !- Field 3
    Until: 19:00,0.0,        !- Field 5
    Until: 24:00,1.0;        !- Field 7

  Schedule:Compact,
    BASEMENT_EQUIP_SCH,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,0.2857243092, !- Field 3
    Until: 02:00,0.238103591, !- Field 5
    Until: 05:00,0.1904828728, !- Field 7
    Until: 06:00,0.2857243092, !- Field 9
    Until: 07:00,0.476207182, !- Field 11
    Until: 08:00,0.5714486184, !- Field 13
    Until: 10:00,0.476207182, !- Field 15
    Until: 18:00,0.3333450274, !- Field 17
    Until: 19:00,0.6666900548, !- Field 19
    Until: 20:00,0.8571729276, !- Field 21
    Until: 21:00,0.9047936458, !- Field 23
    Until: 22:00,0.8571729276, !- Field 25
    Until: 23:00,0.6666900548, !- Field 27
    Until: 24:00,0.3809657456, !- Field 29
    For: Saturday,           !- Field 31
    Until: 02:00,0.2857243092, !- Field 32
    Until: 06:00,0.1904828728, !- Field 34
    Until: 08:00,0.3809657456, !- Field 36
    Until: 10:00,0.476207182, !- Field 38
    Until: 11:00,0.3809657456, !- Field 40
    Until: 18:00,0.3333450274, !- Field 42
    Until: 19:00,0.6666900548, !- Field 44
    Until: 22:00,0.7619314912, !- Field 46
    Until: 23:00,0.6666900548, !- Field 48
    Until: 24:00,0.3809657456, !- Field 50
    For: SummerDesignDay,    !- Field 52
    Until: 24:00,1.0,        !- Field 53
    For: WinterDesignDay,    !- Field 55
    Until: 24:00,0.0,        !- Field 56
    For: Sunday Holidays AllOtherDays, !- Field 58
    Until: 02:00,0.3809657456, !- Field 59
    Until: 06:00,0.2857243092, !- Field 61
    Until: 07:00,0.3809657456, !- Field 63
    Until: 09:00,0.476207182, !- Field 65
    Until: 13:00,0.3809657456, !- Field 67
    Until: 18:00,0.2857243092, !- Field 69
    Until: 19:00,0.5714486184, !- Field 71
    Until: 20:00,0.7619314912, !- Field 73
    Until: 21:00,0.8571729276, !- Field 75
    Until: 22:00,0.6666900548, !- Field 77
    Until: 23:00,0.5714486184, !- Field 79
    Until: 24:00,0.3809657456; !- Field 81

  Schedule:Compact,
    BLDG_EQUIP_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,0.3,        !- Field 3
    Until: 02:00,0.25,       !- Field 5
    Until: 05:00,0.2,        !- Field 7
    Until: 06:00,0.3,        !- Field 9
    Until: 07:00,0.5,        !- Field 11
    Until: 08:00,0.6,        !- Field 13
    Until: 10:00,0.5,        !- Field 15
    Until: 18:00,0.35,       !- Field 17
    Until: 19:00,0.7,        !- Field 19
    Until: 20:00,0.9,        !- Field 21
    Until: 21:00,0.95,       !- Field 23
    Until: 22:00,0.9,        !- Field 25
    Until: 23:00,0.7,        !- Field 27
    Until: 24:00,0.4,        !- Field 29
    For: Saturday,           !- Field 31
    Until: 02:00,0.3,        !- Field 32
    Until: 06:00,0.2,        !- Field 34
    Until: 08:00,0.4,        !- Field 36
    Until: 10:00,0.5,        !- Field 38
    Until: 11:00,0.4,        !- Field 40
    Until: 18:00,0.35,       !- Field 42
    Until: 19:00,0.7,        !- Field 44
    Until: 22:00,0.8,        !- Field 46
    Until: 23:00,0.7,        !- Field 48
    Until: 24:00,0.4,        !- Field 50
    For: SummerDesignDay,    !- Field 52
    Until: 24:00,1.0,        !- Field 53
    For: WinterDesignDay,    !- Field 55
    Until: 24:00,0.0,        !- Field 56
    For: Sunday Holidays AllOtherDays, !- Field 58
    Until: 02:00,0.4,        !- Field 59
    Until: 06:00,0.3,        !- Field 61
    Until: 07:00,0.4,        !- Field 63
    Until: 09:00,0.5,        !- Field 65
    Until: 13:00,0.4,        !- Field 67
    Until: 18:00,0.3,        !- Field 69
    Until: 19:00,0.6,        !- Field 71
    Until: 20:00,0.8,        !- Field 73
    Until: 21:00,0.9,        !- Field 75
    Until: 22:00,0.7,        !- Field 77
    Until: 23:00,0.6,        !- Field 79
    Until: 24:00,0.4;        !- Field 81

  Schedule:Compact,
    GuestRoom_Eqp_Sch_Base,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.20,       !- Field 3
    Until: 07:00,0.62,       !- Field 5
    Until: 08:00,0.90,       !- Field 7
    Until: 10:00,0.43,       !- Field 9
    Until: 17:00,0.26,       !- Field 11
    Until: 19:00,0.51,       !- Field 13
    Until: 20:00,0.49,       !- Field 15
    Until: 21:00,0.66,       !- Field 17
    Until: 22:00,0.70,       !- Field 19
    Until: 23:00,0.35,       !- Field 21
    Until: 24:00,0.20,       !- Field 23
    For: Saturday Sunday Holidays, !- Field 25
    Until: 06:00,0.20,       !- Field 26
    Until: 07:00,0.3,        !- Field 28
    Until: 08:00,0.62,       !- Field 30
    Until: 09:00,0.90,       !- Field 32
    Until: 10:00,0.62,       !- Field 34
    Until: 17:00,0.29,       !- Field 36
    Until: 18:00,0.43,       !- Field 38
    Until: 19:00,0.51,       !- Field 40
    Until: 20:00,0.49,       !- Field 42
    Until: 21:00,0.66,       !- Field 44
    Until: 22:00,0.70,       !- Field 46
    Until: 23:00,0.35,       !- Field 48
    Until: 24:00,0.20,       !- Field 50
    For: WinterDesignDay,    !- Field 52
    Until: 24:00,0.0,        !- Field 53
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 55
    Until: 24:00,1.0;        !- Field 56

  Schedule:Compact,
    GuestRoom_Eqp_Sch_Adva,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.17,       !- Field 3
    Until: 07:00,0.62,       !- Field 5
    Until: 08:00,0.90,       !- Field 7
    Until: 10:00,0.43,       !- Field 9
    Until: 16:00,0.12,       !- Field 11
    Until: 17:00,0.19,       !- Field 13
    Until: 19:00,0.48,       !- Field 15
    Until: 20:00,0.46,       !- Field 17
    Until: 21:00,0.62,       !- Field 19
    Until: 22:00,0.69,       !- Field 21
    Until: 23:00,0.34,       !- Field 23
    Until: 24:00,0.17,       !- Field 25
    For: Saturday Sunday Holidays, !- Field 27
    Until: 06:00,0.17,       !- Field 28
    Until: 07:00,0.3,        !- Field 30
    Until: 08:00,0.62,       !- Field 32
    Until: 09:00,0.90,       !- Field 34
    Until: 10:00,0.62,       !- Field 36
    Until: 16:00,0.13,       !- Field 38
    Until: 17:00,0.21,       !- Field 40
    Until: 18:00,0.40,       !- Field 42
    Until: 19:00,0.48,       !- Field 44
    Until: 20:00,0.46,       !- Field 46
    Until: 21:00,0.62,       !- Field 48
    Until: 22:00,0.69,       !- Field 50
    Until: 23:00,0.34,       !- Field 52
    Until: 24:00,0.17,       !- Field 54
    For: WinterDesignDay,    !- Field 56
    Until: 24:00,0.0,        !- Field 57
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 59
    Until: 24:00,1.0;        !- Field 60

  Schedule:Compact,
    Lobby_Eqp_Sch,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays Saturday Sunday Holidays, !- Field 2
    Until: 05:00,0.21,       !- Field 3
    Until: 06:00,0.68,       !- Field 5
    Until: 10:00,1.0,        !- Field 7
    Until: 11:00,0.32,       !- Field 9
    Until: 23:00,0.23,       !- Field 11
    Until: 24:00,0.21,       !- Field 13
    For: WinterDesignDay,    !- Field 15
    Until: 24:00,0.0,        !- Field 16
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 18
    Until: 24:00,1.0;        !- Field 19

  Schedule:Compact,
    Office_Eqp_Sch,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.33,       !- Field 3
    Until: 07:00,0.38,       !- Field 5
    Until: 08:00,0.43,       !- Field 7
    Until: 10:00,0.43,       !- Field 9
    Until: 12:00,1.0,        !- Field 11
    Until: 13:00,0.94,       !- Field 13
    Until: 17:00,1.0,        !- Field 15
    Until: 18:00,0.75,       !- Field 17
    Until: 20:00,0.63,       !- Field 19
    Until: 22:00,0.48,       !- Field 21
    Until: 24:00,0.33,       !- Field 23
    For: Saturday Sunday Holidays, !- Field 25
    Until: 05:00,0.33,       !- Field 26
    Until: 07:00,0.38,       !- Field 28
    Until: 08:00,0.43,       !- Field 30
    Until: 18:00,0.63,       !- Field 32
    Until: 22:00,0.48,       !- Field 34
    Until: 24:00,0.33,       !- Field 36
    For: WinterDesignDay,    !- Field 38
    Until: 24:00,0.0,        !- Field 39
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 41
    Until: 24:00,1.0;        !- Field 42

  Schedule:Compact,
    EmployeeLounge_Eqp_Sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.11,       !- Field 3
    Until: 07:00,0.19,       !- Field 5
    Until: 08:00,0.25,       !- Field 7
    Until: 10:00,1.0,        !- Field 9
    Until: 12:00,0.86,       !- Field 11
    Until: 13:00,1.0,        !- Field 13
    Until: 18:00,0.86,       !- Field 15
    Until: 19:00,0.25,       !- Field 17
    Until: 20:00,0.19,       !- Field 19
    Until: 24:00,0.11,       !- Field 21
    For: Saturday Sunday Holidays, !- Field 23
    Until: 05:00,0.11,       !- Field 24
    Until: 07:00,0.19,       !- Field 26
    Until: 08:00,0.25,       !- Field 28
    Until: 10:00,1.0,        !- Field 30
    Until: 12:00,0.86,       !- Field 32
    Until: 13:00,1.0,        !- Field 34
    Until: 18:00,0.86,       !- Field 36
    Until: 19:00,0.25,       !- Field 38
    Until: 20:00,0.19,       !- Field 40
    Until: 24:00,0.11,       !- Field 42
    For: WinterDesignDay,    !- Field 44
    Until: 24:00,0.0,        !- Field 45
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 47
    Until: 24:00,1.0;        !- Field 48

  Schedule:Compact,
    LaundryRoom_Eqp_Elec_Sch,!- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays Saturday Sunday Holidays, !- Field 2
    Until: 08:00,0.0,        !- Field 3
    Until: 16:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,0.0,        !- Field 10
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 12
    Until: 24:00,1.0;        !- Field 13

  Schedule:Compact,
    LaundryRoom_Eqp_Gas_Sch, !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays Saturday Sunday Holidays, !- Field 2
    Until: 9:00,0.0,         !- Field 3
    Until: 17:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,0.0,        !- Field 10
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 12
    Until: 24:00,1.0;        !- Field 13

  Schedule:Compact,
    MeetingRoom_Eqp_Sch,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,0.0,        !- Field 3
    Until: 08:00,0.05,       !- Field 5
    Until: 10:00,0.54,       !- Field 7
    Until: 12:00,0.26,       !- Field 9
    Until: 13:00,0.05,       !- Field 11
    Until: 15:00,0.54,       !- Field 13
    Until: 18:00,0.26,       !- Field 15
    Until: 20:00,0.05,       !- Field 17
    Until: 24:00,0.0;        !- Field 19

  Schedule:Compact,
    ExerciseRoom_Eqp_Sch,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 07:00,0.5,        !- Field 5
    Until: 9:00,1.0,         !- Field 7
    Until: 12:00,0.5,        !- Field 9
    Until: 13:00,0.0,        !- Field 11
    Until: 16:00,0.5,        !- Field 13
    Until: 17:00,1.0,        !- Field 15
    Until: 19:00,0.50,       !- Field 17
    Until: 21:00,1.0,        !- Field 19
    Until: 23:00,0.5,        !- Field 21
    Until: 24:00,0.0;        !- Field 23

  Schedule:Compact,
    Kitchen_Elec_Equip_SCH,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekday,            !- Field 2
    Until: 06:00,0.1,        !- Field 3
    Until: 07:00,0.25,       !- Field 5
    Until: 24:00,0.3,        !- Field 7
    For: Saturday,           !- Field 9
    Until: 06:00,0.1,        !- Field 10
    Until: 07:00,0.25,       !- Field 12
    Until: 24:00,0.3,        !- Field 14
    For: SummerDesignDay,    !- Field 16
    Until: 24:00,0.3,        !- Field 17
    For: WinterDesignDay,    !- Field 19
    Until: 24:00,0.0,        !- Field 20
    For: Sunday Holidays AllOtherDays, !- Field 22
    Until: 06:00,0.1,        !- Field 23
    Until: 07:00,0.25,       !- Field 25
    Until: 24:00,0.3;        !- Field 27

  Schedule:Compact,
    Kitchen_Gas_Equip_SCH,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays Saturday,  !- Field 2
    Until: 05:00,0.02,       !- Field 3
    Until: 06:00,0.05,       !- Field 5
    Until: 07:00,0.1,        !- Field 7
    Until: 08:00,0.15,       !- Field 9
    Until: 09:00,0.2,        !- Field 11
    Until: 10:00,0.15,       !- Field 13
    Until: 13:00,0.25,       !- Field 15
    Until: 14:00,0.2,        !- Field 17
    Until: 15:00,0.15,       !- Field 19
    Until: 16:00,0.2,        !- Field 21
    Until: 19:00,0.3,        !- Field 23
    Until: 21:00,0.20,       !- Field 25
    Until: 22:00,0.15,       !- Field 27
    Until: 23:00,0.10,       !- Field 29
    Until: 24:00,0.05,       !- Field 31
    For: SummerDesignDay,    !- Field 33
    Until: 24:00,0.25,       !- Field 34
    For: WinterDesignDay,    !- Field 36
    Until: 24:00,0.0,        !- Field 37
    For: Sunday Holidays AllOtherDays, !- Field 39
    Until: 05:00,0.02,       !- Field 40
    Until: 06:00,0.05,       !- Field 42
    Until: 07:00,0.1,        !- Field 44
    Until: 08:00,0.15,       !- Field 46
    Until: 09:00,0.2,        !- Field 48
    Until: 10:00,0.15,       !- Field 50
    Until: 13:00,0.25,       !- Field 52
    Until: 14:00,0.2,        !- Field 54
    Until: 15:00,0.15,       !- Field 56
    Until: 16:00,0.2,        !- Field 58
    Until: 19:00,0.3,        !- Field 60
    Until: 21:00,0.20,       !- Field 62
    Until: 22:00,0.15,       !- Field 64
    Until: 23:00,0.10,       !- Field 66
    Until: 24:00,0.05;       !- Field 68

  Schedule:Compact,
    Kitchen_Exhaust_SCH,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 24:00,1;          !- Field 5

  Schedule:Compact,
    BLDG_ELEVATORS,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignday,    !- Field 2
    Until: 24:00,0.5,        !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,0.12,       !- Field 6
    For: AllOtherDays,       !- Field 8
    Until: 04:00,0.12,       !- Field 9
    Until: 05:00,0.12,       !- Field 11
    Until: 06:00,0.20,       !- Field 13
    Until: 07:00,0.40,       !- Field 15
    Until: 09:00,0.50,       !- Field 17
    Until: 10:00,0.35,       !- Field 19
    Until: 16:00,0.15,       !- Field 21
    Until: 17:00,0.35,       !- Field 23
    Until: 19:00,0.50,       !- Field 25
    Until: 21:00,0.40,       !- Field 27
    Until: 22:00,0.30,       !- Field 29
    Until: 23:00,0.20,       !- Field 31
    Until: 24:00,0.12;       !- Field 33

  Schedule:Compact,
    ELEV_LIGHT_FAN_SCH_24_7, !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    ELEV_LIGHT_FAN_SCH_ADD_DF,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignday,    !- Field 2
    Until: 24:00,0.5,        !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,0.05,       !- Field 6
    For: AllOtherDays,       !- Field 8
    Until: 04:00,0.05,       !- Field 9
    Until: 05:00,0.10,       !- Field 11
    Until: 06:00,0.20,       !- Field 13
    Until: 07:00,0.40,       !- Field 15
    Until: 09:00,0.50,       !- Field 17
    Until: 10:00,0.35,       !- Field 19
    Until: 16:00,0.15,       !- Field 21
    Until: 17:00,0.35,       !- Field 23
    Until: 19:00,0.50,       !- Field 25
    Until: 21:00,0.40,       !- Field 27
    Until: 22:00,0.30,       !- Field 29
    Until: 23:00,0.20,       !- Field 31
    Until: 24:00,0.10;       !- Field 33

  Schedule:Compact,
    BLDG_OCC_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.9,        !- Field 3
    Until: 07:00,0.7,        !- Field 5
    Until: 09:00,0.4,        !- Field 7
    Until: 15:00,0.2,        !- Field 9
    Until: 16:00,0.3,        !- Field 11
    Until: 19:00,0.5,        !- Field 13
    Until: 21:00,0.7,        !- Field 15
    Until: 22:00,0.8,        !- Field 17
    Until: 24:00,0.9,        !- Field 19
    For: SummerDesignDay,    !- Field 21
    Until: 24:00,1.0,        !- Field 22
    For: Saturday,           !- Field 24
    Until: 06:00,0.9,        !- Field 25
    Until: 07:00,0.7,        !- Field 27
    Until: 09:00,0.5,        !- Field 29
    Until: 17:00,0.3,        !- Field 31
    Until: 18:00,0.5,        !- Field 33
    Until: 21:00,0.6,        !- Field 35
    Until: 24:00,0.7,        !- Field 37
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0.0,        !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 08:00,0.7,        !- Field 43
    Until: 11:00,0.5,        !- Field 45
    Until: 13:00,0.3,        !- Field 47
    Until: 16:00,0.2,        !- Field 49
    Until: 17:00,0.3,        !- Field 51
    Until: 19:00,0.4,        !- Field 53
    Until: 21:00,0.6,        !- Field 55
    Until: 24:00,0.8;        !- Field 57

  Schedule:Compact,
    GuestRoom_Occ_Sch,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,1.0,        !- Field 3
    Until: 07:00,0.77,       !- Field 5
    Until: 09:00,0.43,       !- Field 7
    Until: 15:00,0.2,        !- Field 9
    Until: 16:00,0.31,       !- Field 11
    Until: 19:00,0.54,       !- Field 13
    Until: 21:00,0.77,       !- Field 15
    Until: 22:00,0.89,       !- Field 17
    Until: 24:00,1.0,        !- Field 19
    For: Saturday Sunday Holidays, !- Field 21
    Until: 06:00,1.0,        !- Field 22
    Until: 07:00,0.77,       !- Field 24
    Until: 09:00,0.53,       !- Field 26
    Until: 17:00,0.3,        !- Field 28
    Until: 18:00,0.53,       !- Field 30
    Until: 19:00,0.54,       !- Field 32
    Until: 21:00,0.65,       !- Field 34
    Until: 24:00,0.77,       !- Field 36
    For: WinterDesignDay,    !- Field 38
    Until: 24:00,0,          !- Field 39
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 41
    Until: 24:00,1.0;        !- Field 42

  Schedule:Compact,
    Lobby_Occ_Sch,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.1,        !- Field 3
    Until: 06:00,0.3,        !- Field 5
    Until: 10:00,0.7,        !- Field 7
    Until: 16:00,0.2,        !- Field 9
    Until: 18:00,0.4,        !- Field 11
    Until: 22:00,0.2,        !- Field 13
    Until: 24:00,0.1,        !- Field 15
    For: Saturday Sunday Holidays, !- Field 17
    Until: 06:00,0.1,        !- Field 18
    Until: 07:00,0.3,        !- Field 20
    Until: 10:00,0.7,        !- Field 22
    Until: 22:00,0.2,        !- Field 24
    Until: 24:00,0.1,        !- Field 26
    For: WinterDesignDay,    !- Field 28
    Until: 24:00,0,          !- Field 29
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 31
    Until: 24:00,1.0;        !- Field 32

  Schedule:Compact,
    Office_Occ_Sch,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.2,        !- Field 3
    Until: 07:00,0.3,        !- Field 5
    Until: 08:00,0.4,        !- Field 7
    Until: 12:00,1.0,        !- Field 9
    Until: 13:00,0.5,        !- Field 11
    Until: 17:00,1.0,        !- Field 13
    Until: 18:00,0.4,        !- Field 15
    Until: 19:00,0.3,        !- Field 17
    Until: 24:00,0.2,        !- Field 19
    For: Saturday Sunday Holidays, !- Field 21
    Until: 07:00,0.2,        !- Field 22
    Until: 08:00,0.3,        !- Field 24
    Until: 17:00,0.5,        !- Field 26
    Until: 18:00,0.3,        !- Field 28
    Until: 24:00,0.2,        !- Field 30
    For: WinterDesignDay,    !- Field 32
    Until: 24:00,0,          !- Field 33
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 35
    Until: 24:00,1.0;        !- Field 36

  Schedule:Compact,
    EmployeeLounge_Occ_Sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.0,        !- Field 3
    Until: 07:00,0.1,        !- Field 5
    Until: 12:00,0.2,        !- Field 7
    Until: 13:00,0.7,        !- Field 9
    Until: 18:00,0.2,        !- Field 11
    Until: 20:00,0.1,        !- Field 13
    Until: 24:00,0.0,        !- Field 15
    For: Saturday Sunday Holidays, !- Field 17
    Until: 05:00,0.0,        !- Field 18
    Until: 08:00,0.05,       !- Field 20
    Until: 12:00,0.1,        !- Field 22
    Until: 13:00,0.2,        !- Field 24
    Until: 18:00,0.1,        !- Field 26
    Until: 20:00,0.05,       !- Field 28
    Until: 24:00,0.0,        !- Field 30
    For: WinterDesignDay,    !- Field 32
    Until: 24:00,0.0,        !- Field 33
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 35
    Until: 24:00,1.0;        !- Field 36

  Schedule:Compact,
    MeetingRoom_Occ_Sch,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 07:00,0.0,        !- Field 3
    Until: 08:00,0.05,       !- Field 5
    Until: 10:00,0.5,        !- Field 7
    Until: 12:00,0.2,        !- Field 9
    Until: 13:00,0.05,       !- Field 11
    Until: 15:00,0.5,        !- Field 13
    Until: 18:00,0.2,        !- Field 15
    Until: 20:00,0.05,       !- Field 17
    Until: 24:00,0.0,        !- Field 19
    For: Saturday Sunday Holidays, !- Field 21
    Until: 07:00,0.0,        !- Field 22
    Until: 08:00,0.05,       !- Field 24
    Until: 10:00,0.5,        !- Field 26
    Until: 12:00,0.2,        !- Field 28
    Until: 13:00,0.05,       !- Field 30
    Until: 15:00,0.5,        !- Field 32
    Until: 18:00,0.2,        !- Field 34
    Until: 20:00,0.05,       !- Field 36
    Until: 24:00,0.0,        !- Field 38
    For: WinterDesignDay,    !- Field 40
    Until: 24:00,0.0,        !- Field 41
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 43
    Until: 24:00,1.0;        !- Field 44

  Schedule:Compact,
    LaundryRoom_Occ_Sch,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00,0.0,        !- Field 3
    Until: 10:00,0.09,       !- Field 5
    Until: 12:00,0.18,       !- Field 7
    Until: 13:00,0.0,        !- Field 9
    Until: 16:00,0.18,       !- Field 11
    Until: 17:00,0.09,       !- Field 13
    Until: 24:00,0.0,        !- Field 15
    For: Saturday Sunday Holidays, !- Field 17
    Until: 08:00,0.0,        !- Field 18
    Until: 10:00,0.09,       !- Field 20
    Until: 12:00,0.18,       !- Field 22
    Until: 13:00,0.0,        !- Field 24
    Until: 16:00,0.18,       !- Field 26
    Until: 17:00,0.09,       !- Field 28
    Until: 24:00,0.0,        !- Field 30
    For: WinterDesignDay,    !- Field 32
    Until: 24:00,0.0,        !- Field 33
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 35
    Until: 24:00,1.0;        !- Field 36

  Schedule:Compact,
    ExerciseRoom_Occ_Sch,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 07:00,0.5,        !- Field 5
    Until: 11:00,1.0,        !- Field 7
    Until: 12:00,0.5,        !- Field 9
    Until: 13:00,0.0,        !- Field 11
    Until: 22:00,1.0,        !- Field 13
    Until: 23:00,0.5,        !- Field 15
    Until: 24:00,0.0;        !- Field 17

  Schedule:Compact,
    INFIL_SCH,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    INFIL_HALF_ON_SCH,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.5;        !- Field 3

  Schedule:Compact,
    INFIL_QUARTER_ON_SCH,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.25;       !- Field 3

  Schedule:Compact,
    Booster Water Inlet Temp Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 24:00,60.00;      !- Field 3

  Schedule:Compact,
    Booster Water Setpoint Temp Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 24:00,82.22;      !- Field 3

  Schedule:Compact,
    Laundry Setpoint Temp Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 24:00,82.22;      !- Field 3

  Schedule:Compact,
    LAUNDRY_SWH_SCH,         !- Name
    Fraction,                !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 17:00,0.00,       !- Field 3
    UNTIL: 24:00,1.00;       !- Field 5

  Schedule:Compact,
    BLDG_SWH_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 01:00,0.2,        !- Field 3
    Until: 04:00,0.15,       !- Field 5
    Until: 05:00,0.2,        !- Field 7
    Until: 06:00,0.25,       !- Field 9
    Until: 07:00,0.5,        !- Field 11
    Until: 08:00,0.6,        !- Field 13
    Until: 09:00,0.55,       !- Field 15
    Until: 10:00,0.45,       !- Field 17
    Until: 11:00,0.4,        !- Field 19
    Until: 12:00,0.45,       !- Field 21
    Until: 13:00,0.4,        !- Field 23
    Until: 14:00,0.35,       !- Field 25
    Until: 17:00,0.3,        !- Field 27
    Until: 18:00,0.4,        !- Field 29
    Until: 19:00,0.55,       !- Field 31
    Until: 20:00,0.6,        !- Field 33
    Until: 21:00,0.5,        !- Field 35
    Until: 22:00,0.55,       !- Field 37
    Until: 23:00,0.45,       !- Field 39
    Until: 24:00,0.25,       !- Field 41
    For: Saturday WinterDesignDay, !- Field 43
    Until: 01:00,0.2,        !- Field 44
    Until: 04:00,0.15,       !- Field 46
    Until: 05:00,0.2,        !- Field 48
    Until: 06:00,0.25,       !- Field 50
    Until: 07:00,0.4,        !- Field 52
    Until: 10:00,0.5,        !- Field 54
    Until: 11:00,0.45,       !- Field 56
    Until: 13:00,0.5,        !- Field 58
    Until: 14:00,0.45,       !- Field 60
    Until: 16:00,0.4,        !- Field 62
    Until: 17:00,0.35,       !- Field 64
    Until: 18:00,0.4,        !- Field 66
    Until: 20:00,0.55,       !- Field 68
    Until: 21:00,0.5,        !- Field 70
    Until: 22:00,0.55,       !- Field 72
    Until: 23:00,0.4,        !- Field 74
    Until: 24:00,0.3,        !- Field 76
    For: Sunday Holidays AllOtherDays, !- Field 78
    Until: 01:00,0.25,       !- Field 79
    Until: 05:00,0.2,        !- Field 81
    Until: 06:00,0.3,        !- Field 83
    Until: 09:00,0.5,        !- Field 85
    Until: 10:00,0.55,       !- Field 87
    Until: 12:00,0.5,        !- Field 89
    Until: 14:00,0.4,        !- Field 91
    Until: 17:00,0.3,        !- Field 93
    Until: 18:00,0.4,        !- Field 95
    Until: 20:00,0.5,        !- Field 97
    Until: 21:00,0.4,        !- Field 99
    Until: 22:00,0.5,        !- Field 101
    Until: 23:00,0.4,        !- Field 103
    Until: 24:00,0.2;        !- Field 105

  Schedule:Compact,
    GuestRoom_SWH_Sch,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,0.20,       !- Field 3
    Until: 04:00,0.15,       !- Field 5
    Until: 05:00,0.2,        !- Field 7
    Until: 06:00,0.35,       !- Field 9
    Until: 07:00,0.60,       !- Field 11
    Until: 08:00,0.80,       !- Field 13
    Until: 09:00,0.55,       !- Field 15
    Until: 10:00,0.40,       !- Field 17
    Until: 11:00,0.30,       !- Field 19
    Until: 17:00,0.20,       !- Field 21
    Until: 18:00,0.30,       !- Field 23
    Until: 19:00,0.55,       !- Field 25
    Until: 21:00,0.40,       !- Field 27
    Until: 22:00,0.60,       !- Field 29
    Until: 23:00,0.45,       !- Field 31
    Until: 24:00,0.25,       !- Field 33
    For: AllOtherDays,       !- Field 35
    Until: 01:00,0.2,        !- Field 36
    Until: 04:00,0.15,       !- Field 38
    Until: 05:00,0.2,        !- Field 40
    Until: 06:00,0.25,       !- Field 42
    Until: 07:00,0.35,       !- Field 44
    Until: 08:00,0.60,       !- Field 46
    Until: 09:00,0.80,       !- Field 48
    Until: 10:00,0.55,       !- Field 50
    Until: 11:00,0.40,       !- Field 52
    Until: 12:00,0.30,       !- Field 54
    Until: 17:00,0.20,       !- Field 56
    Until: 18:00,0.25,       !- Field 58
    Until: 19:00,0.30,       !- Field 60
    Until: 22:00,0.40,       !- Field 62
    Until: 23:00,0.60,       !- Field 64
    Until: 24:00,0.35;       !- Field 66

  Schedule:Compact,
    LaundryRoom_SWH_Sch,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 08:00,0.0,        !- Field 3
    Until: 16:00,1.0,        !- Field 5
    Until: 24:00,0.0;        !- Field 7

  Schedule:Compact,
    Hours_of_operation,      !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    Exterior_Lgt_ALWAYS_ON,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    ALWAYS_ON,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    ALWAYS_OFF,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    HVACOperationSchd,       !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    PlantOnSched,            !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    FAN_SCH,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    ReheatCoilAvailSched,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    CoolingCoilAvailSched,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    HTGSETP_SCH,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,21.;        !- Field 3

  Schedule:Compact,
    CLGSETP_SCH,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,24.;        !- Field 3

  Schedule:Compact,
    VacGuestRoom_HtgSP_Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,21.111,     !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,15.556; !- Field 6

  Schedule:Compact,
    VacGuestRoom_ClgSP_Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,21.111,     !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,26.667; !- Field 6

  Schedule:Compact,
    Base_S_OccGuestRoom_HtgSP_Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,21.11;      !- Field 3

  Schedule:Compact,
    Base_S_OccGuestRoom_ClgSP_Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,21.11;      !- Field 3

  Schedule:Compact,
    Base_N_OccGuestRoom_HtgSP_Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,21.11;      !- Field 3

  Schedule:Compact,
    Base_N_OccGuestRoom_ClgSP_Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,21.11;      !- Field 3

Schedule:Compact,
    OBCReset_S_OccGuestRoom_HtgSP_Sch_30min,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,21.111,     !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 8:00,21.111,      !- Field 6
    Until: 9:00,18.889, !- Field 8
    Until: 11:00,21.111,     !- Field 10
    Until: 16:00,18.889, !- Field 12
    Until: 18:00,21.111,     !- Field 14
    Until: 19:00,18.889, !- Field 16
    Until: 24:00,21.111;     !- Field 18

  Schedule:Compact,
    OBCReset_S_OccGuestRoom_ClgSP_Sch_30min,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,21.111,     !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 8:00,21.111,      !- Field 6
    Until: 9:00,23.333, !- Field 8
    Until: 11:00,21.111,     !- Field 10
    Until: 16:00,23.333, !- Field 12
    Until: 18:00,21.111,     !- Field 14
    Until: 19:00,23.333, !- Field 16
    Until: 24:00,21.111;     !- Field 18

  Schedule:Compact,
    OBCReset_N_OccGuestRoom_HtgSP_Sch_30min,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,21.111,     !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 8:00,21.111,      !- Field 6
    Until: 9:00,18.889, !- Field 8
    Until: 11:00,21.111,     !- Field 10
    Until: 16:00,18.889, !- Field 12
    Until: 18:00,21.111,     !- Field 14
    Until: 19:00,18.889, !- Field 16
    Until: 24:00,21.111;     !- Field 18

  Schedule:Compact,
    OBCReset_N_OccGuestRoom_ClgSP_Sch_30min,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,21.111,     !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 8:00,21.111,      !- Field 6
    Until: 9:00,23.333, !- Field 8
    Until: 11:00,21.111,     !- Field 10
    Until: 16:00,23.333, !- Field 12
    Until: 18:00,21.111,     !- Field 14
    Until: 19:00,23.333, !- Field 16
    Until: 24:00,21.111;     !- Field 18

Schedule:Compact,
    OBCReset_S_OccGuestRoom_HtgSP_Sch_20min,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,21.111,     !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 7:50,21.111,      !- Field 6
    Until: 9:00,18.889, !- Field 8
    Until: 10:50,21.111,     !- Field 10
    Until: 16:10,18.889, !- Field 12
    Until: 17:50,21.111,     !- Field 14
    Until: 19:00,18.889, !- Field 16
    Until: 24:00,21.111;     !- Field 18

  Schedule:Compact,
    OBCReset_S_OccGuestRoom_ClgSP_Sch_20min,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,21.111,     !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 7:50,21.111,      !- Field 6
    Until: 9:00,23.333, !- Field 8
    Until: 10:50,21.111,     !- Field 10
    Until: 16:10,23.333, !- Field 12
    Until: 17:50,21.111,     !- Field 14
    Until: 19:00,23.333, !- Field 16
    Until: 24:00,21.111;     !- Field 18

  Schedule:Compact,
    OBCReset_N_OccGuestRoom_HtgSP_Sch_20min,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,21.111,     !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 7:50,21.111,      !- Field 6
    Until: 9:00,18.889, !- Field 8
    Until: 10:50,21.111,     !- Field 10
    Until: 16:10,18.889, !- Field 12
    Until: 17:50,21.111,     !- Field 14
    Until: 19:00,18.889, !- Field 16
    Until: 24:00,21.111;     !- Field 18

  Schedule:Compact,
    OBCReset_N_OccGuestRoom_ClgSP_Sch_20min,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,21.111,     !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 7:50,21.111,      !- Field 6
    Until: 9:00,23.333, !- Field 8
    Until: 10:50,21.111,     !- Field 10
    Until: 16:10,23.333, !- Field 12
    Until: 17:50,21.111,     !- Field 14
    Until: 19:00,23.333, !- Field 16
    Until: 24:00,21.111;     !- Field 18


Schedule:Compact,
    Occ_Guestroom_Vent_Ctrl_30min,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 8:00,1.0,         !- Field 6
    Until: 9:00,0.0,         !- Field 8
    Until: 11:00,1.0,        !- Field 10
    Until: 13:00,0,          !- Field 12
    Until: 14:00,1,          !- Field 14
    Until: 16:00,0,          !- Field 16
    Until: 18:00,1,          !- Field 18
    Until: 19:00,0,          !- Field 20
    Until: 24:00,1;          !- Field 22

Schedule:Compact,
    Occ_Guestroom_Vent_Ctrl_20min,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 7:50,1.0,         !- Field 6
    Until: 9:00,0.0,         !- Field 8
    Until: 10:50,1.0,        !- Field 10
    Until: 13:00,0,          !- Field 12
    Until: 14:00,1,          !- Field 14
    Until: 16:10,0,          !- Field 16
    Until: 17:50,1,          !- Field 18
    Until: 19:00,0,          !- Field 20
    Until: 24:00,1;          !- Field 22

  Schedule:Compact,
    VAC_GUESTROOM_VENTILATION_SCHEDULE,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 15:00,0,          !- Field 6
    Until: 16:00,1,          !- Field 8
    Until: 24:00,0;          !- Field 10

  Schedule:Compact,
    Off During Unoccupied Period,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 8:00,0,           !- Field 3
    Until: 18:00,1,          !- Field 5
    Until: 24:00,0;          !- Field 7

  Schedule:Compact,
    Humidity Setpoint Schedule,  !- Name
    Humidity,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 24:00,50,         !- Field 3
    For: Saturday WinterDesignDay, !- Field 5
    Until: 24:00,50,         !- Field 6
    For: Sunday Holidays AllOtherDays, !- Field 8
    Until: 24:00,50;         !- Field 9

  Schedule:Compact,
    MinRelHumSetSch,         !- Name
    Humidity,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,30;         !- Field 3

  Schedule:Compact,
    MaxRelHumSetSch,         !- Name
    Humidity,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60;         !- Field 3

  Schedule:Compact,
    MinOA_MotorizedDamper_Sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    MinOA_Sched,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    Dual Zone Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,13.0,       !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,13.0,       !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,13.0;       !- Field 11

  Schedule:Compact,
    CW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,6.7;        !- Field 3

  Schedule:Compact,
    HW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.;        !- Field 3

  Schedule:Compact,
    Cool-Supply-Air-Temp-Sch,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,12.8;       !- Field 3

  Schedule:Compact,
    Heating-Supply-Air-Temp-Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,16.0;       !- Field 3

  Schedule:Compact,
    ACTIVITY_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,120.;       !- Field 3

  Schedule:Compact,
    WORK_EFF_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    AIR_VELO_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    CLOTHING_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 04/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0,        !- Field 3
    Through: 09/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,0.5,        !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1.0;        !- Field 11

  Schedule:Compact,
    SHADING_SCH,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    Room_1_Flr_3 Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Room_1_Flr_3 Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    Room_1_Flr_3 Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.00;      !- Field 3

  Schedule:Compact,
    Room_1_Flr_3 Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Schedule:Compact,
    Room_2_Flr_3 Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Room_2_Flr_3 Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    Room_2_Flr_3 Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.00;      !- Field 3

  Schedule:Compact,
    Room_2_Flr_3 Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Schedule:Compact,
    Room_3_Mult19_Flr_3 Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Room_3_Mult19_Flr_3 Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    Room_3_Mult19_Flr_3 Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.00;      !- Field 3

  Schedule:Compact,
    Room_3_Mult19_Flr_3 Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Schedule:Compact,
    Room_4_Mult19_Flr_3 Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Room_4_Mult19_Flr_3 Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    Room_4_Mult19_Flr_3 Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.00;      !- Field 3

  Schedule:Compact,
    Room_4_Mult19_Flr_3 Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Schedule:Compact,
    Room_5_Flr_3 Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Room_5_Flr_3 Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    Room_5_Flr_3 Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.00;      !- Field 3

  Schedule:Compact,
    Room_5_Flr_3 Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Schedule:Compact,
    Room_6_Flr_3 Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Room_6_Flr_3 Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    Room_6_Flr_3 Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.00;      !- Field 3

  Schedule:Compact,
    Room_6_Flr_3 Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Schedule:Compact,
    Room_1_Flr_6 Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Room_1_Flr_6 Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    Room_1_Flr_6 Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.00;      !- Field 3

  Schedule:Compact,
    Room_1_Flr_6 Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Schedule:Compact,
    Room_2_Flr_6 Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Room_2_Flr_6 Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    Room_2_Flr_6 Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.00;      !- Field 3

  Schedule:Compact,
    Room_2_Flr_6 Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Schedule:Compact,
    Room_3_Mult9_Flr_6 Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Room_3_Mult9_Flr_6 Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    Room_3_Mult9_Flr_6 Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.00;      !- Field 3

  Schedule:Compact,
    Room_3_Mult9_Flr_6 Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Schedule:Compact,
    Kitchen_Flr_6 Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Kitchen_Flr_6 Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    Kitchen_Flr_6 Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60;         !- Field 3

  Schedule:Compact,
    Kitchen_Flr_6 Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Schedule:Compact,
    Kitchen_Flr_6_Case:1_WALKINFREEZER_CaseDefrost2aDaySched,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Average,     !- Field 3
    Until: 11:00,0,          !- Field 4
    Until: 11:20,1,          !- Field 6
    Until: 23:00,0,          !- Field 8
    Until: 23:20,1,          !- Field 10
    Until: 24:00,0;          !- Field 12

  Schedule:Compact,
    Kitchen_Flr_6_Case:1_WALKINFREEZER_CaseDripDown2aDaySched,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Average,     !- Field 3
    Until: 11:00,0,          !- Field 4
    Until: 11:30,1,          !- Field 6
    Until: 23:00,0,          !- Field 8
    Until: 23:30,1,          !- Field 10
    Until: 24:00,0;          !- Field 12

  Schedule:Compact,
    Kitchen_Flr_6_Case:1_WALKINFREEZER_WalkInStockingSched,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Tuesday Friday,     !- Field 2
    Until: 4:00,0.0,         !- Field 3
    Until: 5:00,725.0,       !- Field 5
    Until: 6:00,417.0,       !- Field 7
    Until: 7:00,290.0,       !- Field 9
    Until: 24:00,0.0,        !- Field 11
    For: AllOtherDays,       !- Field 13
    Until: 4:00,0.0,         !- Field 14
    Until: 5:00,125.0,       !- Field 16
    Until: 6:00,117.0,       !- Field 18
    Until: 7:00,90.0,        !- Field 20
    Until: 19:00,0.0,        !- Field 22
    Until: 20:00,125.0,      !- Field 24
    Until: 21:00,117.0,      !- Field 26
    Until: 22:00,90.0,       !- Field 28
    Until: 24:00,0.0;        !- Field 30

  Schedule:Compact,
    Kitchen_Flr_6_Case:1_WALKINFREEZER_CaseCreditReduxSched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:No,          !- Field 3
    Until: 7:00,0.2,         !- Field 4
    Until: 21:00,0.4,        !- Field 6
    Until: 24:00,0.2;        !- Field 8

  Schedule:Compact,
    Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Until: 6:00,0.0,         !- Field 3
    Until: 7:00,50.0,        !- Field 5
    Until: 9:00,70.0,        !- Field 7
    Until: 10:00,80.0,       !- Field 9
    Until: 11:00,70.0,       !- Field 11
    Until: 13:00,50.0,       !- Field 13
    Until: 14:00,80.0,       !- Field 15
    Until: 15:00,90.0,       !- Field 17
    Until: 16:00,80.0,       !- Field 19
    Until: 24:00,0.0;        !- Field 21

  Schedule:Compact,
    FLR_3_DOAS_OAminOAFracSchedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0000;     !- Field 3

  Schedule:Compact,
    SWHSys1-Loop-Temp-Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,22.0;       !- Field 3

  Schedule:Compact,
    DaylightAvailSch,         !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    1;                        !- Field 7
	
  Schedule:Constant,
    VAV WITH REHEAT Max OA Fraction,  !- Name
    ,                                     !- Schedule Type Limits Name
    1.0;                                  !- Hourly Value

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========


!
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR ===========
 
  Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance
 
  Material,
    AC02 Acoustic Ceiling,   !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    5.7000000E-02,           !- Conductivity {W/m-K}
    288.0000,                !- Density {kg/m3}
    1339.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.2000000;               !- Visible Absorptance
 
  Material,
    F07 25mm stucco,         !- Name
    Smooth,                  !- Roughness
    0.0254,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    1856,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
 
  Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

  Material,
    F08 Metal roof surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Absorptance:Thermal
    0.77;                     !- Absorptance:Solar	
    
  Material,
    F12 Asphalt shingles,    !- Name
    VeryRough,               !- Roughness
    0.0032,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1260,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Absorptance:Thermal
    0.77;                     !- Absorptance:Solar	
 
  Material,
    F13 Built-up roofing,    !- Name
    Rough,                   !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Absorptance:Thermal
    0.77;                     !- Absorptance:Solar

  Material,
    G01 13mm gypsum board,   !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    800.0000,                !- Density {kg/m3}
    1090.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Absorptance:Thermal
    0.7000,                  !- Absorptance:Solar
    0.5000;                  !- Absorptance:Visible
    
  Material,
    G01 16mm gypsum board,   !- Name
    MediumSmooth,            !- Roughness
    0.0159,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090;                    !- Specific Heat {J/kg-K}
 
  Material,
    G02 16mm plywood,        !- Name
    Smooth,                  !- Roughness
    0.0159,                  !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    544,                     !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}
 
  Material,
    M14 150mm heavyweight concrete roof,  !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}


  Material,
    100mm Normalweight concrete wall,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}


  Material,
    200mm Normalweight concrete wall,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    100mm Normalweight concrete floor,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    150mm Normalweight concrete floor,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    200mm Normalweight concrete floor,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    M10 200mm concrete block wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    800,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    M10 200mm concrete block basement wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.326,                    !- Conductivity {W/m-K}
    1842,       !- Density {kg/m3}
    912;           !- Specific Heat {J/kg-K}


  Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.21648,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

 
  Material:NoMass,
    Air_Wall_Material,       !- Name
    Rough,                   !- Roughness
    0.2079491,               !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance


  Material:NoMass,
    Nonres_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    5.30668495131472,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Absorptance:Thermal
    0.7,                     !- Absorptance:Solar
    0.7;                     !- Absorptance:Visible

  Material:NoMass,
    Res_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    5.30668495131472,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    1.69689938344704,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


  Material:NoMass,
    Nonres_Exterior_Wall_Insulation_grd,  !- Name
    MediumSmooth,            !- Roughness
    1.15784159657008,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
    
  Material:NoMass,
    Nonres_Exterior_Wall_Insulation_mid,  !- Name
    MediumSmooth,            !- Roughness
    0.95838615338181,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Nonres_Exterior_Wall_Insulation_top,  !- Name
    MediumSmooth,            !- Roughness
    0.967686290251602,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Res_Exterior_Wall_Insulation_grd,  !- Name
    MediumSmooth,            !- Roughness
    1.35373272344903,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Res_Exterior_Wall_Insulation_mid,  !- Name
    MediumSmooth,            !- Roughness
    1.10229220492083,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Res_Exterior_Wall_Insulation_top,  !- Name
    MediumSmooth,            !- Roughness
    1.11381889689541,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Exterior_Wall_Insulation_grd,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Exterior_Wall_Insulation_mid,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
    
  Material:NoMass,
    Semiheated_Exterior_Wall_Insulation_top,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


  Material:NoMass,
    Nonres_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness

    4.13066404430099,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Res_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness

    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness

    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

    

    


  Material:NoMass,
    Std Opaque Door Panel,  !- Name
    MediumRough,             !- Roughness
    0.123456790123457,  !- (corresponds to default RSI-0.12327 or R-0.7) Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

  Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer
 
  Construction,
    Air_Wall,                !- Name
    Air_Wall_Material;       !- Outside Layer

  Construction,
    DropCeiling,             !- Name
    AC02 Acoustic Ceiling;   !- Outside Layer
   
  Construction,
    OpaqueDoor,   !- Name
    Std Opaque Door Panel;  !- Outside Layer

  Construction,
    AtticRoofDeck,           !- Name
    F12 Asphalt shingles,    !- Outside Layer
    G02 16mm plywood;        !- Layer 2
 
  Construction,
    int_wall,                !- Name
    G01 13mm gypsum board,   !- Outside Layer
    G01 13mm gypsum board;   !- Layer 2
 
  Construction,
    ext_slab_8in_with_carpet,!- Name
    200mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
  Construction,
    ext_slab_8in,            !- Name
    200mm Normalweight concrete floor;  !- Outside Layer
 
  Construction,
    ext_slab_6in_with_carpet,!- Name
    150mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
  Construction,
    ext_slab_6in,            !- Name
    150mm Normalweight concrete floor;  !- Outside Layer
 
  Construction,
    int_slab_floor,          !- Name
    100mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
  Construction,
    int_slab_ceiling,        !- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor;  !- Layer 2
 
  Construction,
    basement_wall,           !- Name
    M10 200mm concrete block basement wall;  !- Outside Layer
 
  Construction,
    int_wood_floor,          !- Name
    AC02 Acoustic Ceiling,   !- Outside Layer
    G02 16mm plywood,        !- Layer 2
    CP02 CARPET PAD;         !- Layer 3
 
  Construction,
    ext_soffit_floor,          !- Name
    G02 16mm plywood;   !- Outside Layer
 
  Construction,
    nonres_roof,                   !- Name
        F13 Built-up roofing,   !- Outside Layer
   	Nonres_Roof_Insulation,  	!- Layer #2
    	F08 Metal surface;      !- Layer #3


  Construction,
    res_roof,                   !- Name
        F13 Built-up roofing,   !- Outside Layer
   	Res_Roof_Insulation,  	!- Layer #2
    	F08 Metal surface;      !- Layer #3


  Construction,
    semiheated_roof,                   !- Name
        F13 Built-up roofing,   !- Outside Layer
   	Semiheated_Roof_Insulation,  	!- Layer #2
    	F08 Metal surface;      !- Layer #3


  Construction,
    nonres_ext_wall_grd,               !- Name
	200mm Normalweight concrete wall,      !- Outside Layer
	Nonres_Exterior_Wall_Insulation_grd,            !- Layer #2
	G01 13mm gypsum board;               !- Layer #3


  Construction,
    nonres_ext_wall_mid,               !- Name
	200mm Normalweight concrete wall,      !- Outside Layer
	Nonres_Exterior_Wall_Insulation_mid,            !- Layer #2
	G01 13mm gypsum board;               !- Layer #3


  Construction,
    nonres_ext_wall_top,               !- Name
	200mm Normalweight concrete wall,      !- Outside Layer
	Nonres_Exterior_Wall_Insulation_top,            !- Layer #2
	G01 13mm gypsum board;               !- Layer #3


  Construction,
    res_ext_wall_grd,               !- Name
	200mm Normalweight concrete wall,      !- Outside Layer
	Res_Exterior_Wall_Insulation_grd,            !- Layer #2
	G01 13mm gypsum board;               !- Layer #3


  Construction,
    res_ext_wall_mid,               !- Name
	200mm Normalweight concrete wall,      !- Outside Layer
	Res_Exterior_Wall_Insulation_mid,            !- Layer #2
	G01 13mm gypsum board;               !- Layer #3


  Construction,
    res_ext_wall_top,               !- Name
	200mm Normalweight concrete wall,      !- Outside Layer
	Res_Exterior_Wall_Insulation_top,            !- Layer #2
	G01 13mm gypsum board;               !- Layer #3


  Construction,
    semiheated_ext_wall_grd,               !- Name
	200mm Normalweight concrete wall,      !- Outside Layer
	Semiheated_Exterior_Wall_Insulation_grd,            !- Layer #2
	G01 13mm gypsum board;               !- Layer #3


  Construction,
    semiheated_ext_wall_mid,               !- Name
	200mm Normalweight concrete wall,      !- Outside Layer
	Semiheated_Exterior_Wall_Insulation_mid,            !- Layer #2
	G01 13mm gypsum board;               !- Layer #3


  Construction,
    semiheated_ext_wall_top,               !- Name
	200mm Normalweight concrete wall,      !- Outside Layer
	Semiheated_Exterior_Wall_Insulation_top,            !- Layer #2
	G01 13mm gypsum board;               !- Layer #3


  Construction,
    nonres_floor,                !- Name
	Nonres_Floor_Insulation,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	CP02 CARPET PAD;         !- Layer #2


  Construction,
    res_floor,                !- Name
	Res_Floor_Insulation,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	CP02 CARPET PAD;         !- Layer #2


  Construction,
    semiheated_floor,                !- Name
	Semiheated_Floor_Insulation,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	CP02 CARPET PAD;         !- Layer #2


  Construction,
    nonres_floor_ceiling,                !- Name - reverse ordered layers for nonres_floor
 	CP02 CARPET PAD,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	Nonres_Floor_Insulation;         !- Layer #2
       
  Construction,
    res_floor_ceiling,                !- Name - reverse ordered layers for res_floor
 	CP02 CARPET PAD,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	Res_Floor_Insulation;         !- Layer #2
       
  Construction,
    semiheated_floor_ceiling,                !- Name - reverse ordered layers for semiheated_floor
 	CP02 CARPET PAD,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	Semiheated_Floor_Insulation;         !- Layer #2
       


  Construction,
    basement_floor,          !- Name
    M10 200mm concrete block basement wall,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

  WindowMaterial:SimpleGlazingSystem,
    Glazing Layer,           !- Name
    1.40820848,  !- U-Factor {W/m2-K}
    0.21,   !- Solar Heat Gain Coefficient
    0.29;  !- Visible Transmittance

  Construction,
    NonresWindow_U_0.248_SHGC_0.21,  !- Name
    Glazing Layer;           !- Outside Layer

  WindowMaterial:SimpleGlazingSystem,
    Residential Window Glazing Layer,  !- Name
    1.40820848,  !- U-Factor {W/m2-K}
    0.21,      !- Solar Heat Gain Coefficient
    0.29;  !- Visible Transmittance

  Construction,
    ResWindow_U_0.248_SHGC_0.21,  !- Name
    Residential Window Glazing Layer;  !- Outside Layer

!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative;                !- Daylighting Reference Point Coordinate System

  Construction:CfactorUndergroundWall,
    Basement_Wall_North_Cfactor,  !- Name
    0.675682,  !- C-Factor {W/m2-K}
    2.439;                   !- Height {m}

  Construction:CfactorUndergroundWall,
    Basement_Wall_East_Cfactor,  !- Name
    0.675682,  !- C-Factor {W/m2-K}
    2.439;                   !- Height {m}

  Construction:CfactorUndergroundWall,
    Basement_Wall_South_Cfactor,  !- Name
    0.675682,  !- C-Factor {W/m2-K}
    2.439;                   !- Height {m}

  Construction:CfactorUndergroundWall,
    Basement_Wall_West_Cfactor,  !- Name
    0.675682,  !- C-Factor {W/m2-K}
    2.439;                   !- Height {m}

!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

  Zone,
    Basement,                !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    4826.4064,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Retail_1_Flr_1,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    265.7636,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Retail_2_Flr_1,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    307.7552,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Mech_Flr_1,              !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    650.7972,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Storage_Flr_1,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    375.4741,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Laundry_Flr_1,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    309.2236,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Cafe_Flr_1,              !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    748.3463,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Lobby_Flr_1,             !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    5183.5567,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Room_1_Flr_3,            !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    4.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    118.9391,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Room_2_Flr_3,            !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    4.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    118.9252,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Room_3_Mult19_Flr_3,     !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    76.0000,                 !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    74.7487,                 !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Room_4_Mult19_Flr_3,     !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    76.0000,                 !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    74.7691,                 !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Room_5_Flr_3,            !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    4.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    118.9391,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Room_6_Flr_3,            !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    4.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    118.9252,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Corridor_Flr_3,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    4.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    1186.9055,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Room_1_Flr_6,            !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    118.9391,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Room_2_Flr_6,            !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    118.9252,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Room_3_Mult9_Flr_6,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    9.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    74.7691,                 !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Banquet_Flr_6,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    1010.8919,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Dining_Flr_6,            !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    1010.8919,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Kitchen_Flr_6,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    314.8720,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Corridor_Flr_6,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    1256.1561,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

  BuildingSurface:Detailed,
    Basement_Wall_North,     !- Name
    Wall,                    !- Surface Type
    Basement_Wall_North_Cfactor,  !- Construction Name
    Basement,                !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    86.5630,22.8600,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    86.5630,22.8600,-2.4390,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,22.8600,-2.4390,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,22.8600,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Basement_Wall_East,      !- Name
    Wall,                    !- Surface Type
    Basement_Wall_East_Cfactor,  !- Construction Name
    Basement,                !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    86.5630,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    86.5630,0.0000,-2.4390,  !- X,Y,Z ==> Vertex 2 {m}
    86.5630,22.8600,-2.4390,  !- X,Y,Z ==> Vertex 3 {m}
    86.5630,22.8600,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Basement_Wall_South,     !- Name
    Wall,                    !- Surface Type
    Basement_Wall_South_Cfactor,  !- Construction Name
    Basement,                !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,-2.4390,  !- X,Y,Z ==> Vertex 2 {m}
    86.5630,0.0000,-2.4390,  !- X,Y,Z ==> Vertex 3 {m}
    86.5630,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Basement_Wall_West,      !- Name
    Wall,                    !- Surface Type
    Basement_Wall_West_Cfactor,  !- Construction Name
    Basement,                !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,22.8600,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,22.8600,-2.4390,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,-2.4390,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Basement_Floor,          !- Name
    Floor,                   !- Surface Type
    basement_floor,          !- Construction Name
    Basement,                !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    86.5630,22.8600,-2.4390,  !- X,Y,Z ==> Vertex 1 {m}
    86.5630,0.0000,-2.4390,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,-2.4390,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,22.8600,-2.4390;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Basement_Ceiling_1,      !- Name
    Ceiling,                 !- Surface Type
    nonres_floor_ceiling,    !- Construction Name
    Basement,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Retail_1_Flr_1_Floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,5.7910,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5820,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.5820,5.7910,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Basement_Ceiling_2,      !- Name
    Ceiling,                 !- Surface Type
    nonres_floor_ceiling,    !- Construction Name
    Basement,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Retail_2_Flr_1_Floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,12.4970,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,5.7910,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5820,5.7910,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.5820,12.4970,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Basement_Ceiling_3,      !- Name
    Ceiling,                 !- Surface Type
    nonres_floor_ceiling,    !- Construction Name
    Basement,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Mech_Flr_1_Floor,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.9500,22.8600,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    53.9500,12.4970,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    69.7990,12.4970,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    69.7990,22.8600,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Basement_Ceiling_4,      !- Name
    Ceiling,                 !- Surface Type
    nonres_floor_ceiling,    !- Construction Name
    Basement,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Storage_Flr_1_Floor,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    69.7990,22.8600,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    69.7990,12.4970,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    78.9430,12.4970,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    78.9430,22.8600,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Basement_Ceiling_5,      !- Name
    Ceiling,                 !- Surface Type
    nonres_floor_ceiling,    !- Construction Name
    Basement,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Laundry_Flr_1_Floor,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    81.9910,22.8600,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    81.9910,5.7910,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    86.5630,5.7910,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    86.5630,22.8600,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Basement_Ceiling_6,      !- Name
    Ceiling,                 !- Surface Type
    nonres_floor_ceiling,    !- Construction Name
    Basement,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Cafe_Flr_1_Floor,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.9500,5.7910,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    53.9500,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    86.5630,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    86.5630,5.7910,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Basement_Ceiling_7,      !- Name
    Ceiling,                 !- Surface Type
    nonres_floor_ceiling,    !- Construction Name
    Basement,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Flr_1_Floor_1,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    11.5820,12.4970,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.5820,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.9500,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    53.9500,22.8600,0.0000,  !- X,Y,Z ==> Vertex 4 {m}
    0.0000,22.8600,0.0000,  !- X,Y,Z ==> Vertex 5 {m}
    0.0000,12.4970,0.0000;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Basement_Ceiling_8,      !- Name
    Ceiling,                 !- Surface Type
    nonres_floor_ceiling,    !- Construction Name
    Basement,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Flr_1_Floor_2,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    53.9500,5.7910,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    81.9910,5.7910,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    81.9910,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    78.9430,22.8600,0.0000,  !- X,Y,Z ==> Vertex 4 {m}
    78.9430,12.4970,0.0000,  !- X,Y,Z ==> Vertex 5 {m}
    53.9500,12.4970,0.0000;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Retail_1_Flr_1_Wall_South,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Retail_1_Flr_1,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5820,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.5820,0.0000,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Retail_1_Flr_1_Wall_West,!- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Retail_1_Flr_1,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,5.7910,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,5.7910,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Retail_1_Flr_1_Floor,    !- Name
    Floor,                   !- Surface Type
    nonres_floor,            !- Construction Name
    Retail_1_Flr_1,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Basement_Ceiling_1,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5820,5.7910,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.5820,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,5.7910,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Retail_1_Flr_1_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Retail_1_Flr_1,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Retail_2_Flr_1_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5820,5.7910,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    11.5820,5.7910,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,5.7910,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,5.7910,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Retail_1_Flr_1_Wall_East,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Retail_1_Flr_1,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Flr_1_Wall_2_West, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5820,0.0000,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    11.5820,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5820,5.7910,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.5820,5.7910,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Retail_1_Flr_1_Ceiling,  !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Retail_1_Flr_1,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,5.7910,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    11.5820,0.0000,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    11.5820,5.7910,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Retail_2_Flr_1_Wall_West,!- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Retail_2_Flr_1,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,12.4970,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,12.4970,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,5.7910,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,5.7910,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Retail_2_Flr_1_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Retail_2_Flr_1,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Retail_1_Flr_1_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,5.7910,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,5.7910,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5820,5.7910,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.5820,5.7910,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Retail_2_Flr_1_Floor,    !- Name
    Floor,                   !- Surface Type
    nonres_floor,            !- Construction Name
    Retail_2_Flr_1,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Basement_Ceiling_2,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5820,12.4970,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.5820,5.7910,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,5.7910,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,12.4970,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Retail_2_Flr_1_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Retail_2_Flr_1,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Flr_1_Wall_2_South,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5820,12.4970,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    11.5820,12.4970,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,12.4970,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,12.4970,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Retail_2_Flr_1_Wall_East,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Retail_2_Flr_1,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Flr_1_Wall_3_West, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5820,5.7910,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    11.5820,5.7910,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5820,12.4970,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.5820,12.4970,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Retail_2_Flr_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    nonres_floor_ceiling,    !- Construction Name
    Retail_2_Flr_1,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Retail_2_Flr_1_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,12.4970,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,5.7910,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    11.5820,5.7910,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    11.5820,12.4970,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mech_Flr_1_Wall_North,   !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Mech_Flr_1,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    69.7990,22.8600,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    69.7990,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.9500,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    53.9500,22.8600,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mech_Flr_1_Floor,        !- Name
    Floor,                   !- Surface Type
    nonres_floor,            !- Construction Name
    Mech_Flr_1,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Basement_Ceiling_3,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    69.7990,22.8600,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    69.7990,12.4970,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.9500,12.4970,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    53.9500,22.8600,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mech_Flr_1_Wall_East,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mech_Flr_1,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Storage_Flr_1_Wall_West, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    69.7990,12.4970,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    69.7990,12.4970,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    69.7990,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    69.7990,22.8600,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mech_Flr_1_Wall_South,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mech_Flr_1,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Flr_1_Wall_3_North,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.9500,12.4970,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    53.9500,12.4970,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    69.7990,12.4970,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    69.7990,12.4970,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mech_Flr_1_Wall_West,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mech_Flr_1,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Flr_1_Wall_1_East, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.9500,22.8600,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    53.9500,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.9500,12.4970,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    53.9500,12.4970,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mech_Flr_1_Ceiling,      !- Name
    Ceiling,                 !- Surface Type
    nonres_floor_ceiling,    !- Construction Name
    Mech_Flr_1,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Mech_Flr_1_Ceiling,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.9500,22.8600,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    53.9500,12.4970,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    69.7990,12.4970,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    69.7990,22.8600,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Storage_Flr_1_Wall_North,!- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Storage_Flr_1,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    78.9430,22.8600,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    78.9430,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    69.7990,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    69.7990,22.8600,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Storage_Flr_1_Floor,     !- Name
    Floor,                   !- Surface Type
    nonres_floor,            !- Construction Name
    Storage_Flr_1,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Basement_Ceiling_4,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    78.9430,22.8600,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    78.9430,12.4970,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    69.7990,12.4970,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    69.7990,22.8600,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Storage_Flr_1_Wall_East, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Storage_Flr_1,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Flr_1_Wall_4_West, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    78.9430,12.4970,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    78.9430,12.4970,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    78.9430,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    78.9430,22.8600,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Storage_Flr_1_Wall_South,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Storage_Flr_1,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Flr_1_Wall_4_North,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    69.7990,12.4970,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    69.7990,12.4970,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    78.9430,12.4970,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    78.9430,12.4970,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Storage_Flr_1_Wall_West, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Storage_Flr_1,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Mech_Flr_1_Wall_East,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    69.7990,22.8600,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    69.7990,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    69.7990,12.4970,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    69.7990,12.4970,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Storage_Flr_1_Ceiling,   !- Name
    Ceiling,                 !- Surface Type
    nonres_floor_ceiling,    !- Construction Name
    Storage_Flr_1,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Storage_Flr_1_Ceiling,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    69.7990,22.8600,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    69.7990,12.4970,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    78.9430,12.4970,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    78.9430,22.8600,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Laundry_Flr_1_Wall_North,!- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Laundry_Flr_1,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    86.5630,22.8600,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    86.5630,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    81.9910,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    81.9910,22.8600,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Laundry_Flr_1_Wall_East, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Laundry_Flr_1,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    86.5630,5.7910,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    86.5630,5.7910,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    86.5630,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    86.5630,22.8600,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Laundry_Flr_1_Floor,     !- Name
    Floor,                   !- Surface Type
    nonres_floor,            !- Construction Name
    Laundry_Flr_1,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Basement_Ceiling_5,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    86.5630,22.8600,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    86.5630,5.7910,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    81.9910,5.7910,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    81.9910,22.8600,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Laundry_Flr_1_Wall_South,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Laundry_Flr_1,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Cafe_Flr_1_Wall_2_North, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    81.9910,5.7910,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    81.9910,5.7910,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    86.5630,5.7910,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    86.5630,5.7910,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Laundry_Flr_1_Wall_West, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Laundry_Flr_1,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Flr_1_Wall_3_East, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    81.9910,22.8600,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    81.9910,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    81.9910,5.7910,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    81.9910,5.7910,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Laundry_Flr_1_Ceiling,   !- Name
    Ceiling,                 !- Surface Type
    nonres_floor_ceiling,    !- Construction Name
    Laundry_Flr_1,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Laundry_Flr_1_Ceiling,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    81.9910,22.8600,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    81.9910,5.7910,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    86.5630,5.7910,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    86.5630,22.8600,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Cafe_Flr_1_Wall_East,    !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Cafe_Flr_1,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    86.5630,0.0000,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    86.5630,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    86.5630,5.7910,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    86.5630,5.7910,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Cafe_Flr_1_Wall_South,   !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Cafe_Flr_1,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.9500,0.0000,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    53.9500,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    86.5630,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    86.5630,0.0000,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Cafe_Flr_1_Floor,        !- Name
    Floor,                   !- Surface Type
    nonres_floor,            !- Construction Name
    Cafe_Flr_1,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Basement_Ceiling_6,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    86.5630,5.7910,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    86.5630,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.9500,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    53.9500,5.7910,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Cafe_Flr_1_Wall_1_North, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Cafe_Flr_1,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Flr_1_Wall_3_South,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    81.9910,5.7910,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    81.9910,5.7910,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.9500,5.7910,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    53.9500,5.7910,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Cafe_Flr_1_Wall_2_North, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Cafe_Flr_1,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Laundry_Flr_1_Wall_South,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    86.5630,5.7910,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    86.5630,5.7910,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    81.9910,5.7910,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    81.9910,5.7910,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Cafe_Flr_1_Wall_West,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Cafe_Flr_1,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Flr_1_Wall_2_East, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.9500,5.7910,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    53.9500,5.7910,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.9500,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    53.9500,0.0000,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Cafe_Flr_1_Ceiling,      !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Cafe_Flr_1,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.9500,5.7910,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    53.9500,0.0000,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    86.5630,0.0000,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    86.5630,5.7910,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_1_North,!- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Lobby_Flr_1,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.9500,22.8600,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    53.9500,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,22.8600,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_2_North,!- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Lobby_Flr_1,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    81.9910,22.8600,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    81.9910,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    78.9430,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    78.9430,22.8600,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_1_South,!- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Lobby_Flr_1,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5820,0.0000,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    11.5820,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.9500,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    53.9500,0.0000,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_1_West, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Lobby_Flr_1,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,22.8600,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,12.4970,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,12.4970,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_2_South,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lobby_Flr_1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Retail_2_Flr_1_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,12.4970,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,12.4970,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5820,12.4970,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.5820,12.4970,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_3_South,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lobby_Flr_1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Cafe_Flr_1_Wall_1_North, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.9500,5.7910,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    53.9500,5.7910,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    81.9910,5.7910,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    81.9910,5.7910,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_2_West, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lobby_Flr_1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Retail_1_Flr_1_Wall_East,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5820,5.7910,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    11.5820,5.7910,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5820,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.5820,0.0000,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_3_West, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lobby_Flr_1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Retail_2_Flr_1_Wall_East,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5820,12.4970,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    11.5820,12.4970,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.5820,5.7910,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.5820,5.7910,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_4_West, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lobby_Flr_1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Storage_Flr_1_Wall_East, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    78.9430,22.8600,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    78.9430,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    78.9430,12.4970,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    78.9430,12.4970,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_3_North,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lobby_Flr_1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Mech_Flr_1_Wall_South,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    69.7990,12.4970,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    69.7990,12.4970,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.9500,12.4970,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    53.9500,12.4970,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_4_North,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lobby_Flr_1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Storage_Flr_1_Wall_South,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    78.9430,12.4970,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    78.9430,12.4970,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    69.7990,12.4970,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    69.7990,12.4970,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_1_East, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lobby_Flr_1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Mech_Flr_1_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.9500,12.4970,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    53.9500,12.4970,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.9500,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    53.9500,22.8600,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_2_East, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lobby_Flr_1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Cafe_Flr_1_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.9500,0.0000,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    53.9500,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.9500,5.7910,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    53.9500,5.7910,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_3_East, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lobby_Flr_1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Laundry_Flr_1_Wall_West, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    81.9910,5.7910,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    81.9910,5.7910,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    81.9910,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    81.9910,22.8600,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Flr_1_Floor_1,     !- Name
    Floor,                   !- Surface Type
    nonres_floor,            !- Construction Name
    Lobby_Flr_1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Basement_Ceiling_7,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    0.0000,12.4970,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.9500,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    53.9500,0.0000,0.0000,  !- X,Y,Z ==> Vertex 4 {m}
    11.5820,0.0000,0.0000,  !- X,Y,Z ==> Vertex 5 {m}
    11.5820,12.4970,0.0000;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Lobby_Flr_1_Floor_2,     !- Name
    Floor,                   !- Surface Type
    nonres_floor,            !- Construction Name
    Lobby_Flr_1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Basement_Ceiling_8,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    53.9500,12.4970,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    78.9430,12.4970,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    78.9430,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    81.9910,22.8600,0.0000,  !- X,Y,Z ==> Vertex 4 {m}
    81.9910,5.7910,0.0000,  !- X,Y,Z ==> Vertex 5 {m}
    53.9500,5.7910,0.0000;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Lobby_Flr_1_Ceiling_1,   !- Name
    Ceiling,                 !- Surface Type
    nonres_floor_ceiling,    !- Construction Name
    Lobby_Flr_1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Flr_1_Ceiling_1,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    10,                      !- Number of Vertices
    0.0000,12.4970,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    11.5820,12.4970,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    11.5820,5.7910,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    81.9910,5.7910,3.9624,  !- X,Y,Z ==> Vertex 4 {m}
    81.9910,22.8600,3.9624,  !- X,Y,Z ==> Vertex 5 {m}
    78.9430,22.8600,3.9624,  !- X,Y,Z ==> Vertex 6 {m}
    78.9430,12.4970,3.9624,  !- X,Y,Z ==> Vertex 7 {m}
    53.9500,12.4970,3.9624,  !- X,Y,Z ==> Vertex 8 {m}
    53.9500,22.8600,3.9624,  !- X,Y,Z ==> Vertex 9 {m}
    0.0000,22.8600,3.9624;  !- X,Y,Z ==> Vertex 10 {m}

  BuildingSurface:Detailed,
    Lobby_Flr_1_Ceiling_2,   !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Lobby_Flr_1,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5820,5.7910,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    11.5820,0.0000,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    53.9500,0.0000,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    53.9500,5.7910,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_1_Flr_3_Wall_South, !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,            !- Construction Name
    Room_1_Flr_3,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,5.7910,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,5.7910,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,5.7910,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,5.7910,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_1_Flr_3_Wall_West,  !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,            !- Construction Name
    Room_1_Flr_3,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,14.3260,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,14.3260,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,5.7910,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,5.7910,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_1_Flr_3_Floor,      !- Name
    Floor,                   !- Surface Type
    nonres_floor,            !- Construction Name
    Room_1_Flr_3,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_1_Flr_3_Floor,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,14.3260,7.0080,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,5.7910,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,5.7910,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,14.3260,7.0080;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_1_Flr_3_Wall_North, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Room_1_Flr_3,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_2_Flr_3_Wall_South, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,14.3260,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,14.3260,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,14.3260,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,14.3260,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_1_Flr_3_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Room_1_Flr_3,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_3_Wall_3_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,5.7910,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,5.7910,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,14.3260,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,14.3260,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_1_Flr_3_Ceiling,    !- Name
    Ceiling,                 !- Surface Type
    nonres_floor_ceiling,    !- Construction Name
    Room_1_Flr_3,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_1_Flr_3_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,14.3260,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,5.7910,10.0560,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,5.7910,10.0560,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,14.3260,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_2_Flr_3_Wall_North, !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,            !- Construction Name
    Room_2_Flr_3,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,22.8600,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,22.8600,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,22.8600,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,22.8600,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_2_Flr_3_Wall_West,  !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,            !- Construction Name
    Room_2_Flr_3,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,22.8600,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,22.8600,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,14.3260,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,14.3260,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_2_Flr_3_Floor,      !- Name
    Floor,                   !- Surface Type
    nonres_floor,            !- Construction Name
    Room_2_Flr_3,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_2_Flr_3_Floor,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,22.8600,7.0080,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,14.3260,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,14.3260,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,22.8600,7.0080;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_2_Flr_3_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Room_2_Flr_3,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_3_Wall_4_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,14.3260,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,14.3260,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,22.8600,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,22.8600,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_2_Flr_3_Wall_South, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Room_2_Flr_3,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_1_Flr_3_Wall_North, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,14.3260,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,14.3260,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,14.3260,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,14.3260,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_2_Flr_3_Ceiling,    !- Name
    Ceiling,                 !- Surface Type
    nonres_floor_ceiling,    !- Construction Name
    Room_2_Flr_3,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_2_Flr_3_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,22.8600,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,14.3260,10.0560,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,14.3260,10.0560,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,22.8600,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_3_Mult19_Flr_3_Wall_South,  !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,            !- Construction Name
    Room_3_Mult19_Flr_3,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.7060,5.7910,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    6.7060,5.7910,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    10.3630,5.7910,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    10.3630,5.7910,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_3_Mult19_Flr_3_Floor,  !- Name
    Floor,                   !- Surface Type
    nonres_floor,            !- Construction Name
    Room_3_Mult19_Flr_3,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_3_Mult19_Flr_3_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.3630,12.4970,7.0080,  !- X,Y,Z ==> Vertex 1 {m}
    10.3630,5.7910,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    6.7060,5.7910,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    6.7060,12.4970,7.0080;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_3_Mult19_Flr_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Room_3_Mult19_Flr_3,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_3_Mult19_Flr_3_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.3630,12.4970,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    10.3630,12.4970,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    6.7060,12.4970,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    6.7060,12.4970,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_3_Mult19_Flr_3_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Room_3_Mult19_Flr_3,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_3_Mult19_Flr_3_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.3630,5.7910,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    10.3630,5.7910,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    10.3630,12.4970,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    10.3630,12.4970,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_3_Mult19_Flr_3_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Room_3_Mult19_Flr_3,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_3_Mult19_Flr_3_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.7060,12.4970,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    6.7060,12.4970,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    6.7060,5.7910,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    6.7060,5.7910,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_3_Mult19_Flr_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    nonres_floor_ceiling,    !- Construction Name
    Room_3_Mult19_Flr_3,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_3_Mult19_Flr_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.7060,12.4970,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    6.7060,5.7910,10.0560,  !- X,Y,Z ==> Vertex 2 {m}
    10.3630,5.7910,10.0560,  !- X,Y,Z ==> Vertex 3 {m}
    10.3630,12.4970,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_4_Mult19_Flr_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,            !- Construction Name
    Room_4_Mult19_Flr_3,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    14.0210,22.8600,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    14.0210,22.8600,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    10.3630,22.8600,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    10.3630,22.8600,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_4_Mult19_Flr_3_Floor,  !- Name
    Floor,                   !- Surface Type
    nonres_floor,            !- Construction Name
    Room_4_Mult19_Flr_3,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_4_Mult19_Flr_3_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    14.0210,22.8600,7.0080,  !- X,Y,Z ==> Vertex 1 {m}
    14.0210,16.1540,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    10.3630,16.1540,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    10.3630,22.8600,7.0080;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_4_Mult19_Flr_3_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Room_4_Mult19_Flr_3,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_4_Mult19_Flr_3_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    14.0210,16.1540,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    14.0210,16.1540,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    14.0210,22.8600,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    14.0210,22.8600,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_4_Mult19_Flr_3_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Room_4_Mult19_Flr_3,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_4_Mult19_Flr_3_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.3630,16.1540,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    10.3630,16.1540,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    14.0210,16.1540,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    14.0210,16.1540,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_4_Mult19_Flr_3_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Room_4_Mult19_Flr_3,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_4_Mult19_Flr_3_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.3630,22.8600,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    10.3630,22.8600,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    10.3630,16.1540,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    10.3630,16.1540,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_4_Mult19_Flr_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    nonres_floor_ceiling,    !- Construction Name
    Room_4_Mult19_Flr_3,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_4_Mult19_Flr_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.3630,22.8600,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    10.3630,16.1540,10.0560,  !- X,Y,Z ==> Vertex 2 {m}
    14.0210,16.1540,10.0560,  !- X,Y,Z ==> Vertex 3 {m}
    14.0210,22.8600,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_5_Flr_3_Wall_East,  !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,            !- Construction Name
    Room_5_Flr_3,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    86.5630,5.7910,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    86.5630,5.7910,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    86.5630,14.3260,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    86.5630,14.3260,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_5_Flr_3_Wall_South, !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,            !- Construction Name
    Room_5_Flr_3,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    81.9910,5.7910,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    81.9910,5.7910,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    86.5630,5.7910,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    86.5630,5.7910,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_5_Flr_3_Floor,      !- Name
    Floor,                   !- Surface Type
    nonres_floor,            !- Construction Name
    Room_5_Flr_3,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_5_Flr_3_Floor,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    86.5630,14.3260,7.0080,  !- X,Y,Z ==> Vertex 1 {m}
    86.5630,5.7910,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    81.9910,5.7910,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    81.9910,14.3260,7.0080;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_5_Flr_3_Wall_North, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Room_5_Flr_3,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_6_Flr_3_Wall_South, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    86.5630,14.3260,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    86.5630,14.3260,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    81.9910,14.3260,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    81.9910,14.3260,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_5_Flr_3_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Room_5_Flr_3,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_3_Wall_3_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    81.9910,14.3260,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    81.9910,14.3260,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    81.9910,5.7910,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    81.9910,5.7910,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_5_Flr_3_Ceiling,    !- Name
    Ceiling,                 !- Surface Type
    nonres_floor_ceiling,    !- Construction Name
    Room_5_Flr_3,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_5_Flr_3_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    81.9910,14.3260,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    81.9910,5.7910,10.0560,  !- X,Y,Z ==> Vertex 2 {m}
    86.5630,5.7910,10.0560,  !- X,Y,Z ==> Vertex 3 {m}
    86.5630,14.3260,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_6_Flr_3_Wall_North, !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,            !- Construction Name
    Room_6_Flr_3,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    86.5630,22.8600,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    86.5630,22.8600,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    81.9910,22.8600,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    81.9910,22.8600,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_6_Flr_3_Wall_East,  !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,            !- Construction Name
    Room_6_Flr_3,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    86.5630,14.3260,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    86.5630,14.3260,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    86.5630,22.8600,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    86.5630,22.8600,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_6_Flr_3_Floor,      !- Name
    Floor,                   !- Surface Type
    nonres_floor,            !- Construction Name
    Room_6_Flr_3,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_6_Flr_3_Floor,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    86.5630,22.8600,7.0080,  !- X,Y,Z ==> Vertex 1 {m}
    86.5630,14.3260,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    81.9910,14.3260,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    81.9910,22.8600,7.0080;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_6_Flr_3_Wall_South, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Room_6_Flr_3,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_5_Flr_3_Wall_North, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    81.9910,14.3260,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    81.9910,14.3260,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    86.5630,14.3260,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    86.5630,14.3260,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_6_Flr_3_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Room_6_Flr_3,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_3_Wall_4_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    81.9910,22.8600,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    81.9910,22.8600,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    81.9910,14.3260,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    81.9910,14.3260,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_6_Flr_3_Ceiling,    !- Name
    Ceiling,                 !- Surface Type
    nonres_floor_ceiling,    !- Construction Name
    Room_6_Flr_3,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_6_Flr_3_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    81.9910,22.8600,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    81.9910,14.3260,10.0560,  !- X,Y,Z ==> Vertex 2 {m}
    86.5630,14.3260,10.0560,  !- X,Y,Z ==> Vertex 3 {m}
    86.5630,22.8600,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_1_North,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_mid,         !- Construction Name
    Corridor_Flr_3,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.3630,22.8600,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    10.3630,22.8600,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,22.8600,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,22.8600,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_2_North,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_mid,         !- Construction Name
    Corridor_Flr_3,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    81.9910,22.8600,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    81.9910,22.8600,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    79.8580,22.8600,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    79.8580,22.8600,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_1_South,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_mid,         !- Construction Name
    Corridor_Flr_3,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,5.7910,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,5.7910,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    6.7060,5.7910,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    6.7060,5.7910,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_2_South,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_mid,         !- Construction Name
    Corridor_Flr_3,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    76.2000,5.7910,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    76.2000,5.7910,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    81.9910,5.7910,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    81.9910,5.7910,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_3_Floor_1,  !- Name
    Floor,                   !- Surface Type
    nonres_floor,            !- Construction Name
    Corridor_Flr_3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_3_Floor_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    4.5720,5.7910,7.0080,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,22.8600,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    10.3630,22.8600,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    10.3630,12.4970,7.0080,  !- X,Y,Z ==> Vertex 4 {m}
    6.7060,12.4970,7.0080,  !- X,Y,Z ==> Vertex 5 {m}
    6.7060,5.7910,7.0080;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_3_Floor_2,  !- Name
    Floor,                   !- Surface Type
    nonres_floor,            !- Construction Name
    Corridor_Flr_3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_3_Floor_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.3630,16.1540,7.0080,  !- X,Y,Z ==> Vertex 1 {m}
    76.2000,16.1540,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    76.2000,12.4970,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    10.3630,12.4970,7.0080;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_3_Floor_3,  !- Name
    Floor,                   !- Surface Type
    nonres_floor,            !- Construction Name
    Corridor_Flr_3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_3_Floor_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    76.2000,16.1540,7.0080,  !- X,Y,Z ==> Vertex 1 {m}
    79.8580,16.1540,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    79.8580,22.8600,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    81.9910,22.8600,7.0080,  !- X,Y,Z ==> Vertex 4 {m}
    81.9910,5.7910,7.0080,  !- X,Y,Z ==> Vertex 5 {m}
    76.2000,5.7910,7.0080;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_3_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Flr_3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_3_Wall_3_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    79.8580,16.1540,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    79.8580,16.1540,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    10.3630,16.1540,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    10.3630,16.1540,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_1_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Flr_3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_3_Wall_1_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.3630,16.1540,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    10.3630,16.1540,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    10.3630,22.8600,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    10.3630,22.8600,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_2_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Flr_3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_3_Wall_2_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.7060,5.7910,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    6.7060,5.7910,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    6.7060,12.4970,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    6.7060,12.4970,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_3_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Flr_3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_5_Flr_3_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    81.9910,5.7910,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    81.9910,5.7910,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    81.9910,14.3260,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    81.9910,14.3260,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_4_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Flr_3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_6_Flr_3_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    81.9910,14.3260,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    81.9910,14.3260,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    81.9910,22.8600,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    81.9910,22.8600,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_3_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Flr_3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_3_Wall_3_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.7060,12.4970,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    6.7060,12.4970,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    76.2000,12.4970,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    76.2000,12.4970,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_1_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Flr_3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_3_Wall_1_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    79.8580,22.8600,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    79.8580,22.8600,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    79.8580,16.1540,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    79.8580,16.1540,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_2_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Flr_3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_3_Wall_2_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    76.2000,12.4970,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    76.2000,12.4970,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    76.2000,5.7910,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    76.2000,5.7910,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_3_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Flr_3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_1_Flr_3_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,14.3260,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,14.3260,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,5.7910,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,5.7910,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_4_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Flr_3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_2_Flr_3_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,22.8600,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,22.8600,7.0080,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,14.3260,7.0080,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,14.3260,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_3_Ceiling_1,!- Name
    Ceiling,                 !- Surface Type
    nonres_floor_ceiling,    !- Construction Name
    Corridor_Flr_3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_3_Ceiling_1,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    4.5720,5.7910,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    6.7060,5.7910,10.0560,  !- X,Y,Z ==> Vertex 2 {m}
    6.7060,12.4970,10.0560,  !- X,Y,Z ==> Vertex 3 {m}
    10.3630,12.4970,10.0560,  !- X,Y,Z ==> Vertex 4 {m}
    10.3630,22.8600,10.0560,  !- X,Y,Z ==> Vertex 5 {m}
    4.5720,22.8600,10.0560;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_3_Ceiling_2,!- Name
    Ceiling,                 !- Surface Type
    nonres_floor_ceiling,    !- Construction Name
    Corridor_Flr_3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_3_Ceiling_2,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.3630,12.4970,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    76.2000,12.4970,10.0560,  !- X,Y,Z ==> Vertex 2 {m}
    76.2000,16.1540,10.0560,  !- X,Y,Z ==> Vertex 3 {m}
    10.3630,16.1540,10.0560;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_3_Ceiling_3,!- Name
    Ceiling,                 !- Surface Type
    nonres_floor_ceiling,    !- Construction Name
    Corridor_Flr_3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_3_Ceiling_3,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    76.2000,5.7910,10.0560,  !- X,Y,Z ==> Vertex 1 {m}
    81.9910,5.7910,10.0560,  !- X,Y,Z ==> Vertex 2 {m}
    81.9910,22.8600,10.0560,  !- X,Y,Z ==> Vertex 3 {m}
    79.8580,22.8600,10.0560,  !- X,Y,Z ==> Vertex 4 {m}
    79.8580,16.1540,10.0560,  !- X,Y,Z ==> Vertex 5 {m}
    76.2000,16.1540,10.0560;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Room_1_Flr_6_Wall_South, !- Name
    Wall,                    !- Surface Type
    res_ext_wall_top,            !- Construction Name
    Room_1_Flr_6,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,5.7910,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,5.7910,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,5.7910,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,5.7910,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_1_Flr_6_Wall_West,  !- Name
    Wall,                    !- Surface Type
    res_ext_wall_top,            !- Construction Name
    Room_1_Flr_6,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,14.3260,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,14.3260,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,5.7910,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,5.7910,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_1_Flr_6_Floor,      !- Name
    Floor,                   !- Surface Type
    nonres_floor,            !- Construction Name
    Room_1_Flr_6,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_1_Flr_6_Floor,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,14.3260,16.1520,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,5.7910,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,5.7910,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,14.3260,16.1520;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_1_Flr_6_Wall_North, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Room_1_Flr_6,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_2_Flr_6_Wall_South, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,14.3260,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,14.3260,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,14.3260,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,14.3260,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_1_Flr_6_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Room_1_Flr_6,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_1_Flr_6_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,5.7910,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,5.7910,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,14.3260,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,14.3260,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_1_Flr_6_Ceiling,    !- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    Room_1_Flr_6,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,14.3260,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,5.7910,19.2000,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,5.7910,19.2000,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,14.3260,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_2_Flr_6_Wall_North, !- Name
    Wall,                    !- Surface Type
    res_ext_wall_top,            !- Construction Name
    Room_2_Flr_6,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,22.8600,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,22.8600,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,22.8600,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,22.8600,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_2_Flr_6_Wall_West,  !- Name
    Wall,                    !- Surface Type
    res_ext_wall_top,            !- Construction Name
    Room_2_Flr_6,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,22.8600,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,22.8600,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,14.3260,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,14.3260,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_2_Flr_6_Floor,      !- Name
    Floor,                   !- Surface Type
    nonres_floor,            !- Construction Name
    Room_2_Flr_6,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_2_Flr_6_Floor,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,22.8600,16.1520,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,14.3260,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,14.3260,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,22.8600,16.1520;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_2_Flr_6_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Room_2_Flr_6,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_2_Flr_6_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,14.3260,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,14.3260,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,22.8600,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,22.8600,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_2_Flr_6_Wall_South, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Room_2_Flr_6,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_1_Flr_6_Wall_North, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,14.3260,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,14.3260,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,14.3260,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,14.3260,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_2_Flr_6_Ceiling,    !- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    Room_2_Flr_6,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,22.8600,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,14.3260,19.2000,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,14.3260,19.2000,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,22.8600,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_3_Mult9_Flr_6_Wall_South,  !- Name
    Wall,                    !- Surface Type
    res_ext_wall_top,            !- Construction Name
    Room_3_Mult9_Flr_6,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,5.7910,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,5.7910,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    11.2780,5.7910,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    11.2780,5.7910,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_3_Mult9_Flr_6_Floor,!- Name
    Floor,                   !- Surface Type
    nonres_floor,            !- Construction Name
    Room_3_Mult9_Flr_6,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_3_Mult9_Flr_6_Floor,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.2780,9.4490,16.1520,  !- X,Y,Z ==> Vertex 1 {m}
    11.2780,5.7910,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,5.7910,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,9.4490,16.1520;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_3_Mult9_Flr_6_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Room_3_Mult9_Flr_6,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_3_Mult9_Flr_6_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.2780,9.4490,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    11.2780,9.4490,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,9.4490,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,9.4490,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_3_Mult9_Flr_6_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Room_3_Mult9_Flr_6,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_3_Mult9_Flr_6_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.2780,5.7910,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    11.2780,5.7910,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    11.2780,9.4490,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    11.2780,9.4490,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_3_Mult9_Flr_6_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Room_3_Mult9_Flr_6,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_3_Mult9_Flr_6_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,9.4490,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,9.4490,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,5.7910,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,5.7910,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_3_Mult9_Flr_6_Ceiling,  !- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    Room_3_Mult9_Flr_6,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,9.4490,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,5.7910,19.2000,  !- X,Y,Z ==> Vertex 2 {m}
    11.2780,5.7910,19.2000,  !- X,Y,Z ==> Vertex 3 {m}
    11.2780,9.4490,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Banquet_Flr_6_Wall_North,!- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_top,         !- Construction Name
    Banquet_Flr_6,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    42.3670,22.8600,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    42.3670,22.8600,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    10.3630,22.8600,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    10.3630,22.8600,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Banquet_Flr_6_Floor,     !- Name
    Floor,                   !- Surface Type
    nonres_floor,            !- Construction Name
    Banquet_Flr_6,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Banquet_Flr_6_Floor,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    42.3670,22.8600,16.1520,  !- X,Y,Z ==> Vertex 1 {m}
    42.3670,12.4970,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    10.3630,12.4970,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    10.3630,22.8600,16.1520;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Banquet_Flr_6_Wall_East, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Banquet_Flr_6,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_6_Wall_3_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    42.3670,12.4970,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    42.3670,12.4970,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    42.3670,22.8600,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    42.3670,22.8600,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Banquet_Flr_6_Wall_South,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Banquet_Flr_6,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_6_Wall_3_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.3630,12.4970,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    10.3630,12.4970,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    42.3670,12.4970,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    42.3670,12.4970,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Banquet_Flr_6_Wall_West, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Banquet_Flr_6,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_6_Wall_1_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.3630,22.8600,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    10.3630,22.8600,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    10.3630,12.4970,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    10.3630,12.4970,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Banquet_Flr_6_Ceiling,   !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Banquet_Flr_6,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.3630,22.8600,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    10.3630,12.4970,19.2000,  !- X,Y,Z ==> Vertex 2 {m}
    42.3670,12.4970,19.2000,  !- X,Y,Z ==> Vertex 3 {m}
    42.3670,22.8600,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Dining_Flr_6_Wall_North, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_top,         !- Construction Name
    Dining_Flr_6,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    79.5530,22.8600,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    79.5530,22.8600,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    47.5490,22.8600,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    47.5490,22.8600,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Dining_Flr_6_Floor,      !- Name
    Floor,                   !- Surface Type
    nonres_floor,            !- Construction Name
    Dining_Flr_6,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Dining_Flr_6_Floor,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    79.5530,22.8600,16.1520,  !- X,Y,Z ==> Vertex 1 {m}
    79.5530,12.4970,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    47.5490,12.4970,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    47.5490,22.8600,16.1520;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Dining_Flr_6_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Dining_Flr_6,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Kitchen_Flr_6_Wall_2_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    79.5530,12.4970,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    79.5530,12.4970,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    79.5530,22.8600,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    79.5530,22.8600,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Dining_Flr_6_Wall_South, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Dining_Flr_6,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Dining_Flr_6_Wall_South, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    47.5490,12.4970,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    47.5490,12.4970,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    79.5530,12.4970,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    79.5530,12.4970,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Dining_Flr_6_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Dining_Flr_6,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_6_Wall_2_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    47.5490,22.8600,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    47.5490,22.8600,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    47.5490,12.4970,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    47.5490,12.4970,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Dining_Flr_6_Ceiling,    !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Dining_Flr_6,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    47.5490,22.8600,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    47.5490,12.4970,19.2000,  !- X,Y,Z ==> Vertex 2 {m}
    79.5530,12.4970,19.2000,  !- X,Y,Z ==> Vertex 3 {m}
    79.5530,22.8600,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Kitchen_Flr_6_Wall_North,!- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_top,         !- Construction Name
    Kitchen_Flr_6,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    86.5630,22.8600,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    86.5630,22.8600,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    79.5530,22.8600,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    79.5530,22.8600,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Kitchen_Flr_6_Wall_East, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_top,         !- Construction Name
    Kitchen_Flr_6,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    86.5630,5.7910,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    86.5630,5.7910,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    86.5630,22.8600,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    86.5630,22.8600,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Kitchen_Flr_6_Wall_1_South,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_top,         !- Construction Name
    Kitchen_Flr_6,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    81.9910,5.7910,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    81.9910,5.7910,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    86.5630,5.7910,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    86.5630,5.7910,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Kitchen_Flr_6_Floor,     !- Name
    Floor,                   !- Surface Type
    nonres_floor,            !- Construction Name
    Kitchen_Flr_6,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Kitchen_Flr_6_Floor,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    79.5530,12.4970,16.1520,  !- X,Y,Z ==> Vertex 1 {m}
    79.5530,22.8600,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    86.5630,22.8600,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    86.5630,5.7910,16.1520,  !- X,Y,Z ==> Vertex 4 {m}
    81.9910,5.7910,16.1520,  !- X,Y,Z ==> Vertex 5 {m}
    81.9910,12.4970,16.1520;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Kitchen_Flr_6_Wall_2_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Kitchen_Flr_6,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Kitchen_Flr_6_Wall_2_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    79.5530,12.4970,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    79.5530,12.4970,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    81.9910,12.4970,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    81.9910,12.4970,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Kitchen_Flr_6_Wall_1_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Kitchen_Flr_6,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_6_Wall_3_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    81.9910,12.4970,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    81.9910,12.4970,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    81.9910,5.7910,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    81.9910,5.7910,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Kitchen_Flr_6_Wall_2_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Kitchen_Flr_6,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Dining_Flr_6_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    79.5530,22.8600,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    79.5530,22.8600,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    79.5530,12.4970,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    79.5530,12.4970,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Kitchen_Flr_6_Ceiling,   !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Kitchen_Flr_6,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    79.5530,12.4970,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    81.9910,12.4970,19.2000,  !- X,Y,Z ==> Vertex 2 {m}
    81.9910,5.7910,19.2000,  !- X,Y,Z ==> Vertex 3 {m}
    86.5630,5.7910,19.2000,  !- X,Y,Z ==> Vertex 4 {m}
    86.5630,22.8600,19.2000,  !- X,Y,Z ==> Vertex 5 {m}
    79.5530,22.8600,19.2000;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_1_North,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_top,         !- Construction Name
    Corridor_Flr_6,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.3630,22.8600,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    10.3630,22.8600,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,22.8600,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,22.8600,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_2_North,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_top,         !- Construction Name
    Corridor_Flr_6,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    47.5490,22.8600,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    47.5490,22.8600,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    42.3670,22.8600,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    42.3670,22.8600,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_2_South,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_top,         !- Construction Name
    Corridor_Flr_6,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    64.9220,5.7910,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    64.9220,5.7910,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    81.9910,5.7910,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    81.9910,5.7910,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_6_Floor,    !- Name
    Floor,                   !- Surface Type
    nonres_floor,            !- Construction Name
    Corridor_Flr_6,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_6_Floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    12,                      !- Number of Vertices
    4.5720,9.4490,16.1520,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,22.8600,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    10.3630,22.8600,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    10.3630,12.4970,16.1520,  !- X,Y,Z ==> Vertex 4 {m}
    42.3670,12.4970,16.1520,  !- X,Y,Z ==> Vertex 5 {m}
    42.3670,22.8600,16.1520,  !- X,Y,Z ==> Vertex 6 {m}
    47.5490,22.8600,16.1520,  !- X,Y,Z ==> Vertex 7 {m}
    47.5490,12.4970,16.1520,  !- X,Y,Z ==> Vertex 8 {m}
    81.9910,12.4970,16.1520,  !- X,Y,Z ==> Vertex 9 {m}
    81.9910,5.7910,16.1520,  !- X,Y,Z ==> Vertex 10 {m}
    64.9220,5.7910,16.1520,  !- X,Y,Z ==> Vertex 11 {m}
    64.9220,9.4490,16.1520;  !- X,Y,Z ==> Vertex 12 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_3_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Flr_6,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Banquet_Flr_6_Wall_South,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    42.3670,12.4970,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    42.3670,12.4970,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    10.3630,12.4970,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    10.3630,12.4970,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_4_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Flr_6,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_6_Wall_4_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    81.9910,12.4970,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    81.9910,12.4970,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    47.5490,12.4970,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    47.5490,12.4970,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_1_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Flr_6,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_6_Wall_1_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,9.4490,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,9.4490,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    64.9220,9.4490,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    64.9220,9.4490,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_1_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Flr_6,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_6_Wall_1_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    64.9220,9.4490,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    64.9220,9.4490,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    64.9220,5.7910,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    64.9220,5.7910,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_2_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Flr_6,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_6_Wall_2_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,22.8600,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,22.8600,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,9.4490,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,9.4490,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_3_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Flr_6,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Banquet_Flr_6_Wall_East, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    42.3670,22.8600,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    42.3670,22.8600,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    42.3670,12.4970,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    42.3670,12.4970,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_1_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Flr_6,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Banquet_Flr_6_Wall_West, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.3630,12.4970,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    10.3630,12.4970,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    10.3630,22.8600,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    10.3630,22.8600,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_2_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Flr_6,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Dining_Flr_6_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    47.5490,12.4970,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    47.5490,12.4970,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    47.5490,22.8600,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    47.5490,22.8600,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_3_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Flr_6,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Kitchen_Flr_6_Wall_1_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    81.9910,5.7910,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    81.9910,5.7910,16.1520,  !- X,Y,Z ==> Vertex 2 {m}
    81.9910,12.4970,16.1520,  !- X,Y,Z ==> Vertex 3 {m}
    81.9910,12.4970,19.2000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_6_Ceiling_1,!- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Corridor_Flr_6,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    8,                       !- Number of Vertices
    4.5720,9.4490,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    47.5490,9.4490,19.2000,  !- X,Y,Z ==> Vertex 2 {m}
    47.5490,22.8600,19.2000,  !- X,Y,Z ==> Vertex 3 {m}
    42.3670,22.8600,19.2000,  !- X,Y,Z ==> Vertex 4 {m}
    42.3670,12.4970,19.2000,  !- X,Y,Z ==> Vertex 5 {m}
    10.3630,12.4970,19.2000,  !- X,Y,Z ==> Vertex 6 {m}
    10.3630,22.8600,19.2000,  !- X,Y,Z ==> Vertex 7 {m}
    4.5720,22.8600,19.2000;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_6_Ceiling_2,!- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Corridor_Flr_6,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    47.5490,9.4490,19.2000,  !- X,Y,Z ==> Vertex 1 {m}
    64.9220,9.4490,19.2000,  !- X,Y,Z ==> Vertex 2 {m}
    64.9220,5.7910,19.2000,  !- X,Y,Z ==> Vertex 3 {m}
    81.9910,5.7910,19.2000,  !- X,Y,Z ==> Vertex 4 {m}
    81.9910,12.4970,19.2000,  !- X,Y,Z ==> Vertex 5 {m}
    47.5490,12.4970,19.2000;  !- X,Y,Z ==> Vertex 6 {m}

!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

  FenestrationSurface:Detailed,
    Retail_1_Flr_1_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,  !- Construction Name
    Retail_1_Flr_1_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.3310,0.0000,2.2820,  !- X,Y,Z ==> Vertex 1 {m}
    0.3310,0.0000,0.1520,  !- X,Y,Z ==> Vertex 2 {m}
    11.2510,0.0000,0.1520,  !- X,Y,Z ==> Vertex 3 {m}
    11.2510,0.0000,2.2820;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Cafe_Flr_1_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,  !- Construction Name
    Cafe_Flr_1_Wall_South,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    54.8810,0.0000,2.2820,  !- X,Y,Z ==> Vertex 1 {m}
    54.8810,0.0000,0.1520,  !- X,Y,Z ==> Vertex 2 {m}
    85.6310,0.0000,0.1520,  !- X,Y,Z ==> Vertex 3 {m}
    85.6310,0.0000,2.2820;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Lobby_Flr_1_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,  !- Construction Name
    Lobby_Flr_1_Wall_1_South,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    12.7930,0.0000,2.2820,  !- X,Y,Z ==> Vertex 1 {m}
    12.7930,0.0000,0.1520,  !- X,Y,Z ==> Vertex 2 {m}
    52.7390,0.0000,0.1520,  !- X,Y,Z ==> Vertex 3 {m}
    52.7390,0.0000,2.2820;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Room_1_Flr_3_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.248_SHGC_0.21,  !- Construction Name
    Room_1_Flr_3_Wall_South, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.4000,5.7910,9.3330,  !- X,Y,Z ==> Vertex 1 {m}
    0.4000,5.7910,8.11376141514855,  !- X,Y,Z ==> Vertex 2 {m}
    4.1720,5.7910,8.11376141514855,  !- X,Y,Z ==> Vertex 3 {m}
    4.1720,5.7910,9.3330;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Room_1_Flr_3_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.248_SHGC_0.21,  !- Construction Name
    Room_1_Flr_3_Wall_West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,13.5790,9.3330,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,13.5790,8.11376141514855,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,6.5380,8.11376141514855,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,6.5380,9.3330;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Room_2_Flr_3_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.248_SHGC_0.21,  !- Construction Name
    Room_2_Flr_3_Wall_North, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    4.1720,22.8600,9.3330,  !- X,Y,Z ==> Vertex 1 {m}
    4.1720,22.8600,8.11376141514855,  !- X,Y,Z ==> Vertex 2 {m}
    0.4000,22.8600,8.11376141514855,  !- X,Y,Z ==> Vertex 3 {m}
    0.4000,22.8600,9.3330;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Room_2_Flr_3_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.248_SHGC_0.21,  !- Construction Name
    Room_2_Flr_3_Wall_West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,22.1130,9.3330,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,22.1130,8.11376141514855,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,15.0720,8.11376141514855,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,15.0720,9.3330;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Room_3_Mult19_Flr_3_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.248_SHGC_0.21,  !- Construction Name
    Room_3_Mult19_Flr_3_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    7.0260,5.7910,9.3330,  !- X,Y,Z ==> Vertex 1 {m}
    7.0260,5.7910,8.11376141514855,  !- X,Y,Z ==> Vertex 2 {m}
    10.0430,5.7910,8.11376141514855,  !- X,Y,Z ==> Vertex 3 {m}
    10.0430,5.7910,9.3330;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Room_4_Mult19_Flr_3_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.248_SHGC_0.21,  !- Construction Name
    Room_4_Mult19_Flr_3_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    13.7010,22.8600,9.3330,  !- X,Y,Z ==> Vertex 1 {m}
    13.7010,22.8600,8.11376141514855,  !- X,Y,Z ==> Vertex 2 {m}
    10.6830,22.8600,8.11376141514855,  !- X,Y,Z ==> Vertex 3 {m}
    10.6830,22.8600,9.3330;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Room_5_Flr_3_Wall_East_Window,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.248_SHGC_0.21,  !- Construction Name
    Room_5_Flr_3_Wall_East,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    86.5630,6.5380,9.3330,  !- X,Y,Z ==> Vertex 1 {m}
    86.5630,6.5380,8.11376141514855,  !- X,Y,Z ==> Vertex 2 {m}
    86.5630,13.5790,8.11376141514855,  !- X,Y,Z ==> Vertex 3 {m}
    86.5630,13.5790,9.3330;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Room_5_Flr_3_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.248_SHGC_0.21,  !- Construction Name
    Room_5_Flr_3_Wall_South, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    82.3910,5.7910,9.3330,  !- X,Y,Z ==> Vertex 1 {m}
    82.3910,5.7910,8.11376141514855,  !- X,Y,Z ==> Vertex 2 {m}
    86.1630,5.7910,8.11376141514855,  !- X,Y,Z ==> Vertex 3 {m}
    86.1630,5.7910,9.3330;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Room_6_Flr_3_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.248_SHGC_0.21,  !- Construction Name
    Room_6_Flr_3_Wall_North, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    86.1630,22.8600,9.3330,  !- X,Y,Z ==> Vertex 1 {m}
    86.1630,22.8600,8.11376141514855,  !- X,Y,Z ==> Vertex 2 {m}
    82.3910,22.8600,8.11376141514855,  !- X,Y,Z ==> Vertex 3 {m}
    82.3910,22.8600,9.3330;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Room_6_Flr_3_Wall_East_Window,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.248_SHGC_0.21,  !- Construction Name
    Room_6_Flr_3_Wall_East,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    86.5630,15.0720,9.3330,  !- X,Y,Z ==> Vertex 1 {m}
    86.5630,15.0720,8.11376141514855,  !- X,Y,Z ==> Vertex 2 {m}
    86.5630,22.1130,8.11376141514855,  !- X,Y,Z ==> Vertex 3 {m}
    86.5630,22.1130,9.3330;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corridor_Flr_3_Wall_1_North_Window,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,  !- Construction Name
    Corridor_Flr_3_Wall_1_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    9.8560,22.8600,9.3330,  !- X,Y,Z ==> Vertex 1 {m}
    9.8560,22.8600,8.11376141514855,  !- X,Y,Z ==> Vertex 2 {m}
    5.0790,22.8600,8.11376141514855,  !- X,Y,Z ==> Vertex 3 {m}
    5.0790,22.8600,9.3330;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corridor_Flr_3_Wall_2_North_Window,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,  !- Construction Name
    Corridor_Flr_3_Wall_2_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    81.8050,22.8600,9.3330,  !- X,Y,Z ==> Vertex 1 {m}
    81.8050,22.8600,8.11376141514855,  !- X,Y,Z ==> Vertex 2 {m}
    80.0440,22.8600,8.11376141514855,  !- X,Y,Z ==> Vertex 3 {m}
    80.0440,22.8600,9.3330;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corridor_Flr_3_Wall_1_South_Window,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,  !- Construction Name
    Corridor_Flr_3_Wall_1_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    4.7590,5.7910,9.3330,  !- X,Y,Z ==> Vertex 1 {m}
    4.7590,5.7910,8.11376141514855,  !- X,Y,Z ==> Vertex 2 {m}
    6.5190,5.7910,8.11376141514855,  !- X,Y,Z ==> Vertex 3 {m}
    6.5190,5.7910,9.3330;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corridor_Flr_3_Wall_2_South_Window,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,  !- Construction Name
    Corridor_Flr_3_Wall_2_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    76.7070,5.7910,9.3330,  !- X,Y,Z ==> Vertex 1 {m}
    76.7070,5.7910,8.11376141514855,  !- X,Y,Z ==> Vertex 2 {m}
    81.4840,5.7910,8.11376141514855,  !- X,Y,Z ==> Vertex 3 {m}
    81.4840,5.7910,9.3330;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Room_1_Flr_6_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.248_SHGC_0.21,  !- Construction Name
    Room_1_Flr_6_Wall_South, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.4000,5.7910,18.4840,  !- X,Y,Z ==> Vertex 1 {m}
    0.4000,5.7910,17.2647614151485,  !- X,Y,Z ==> Vertex 2 {m}
    4.1720,5.7910,17.2647614151485,  !- X,Y,Z ==> Vertex 3 {m}
    4.1720,5.7910,18.4840;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Room_1_Flr_6_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.248_SHGC_0.21,  !- Construction Name
    Room_1_Flr_6_Wall_West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,13.5790,18.4840,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,13.5790,17.2647614151485,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,6.5380,17.2647614151485,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,6.5380,18.4840;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Room_2_Flr_6_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.248_SHGC_0.21,  !- Construction Name
    Room_2_Flr_6_Wall_North, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    4.1720,22.8600,18.4840,  !- X,Y,Z ==> Vertex 1 {m}
    4.1720,22.8600,17.2647614151485,  !- X,Y,Z ==> Vertex 2 {m}
    0.4000,22.8600,17.2647614151485,  !- X,Y,Z ==> Vertex 3 {m}
    0.4000,22.8600,18.4840;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Room_2_Flr_6_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.248_SHGC_0.21,  !- Construction Name
    Room_2_Flr_6_Wall_West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,22.1130,18.4840,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,22.1130,17.2647614151485,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,15.0720,17.2647614151485,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,15.0720,18.4840;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Room_3_Mult9_Flr_6_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.248_SHGC_0.21,  !- Construction Name
    Room_3_Mult9_Flr_6_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    5.1590,5.7910,18.4840,  !- X,Y,Z ==> Vertex 1 {m}
    5.1590,5.7910,17.2647614151485,  !- X,Y,Z ==> Vertex 2 {m}
    10.6910,5.7910,17.2647614151485,  !- X,Y,Z ==> Vertex 3 {m}
    10.6910,5.7910,18.4840;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Banquet_Flr_6_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,  !- Construction Name
    Banquet_Flr_6_Wall_North,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    39.5670,22.8600,18.4840,  !- X,Y,Z ==> Vertex 1 {m}
    39.5670,22.8600,17.2647614151485,  !- X,Y,Z ==> Vertex 2 {m}
    13.1640,22.8600,17.2647614151485,  !- X,Y,Z ==> Vertex 3 {m}
    13.1640,22.8600,18.4840;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Dining_Flr_6_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,  !- Construction Name
    Dining_Flr_6_Wall_North, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    76.7520,22.8600,18.4840,  !- X,Y,Z ==> Vertex 1 {m}
    76.7520,22.8600,17.2647614151485,  !- X,Y,Z ==> Vertex 2 {m}
    50.3490,22.8600,17.2647614151485,  !- X,Y,Z ==> Vertex 3 {m}
    50.3490,22.8600,18.4840;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Kitchen_Flr_6_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,  !- Construction Name
    Kitchen_Flr_6_Wall_North,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    86.1630,22.8600,18.4840,  !- X,Y,Z ==> Vertex 1 {m}
    86.1630,22.8600,17.2647614151485,  !- X,Y,Z ==> Vertex 2 {m}
    82.3910,22.8600,17.2647614151485,  !- X,Y,Z ==> Vertex 3 {m}
    82.3910,22.8600,18.4840;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Kitchen_Flr_6_Wall_East_Window,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,  !- Construction Name
    Kitchen_Flr_6_Wall_East, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    86.5630,7.2850,18.4840,  !- X,Y,Z ==> Vertex 1 {m}
    86.5630,7.2850,17.2647614151485,  !- X,Y,Z ==> Vertex 2 {m}
    86.5630,21.3660,17.2647614151485,  !- X,Y,Z ==> Vertex 3 {m}
    86.5630,21.3660,18.4840;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Kitchen_Flr_6_Wall_1_South_Window,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,  !- Construction Name
    Kitchen_Flr_6_Wall_1_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    82.3910,5.7910,18.4840,  !- X,Y,Z ==> Vertex 1 {m}
    82.3910,5.7910,17.2647614151485,  !- X,Y,Z ==> Vertex 2 {m}
    86.1630,5.7910,17.2647614151485,  !- X,Y,Z ==> Vertex 3 {m}
    86.1630,5.7910,18.4840;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corridor_Flr_6_Wall_1_North_Window,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,  !- Construction Name
    Corridor_Flr_6_Wall_1_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    9.8560,22.8600,18.4840,  !- X,Y,Z ==> Vertex 1 {m}
    9.8560,22.8600,17.2647614151485,  !- X,Y,Z ==> Vertex 2 {m}
    5.0790,22.8600,17.2647614151485,  !- X,Y,Z ==> Vertex 3 {m}
    5.0790,22.8600,18.4840;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corridor_Flr_6_Wall_2_North_Window,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,  !- Construction Name
    Corridor_Flr_6_Wall_2_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    47.0950,22.8600,18.4840,  !- X,Y,Z ==> Vertex 1 {m}
    47.0950,22.8600,17.2647614151485,  !- X,Y,Z ==> Vertex 2 {m}
    42.8210,22.8600,17.2647614151485,  !- X,Y,Z ==> Vertex 3 {m}
    42.8210,22.8600,18.4840;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corridor_Flr_6_Wall_2_South_Window,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,  !- Construction Name
    Corridor_Flr_6_Wall_2_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    66.4160,5.7910,18.4840,  !- X,Y,Z ==> Vertex 1 {m}
    66.4160,5.7910,17.2647614151485,  !- X,Y,Z ==> Vertex 2 {m}
    80.4980,5.7910,17.2647614151485,  !- X,Y,Z ==> Vertex 3 {m}
    80.4980,5.7910,18.4840;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Cafe_Flr_1_Wall_East_Door,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Cafe_Flr_1_Wall_East,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    86.563000000000,2.895500000000,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    86.563000000000,2.895500000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    86.563000000000,3.809900000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    86.563000000000,3.809900000000,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Laundry_Flr_1_Wall_East_Door,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Laundry_Flr_1_Wall_East, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    86.563000000000,8.361018257503,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    86.563000000000,8.361018257503,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    86.563000000000,9.275418257503,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    86.563000000000,9.275418257503,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Lobby_Flr_1_Wall_1_North_Door1,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Lobby_Flr_1_Wall_1_North,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    49.003221567010,22.860000000000,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    49.003221567010,22.860000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    48.088821567010,22.860000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    48.088821567010,22.860000000000,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Lobby_Flr_1_Wall_1_North_Door2,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Lobby_Flr_1_Wall_1_North,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    8.994891299472,22.860000000000,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    8.994891299472,22.860000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    8.080491299472,22.860000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    8.080491299472,22.860000000000,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Storage_Flr_1_Wall_North_RollDoor,  !- Name
    Door,                    !- Surface Type
    Overhead Door_con,       !- Construction Name
    Storage_Flr_1_Wall_North,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    76.371820451682,22.860000000000,2.438400000000,  !- X,Y,Z ==> Vertex 1 {m}
    76.371820451682,22.860000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    73.323820451682,22.860000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    73.323820451682,22.860000000000,2.438400000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Retail_2_Flr_1_Wall_West_Door,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Retail_2_Flr_1_Wall_West,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,10.283582317678,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,10.283582317678,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,9.369182317678,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,9.369182317678,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: INTERNALMASS ===========

  InternalMass,
    Basement_InternalMass_1, !- Name
    InteriorFurnishings,     !- Construction Name
    Basement,                !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    3957.6604;               !- Surface Area {m2}

  InternalMass,
    Retail_1_Flr_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Retail_1_Flr_1,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    134.1427;                !- Surface Area {m2}

  InternalMass,
    Retail_2_Flr_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Retail_2_Flr_1,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    155.3378;                !- Surface Area {m2}

  InternalMass,
    Mech_Flr_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Mech_Flr_1,              !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    328.4864;                !- Surface Area {m2}

  InternalMass,
    Storage_Flr_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Storage_Flr_1,           !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    189.5185;                !- Surface Area {m2}

  InternalMass,
    Laundry_Flr_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Laundry_Flr_1,           !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    156.0789;                !- Surface Area {m2}

  InternalMass,
    Cafe_Flr_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Cafe_Flr_1,              !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    377.7238;                !- Surface Area {m2}

  InternalMass,
    Lobby_Flr_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Lobby_Flr_1,             !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    2616.3722;               !- Surface Area {m2}

  InternalMass,
    Room_1_Flr_3_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Room_1_Flr_3,            !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    78.0440;                 !- Surface Area {m2}

  InternalMass,
    Room_2_Flr_3_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Room_2_Flr_3,            !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    78.0349;                 !- Surface Area {m2}

  InternalMass,
    Room_3_Mult19_Flr_3_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Room_3_Mult19_Flr_3,     !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    49.0477;                 !- Surface Area {m2}

  InternalMass,
    Room_4_Mult19_Flr_3_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Room_4_Mult19_Flr_3,     !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    49.0611;                 !- Surface Area {m2}

  InternalMass,
    Room_5_Flr_3_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Room_5_Flr_3,            !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    78.0440;                 !- Surface Area {m2}

  InternalMass,
    Room_6_Flr_3_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Room_6_Flr_3,            !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    78.0349;                 !- Surface Area {m2}

  InternalMass,
    Corridor_Flr_3_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corridor_Flr_3,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    778.8094;                !- Surface Area {m2}

  InternalMass,
    Room_1_Flr_6_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Room_1_Flr_6,            !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    78.0440;                 !- Surface Area {m2}

  InternalMass,
    Room_2_Flr_6_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Room_2_Flr_6,            !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    78.0349;                 !- Surface Area {m2}

  InternalMass,
    Room_3_Mult9_Flr_6_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Room_3_Mult9_Flr_6,      !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    49.0611;                 !- Surface Area {m2}

  InternalMass,
    Banquet_Flr_6_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Banquet_Flr_6,           !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    663.3149;                !- Surface Area {m2}

  InternalMass,
    Dining_Flr_6_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Dining_Flr_6,            !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    663.3149;                !- Surface Area {m2}

  InternalMass,
    Kitchen_Flr_6_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Kitchen_Flr_6,           !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    206.6089;                !- Surface Area {m2}

  InternalMass,
    Corridor_Flr_6_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corridor_Flr_6,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    824.2494;                !- Surface Area {m2}

!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

  People,
    Basement People,         !- Name
    Basement,                !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    106.499,                 !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Retail_1_Flr_1 People,   !- Name
    Retail_1_Flr_1,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    10.829,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Retail_2_Flr_1 People,   !- Name
    Retail_2_Flr_1,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    12.540,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Laundry_Flr_1 People,    !- Name
    Laundry_Flr_1,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    8.4,                     !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Cafe_Flr_1 People,       !- Name
    Cafe_Flr_1,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    142.3000,                !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Lobby_Flr_1 People,      !- Name
    Lobby_Flr_1,             !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    422.4350,                !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Room_1_Flr_3 People,     !- Name
    Room_1_Flr_3,            !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.5000,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Room_2_Flr_3 People,     !- Name
    Room_2_Flr_3,            !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.5000,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Room_3_Mult19_Flr_3 People,  !- Name
    Room_3_Mult19_Flr_3,     !- Zone or ZoneList or Space or SpaceList Name
    ALWAYS_OFF,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.5000,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Room_4_Mult19_Flr_3 People,  !- Name
    Room_4_Mult19_Flr_3,     !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.5000,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Room_5_Flr_3 People,     !- Name
    Room_5_Flr_3,            !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.5000,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Room_6_Flr_3 People,     !- Name
    Room_6_Flr_3,            !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.5000,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Room_1_Flr_6 People,     !- Name
    Room_1_Flr_6,            !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.5000,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Room_2_Flr_6 People,     !- Name
    Room_2_Flr_6,            !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.5000,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Room_3_Mult9_Flr_6 People,  !- Name
    Room_3_Mult9_Flr_6,      !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.5000,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Banquet_Flr_6 People,    !- Name
    Banquet_Flr_6,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    249.8960,                !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Dining_Flr_6 People,     !- Name
    Dining_Flr_6,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    249.8960,                !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Kitchen_Flr_6 People,    !- Name
    Kitchen_Flr_6,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    22.238,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    STORAGE_FLR_1 People,    !- Name
    STORAGE_FLR_1,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.04,                    !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    CORRIDOR_FLR_3 People,   !- Name
    CORRIDOR_FLR_3,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    20.957,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    CORRIDOR_FLR_6 People,   !- Name
    CORRIDOR_FLR_6,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    22.18,                   !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    MECH_FLR_1 People,       !- Name
    MECH_FLR_1,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.652,                   !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

  Lights,
    Basement_Lights,         !- Name
    Basement,                !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_basement,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.2037375,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Retail_1_Flr_1_Lights,   !- Name
    Retail_1_Flr_1,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_retail,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.5556635,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Retail_2_Flr_1_Lights,   !- Name
    Retail_2_Flr_1,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_retail,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.5556635,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Mech_Flr_1_Lights,       !- Name
    Mech_Flr_1,              !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_mechanic,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.2602515,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Storage_Flr_1_Lights,    !- Name
    Storage_Flr_1,           !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_storage,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.779423,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Laundry_Flr_1_Lights,    !- Name
    Laundry_Flr_1,           !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_laundry,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5.2151105,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Cafe_Flr_1_Lights,       !- Name
    Cafe_Flr_1,              !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_dining,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.771532,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Lobby_Flr_1_Lights,      !- Name
    Lobby_Flr_1,             !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_lobby,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.180564,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Room_1_Flr_3_Lights,     !- Name
    Room_1_Flr_3,            !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4.4132,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Room_2_Flr_3_Lights,     !- Name
    Room_2_Flr_3,            !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4.4132,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Room_3_Mult19_Flr_3_Lights,  !- Name
    Room_3_Mult19_Flr_3,     !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4.4132,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Room_4_Mult19_Flr_3_Lights,  !- Name
    Room_4_Mult19_Flr_3,     !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4.4132,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Room_5_Flr_3_Lights,     !- Name
    Room_5_Flr_3,            !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4.4132,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Room_6_Flr_3_Lights,     !- Name
    Room_6_Flr_3,            !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4.4132,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Corridor_Flr_3_Lights,   !- Name
    Corridor_Flr_3,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_corridor,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4.499314,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Room_1_Flr_6_Lights,     !- Name
    Room_1_Flr_6,            !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4.4132,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Room_2_Flr_6_Lights,     !- Name
    Room_2_Flr_6,            !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4.4132,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Room_3_Mult9_Flr_6_Lights,  !- Name
    Room_3_Mult9_Flr_6,      !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4.4132,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Banquet_Flr_6_Lights,    !- Name
    Banquet_Flr_6,           !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_dining,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.771532,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Dining_Flr_6_Lights,     !- Name
    Dining_Flr_6,            !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_dining,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.771532,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Kitchen_Flr_6_Lights,    !- Name
    Kitchen_Flr_6,           !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_kitchen,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12.168588,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Corridor_Flr_6_Lights,   !- Name
    Corridor_Flr_6,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_corridor,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4.499314,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature
!-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTING:CONTROLS ===========

  ElectricEquipment,
    Basement_MiscPlug_Equip, !- Name
    Basement,                !- Zone or ZoneList or Space or SpaceList Name
    BASEMENT_EQUIP_SCH,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    10646.1064,              !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Retail_1_Flr_1_MiscPlug_Equip,  !- Name
    Retail_1_Flr_1,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    721.6879,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Retail_2_Flr_1_MiscPlug_Equip,  !- Name
    Retail_2_Flr_1,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    835.7173,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Mech_Flr_1_MiscPlug_Equip,  !- Name
    Mech_Flr_1,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    883.6283,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Storage_Flr_1_MiscPlug_Equip,  !- Name
    Storage_Flr_1,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    254.9024,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Laundry_Flr_1_MiscPlug_Equip,  !- Name
    Laundry_Flr_1,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    4813.4744,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Cafe_Flr_1_MiscPlug_Equip,  !- Name
    Cafe_Flr_1,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1016.0769,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Lobby_Flr_1_MiscPlug_Equip,  !- Name
    Lobby_Flr_1,             !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    10557.0620,              !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Room_1_Flr_3_PlugMisc_Equip,  !- Name
    Room_1_Flr_3,            !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Adva,    !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    263.3986,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Room_2_Flr_3_PlugMisc_Equip,  !- Name
    Room_2_Flr_3,            !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Adva,    !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    263.3678,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Room_3_Mult19_Flr_3_PlugMisc_Equip,  !- Name
    Room_3_Mult19_Flr_3,     !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Adva,    !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    257.9908,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Room_4_Mult19_Flr_3_PlugMisc_Equip,  !- Name
    Room_4_Mult19_Flr_3,     !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Adva,    !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    258.0614,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Room_5_Flr_3_PlugMisc_Equip,  !- Name
    Room_5_Flr_3,            !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Adva,    !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    263.3986,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Room_6_Flr_3_PlugMisc_Equip,  !- Name
    Room_6_Flr_3,            !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Adva,    !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    263.3678,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Room_1_Flr_6_PlugMisc_Equip,  !- Name
    Room_1_Flr_6,            !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Adva,    !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    263.3986,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Room_2_Flr_6_PlugMisc_Equip,  !- Name
    Room_2_Flr_6,            !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Adva,    !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    263.3678,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Room_3_Mult9_Flr_6_PlugMisc_Equip,  !- Name
    Room_3_Mult9_Flr_6,      !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Adva,    !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    258.0614,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Banquet_Flr_6_MiscPlug_Equip,  !- Name
    Banquet_Flr_6,           !- Zone or ZoneList or Space or SpaceList Name
    Kitchen_Elec_Equip_SCH,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    22493.0084,  !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    Cooking;                 !- End-Use Subcategory

  ElectricEquipment,
    Dining_Flr_6_MiscPlug_Equip,  !- Name
    Dining_Flr_6,            !- Zone or ZoneList or Space or SpaceList Name
    Kitchen_Elec_Equip_SCH,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    22493.0084,  !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    Cooking;                 !- End-Use Subcategory

  ElectricEquipment,
    Kitchen_Flr_6_MiscElec_Equip,  !- Name
    Kitchen_Flr_6,           !- Zone or ZoneList or Space or SpaceList Name
    Kitchen_Elec_Equip_SCH,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    52482.7989,  !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.2000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.1000,                  !- Fraction Lost
    Cooking;                 !- End-Use Subcategory

  ElectricEquipment,
    Kitchen_Flr_6_Reach-in-Freezer,  !- Name
    Kitchen_Flr_6,           !- Zone or ZoneList or Space or SpaceList Name
    Always_on,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    277.5,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.2500,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    ReachInFreezer;          !- End-Use Subcategory

  ElectricEquipment,
    Kitchen_Flr_6_Reach-in-Refrigerator,  !- Name
    Kitchen_Flr_6,           !- Zone or ZoneList or Space or SpaceList Name
    Always_on,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    156.7,   !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.2500,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    ReachInRefrigerator;     !- End-Use Subcategory

  Exterior:FuelEquipment,
    Elevators,               !- Name
    Electricity,             !- Fuel Use Type
    BLDG_ELEVATORS,          !- Schedule Name
    44860.63,           !- Design Level {W}
    ElevatorLift;               !- End-Use Subcategory

  Exterior:FuelEquipment,
    Elevators_Lights_Fan,    !- Name
    Electricity,             !- Fuel Use Type
    ELEV_LIGHT_FAN_SCH_ADD_DF,  !- Schedule Name
    315.94,  !- Design Level {W}
    ElevatorLightsFan;       !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: GASEQUIPMENT ===========

  GasEquipment,
    Laundry_Flr_1_MiscGas_Equip,  !- Name
    Laundry_Flr_1,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    41817.4489,              !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    Laundry;                 !- End-Use Subcategory

  GasEquipment,
    Kitchen_Flr_6_MiscGas_Equip,  !- Name
    Kitchen_Flr_6,           !- Zone or ZoneList or Space or SpaceList Name
    Kitchen_Gas_Equip_SCH,   !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    249920.3527,  !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0.1000,                  !- Fraction Latent
    0.2000,                  !- Fraction Radiant
    0.7000,                  !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    Cooking;                 !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

!!  Version,22.1;


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

  ZoneInfiltration:DesignFlowRate,
    Retail_1_Flr_1_Infiltration,  !- Name
    Retail_1_Flr_1,          !- Zone or ZoneList Name
    INFIL_QUARTER_ON_SCH,    !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Retail_2_Flr_1_Infiltration,  !- Name
    Retail_2_Flr_1,          !- Zone or ZoneList Name
    INFIL_QUARTER_ON_SCH,    !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Mech_Flr_1_Infiltration, !- Name
    Mech_Flr_1,              !- Zone or ZoneList Name
    INFIL_QUARTER_ON_SCH,    !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Storage_Flr_1_Infiltration,  !- Name
    Storage_Flr_1,           !- Zone or ZoneList Name
    INFIL_QUARTER_ON_SCH,    !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Laundry_Flr_1_Infiltration,  !- Name
    Laundry_Flr_1,           !- Zone or ZoneList Name
    INFIL_QUARTER_ON_SCH,    !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Cafe_Flr_1_Infiltration, !- Name
    Cafe_Flr_1,              !- Zone or ZoneList Name
    INFIL_QUARTER_ON_SCH,    !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Lobby_Flr_1_Infiltration,!- Name
    Lobby_Flr_1,             !- Zone or ZoneList Name
    INFIL_QUARTER_ON_SCH,    !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Room_1_Flr_3_Infiltration,  !- Name
    Room_1_Flr_3,            !- Zone or ZoneList Name
    INFIL_QUARTER_ON_SCH,    !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Room_2_Flr_3_Infiltration,  !- Name
    Room_2_Flr_3,            !- Zone or ZoneList Name
    INFIL_QUARTER_ON_SCH,    !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Room_3_Mult19_Flr_3_Infiltration,  !- Name
    Room_3_Mult19_Flr_3,     !- Zone or ZoneList Name
    INFIL_QUARTER_ON_SCH,    !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Room_4_Mult19_Flr_3_Infiltration,  !- Name
    Room_4_Mult19_Flr_3,     !- Zone or ZoneList Name
    INFIL_QUARTER_ON_SCH,    !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Room_5_Flr_3_Infiltration,  !- Name
    Room_5_Flr_3,            !- Zone or ZoneList Name
    INFIL_QUARTER_ON_SCH,    !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Room_6_Flr_3_Infiltration,  !- Name
    Room_6_Flr_3,            !- Zone or ZoneList Name
    INFIL_QUARTER_ON_SCH,    !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Corridor_Flr_3_Infiltration,  !- Name
    Corridor_Flr_3,          !- Zone or ZoneList Name
    INFIL_QUARTER_ON_SCH,    !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Room_1_Flr_6_Infiltration,  !- Name
    Room_1_Flr_6,            !- Zone or ZoneList Name
    INFIL_QUARTER_ON_SCH,    !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Room_2_Flr_6_Infiltration,  !- Name
    Room_2_Flr_6,            !- Zone or ZoneList Name
    INFIL_QUARTER_ON_SCH,    !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Room_3_Mult9_Flr_6_Infiltration,  !- Name
    Room_3_Mult9_Flr_6,      !- Zone or ZoneList Name
    INFIL_QUARTER_ON_SCH,    !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Banquet_Flr_6_Infiltration,  !- Name
    Banquet_Flr_6,           !- Zone or ZoneList Name
    INFIL_QUARTER_ON_SCH,    !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Dining_Flr_6_Infiltration,  !- Name
    Dining_Flr_6,            !- Zone or ZoneList Name
    INFIL_QUARTER_ON_SCH,    !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Kitchen_Flr_6_Infiltration,  !- Name
    Kitchen_Flr_6,           !- Zone or ZoneList Name
    INFIL_QUARTER_ON_SCH,    !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Corridor_Flr_6_Infiltration,  !- Name
    Corridor_Flr_6,          !- Zone or ZoneList Name
    INFIL_QUARTER_ON_SCH,    !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

!-   ===========  ALL OBJECTS IN CLASS: ZONEMIXING ===========
!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========

  Exterior:Lights,
    Exterior Facade Lighting,!- Name
    Exterior_Lgt_ALWAYS_ON,          !- Schedule Name
    9571.94,!- Design Level {W}
    AstronomicalClock,       !- Control Option
    General;                 !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: REFRIGERATION:CASE ===========

  Output:VariableDictionary,IDF,Unsorted;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:LIST ===========

  Output:Surfaces:List,Details;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:DRAWING ===========

  Output:Surfaces:Drawing,DXF;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:CONSTRUCTIONS ===========

  Output:Constructions,Constructions;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

  Output:Table:SummaryReports,
    AllSummaryAndMonthly,    !- Report 1 Name
    Standard62.1Summary;     !- Report 2 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:MONTHLY ===========

  Output:Table:Monthly,
    NameHolderMonthlySummary TaskPurpose ProgressIndicator,        !- Name   ProgressIndicator,ForDetermination2019, ...
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1

  Output:Table:Monthly,
    NameHolderMonthlySummary CodeName ASHRAE901,          !- Name   ASHRAE901, ASHRAE1891, IECC, Title24, ORSC, IGCC, ...
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1
    
  Output:Table:Monthly,
    NameHolderMonthlySummary CodeYear 2022,          !- Name   all years for ASHRAE90.1, IECC, ASHRAE189.1
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1
    
  Output:Table:Monthly,
    NameHolderMonthlySummary CodeAmendment NoneAmend,        !- Name   StateAmend,EEM, NoneAmend for national or state without amendment
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1

  Output:Table:Monthly,
    NameHolderMonthlySummary PrototypeName HotelLarge,    !- Name   16 Prototypes 
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1

  Output:Table:Monthly,
    NameHolderMonthlySummary TaskScope National,            !- Name   National, State, City
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1
        
  Output:Table:Monthly,
    NameHolderMonthlySummary State National,                !- Name   National for national analysis, NewYork, Utah,... for state analysis, or city name for city analysis. Spell out the name of the state without space between words 
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1
    
  Output:Table:Monthly,
    NameHolderMonthlySummary ClimateZone 4B,    !- Name   0-8
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1
    
  Output:Table:Monthly,
    NameHolderMonthlySummary RepresentCity USA_NM_Albuquerque,         !- Name   representative city like Honolulu for national, for each state, for city analysis.  this is not the city of the weather file.  The weather city will be extracted from epw file
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

  OutputControl:Table:Style,
    CommaAndHTML;            !- Column Separator

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========

OutputControl:ReportingTolerances,
    0.556,                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.556;                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

 


  Meter:Custom,
    Wired_LTG_Electricity,   !- Name
    Electricity,             !- Resource Type
    ,                        !- Key Name 1
    Wired_LTG;               !- Output Variable or Meter Name 1

  Sizing:Parameters,
    1,                       !- Heating Sizing Factor
    1,                       !- Cooling Sizing Factor
    6;                       !- Timesteps in Averaging Window

Output:Diagnostics,DisplayExtraWarnings;


  Schedule:Compact,
    Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 24:00, 0.925 ;          !- Field 5

  Schedule:Compact,
    Laundry_Flr_1 Exhaust Fan Balanced Exhaust Fraction Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1; !- Field 3


!-~~~~ BldgTypeDep_tmpl ~~~


!---------------------------------------------------------------------------------------------
!- This dataset includes performance curve objects that describe the part load performance of
!- building energy code minimally compliant equipment.
!-
!- The dataset is developed by the Pacific Northwest National Laboratory (PNNL), under
!- contract with the U.S. Department of Energy (DOE).
!-
!- The dataset provides curves for the following EnergyPlus objects:
!-   * Chiller:Electric:EIR
!-
!- Sets of curves are provided for the following building energy codes minimum requirements:
!-   * ASHRAE Standard 90.1-2022 Normative Appendix J (Addendum BD to 90.1-2019)
!-
!- Last update: Sept. 2022
!---------------------------------------------------------------------------------------------

!---------------------------------------------------------------------------------------------
!- Beginning of performance curves for Chiller:Electric:EIR:
!
!- The name of each curve follows the structure of code requirements which is as follows:
!-
!- ASHRAE901_AppJ_CondenserType_CurveID_CompressorType_SizeRange_FullLoadEff_PartLoadEff
!-
!- Where:
!-
!-   * CondenserType:
!-      * wtr: water-cooled condenser
!-      * air: air-cooled condenser
!-   * CurveID: Curve identifier from Appendix J to 90.1
!-   * CompressorType:
!-      * cent: centrifugal
!-      * pdsp: positive displacement
!-   * SizeRange:
!-      * lt: less than
!-      * gte: greater than or equal to
!-      * gt: greater than
!-   * FullLoadEff: full load efficiency at rated conditions
!-   * PartLoadEff: part load efficiency at rated conditions
!-
!- The reference conditions for all curves are the AHRI 550/590 rating conditions for
!- requirements expressed as IPLV.IP and AHRI 551/591 rating conditions requirements
!- expressed as IPLV.SI
!-
!- AHRI 550/590 rating conditions:
!-    * Leaving chilled water temperature: 44 deg. F (6.67 deg. C)
!-    * Entering condenser temperature: 85 deg. F (29.44 deg. C) for water-cooled chillers
!-                                      95 deg. F (35.0 deg. C) for air-cooled chillers
!- AHRI 551/591 rating conditions:
!-    * Leaving chilled water temperature: 7.0 deg. C
!-    * Entering condenser temperature: 30.0 deg. C for water-cooled chillers
!-                                      35.0 deg. C for air-cooled chillers
!-
!- NOTE: each set of curves presented is applicable for both AHRI 551/591 (IPLV.SI)
!- and AHRI 550/590 (IPLV.IP). At the beginning of each set, the curve names for
!- IPLV.SI is presented. This is followed by the corresponding IPLV.IP requirements.
!-
!- The dataset includes three curves for each requirement:
!-   * A curve ending in "_cap-f-t":
!-     The curve should be used as input to the following field:
!-     "Cooling Capacity Function of Temperature Curve Name"
!-   * A curve ending in "_eir-f-t":
!-     The curve should be used as input to the following field:
!-     "Electric Input to Cooling Output Ratio Function of Temperature Curve Name"
!-   * A curve ending in "_eir-f-plr":
!-     The curve should be used as input to the following field:
!-     "Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name"

!- Set of performance curves for ASHRAE901_AppJ_air_A_lt528kW_2.96COP_4.01IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_air_A_lt150ton_10.1EER_13.68IPLV.IP)


!- Set of performance curves for ASHRAE901_AppJ_air_B_gt528kW_2.96COP_4.1IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_air_B_gt150ton_10.1EER_14.0IPLV.IP)


!- Set of performance curves for ASHRAE901_AppJ_wtr_C_pdsp_lt264kW_4.69COP_5.86IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_C_pdsp_lt75ton_0.75kWpton_0.6IPLV.IP)


!- Set of performance curves for ASHRAE901_AppJ_wtr_D_pdsp_gt264lt528kW_4.88COP_6.28IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_D_pdsp_gt75lt150ton_0.72kWpton_0.56IPLV.IP)


!- Set of performance curves for ASHRAE901_AppJ_wtr_E_pdsp_gt528lt1055kW_5.33COP_6.54IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_E_pdsp_gt150lt300ton_0.66kWpton_0.538IPLV.IP)


!- Set of performance curves for ASHRAE901_AppJ_wtr_F_pdsp_gte1055lt2110kW_5.77COP_6.78IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_F_pdsp_gte300lt600ton_0.61kWpton_0.519IPLV.IP)


!- Set of performance curves for ASHRAE901_AppJ_wtr_G_pdsp_gt2110kW_6.28COP_7.05IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_G_pdsp_gt600ton_0.56kWpton_0.499IPLV.IP)


!- Set of performance curves for ASHRAE901_AppJ_wtr_H_cent_lt528kW_5.77COP_6.41IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_H_cent_lt150ton_0.61kWpton_0.549IPLV.IP)


!- Set of performance curves for ASHRAE901_AppJ_wtr_H_cent_gt528kWlt1055kW_5.77COP_6.41IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_H_cent_gt150tonlt300ton_0.61kWpton_0.549IPLV.IP)


!- Set of performance curves for ASHRAE901_AppJ_wtr_I_cent_gte1055lt2110kW_6.28COP_6.76IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_I_cent_gte300lt600ton_0.56kWpton_0.52IPLV.IP)


!- Set of performance curves for ASHRAE901_AppJ_wtr_J_cent_gt1407lt2110kW_6.28COP_7.05IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_J_cent_gt400lt600ton_0.56kWpton_0.499IPLV.IP)


!- Set of performance curves for ASHRAE901_AppJ_wtr_J_cent_gt2110kW_6.28COP_7.05IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_J_cent_gt600ton_0.56kWpton_0.499IPLV.IP)


!- Set of performance curves for ASHRAE901_AppJ_air_K_lt528kW_2.84COP_4.63IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_air_K_lt150ton_9.7EER_15.79IPLV.IP)


!- Set of performance curves for ASHRAE901_AppJ_air_L_gt528kW_2.84COP_4.72IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_air_L_gt150ton_9.7EER_16.11IPLV.IP)


!- Set of performance curves for ASHRAE901_AppJ_wtr_M_pdsp_lt264kW_4.51COP_7.05IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_M_pdsp_lt75ton_0.78kWpton_0.499IPLV.IP)


!- Set of performance curves for ASHRAE901_AppJ_wtr_N_pdsp_gt264lt528kW_4.69COP_7.19IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_N_pdsp_gt75lt150ton_0.75kWpton_0.489IPLV.IP)


!- Set of performance curves for ASHRAE901_AppJ_wtr_O_pdsp_gt528lt1055kW_5.17COP_8.03IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_O_pdsp_gt150lt300ton_0.68kWpton_0.438IPLV.IP)


!- Set of performance curves for ASHRAE901_AppJ_wtr_P_pdsp_gt1055lt2110kW_5.63COP_8.6IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_P_pdsp_gt300lt600ton_0.625kWpton_0.409IPLV.IP)


!- Set of performance curves for ASHRAE901_AppJ_wtr_Q_pdsp_gt2110kW_6.01COP_9.28IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_Q_pdsp_gt600ton_0.585kWpton_0.379IPLV.IP)


!- Set of performance curves for ASHRAE901_AppJ_wtr_R_cent_lt528kW_5.06COP_7.99IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_R_cent_lt150ton_0.695kWpton_0.44IPLV.IP)


!- Set of performance curves for ASHRAE901_AppJ_wtr_S_cent_gt528lt1055kW_5.54COP_8.81IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_S_cent_gt150lt300ton_0.635kWpton_0.399IPLV.IP)


!- Set of performance curves for ASHRAE901_AppJ_wtr_T_cent_gt1055lt1407kW_5.91COP_9.04IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_T_cent_gt300lt400ton_0.595kWpton_0.389IPLV.IP)


!- Set of performance curves for ASHRAE901_AppJ_wtr_U_cent_gt1407lt2110kW_6.01COP_9.28IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_U_cent_gt400lt600ton_0.585kWpton_0.379IPLV.IP)


!- Set of performance curves for ASHRAE901_AppJ_wtr_U_cent_gt2110kW_6.01COP_9.28IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_U_cent_gt600ton_0.585kWpton_0.379IPLV.IP)


!- Set of performance curves for ASHRAE901_AppJ_wtr_V_pdsp_lt528kW_4.45COP_5.2IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_V_pdsp_lt150ton_0.7903kWpton_0.676IPLV.IP)


!- Set of performance curves for ASHRAE901_AppJ_wtr_X_pdsp_gt528lt1055kW_4.9COP_5.63IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_X_pdsp_gt150lt300ton_0.7178kWpton_0.625IPLV.IP)


!- Set of performance curves for ASHRAE901_AppJ_wtr_Y_pdsp_gt1055kW_5.5COP_6.16IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_Y_pdsp_gt300ton_0.6395kWpton_0.571IPLV.IP)


!- Set of performance curves for ASHRAE901_AppJ_wtr_Z_cent_lt528kW_5.0COP_5.26IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_Z_cent_lt150ton_0.7034kWpton_0.669IPLV.IP)


!- Set of performance curves for ASHRAE901_AppJ_wtr_AA_cent_gt528lt1055kW_5.55COP_5.91IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_AA_cent_gt150lt300ton_0.6337kWpton_0.595IPLV.IP)


!- Set of performance curves for ASHRAE901_AppJ_wtr_AB_cent_gt1055kW_6.1COP_6.41IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_AB_cent_gt300ton_0.5766kWpton_0.549IPLV.IP)


ZoneVentilation:WindandStackOpenArea,
    Room_1_Flr_3 Sliding Door Ventilation,  !- Name
    Room_1_Flr_3,          !- Zone Name
    0.02,                    !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    9.6007,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    23.89,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

!-~~~~ CCoil_tmpl ~~~

ZoneVentilation:WindandStackOpenArea,
    Room_2_Flr_3 Sliding Door Ventilation,  !- Name
    Room_2_Flr_3,          !- Zone Name
    0.02,                    !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    9.6007,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    23.89,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

!-~~~~ CCoil_tmpl ~~~

ZoneVentilation:WindandStackOpenArea,
    Room_3_Mult19_Flr_3 Sliding Door Ventilation,  !- Name
    Room_3_Mult19_Flr_3,          !- Zone Name
    0.02,                    !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    9.6007,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    23.89,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

!-~~~~ CCoil_tmpl ~~~

ZoneVentilation:WindandStackOpenArea,
    Room_4_Mult19_Flr_3 Sliding Door Ventilation,  !- Name
    Room_4_Mult19_Flr_3,          !- Zone Name
    0.02,                    !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    9.6007,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    23.89,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

!-~~~~ CCoil_tmpl ~~~

ZoneVentilation:WindandStackOpenArea,
    Room_5_Flr_3 Sliding Door Ventilation,  !- Name
    Room_5_Flr_3,          !- Zone Name
    0.02,                    !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    9.6007,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    23.89,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

!-~~~~ CCoil_tmpl ~~~

ZoneVentilation:WindandStackOpenArea,
    Room_6_Flr_3 Sliding Door Ventilation,  !- Name
    Room_6_Flr_3,          !- Zone Name
    0.02,                    !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    9.6007,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    23.89,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

!-~~~~ CCoil_tmpl ~~~

ZoneVentilation:WindandStackOpenArea,
    Room_1_Flr_6 Sliding Door Ventilation,  !- Name
    Room_1_Flr_6,          !- Zone Name
    0.02,                    !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    9.6007,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    23.89,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

!-~~~~ CCoil_tmpl ~~~

ZoneVentilation:WindandStackOpenArea,
    Room_2_Flr_6 Sliding Door Ventilation,  !- Name
    Room_2_Flr_6,          !- Zone Name
    0.02,                    !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    9.6007,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    23.89,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

!-~~~~ CCoil_tmpl ~~~

ZoneVentilation:WindandStackOpenArea,
    Room_3_Mult9_Flr_6 Sliding Door Ventilation,  !- Name
    Room_3_Mult9_Flr_6,          !- Zone Name
    0.02,                    !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    9.6007,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    23.89,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

!-~~~~ CCoil_tmpl ~~~

  WaterHeater:Mixed,
    SWHSys1 Water Heater,    !- Name
    2.2712471,               !- Tank Volume {m3}
    SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    82.2222,                 !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    175842.6,                !- Heater Maximum Capacity {W}
    ,                        !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NATURALGAS,              !- Heater Fuel Type
    0.95,               !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    13443.2664494174,       !- Off Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    13443.2664494174,       !- On Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    BASEMENT,                !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    15.6010057946521,               !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    15.6010057946521,               !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    SWHSys1 Pump-Water HeaterNode,  !- Use Side Inlet Node Name
    SWHSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    AUTOSIZE,                !- Use Side Design Flow Rate {m3/s}
    AUTOSIZE,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}


!-~~~~ SWHLoops_tmpl ~~~

!-   ===========  All objects for service water heating system loops ===========
  Sizing:Plant,
    SWHSys1,                 !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    60,                      !- Design Loop Exit Temperature {C}
    5.0;                     !- Loop Design Temperature Difference {deltaC}

  PlantLoop,
    SWHSys1,                 !- Name
    WATER,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    SWHSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    SWHSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    60,                      !- Maximum Loop Temperature {C}
    10.0,                    !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    SWHSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    SWHSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    SWHSys1 Supply Branches, !- Plant Side Branch List Name
    SWHSys1 Supply Connectors,  !- Plant Side Connector List Name
    SWHSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    SWHSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    SWHSys1 Demand Branches, !- Demand Side Branch List Name
    SWHSys1 Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

  Pump:ConstantSpeed,
    SWHSys1 Pump,            !- Name
    SWHSys1 Supply Inlet Node,  !- Inlet Node Name
    SWHSys1 Pump-Water HeaterNodeviaConnector,  !- Outlet Node Name
    autosize,                !- Design Flow Rate {m3/s}
    29891,                   !- Design Pump Head {Pa}
    AUTOSIZE,                !- Design Power Consumption {W}
    0.3,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent;            !- Pump Control Type

  BranchList,
    SWHSys1 Supply Branches, !- Name
    SWHSys1 Supply Inlet Branch,  !- Branch 1 Name
    SWHSys1 Supply Equipment Branch,  !- Branch 2 Name
    SWHSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
    SWHSys1 Supply Outlet Branch;  !- Branch 4 Name

  Branch,
    SWHSys1 Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    SWHSys1 Pump,            !- Component 1 Name
    SWHSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Pump-Water HeaterNodeviaConnector;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Supply Equipment Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    SWHSys1 Water Heater,    !- Component 1 Name
    SWHSys1 Pump-Water HeaterNode,  !- Component 1 Inlet Node Name
    SWHSys1 Supply Equipment Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Supply Equipment Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
    SWHSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Supply Equip Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Supply Outlet Pipe,  !- Component 1 Name
    SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    SWHSys1 Supply Outlet Node;  !- Component 1 Outlet Node Name

  BranchList,
    SWHSys1 Demand Branches, !- Name
    SWHSys1 Demand Inlet Branch,  !- Inlet Branch Name
    SWH Demand Load Branch Room_1_Flr_3 Water Equipment,  !- Branch 1 Name
    SWH Demand Load Branch Room_2_Flr_3 Water Equipment,  !- Branch 2 Name
    SWH Demand Load Branch Room_3_Mult19_Flr_3 Water Equipment,  !- Branch 3 Name
    SWH Demand Load Branch Room_4_Mult19_Flr_3 Water Equipment,  !- Branch 4 Name
    SWH Demand Load Branch Room_5_Flr_3 Water Equipment,  !- Branch 5 Name
    SWH Demand Load Branch Room_6_Flr_3 Water Equipment,  !- Branch 6 Name
    SWH Demand Load Branch Room_1_Flr_6 Water Equipment,  !- Branch 7 Name
    SWH Demand Load Branch Room_2_Flr_6 Water Equipment,  !- Branch 8 Name
    SWH Demand Load Branch Room_3_Mult9_Flr_6 Water Equipment,  !- Branch 9 Name
    SWH Demand Load Branch Kitchen_Flr_6 Water Equipment,  !- Branch 10 Name
    SWHSys1 Demand Bypass Branch,  !- Branch N Name
    SWHSys1 Demand Outlet Branch;  !- Branch N Name

  Branch,
    SWHSys1 Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Demand Inlet Pipe,  !- Component 1 Name
    SWHSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Demand Bypass Pipe,  !- Component 1 Name
    SWHSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Demand Outlet Pipe,  !- Component 1 Name
    SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    SWHSys1 Demand Outlet Node;  !- Component 1 Outlet Node Name

  Connector:Splitter,
    SWHSys1 Supply Splitter, !- Name
    SWHSys1 Supply Inlet Branch,  !- Inlet Branch Name
    SWHSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
    SWHSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Splitter,
    SWHSys1 Demand Splitter, !- Name
    SWHSys1 Demand Inlet Branch,  !- Inlet Branch Name
    SWH Demand Load Branch Room_1_Flr_3 Water Equipment,  !- Branch 1 Name
    SWH Demand Load Branch Room_2_Flr_3 Water Equipment,  !- Branch 2 Name
    SWH Demand Load Branch Room_3_Mult19_Flr_3 Water Equipment,  !- Branch 3 Name
    SWH Demand Load Branch Room_4_Mult19_Flr_3 Water Equipment,  !- Branch 4 Name
    SWH Demand Load Branch Room_5_Flr_3 Water Equipment,  !- Branch 5 Name
    SWH Demand Load Branch Room_6_Flr_3 Water Equipment,  !- Branch 6 Name
    SWH Demand Load Branch Room_1_Flr_6 Water Equipment,  !- Branch 7 Name
    SWH Demand Load Branch Room_2_Flr_6 Water Equipment,  !- Branch 8 Name
    SWH Demand Load Branch Room_3_Mult9_Flr_6 Water Equipment,  !- Branch 9 Name
    SWH Demand Load Branch Kitchen_Flr_6 Water Equipment,  !- Branch 10 Name
    SWHSys1 Demand Bypass Branch;  !- Outlet Branch N Name

  Connector:Mixer,
    SWHSys1 Supply Mixer,    !- Name
    SWHSys1 Supply Outlet Branch,  !- Outlet Branch Name
    SWHSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
    SWHSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

  Connector:Mixer,
    SWHSys1 Demand Mixer,    !- Name
    SWHSys1 Demand Outlet Branch,  !- Outlet Branch Name
    SWH Demand Load Branch Room_1_Flr_3 Water Equipment,  !- Branch 1 Name
    SWH Demand Load Branch Room_2_Flr_3 Water Equipment,  !- Branch 2 Name
    SWH Demand Load Branch Room_3_Mult19_Flr_3 Water Equipment,  !- Branch 3 Name
    SWH Demand Load Branch Room_4_Mult19_Flr_3 Water Equipment,  !- Branch 4 Name
    SWH Demand Load Branch Room_5_Flr_3 Water Equipment,  !- Branch 5 Name
    SWH Demand Load Branch Room_6_Flr_3 Water Equipment,  !- Branch 6 Name
    SWH Demand Load Branch Room_1_Flr_6 Water Equipment,  !- Branch 7 Name
    SWH Demand Load Branch Room_2_Flr_6 Water Equipment,  !- Branch 8 Name
    SWH Demand Load Branch Room_3_Mult9_Flr_6 Water Equipment,  !- Branch 9 Name
    SWH Demand Load Branch Kitchen_Flr_6 Water Equipment,  !- Branch 10 Name
    SWHSys1 Demand Bypass Branch;  !- Inlet Branch N Name

  ConnectorList,
    SWHSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SWHSys1 Supply Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SWHSys1 Supply Mixer;    !- Connector 2 Name

  ConnectorList,
    SWHSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SWHSys1 Demand Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SWHSys1 Demand Mixer;    !- Connector 2 Name

  Pipe:Adiabatic,
    SWHSys1 Supply Equipment Bypass Pipe,  !- Name
    SWHSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    SWHSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Supply Outlet Pipe,  !- Name
    SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Inlet Node Name
    SWHSys1 Supply Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Demand Inlet Pipe,  !- Name
    SWHSys1 Demand Inlet Node,  !- Inlet Node Name
    SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Demand Bypass Pipe,  !- Name
    SWHSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    SWHSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Demand Outlet Pipe,  !- Name
    SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Inlet Node Name
    SWHSys1 Demand Outlet Node;  !- Outlet Node Name


  PlantEquipmentList,
    SWHSys1 Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    SWHSys1 Water Heater;    !- Equipment 1 Name

  PlantEquipmentOperation:HeatingLoad,
    SWHSys1 Operation Scheme,!- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    SWHSys1 Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentOperationSchemes,
    SWHSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    SWHSys1 Operation Scheme,!- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

  SetpointManager:Scheduled,
    SWHSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    SWHSys1-Loop-Temp-Schedule,  !- Schedule Name
    SWHSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    Room_1_Flr_3 Water Equipment,  !- Name
    WaterUse,             !- End-Use Subcategory
    1.31389e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Room_1_Flr_3 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Room_1_Flr_3 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Room_1_Flr_3,            !- Zone Name
    Room_1_Flr_3 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Room_1_Flr_3 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    Room_1_Flr_3 Water Equipment,  !- Name
    Room_1_Flr_3 Water Equipment Water Inlet Node,  !- Inlet Node Name
    Room_1_Flr_3 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Room_1_Flr_3 Water Equipment;  !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch Room_1_Flr_3 Water Equipment,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Room_1_Flr_3 Water Equipment,  !- Component 1 Name
    Room_1_Flr_3 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Room_1_Flr_3 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    Room_2_Flr_3 Water Equipment,  !- Name
    WaterUse,             !- End-Use Subcategory
    1.31389e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Room_2_Flr_3 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Room_2_Flr_3 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Room_2_Flr_3,            !- Zone Name
    Room_2_Flr_3 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Room_2_Flr_3 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    Room_2_Flr_3 Water Equipment,  !- Name
    Room_2_Flr_3 Water Equipment Water Inlet Node,  !- Inlet Node Name
    Room_2_Flr_3 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Room_2_Flr_3 Water Equipment;  !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch Room_2_Flr_3 Water Equipment,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Room_2_Flr_3 Water Equipment,  !- Component 1 Name
    Room_2_Flr_3 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Room_2_Flr_3 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    Room_3_Mult19_Flr_3 Water Equipment,  !- Name
    WaterUse,             !- End-Use Subcategory
    1.31389e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Room_3_Mult19_Flr_3 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Room_3_Mult19_Flr_3 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Room_3_Mult19_Flr_3,     !- Zone Name
    Room_3_Mult19_Flr_3 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Room_3_Mult19_Flr_3 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    Room_3_Mult19_Flr_3 Water Equipment,  !- Name
    Room_3_Mult19_Flr_3 Water Equipment Water Inlet Node,  !- Inlet Node Name
    Room_3_Mult19_Flr_3 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Room_3_Mult19_Flr_3 Water Equipment;  !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch Room_3_Mult19_Flr_3 Water Equipment,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Room_3_Mult19_Flr_3 Water Equipment,  !- Component 1 Name
    Room_3_Mult19_Flr_3 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Room_3_Mult19_Flr_3 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    Room_4_Mult19_Flr_3 Water Equipment,  !- Name
    WaterUse,             !- End-Use Subcategory
    1.31389e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Room_4_Mult19_Flr_3 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Room_4_Mult19_Flr_3 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Room_4_Mult19_Flr_3,     !- Zone Name
    Room_4_Mult19_Flr_3 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Room_4_Mult19_Flr_3 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    Room_4_Mult19_Flr_3 Water Equipment,  !- Name
    Room_4_Mult19_Flr_3 Water Equipment Water Inlet Node,  !- Inlet Node Name
    Room_4_Mult19_Flr_3 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Room_4_Mult19_Flr_3 Water Equipment;  !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch Room_4_Mult19_Flr_3 Water Equipment,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Room_4_Mult19_Flr_3 Water Equipment,  !- Component 1 Name
    Room_4_Mult19_Flr_3 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Room_4_Mult19_Flr_3 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    Room_5_Flr_3 Water Equipment,  !- Name
    WaterUse,             !- End-Use Subcategory
    1.31389e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Room_5_Flr_3 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Room_5_Flr_3 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Room_5_Flr_3,            !- Zone Name
    Room_5_Flr_3 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Room_5_Flr_3 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    Room_5_Flr_3 Water Equipment,  !- Name
    Room_5_Flr_3 Water Equipment Water Inlet Node,  !- Inlet Node Name
    Room_5_Flr_3 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Room_5_Flr_3 Water Equipment;  !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch Room_5_Flr_3 Water Equipment,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Room_5_Flr_3 Water Equipment,  !- Component 1 Name
    Room_5_Flr_3 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Room_5_Flr_3 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    Room_6_Flr_3 Water Equipment,  !- Name
    WaterUse,             !- End-Use Subcategory
    1.31389e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Room_6_Flr_3 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Room_6_Flr_3 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Room_6_Flr_3,            !- Zone Name
    Room_6_Flr_3 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Room_6_Flr_3 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    Room_6_Flr_3 Water Equipment,  !- Name
    Room_6_Flr_3 Water Equipment Water Inlet Node,  !- Inlet Node Name
    Room_6_Flr_3 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Room_6_Flr_3 Water Equipment;  !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch Room_6_Flr_3 Water Equipment,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Room_6_Flr_3 Water Equipment,  !- Component 1 Name
    Room_6_Flr_3 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Room_6_Flr_3 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    Room_1_Flr_6 Water Equipment,  !- Name
    WaterUse,             !- End-Use Subcategory
    1.31389e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Room_1_Flr_6 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Room_1_Flr_6 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Room_1_Flr_6,            !- Zone Name
    Room_1_Flr_6 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Room_1_Flr_6 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    Room_1_Flr_6 Water Equipment,  !- Name
    Room_1_Flr_6 Water Equipment Water Inlet Node,  !- Inlet Node Name
    Room_1_Flr_6 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Room_1_Flr_6 Water Equipment;  !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch Room_1_Flr_6 Water Equipment,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Room_1_Flr_6 Water Equipment,  !- Component 1 Name
    Room_1_Flr_6 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Room_1_Flr_6 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    Room_2_Flr_6 Water Equipment,  !- Name
    WaterUse,             !- End-Use Subcategory
    1.31389e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Room_2_Flr_6 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Room_2_Flr_6 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Room_2_Flr_6,            !- Zone Name
    Room_2_Flr_6 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Room_2_Flr_6 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    Room_2_Flr_6 Water Equipment,  !- Name
    Room_2_Flr_6 Water Equipment Water Inlet Node,  !- Inlet Node Name
    Room_2_Flr_6 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Room_2_Flr_6 Water Equipment;  !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch Room_2_Flr_6 Water Equipment,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Room_2_Flr_6 Water Equipment,  !- Component 1 Name
    Room_2_Flr_6 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Room_2_Flr_6 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    Room_3_Mult9_Flr_6 Water Equipment,  !- Name
    WaterUse,             !- End-Use Subcategory
    1.31389e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Room_3_Mult9_Flr_6 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Room_3_Mult9_Flr_6 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Room_3_Mult9_Flr_6,      !- Zone Name
    Room_3_Mult9_Flr_6 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Room_3_Mult9_Flr_6 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    Room_3_Mult9_Flr_6 Water Equipment,  !- Name
    Room_3_Mult9_Flr_6 Water Equipment Water Inlet Node,  !- Inlet Node Name
    Room_3_Mult9_Flr_6 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Room_3_Mult9_Flr_6 Water Equipment;  !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch Room_3_Mult9_Flr_6 Water Equipment,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Room_3_Mult9_Flr_6 Water Equipment,  !- Component 1 Name
    Room_3_Mult9_Flr_6 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Room_3_Mult9_Flr_6 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    Kitchen_Flr_6 Water Equipment,  !- Name
    WaterUse,             !- End-Use Subcategory
    0.00013985,              !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Kitchen_Flr_6 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Kitchen_Flr_6 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Kitchen_Flr_6,           !- Zone Name
    Kitchen_Flr_6 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Kitchen_Flr_6 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    Kitchen_Flr_6 Water Equipment,  !- Name
    Kitchen_Flr_6 Water Equipment Water Inlet Node,  !- Inlet Node Name
    Kitchen_Flr_6 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Kitchen_Flr_6 Water Equipment;  !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch Kitchen_Flr_6 Water Equipment,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Kitchen_Flr_6 Water Equipment,  !- Component 1 Name
    Kitchen_Flr_6 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Kitchen_Flr_6 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name


!-~~~~ SWHHeater_tmpl ~~~

  WaterHeater:Mixed,
    SWH Booster E Water Heater,  !- Name
    0.02271247,              !- Tank Volume {m3}
    Booster Water Setpoint Temp Schedule,  !- Setpoint Temperature Schedule Name
    2.00000005298191,        !- Deadband Temperature Difference {deltaC}
    82.2222244003673,        !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    8000,                    !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    Electricity,             !- Heater Fuel Type
    1,       !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    KITCHEN_FLR_6,           !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    1.05315929589012,       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    1.05315929589012,       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    0.00008390996,           !- Peak Use Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Use Flow Rate Fraction Schedule Name
    Booster Water Inlet Temp Schedule,  !- Cold Water Supply Temperature Schedule Name
    ,                        !- Use Side Inlet Node Name
    ,                        !- Use Side Outlet Node Name
    ,                        !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    ,                        !- Source Side Effectiveness
    ,                        !- Use Side Design Flow Rate {m3/s}
    ,                        !- Source Side Design Flow Rate {m3/s}
    ;                        !- Indirect Water Heating Recovery Time {hr}


!-~~~~ SWHHeater_tmpl ~~~

  WaterHeater:Mixed,
    SWH Laundry G Water Heater,  !- Name
    1.1356235,               !- Tank Volume {m3}
    Laundry Setpoint Temp Schedule,  !- Setpoint Temperature Schedule Name
    2.00000005298191,        !- Deadband Temperature Difference {deltaC}
    82.2222244003673,        !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    163316,                  !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NaturalGas,              !- Heater Fuel Type
    0.95,       !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    NaturalGas,              !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    BASEMENT,                !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    11.2541398681688,       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    11.2541398681688,       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    0.000516,                !- Peak Use Flow Rate {m3/s}
    LAUNDRY_SWH_SCH,         !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Use Side Inlet Node Name
    ,                        !- Use Side Outlet Node Name
    ,                        !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    ,                        !- Source Side Effectiveness
    ,                        !- Use Side Design Flow Rate {m3/s}
    ,                        !- Source Side Design Flow Rate {m3/s}
    ;                        !- Indirect Water Heating Recovery Time {hr}


!-~~~~ EMS_tmpl ~~~

Schedule:Compact,
    Sliding_Doors_Ventilation_Availability_SCH,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay SummerDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    0,                      !- Field 4
    For: Allotherdays,       !- Field 5
    Until: 6:00,             !- Field 6
    0,                      !- Field 7
    Until: 9:00,
    1,      
    Until: 16:00,
    0,     
    Until: 22:00,            !- Field 8
    1,                      !- Field 9
    Until: 24:00,            !- Field 10
    0;                      !- Field 11

  Output:Meter:MeterFileOnly,InteriorLights:Electricity,Hourly;
  Output:Meter:MeterFileOnly,InteriorEquipment:Electricity,Hourly;

!-======================================================================
!- HVAC SYSTEM SECTION - GENERATED BY HVAC-LLM
!-======================================================================
!- Generated from user request (if provided)
!- This section contains all HVAC equipment objects
!- Generation timestamp: 2026-06-05 11:21:51
!-======================================================================

!- ========== ZONE THERMOSTATS ==========

ZoneControl:Thermostat,
Thermostat_Basement,        !- Name
Basement,                  !- Zone or ZoneList Name
ThermostatSetpoint:DualSetpoint, !- Control Type Schedule Name
ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
Htg-SetP-Sch,              !- Control 1 Name
Clg-SetP-Sch;              !- Control 2 Name

ZoneControl:Thermostat,
Thermostat_Retail_1_Flr_1, !- Name
Retail_1_Flr_1,           !- Zone or ZoneList Name
ThermostatSetpoint:DualSetpoint, !- Control Type Schedule Name
ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
Htg-SetP-Sch,              !- Control 1 Name
Clg-SetP-Sch;              !- Control 2 Name

ZoneControl:Thermostat,
Thermostat_Retail_2_Flr_1, !- Name
Retail_2_Flr_1,           !- Zone or ZoneList Name
ThermostatSetpoint:DualSetpoint, !- Control Type Schedule Name
ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
Htg-SetP-Sch,              !- Control 1 Name
Clg-SetP-Sch;              !- Control 2 Name

ZoneControl:Thermostat,
Thermostat_Storage_Flr_1,  !- Name
Storage_Flr_1,            !- Zone or ZoneList Name
ThermostatSetpoint:DualSetpoint, !- Control Type Schedule Name
ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
Htg-SetP-Sch,              !- Control 1 Name
Clg-SetP-Sch;              !- Control 2 Name

ZoneControl:Thermostat,
Thermostat_Laundry_Flr_1,  !- Name
Laundry_Flr_1,            !- Zone or ZoneList Name
Thermostast:DualSetpoint, !- Control Type Schedule Name
ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
Htg-SetP-Sch,              !- Control 1 Name
Clg-SetP-Sch;              !- Control 2 Name

ZoneControl:Thermostat,
Thermostat_Cafe_Flr_1,     !- Name
Cafe_Flr_1,               !- Zone or ZoneList Name
ThermostatSetpoint:DualSetpoint, !- Control Type Schedule Name
ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
Htg-SetP-Sch,              !- Control 1 Name
Clg-SetP-Sch;              !- Control 2 Name

ZoneControl:Thermostat,
Thermostat_Lobby_Flr_1,    !- Name
Lobby_Flr_1,              !- Zone or ZoneList Name
ThermostatSetpoint:DualSetpoint, !- Control Type Schedule Name
ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
Htg-SetP-Sch,              !- Control 1 Name
Clg-SetP-Sch;              !- Control 2 Name

ZoneControl:Thermostat,
Thermostat_Room_1_Flr_3,   !- Name
Room_1_Flr_3,             !- Zone or ZoneList Name
ThermostatSetpoint:DualSetpoint, !- Control Type Schedule Name
ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
Htg-SetP-Sch,              !- Control 1 Name
Clg-SetP-Sch;              !- Control 2 Name

ZoneControl:Thermostat,
Thermostat_Room_2_Flr_3,   !- Name
Room_2_Flr_3,             !- Zone or ZoneList Name
ThermostatSetpoint:DualSetpoint, !- Control Type Schedule Name
ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
Htg-SetP-Sch,              !- Control 1 Name
Clg-SetP-Sch;              !- Control 2 Name

ZoneControl:Thermostat,
Thermostat_Room_3_Mult19_Flr_3, !- Name
Room_3_Mult19_Flr_3,      !- Zone or ZoneList Name
ThermostatSetpoint:DualSetpoint, !- Control Type Schedule Name
ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
Htg-SetP-Sch,              !- Control 1 Name
Clg-SetP-Sch;              !- Control 2 Name

ZoneControl:Thermostat,
Thermostat_Room_4_Mult19_Flr_3, !- Name
Room_4_Mult19_Flr_3,      !- Zone or ZoneList Name
ThermostatSetpoint:DualSetpoint, !- Control Type Schedule Name
ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
Htg-SetP-Sch,              !- Control 1 Name
Clg-SetP-Sch;              !- Control 2 Name

ZoneControl:Thermostat,
Thermostat_Room_5_Flr_3,   !- Name
Room_5_Flr_3,             !- Zone or ZoneList Name
ThermostatSetpoint:DualSetpoint, !- Control Type Schedule Name
ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
Htg-SetP-Sch,              !- Control 1 Name
Clg-SetP-Sch;              !- Control 2 Name

ZoneControl:Thermostat,
Thermostat_Room_6_Flr_3,   !- Name
Room_6_Flr_3,             !- Zone or ZoneList Name
ThermostatSetpoint:DualSetpoint, !- Control Type Schedule Name
ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
Htg-SetP-Sch,              !- Control 1 Name
Clg-SetP-Sch;              !- Control 2 Name

ZoneControl:Thermostat,
Thermostat_Corridor_Flr_3, !- Name
Corridor_Flr_3,           !- Zone or ZoneList Name
ThermostatSetpoint:DualSetpoint, !- Control Type Schedule Name
ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
Htg-SetP-Sch,              !- Control 1 Name
Clg-SetP-Sch;              !- Control 2 Name

ZoneControl:Thermostat,
Thermostat_Room_1_Flr_6,   !- Name
Room_1_Flr_6,             !- Zone or ZoneList Name
ThermostatSetpoint:DualSetpoint, !- Control Type Schedule Name
ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
Htg-SetP-Sch,              !- Control 1 Name
Clg-SetP-Sch;              !- Control 2 Name

ZoneControl:Thermostat,
Thermostat_Room_2_Flr_6,   !- Name
Room_2_Flr_6,             !- Zone or ZoneList Name
ThermostatSetpoint:DualSetpoint, !- Control Type Schedule Name
ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
Htg-SetP-Sch,              !- Control 1 Name
Clg-SetP-Sch;              !- Control 2 Name

ZoneControl:Thermostat,
Thermostat_Room_3_Mult9_Flr_6, !- Name
Room_3_Mult9_Flr_6,       !- Zone or ZoneList Name
ThermostatSetpoint:DualSetpoint, !- Control Type Schedule Name
ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
Htg-SetP-Sch,              !- Control 1 Name
Clg-SetP-Sch;              !- Control 2 Name

ZoneControl:Thermostat,
Thermostat_Banquet_Flr_6,  !- Name
Banquet_Flr_6,            !- Zone or ZoneList Name
ThermostatSetpoint:DualSetpoint, !- Control Type Schedule Name
ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
Htg-SetP-Sch,              !- Control 1 Name
Clg-SetP-Sch;              !- Control 2 Name

ZoneControl:Thermostat,
Thermostat_Dining_Flr_6,   !- Name
Dining_Flr_6,             !- Zone or ZoneList Name
ThermostatSetpoint:DualSetpoint, !- Control Type Schedule Name
ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
Htg-SetP-Sch,              !- Control 1 Name
Clg-SetP-Sch;              !- Control 2 Name

ZoneControl:Thermostat,
Thermostat_Kitchen_Flr_6,  !- Name
Kitchen_Flr_6,            !- Zone or ZoneList Name
ThermostatSetpoint:DualSetpoint, !- Control Type Schedule Name
ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
Htg-SetP-Sch,              !- Control 1 Name
Clg-SetP-Sch;              !- Control 2 Name

ZoneControl:Thermostat,
Thermostat_Corridor_Flr_6, !- Name
Corridor_Flr_6,           !- Zone or ZoneList Name
ThermostatSetpoint:DualSetpoint, !- Control Type Schedule Name
ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
Htg-SetP-Sch,              !- Control 1 Name
Clg-SetP-Sch;              !- Control 2 Name

!- ========== DUAL SETPOINT THERMOSTAT SCHEDULES ==========

ThermostatSetpoint:DualSetpoint,
Htg-SetP-Sch,              !- Name
21,                       !- Heating Setpoint Temperature Schedule Name
24;                       !- Cooling Setpoint Temperature Schedule Name
              !- Name

Schedule:Compact,
21,                       !- Name
Temperature,              !- Schedule Type Limits Name
Through: 12/31,           !- Field 1
For: AllDays,             !- Field 2
Until: 24:00,             !- Field 3
21;                       !- Field 4

Schedule:Compact,
24,                       !- Name
Temperature,              !- Schedule Type Limits Name
Through: 12/31,           !- Field 1
For: AllDays,             !- Field 2
Until: 24:00,             !- Field 3
24;                       !- Field 4

!- ========== VRF SYSTEM ==========

HVACTemplate:System:VRF,
VRF_System_1,              !- Name
,                          !- System Availability Schedule Name
Autosize,                  !- Gross Rated Total Cooling Capacity {W}
4.2,                       !- Gross Rated Cooling COP {W/W}
-6.0,                      !- Minimum Outdoor Temperature in Cooling Mode {C}
43.0,                      !- Maximum Outdoor Temperature in Cooling Mode {C}
Autosize,                  !- Gross Rated Total Heating Capacity {W}
1.3,                       !- Rated Heating Capacity Sizing Ratio
4.5,                       !- Gross Rated Heating COP {W/W}
-25.0,                     !- Minimum Outdoor Temperature in Heating Mode {C}
20.0,                      !- Maximum Outdoor Temperature in Heating Mode {C}
0.15;                      !- Minimum Heat Pump Part Load Ratio

!- ========== VRF ZONE TERMINAL UNITS ==========

HVACTemplate:Zone:VRF,
Basement,                  !- Zone Name
VRF_System_1,              !- Template VRF System Name
Thermostat_Basement,       !- Template Thermostat Name
,                          !- Zone Conditioning Equipment List Name
,                          !- Zone Air Inlet Node or NodeList Name
,                          !- Zone Air Exhaust Node or NodeList Name
,                          !- Zone Air Node Name
,                          !- Zone Return Air Node Name
,                          !- Zone Supply Air Node Name
,                          !- Zone Exhaust Air Node Name
,                          !- Zone Occupied Terminal Unit Object Name
Autosize,                  !- Cooling Supply Air Flow Rate {m3/s}
Autosize,                  !- Heating Supply Air Flow Rate {m3/s}
Autosize,                  !- No Load Supply Air Flow Rate {m3/s}
Autosize,                  !- Design Specification Outdoor Air Object Name
,                          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
,                          !- Outdoor Air Flow per Zone {m3/s}
,                          !- Outdoor Air Flow Air Changes per Hour {1/h}
,                          !- Design Specification Zone Ventilation Object Name
,                          !- Zone Ventilation Design Flow Rate {m3/s}
,                          !- Zone Ventilation Design Flow per Zone Floor Area {m3/s-m2}
,                          !- Zone Ventilation Design Flow per Occupant {m3/s-occupant}
,                          !- Design Specification Zone Air Distribution Object Name
,                          !- Zone Air Distribution Effectiveness in Cooling Mode
,                          !- Zone Air Distribution Effectiveness in Heating Mode
,                          !- Cooling Coil Gross Rated Total Capacity {W}
Autosize,                  !- Cooling Coil Gross Rated Sensible Heat Ratio
,                          !- Cooling Coil Total Cooling Capacity Function of Temperature Curve Name
,                          !- Cooling Coil Total Cooling Capacity Function of Flow Fraction Curve Name
,                          !- Cooling Coil Energy Input Ratio Function of Temperature Curve Name
,                          !- Cooling Coil Energy Input Ratio Function of Flow Fraction Curve Name
,                          !- Cooling Coil Part Load Fraction Correlation Curve Name
Autosize,                  !- Heat Pump Heating Coil Gross Rated Capacity {W}
,                          !- Heat Pump Heating Coil Total Heating Capacity Function of Temperature Curve Name
,                          !- Heat Pump Heating Coil Total Heating Capacity Function of Flow Fraction Curve Name
,                          !- Heat Pump Heating Coil Energy Input Ratio Function of Temperature Curve Name
,                          !- Heat Pump Heating Coil Energy Input Ratio Function of Flow Fraction Curve Name
,                          !- Heat Pump Heating Coil Part Load Fraction Correlation Curve Name
,                          !- Supplemental Heating Coil Type
,                          !- Supplemental Heating Coil Availability Schedule Name
Autosize,                  !- Supplemental Heating Coil Capacity {W}
-5.0,                      !- Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature {C}
,                          !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
,                          !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
,                          !- Rated Total Heating Capacity Sizing Ratio
,                          !- Design Specification Multispeed Object Name
,                          !- Baseboard Heating Type
;                          !- Baseboard Heating Availability Schedule Name

HVACTemplate:Zone:VRF,
Retail_1_Flr_1,            !- Zone Name
VRF_System_1,              !- Template VRF System Name
Thermostat_Retail_1_Flr_1, !- Template Thermostat Name
,                          !- Zone Conditioning Equipment List Name
,                          !- Zone Air Inlet Node or NodeList Name
,                          !- Zone Air Exhaust Node or NodeList Name
,                          !- Zone Air Node Name
,                          !- Zone Return Air Node Name
,                          !- Zone Supply Air Node Name
,                          !- Zone Exhaust Air Node Name
,                          !- Zone Occupied Terminal Unit Object Name
Autosize,                  !- Cooling Supply Air Flow Rate {m3/s}
Autosize,                  !- Heating Supply Air Flow Rate {m3/s}
Autosize,                  !- No Load Supply Air Flow Rate {m3/s}
Autosize,                  !- Design Specification Outdoor Air Object Name
,                          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
,                          !- Outdoor Air Flow per Zone {m3/s}
,                          !- Outdoor Air Flow Air Changes per Hour {1/h}
,                          !- Design Specification Zone Ventilation Object Name
,                          !- Zone Ventilation Design Flow Rate {m3/s}
,                          !- Zone Ventilation Design Flow per Zone Floor Area {m3/s-m2}
,                          !- Zone Ventilation Design Flow per Occupant {m3/s-occupant}
,                          !- Design Specification Zone Air Distribution Object Name
,                          !- Zone Air Distribution Effectiveness in Cooling Mode
,                          !- Zone Air Distribution Effectiveness in Heating Mode
,                          !- Cooling Coil Gross Rated Total Capacity {W}
Autosize,                  !- Cooling Coil Gross Rated Sensible Heat Ratio
,                          !- Cooling Coil Total Cooling Capacity Function of Temperature Curve Name
,                          !- Cooling Coil Total Cooling Capacity Function of Flow Fraction Curve Name
,                          !- Cooling Coil Energy Input Ratio Function of Temperature Curve Name
,                          !- Cooling Coil Energy Input Ratio Function of Flow Fraction Curve Name
,                          !- Cooling Coil Part Load Fraction Correlation Curve Name
Autosize,                  !- Heat Pump Heating Coil Gross Rated Capacity {W}
,                          !- Heat Pump Heating Coil Total Heating Capacity Function of Temperature Curve Name
,                          !- Heat Pump Heating Coil Total Heating Capacity Function of Flow Fraction Curve Name
,                          !- Heat Pump Heating Coil Energy Input Ratio Function of Temperature Curve Name
,                          !- Heat Pump Heating Coil Energy Input Ratio Function of Flow Fraction Curve Name
,                          !- Heat Pump Heating Coil Part Load Fraction Correlation Curve Name
,                          !- Supplemental Heating Coil Type
,                          !- Supplemental Heating Coil Availability Schedule Name
Autosize,                  !- Supplemental Heating Coil Capacity {W}
-5.0,                      !- Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature {C}
,                          !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
,                          !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
,                          !- Rated Total Heating Capacity Sizing Ratio
,                          !- Design Specification Multispeed Object Name
,                          !- Baseboard Heating Type
;                          !- Baseboard Heating Availability Schedule Name

HVACTemplate:Zone:VRF,
Retail_2_Flr_1,            !- Zone Name
VRF_System_1,              !- Template VRF System Name
Thermostat_Retail_2_Flr_1, !- Template Thermostat Name
,                          !- Zone Conditioning Equipment List Name
,                          !- Zone Air Inlet Node or NodeList Name
,                          !- Zone Air Exhaust Node or NodeList Name
,                          !- Zone Air Node Name
,                          !- Zone Return Air Node Name
,                          !- Zone Supply Air Node Name
,                          !- Zone Exhaust Air Node Name
,                          !- Zone Occupied Terminal Unit Object Name
Autosize,                  !- Cooling Supply Air Flow Rate {m3/s}
Autosize,                  !- Heating Supply Air Flow Rate {m3/s}
Autosize,                  !- No Load Supply Air Flow Rate {m3/s}
Autosize,                  !- Design Specification Outdoor Air Object Name
,                          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
,                          !- Outdoor Air Flow per Zone {m3/s}
,                          !- Outdoor Air Flow Air Changes per Hour {1/h}
,                          !- Design Specification Zone Ventilation Object Name
,                          !- Zone Ventilation Design Flow Rate {m3/s}
,                          !- Zone Ventilation Design Flow per Zone Floor Area {m3/s-m2}
,                          !- Zone Ventilation Design Flow per Occupant {m3/s-occupant}
,                          !- Design Specification Zone Air Distribution Object Name
,                          !- Zone Air Distribution Effectiveness in Cooling Mode
,                          !- Zone Air Distribution Effectiveness in Heating Mode
,                          !- Cooling Coil Gross Rated Total Capacity {W}
Autosize,                  !- Cooling Coil Gross Rated Sensible Heat Ratio
,                          !- Cooling Coil Total Cooling Capacity Function of Temperature Curve Name
,                          !- Cooling Coil Total Cooling Capacity Function of Flow Fraction Curve Name
,                          !- Cooling Coil Energy Input Ratio Function of Temperature Curve Name
,                          !- Cooling Coil Energy Input Ratio Function of Flow Fraction Curve Name
,                          !- Cooling Coil Part Load Fraction Correlation Curve Name
Autosize,                  !- Heat Pump Heating Coil Gross Rated Capacity {W}
,                          !- Heat Pump Heating Coil Total Heating Capacity Function of Temperature Curve Name
,                          !- Heat Pump Heating Coil Total Heating Capacity Function of Flow Fraction Curve Name
,                          !- Heat Pump Heating Coil Energy Input Ratio Function of Temperature Curve Name
,                          !- Heat Pump Heating Coil Energy Input Ratio Function of Flow Fraction Curve Name
,                          !- Heat Pump Heating Coil Part Load Fraction Correlation Curve Name
,                          !- Supplemental Heating Coil Type
,                          !- Supplemental Heating Coil Availability Schedule Name
Autosize,                  !- Supplemental Heating Coil Capacity {W}
-5.0,                      !- Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature {C}
,                          !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
,                          !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
,                          !- Rated Total Heating Capacity Sizing Ratio
,                          !- Design Specification Multispeed Object Name
,                          !- Baseboard Heating Type
;                          !- Baseboard Heating Availability Schedule Name

HVACTemplate:Zone:VRF,
Storage_Flr_1,             !- Zone Name
VRF_System_1,              !- Template VRF System Name
Thermostat_Storage_Flr_1,  !- Template Thermostat Name
,                          !- Zone Conditioning Equipment List Name
,                          !- Zone Air Inlet Node or NodeList Name
,                          !- Zone Air Exhaust Node or NodeList Name
,                          !- Zone Air Node Name
,                          !- Zone Return Air Node Name
,                          !- Zone Supply Air Node Name
,                          !- Zone Exhaust Air Node Name
,                          !- Zone Occupied Terminal Unit Object Name
Autosize,                  !- Cooling Supply Air Flow Rate {m3/s}
Autosize,                  !- Heating Supply Air Flow Rate {m3/s}
Autosize,                  !- No Load Supply Air Flow Rate {m3/s}
Autosize,                  !- Design Specification Outdoor Air Object Name
,                          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
,                          !- Outdoor Air Flow per Zone {m3/s}
,                          !- Outdoor Air Flow Air Changes per Hour {1/h}
,                          !- Design Specification Zone Ventilation Object Name
,                          !- Zone Ventilation Design Flow Rate {m3/s}
,                          !- Zone Ventilation Design Flow per Zone Floor Area {m3/s-m2}
,                          !- Zone Ventilation Design Flow per Occupant {m3/s-occupant}
,                          !- Design Specification Zone Air Distribution Object Name
,                          !- Zone Air Distribution Effectiveness in Cooling Mode
,                          !- Zone Air Distribution Effectiveness in Heating Mode
,                          !- Cooling Coil Gross Rated Total Capacity {W}
Autosize,                  !- Cooling Coil Gross Rated Sensible Heat Ratio
,                          !- Cooling Coil Total Cooling Capacity Function of Temperature Curve Name
,                          !- Cooling Coil Total Cooling Capacity Function of Flow Fraction Curve Name
,                          !- Cooling Coil Energy Input Ratio Function of Temperature Curve Name
,                          !- Cooling Coil Energy Input Ratio Function of Flow Fraction Curve Name
,                          !- Cooling Coil Part Load Fraction Correlation Curve Name
Autosize,                  !- Heat Pump Heating Coil Gross Rated Capacity {W}
,                          !- Heat Pump Heating Coil Total Heating Capacity Function of Temperature Curve Name
,                          !- Heat Pump Heating Coil Total Heating Capacity Function of Flow Fraction Curve Name
,                          !- Heat Pump Heating Coil Energy Input Ratio Function of Temperature Curve Name
,                          !- Heat Pump Heating Coil Energy Input Ratio Function of Flow Fraction Curve Name
,                          !- Heat Pump Heating Coil Part Load Fraction Correlation Curve Name
,                          !- Supplemental Heating Coil Type
,                          !- Supplemental Heating Coil Availability Schedule Name
Autosize,                  !- Supplemental Heating Coil Capacity {W}
-5.0,                      !- Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature {C}
,                          !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
,                          !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
,                          !- Rated Total Heating Capacity Sizing Ratio
,                          !- Design Specification Multispeed Object Name
,                          !- Baseboard Heating Type
;                          !- Baseboard Heating Availability Schedule Name

HVACTemplate:Zone:VRF,
Laundry_Flr_1,             !- Zone Name
VRF_System_1,              !- Template VRF System Name
Thermostat_Laundry_Flr_1,  !- Template Thermostat Name
,                          !- Zone Conditioning Equipment List Name
,                          !- Zone Air Inlet Node or NodeList Name
,                          !- Zone Air Exhaust Node or NodeList Name
,                          !- Zone Air Node Name
,                          !- Zone Return Air Node Name
,                          !- Zone Supply Air Node Name
,                          !- Zone Exhaust Air Node Name
,                          !- Zone Occupied Terminal Unit Object Name
Autosize,                  !- Cooling Supply Air Flow Rate {m3/s}
Autosize,                  !- Heating Supply Air Flow Rate {m3/s}
Autosize,                  !- No Load Supply Air Flow Rate {m3/s}
Autosize,                  !- Design Specification Outdoor Air Object Name
,                          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
,                          !- Outdoor Air Flow per Zone {m3/s}
,                          !- Outdoor Air Flow Air Changes per Hour {1/h}
,                          !- Design Specification Zone Ventilation Object Name
,                          !- Zone Ventilation Design Flow Rate {m3/s}
,                          !- Zone Ventilation Design Flow per Zone Floor Area {m3/s-m2}
,                          !- Zone Ventilation Design Flow per Occupant {m3/s-occupant}
,                          !- Design Specification Zone Air Distribution Object Name
,                          !- Zone Air Distribution Effectiveness in Cooling Mode
,                          !- Zone Air Distribution Effectiveness in Heating Mode
,                          !- Cooling Coil Gross Rated Total Capacity {W}
Autosize,                  !- Cooling Coil Gross Rated Sensible Heat Ratio
,                          !- Cooling Coil Total Cooling Capacity Function of Temperature Curve Name
,                          !- Cooling Coil Total Cooling Capacity Function of Flow Fraction Curve Name
,                          !- Cooling Coil Energy Input Ratio Function of Temperature Curve Name
,                          !- Cooling Coil Energy Input Ratio Function of Flow Fraction Curve Name
,                          !- Cooling Coil Part Load Fraction Correlation Curve Name
Autosize,                  !- Heat Pump Heating Coil Gross Rated Capacity {W}
,                          !- Heat Pump Heating Coil Total Heating Capacity Function of Temperature Curve Name
,                          !- Heat Pump Heating Coil Total Heating Capacity Function of Flow Fraction Curve Name
,                          !- Heat Pump Heating Coil Energy Input Ratio Function of Temperature Curve Name
,                          !- Heat Pump Heating Coil Energy Input Ratio Function of Flow Fraction Curve Name
,                          !- Heat Pump Heating Coil Part Load Fraction Correlation Curve Name
,                          !- Supplemental Heating Coil Type
,                          !- Supplemental Heating Coil Availability Schedule Name
Autosize,                  !- Supplemental Heating Coil Capacity {W}
-5.0,                      !- Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature {C}
,                          !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
,                          !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
,                          !- Rated Total Heating Capacity Sizing Ratio
,                          !- Design Specification Multispeed Object Name
,                          !- Baseboard Heating Type
;                          !- Baseboard Heating Availability Schedule Name

HVACTemplate:Zone:VRF,
Cafe_Flr_1,                !- Zone Name
VRF_System_1,              !- Template VRF System Name
Thermostat_Cafe_Flr_1,     !- Template Thermostat Name
,                          !- Zone Conditioning Equipment List Name
,                          !- Zone Air Inlet Node or NodeList Name
,                          !- Zone Air Exhaust Node or NodeList Name
,                          !- Zone Air Node Name
,                          !- Zone Return Air Node Name
,                          !- Zone Supply Air Node Name
,                          !- Zone Exhaust Air Node Name
,                          !- Zone Occupied Terminal Unit Object Name
Autosize,                  !- Cooling Supply Air Flow Rate {m3/s}
Autosize,                  !- Heating Supply Air Flow Rate {m3/s}
Autosize,                  !- No Load Supply Air Flow Rate {m3/s}
Autosize,                  !- Design Specification Outdoor Air Object Name
,                          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
,                          !- Outdoor Air Flow per Zone {m3/s}
,                      !- Outdoor Air Flow Air Changes per Hour {1/h}
,                          !- Design Specification Zone Ventilation Object Name
,                          !- Zone Ventilation Design Flow Rate {m3/s}
,                          !- Zone Ventilation Design Flow per Zone Floor Area {m3/s-m2}
,                          !- Zone Ventilation Design Flow per Occupant {m3/s-occupant}
,                          !- Design Specification Zone Air Distribution Object Name
,                          !- Zone Air Distribution Effectiveness in Cooling Mode
,                          !- Zone Air Distribution Effectiveness in Heating Mode
,                          !- Cooling Coil Gross Rated Total Capacity {W}
Autosize,                  !- Cooling Coil Gross Rated Sensible Heat Ratio
,                          !- Cooling Coil Total Cooling Capacity Function of Temperature Curve Name
,                          !- Cooling Coil Total Cooling Capacity Function of Flow Fraction Curve Name
,                          !- Cooling Coil Energy Input Ratio Function of Temperature Curve Name
,                          !- Cooling Coil Energy Input Ratio Function of Flow Fraction Curve Name
,                          !- Cooling Coil Part Load Fraction Correlation Curve Name
Autosize,                  !- Heat Pump Heating Coil Gross Rated Capacity {W}
,                          !- Heat Pump Heating Coil Total Heating Capacity Function of Temperature Curve Name
,                          !- Heat Pump Heating Coil Total Heating Capacity Function of Flow Fraction Curve Name
,                          !- Heat Pump Heating Coil Energy Input Ratio Function of Temperature Curve Name
,                          !- Heat Pump Heating Coil Energy Input Ratio Function of Flow Fraction Curve Name
,                          !- Heat Pump Heating Coil Part Load Fraction Correlation Curve Name
,                          !- Supplemental Heating Coil Type
,                          !- Supplemental Heating Coil Availability Schedule Name
Autosize,                  !- Supplemental Heating Coil Capacity {W}
-5.0,                      !- Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature {C}
,                          !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
,                          !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
,                          !- Rated Total Heating Capacity Sizing Ratio
,                          !- Design Specification Multispeed Object Name
,                          !- Baseboard Heating Type
;                          !- Baseboard Heating Availability Schedule Name

HVACTemplate:Zone:VRF,
Lobby_Flr_1,               !- Zone Name
VRF_System_1,              !- Template VRF System Name
Thermostat_Lobby_Flr_1,    !- Template Thermostat Name
,                          !- Zone Conditioning Equipment List Name
,                          !- Zone Air Inlet Node or NodeList Name
,                          !- Zone Air Exhaust Node or NodeList Name
,                          !- Zone Air Node Name
,                          !- Zone Return Air Node Name
,                          !- Zone Supply Air Node Name
,                          !- Zone Exhaust Air Node Name
,                          !- Zone Occupied Terminal Unit Object Name
Autosize,                  !- Cooling Supply Air Flow Rate {m3/s}
Autosize,                  !- Heating Supply Air Flow Rate {m3/s}
Autosize,                  !- No Load Supply Air Flow Rate {m3/s}
Autosize,                  !- Design Specification Outdoor Air Object Name
,                          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
,                          !- Outdoor Air Flow per Zone {m3/s}
,                          !- Outdoor Air Flow Air Changes per Hour {1/h}
,                          !- Design Specification Zone Ventilation Object Name
,                          !- Zone Ventilation Design Flow Rate {m3/s}
,                          !- Zone Ventilation Design Flow per Zone Floor Area {m3/s-m2}
,                          !- Zone Ventilation Design Flow per Occupant {m3/s-occupant}
,                          !- Design Specification Zone Air Distribution Object Name
,                          !- Zone Air Distribution Effectiveness in Cooling Mode
,                          !- Zone Air Distribution Effectiveness in Heating Mode
,                          !- Cooling Coil Gross Rated Total Capacity {W}
Autosize,                  !- Cooling Coil Gross Rated Sensible Heat Ratio
,                          !- Cooling Coil Total Cooling Capacity Function of Temperature Curve Name
,                          !- Cooling Coil Total Cooling Capacity Function of Flow Fraction Curve Name
,                          !- Cooling Coil Energy Input Ratio Function of Temperature Curve Name
,                          !- Cooling Coil Energy Input Ratio Function of Flow Fraction Curve Name
,
