!- Linux Line endings 

Version,
    25.2;                     !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    Yes,                      !- Do Plant Sizing Calculation
    Yes,                      !- Run Simulation for Sizing Periods
    Yes;                      !- Run Simulation for Weather File Run Periods

Building,
    OfficeSmall,              !- Name
    0,                        !- North Axis
    City,                     !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.2,                      !- Temperature Convergence Tolerance Value
    FullInteriorAndExterior,    !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    6;                        !- Minimum Number of Warmup Days

ShadowCalculation,
    PolygonClipping,          !- Shading Calculation Method
    Periodic,                 !- Shading Calculation Update Frequency Method
    30,                       !- Shading Calculation Update Frequency
    15000;                    !- Maximum Figures in Shadow Overlap Calculations

SurfaceConvectionAlgorithm:Inside,
    TARP;                     !- Algorithm

SurfaceConvectionAlgorithm:Outside,
    TARP;                     !- Algorithm

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    200;                      !- Surface Temperature Upper Limit

Timestep,
    6;                        !- Number of Timesteps per Hour

ConvergenceLimits,
    1,                        !- Minimum System Timestep
    20;                       !- Maximum HVAC Iterations

Site:Location,
    Albuquerque.Intl.Sunport_NM_USA WMO=723650,    !- Name
    35.04,                    !- Latitude
    -106.62,                  !- Longitude
    -7,                       !- Time Zone
    1620;                     !- Elevation

SizingPeriod:DesignDay,
    Albuquerque.Intl.Sunport_NM_USA Ann Htg 99.6% Condns DB,    !- Name
    12,                       !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    -7.9,                     !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    -7.9,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    83318,                    !- Barometric Pressure
    3.2,                      !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0;                        !- Sky Clearness

SizingPeriod:DesignDay,
    Albuquerque.Intl.Sunport_NM_USA Ann Clg .4% Condns DB=>MWB,    !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    35.1,                     !- Maximum DryBulb Temperature
    13.5,                     !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    15.7,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    83318,                    !- Barometric Pressure
    4.4,                      !- Wind Speed
    220,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAETau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0.463,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    1.887;                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud

RunPeriod,
    RUNPERIOD 1,              !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    Sunday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

RunPeriodControl:SpecialDays,
    New Years Day,            !- Name
    January 1,                !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Veterans Day,             !- Name
    November 11,              !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Christmas,                !- Name
    December 25,              !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Independence Day,         !- Name
    July 4,                   !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    MLK Day,                  !- Name
    3rd Monday in January,    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Presidents Day,           !- Name
    3rd Monday in February,    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Memorial Day,             !- Name
    Last Monday in May,       !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Labor Day,                !- Name
    1st Monday in September,    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Columbus Day,             !- Name
    2nd Monday in October,    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Thanksgiving,             !- Name
    4th Thursday in November,    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,      !- Start Date
    1st Sunday in November;    !- End Date

Site:GroundTemperature:FCfactorMethod,
    13.7,                     !- January Ground Temperature
    7,                        !- February Ground Temperature
    2.1,                      !- March Ground Temperature
    2.6,                      !- April Ground Temperature
    4.3,                      !- May Ground Temperature
    8.8,                      !- June Ground Temperature
    13.9,                     !- July Ground Temperature
    17.8,                     !- August Ground Temperature
    23.2,                     !- September Ground Temperature
    25.6,                     !- October Ground Temperature
    24.1,                     !- November Ground Temperature
    20.5;                     !- December Ground Temperature

Site:WaterMainsTemperature,
    Correlation,              !- Calculation Method
    ,                         !- Temperature Schedule Name
    13.6333333333333,         !- Annual Average Outdoor Air Temperature
    23.5;                     !- Maximum Difference In Monthly Average Outdoor Air Temperatures

ScheduleTypeLimits,
    Any Number;               !- Name

ScheduleTypeLimits,
    Fraction,                 !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Temperature,              !- Name
    -60,                      !- Lower Limit Value
    200,                      !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    On/Off,                   !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Control Type,             !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Humidity,                 !- Name
    10,                       !- Lower Limit Value
    90,                       !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Number;                   !- Name

Schedule:Compact,
    PV_SCH,                   !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

SCHEDULE:COMPACT,
    ltg_sch_office,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 5:00,              !- Field 9
    0.1141323175375,          !- Field 10
    Until: 7:00,              !- Field 11
    0.145834697228125,        !- Field 12
    Until: 8:00,              !- Field 13
    0.266305615378125,        !- Field 14
    Until: 12:00,             !- Field 15
    0.570652211059375,        !- Field 16
    Until: 13:00,             !- Field 17
    0.507247451678125,        !- Field 18
    Until: 17:00,             !- Field 19
    0.570652211059375,        !- Field 20
    Until: 18:00,             !- Field 21
    0.386776533528125,        !- Field 22
    Until: 20:00,             !- Field 23
    0.266305615378125,        !- Field 24
    Until: 22:00,             !- Field 25
    0.202900855996875,        !- Field 26
    Until: 23:00,             !- Field 27
    0.145834697228125,        !- Field 28
    Until: 24:00,             !- Field 29
    0.1141323175375,          !- Field 30
    For: Saturday,            !- Field 31
    Until: 24:00,             !- Field 32
    0.1141323175375,          !- Field 33
    For: AllOtherDays,        !- Field 34
    Until: 24:00,             !- Field 35
    0.1141323175375;          !- Field 36

Schedule:Compact,
    BLDG_EQUIP_SCH,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WeekDays,            !- Field 2
    Until: 6:00,              !- Field 3
    0.4094775565,             !- Field 4
    Until: 8:00,              !- Field 5
    0.4797526335,             !- Field 6
    Until: 12:00,             !- Field 7
    0.959505267,              !- Field 8
    Until: 13:00,             !- Field 9
    0.90193495098,            !- Field 10
    Until: 17:00,             !- Field 11
    0.959505267,              !- Field 12
    Until: 18:00,             !- Field 13
    0.4797526335,             !- Field 14
    Until: 23:00,             !- Field 15
    0.1919010534,             !- Field 16
    Until: 24:00,             !- Field 17
    0.1637910226,             !- Field 18
    For: Weekends,            !- Field 19
    Until: 24:00,             !- Field 20
    0.1637910226,             !- Field 21
    For: Holiday,             !- Field 22
    Until: 24:00,             !- Field 23
    0.1637910226,             !- Field 24
    For: WinterDesignDay,     !- Field 25
    Until: 24:00,             !- Field 26
    0.0,                      !- Field 27
    For: SummerDesignDay,     !- Field 28
    Until: 24:00,             !- Field 29
    1.0,                      !- Field 30
    For: CustomDay1,          !- Field 31
    Until: 24:00,             !- Field 32
    0.0,                      !- Field 33
    For: CustomDay2,          !- Field 34
    Until: 24:00,             !- Field 35
    0.0;                      !- Field 36

Schedule:Compact,
    BLDG_OCC_SCH,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 6:00,              !- Field 3
    0.0,                      !- Field 4
    Until: 7:00,              !- Field 5
    0.11,                     !- Field 6
    Until: 8:00,              !- Field 7
    0.21,                     !- Field 8
    Until: 12:00,             !- Field 9
    1.0,                      !- Field 10
    Until: 13:00,             !- Field 11
    0.53,                     !- Field 12
    Until: 17:00,             !- Field 13
    1.0,                      !- Field 14
    Until: 18:00,             !- Field 15
    0.32,                     !- Field 16
    Until: 22:00,             !- Field 17
    0.11,                     !- Field 18
    Until: 23:00,             !- Field 19
    0.05,                     !- Field 20
    Until: 24:00,             !- Field 21
    0.0,                      !- Field 22
    For: Weekends,            !- Field 23
    Until: 24:00,             !- Field 24
    0.0,                      !- Field 25
    For: Holiday,             !- Field 26
    Until: 24:00,             !- Field 27
    0.0,                      !- Field 28
    For: WinterDesignDay,     !- Field 29
    Until: 24:00,             !- Field 30
    0.0,                      !- Field 31
    For: SummerDesignDay,     !- Field 32
    Until: 24:00,             !- Field 33
    1.0,                      !- Field 34
    For: CustomDay1,          !- Field 35
    Until: 24:00,             !- Field 36
    0.0,                      !- Field 37
    For: CustomDay2,          !- Field 38
    Until: 24:00,             !- Field 39
    0.0;                      !- Field 40

Schedule:Compact,
    BLDG_OCC_SCH_w_SB,        !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 01:00,             !- Field 3
    0,                        !- Field 4
    Until: 02:00,             !- Field 5
    0,                        !- Field 6
    Until: 03:00,             !- Field 7
    0,                        !- Field 8
    Until: 04:00,             !- Field 9
    0,                        !- Field 10
    Until: 05:00,             !- Field 11
    0,                        !- Field 12
    Until: 06:00,             !- Field 13
    0,                        !- Field 14
    Until: 07:00,             !- Field 15
    0.11,                     !- Field 16
    Until: 08:00,             !- Field 17
    0.21,                     !- Field 18
    Until: 09:00,             !- Field 19
    1,                        !- Field 20
    Until: 10:00,             !- Field 21
    1,                        !- Field 22
    Until: 11:00,             !- Field 23
    0,                        !- Field 24
    Until: 12:00,             !- Field 25
    1,                        !- Field 26
    Until: 13:00,             !- Field 27
    0,                        !- Field 28
    Until: 14:00,             !- Field 29
    1,                        !- Field 30
    Until: 15:00,             !- Field 31
    0,                        !- Field 32
    Until: 16:00,             !- Field 33
    1,                        !- Field 34
    Until: 17:00,             !- Field 35
    1,                        !- Field 36
    Until: 18:00,             !- Field 37
    0.32,                     !- Field 38
    Until: 19:00,             !- Field 39
    0.11,                     !- Field 40
    Until: 20:00,             !- Field 41
    0.11,                     !- Field 42
    Until: 21:00,             !- Field 43
    0.11,                     !- Field 44
    Until: 22:00,             !- Field 45
    0.11,                     !- Field 46
    Until: 23:00,             !- Field 47
    0.05,                     !- Field 48
    Until: 24:00,             !- Field 49
    0,                        !- Field 50
    For: Weekends,            !- Field 51
    Until: 01:00,             !- Field 52
    0,                        !- Field 53
    Until: 02:00,             !- Field 54
    0,                        !- Field 55
    Until: 03:00,             !- Field 56
    0,                        !- Field 57
    Until: 04:00,             !- Field 58
    0,                        !- Field 59
    Until: 05:00,             !- Field 60
    0,                        !- Field 61
    Until: 06:00,             !- Field 62
    0,                        !- Field 63
    Until: 07:00,             !- Field 64
    0,                        !- Field 65
    Until: 08:00,             !- Field 66
    0,                        !- Field 67
    Until: 09:00,             !- Field 68
    0,                        !- Field 69
    Until: 10:00,             !- Field 70
    0,                        !- Field 71
    Until: 11:00,             !- Field 72
    0,                        !- Field 73
    Until: 12:00,             !- Field 74
    0,                        !- Field 75
    Until: 13:00,             !- Field 76
    0,                        !- Field 77
    Until: 14:00,             !- Field 78
    0,                        !- Field 79
    Until: 15:00,             !- Field 80
    0,                        !- Field 81
    Until: 16:00,             !- Field 82
    0,                        !- Field 83
    Until: 17:00,             !- Field 84
    0,                        !- Field 85
    Until: 18:00,             !- Field 86
    0,                        !- Field 87
    Until: 19:00,             !- Field 88
    0,                        !- Field 89
    Until: 20:00,             !- Field 90
    0,                        !- Field 91
    Until: 21:00,             !- Field 92
    0,                        !- Field 93
    Until: 22:00,             !- Field 94
    0,                        !- Field 95
    Until: 23:00,             !- Field 96
    0,                        !- Field 97
    Until: 24:00,             !- Field 98
    0,                        !- Field 99
    For: Holiday,             !- Field 100
    Until: 24:00,             !- Field 101
    0.0,                      !- Field 102
    For: WinterDesignDay,     !- Field 103
    Until: 24:00,             !- Field 104
    0.0,                      !- Field 105
    For: SummerDesignDay,     !- Field 106
    Until: 24:00,             !- Field 107
    1.0,                      !- Field 108
    For: CustomDay1,          !- Field 109
    Until: 24:00,             !- Field 110
    0.0,                      !- Field 111
    For: CustomDay2,          !- Field 112
    Until: 24:00,             !- Field 113
    0.0;                      !- Field 114

Schedule:Compact,
    BLDG_OCC_SCH_wo_SB,       !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 01:00,             !- Field 3
    0,                        !- Field 4
    Until: 02:00,             !- Field 5
    0,                        !- Field 6
    Until: 03:00,             !- Field 7
    0,                        !- Field 8
    Until: 04:00,             !- Field 9
    0,                        !- Field 10
    Until: 05:00,             !- Field 11
    0,                        !- Field 12
    Until: 06:00,             !- Field 13
    0,                        !- Field 14
    Until: 07:00,             !- Field 15
    0.11,                     !- Field 16
    Until: 08:00,             !- Field 17
    0.21,                     !- Field 18
    Until: 09:00,             !- Field 19
    1,                        !- Field 20
    Until: 10:00,             !- Field 21
    1,                        !- Field 22
    Until: 11:00,             !- Field 23
    1,                        !- Field 24
    Until: 12:00,             !- Field 25
    1,                        !- Field 26
    Until: 13:00,             !- Field 27
    0.610394505402463,        !- Field 28
    Until: 14:00,             !- Field 29
    1,                        !- Field 30
    Until: 15:00,             !- Field 31
    1,                        !- Field 32
    Until: 16:00,             !- Field 33
    1,                        !- Field 34
    Until: 17:00,             !- Field 35
    1,                        !- Field 36
    Until: 18:00,             !- Field 37
    0.32,                     !- Field 38
    Until: 19:00,             !- Field 39
    0.11,                     !- Field 40
    Until: 20:00,             !- Field 41
    0.11,                     !- Field 42
    Until: 21:00,             !- Field 43
    0.11,                     !- Field 44
    Until: 22:00,             !- Field 45
    0.11,                     !- Field 46
    Until: 23:00,             !- Field 47
    0.05,                     !- Field 48
    Until: 24:00,             !- Field 49
    0,                        !- Field 50
    For: Weekends,            !- Field 51
    Until: 01:00,             !- Field 52
    0,                        !- Field 53
    Until: 02:00,             !- Field 54
    0,                        !- Field 55
    Until: 03:00,             !- Field 56
    0,                        !- Field 57
    Until: 04:00,             !- Field 58
    0,                        !- Field 59
    Until: 05:00,             !- Field 60
    0,                        !- Field 61
    Until: 06:00,             !- Field 62
    0,                        !- Field 63
    Until: 07:00,             !- Field 64
    0,                        !- Field 65
    Until: 08:00,             !- Field 66
    0,                        !- Field 67
    Until: 09:00,             !- Field 68
    0,                        !- Field 69
    Until: 10:00,             !- Field 70
    0,                        !- Field 71
    Until: 11:00,             !- Field 72
    0,                        !- Field 73
    Until: 12:00,             !- Field 74
    0,                        !- Field 75
    Until: 13:00,             !- Field 76
    0,                        !- Field 77
    Until: 14:00,             !- Field 78
    0,                        !- Field 79
    Until: 15:00,             !- Field 80
    0,                        !- Field 81
    Until: 16:00,             !- Field 82
    0,                        !- Field 83
    Until: 17:00,             !- Field 84
    0,                        !- Field 85
    Until: 18:00,             !- Field 86
    0,                        !- Field 87
    Until: 19:00,             !- Field 88
    0,                        !- Field 89
    Until: 20:00,             !- Field 90
    0,                        !- Field 91
    Until: 21:00,             !- Field 92
    0,                        !- Field 93
    Until: 22:00,             !- Field 94
    0,                        !- Field 95
    Until: 23:00,             !- Field 96
    0,                        !- Field 97
    Until: 24:00,             !- Field 98
    0,                        !- Field 99
    For: Holiday,             !- Field 100
    Until: 24:00,             !- Field 101
    0.0,                      !- Field 102
    For: WinterDesignDay,     !- Field 103
    Until: 24:00,             !- Field 104
    0.0,                      !- Field 105
    For: SummerDesignDay,     !- Field 106
    Until: 24:00,             !- Field 107
    1.0,                      !- Field 108
    For: CustomDay1,          !- Field 109
    Until: 24:00,             !- Field 110
    0.0,                      !- Field 111
    For: CustomDay2,          !- Field 112
    Until: 24:00,             !- Field 113
    0.0;                      !- Field 114

Schedule:Compact,
    Binary Occupancy,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 01:00,             !- Field 3
    0,                        !- Field 4
    Until: 02:00,             !- Field 5
    0,                        !- Field 6
    Until: 03:00,             !- Field 7
    0,                        !- Field 8
    Until: 04:00,             !- Field 9
    0,                        !- Field 10
    Until: 05:00,             !- Field 11
    0,                        !- Field 12
    Until: 06:00,             !- Field 13
    0,                        !- Field 14
    Until: 07:00,             !- Field 15
    1,                        !- Field 16
    Until: 08:00,             !- Field 17
    1,                        !- Field 18
    Until: 09:00,             !- Field 19
    1,                        !- Field 20
    Until: 10:00,             !- Field 21
    1,                        !- Field 22
    Until: 11:00,             !- Field 23
    1,                        !- Field 24
    Until: 12:00,             !- Field 25
    1,                        !- Field 26
    Until: 13:00,             !- Field 27
    1,                        !- Field 28
    Until: 14:00,             !- Field 29
    1,                        !- Field 30
    Until: 15:00,             !- Field 31
    1,                        !- Field 32
    Until: 16:00,             !- Field 33
    1,                        !- Field 34
    Until: 17:00,             !- Field 35
    1,                        !- Field 36
    Until: 18:00,             !- Field 37
    1,                        !- Field 38
    Until: 19:00,             !- Field 39
    1,                        !- Field 40
    Until: 20:00,             !- Field 41
    1,                        !- Field 42
    Until: 21:00,             !- Field 43
    1,                        !- Field 44
    Until: 22:00,             !- Field 45
    1,                        !- Field 46
    Until: 23:00,             !- Field 47
    1,                        !- Field 48
    Until: 24:00,             !- Field 49
    0,                        !- Field 50
    For: Weekends,            !- Field 51
    Until: 01:00,             !- Field 52
    0,                        !- Field 53
    Until: 02:00,             !- Field 54
    0,                        !- Field 55
    Until: 03:00,             !- Field 56
    0,                        !- Field 57
    Until: 04:00,             !- Field 58
    0,                        !- Field 59
    Until: 05:00,             !- Field 60
    0,                        !- Field 61
    Until: 06:00,             !- Field 62
    0,                        !- Field 63
    Until: 07:00,             !- Field 64
    0,                        !- Field 65
    Until: 08:00,             !- Field 66
    0,                        !- Field 67
    Until: 09:00,             !- Field 68
    0,                        !- Field 69
    Until: 10:00,             !- Field 70
    0,                        !- Field 71
    Until: 11:00,             !- Field 72
    0,                        !- Field 73
    Until: 12:00,             !- Field 74
    0,                        !- Field 75
    Until: 13:00,             !- Field 76
    0,                        !- Field 77
    Until: 14:00,             !- Field 78
    0,                        !- Field 79
    Until: 15:00,             !- Field 80
    0,                        !- Field 81
    Until: 16:00,             !- Field 82
    0,                        !- Field 83
    Until: 17:00,             !- Field 84
    0,                        !- Field 85
    Until: 18:00,             !- Field 86
    0,                        !- Field 87
    Until: 19:00,             !- Field 88
    0,                        !- Field 89
    Until: 20:00,             !- Field 90
    0,                        !- Field 91
    Until: 21:00,             !- Field 92
    0,                        !- Field 93
    Until: 22:00,             !- Field 94
    0,                        !- Field 95
    Until: 23:00,             !- Field 96
    0,                        !- Field 97
    Until: 24:00,             !- Field 98
    0,                        !- Field 99
    For: Holiday,             !- Field 100
    Until: 24:00,             !- Field 101
    0.0,                      !- Field 102
    For: WinterDesignDay,     !- Field 103
    Until: 24:00,             !- Field 104
    0.0,                      !- Field 105
    For: SummerDesignDay,     !- Field 106
    Until: 24:00,             !- Field 107
    1.0,                      !- Field 108
    For: CustomDay1,          !- Field 109
    Until: 24:00,             !- Field 110
    0.0,                      !- Field 111
    For: CustomDay2,          !- Field 112
    Until: 24:00,             !- Field 113
    0.0;                      !- Field 114

Schedule:Compact,
    INFIL_QUARTER_ON_SCH,     !- Name
    fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 07:00,             !- Field 3
    1.0,                      !- Field 4
    Until: 19:00,             !- Field 5
    0.25,                     !- Field 6
    Until: 24:00,             !- Field 7
    1.0,                      !- Field 8
    For: Saturday,            !- Field 9
    Until: 07:00,             !- Field 10
    1.0,                      !- Field 11
    Until: 18:00,             !- Field 12
    0.25,                     !- Field 13
    Until: 24:00,             !- Field 14
    1.0,                      !- Field 15
    For: WinterDesignDay SummerDesignDay,    !- Field 16
    Until: 24:00,             !- Field 17
    1.0,                      !- Field 18
    For: Sunday Holidays AllOtherDays,    !- Field 19
    Until: 24:00,             !- Field 20
    1.0;                      !- Field 21

Schedule:Compact,
    INFIL_Door_Opening_SCH,    !- Name
    fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 07:00,             !- Field 5
    0.131,                    !- Field 6
    Until: 08:00,             !- Field 7
    1.0,                      !- Field 8
    Until: 12:00,             !- Field 9
    0.131,                    !- Field 10
    Until: 13:00,             !- Field 11
    1.0,                      !- Field 12
    Until: 17:00,             !- Field 13
    0.131,                    !- Field 14
    Until: 18:00,             !- Field 15
    1.0,                      !- Field 16
    Until: 19:00,             !- Field 17
    0.131,                    !- Field 18
    Until: 24:00,             !- Field 19
    0.0,                      !- Field 20
    For: Saturday Sunday Holidays AllOtherDays,    !- Field 21
    Until: 24:00,             !- Field 22
    0.0;                      !- Field 23

Schedule:Compact,
    BLDG_SWH_SCH,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WeekDays,            !- Field 2
    Until: 7:00,              !- Field 3
    0.0,                      !- Field 4
    Until: 8:00,              !- Field 5
    0.27,                     !- Field 6
    Until: 9:00,              !- Field 7
    0.55,                     !- Field 8
    Until: 11:00,             !- Field 9
    0.64,                     !- Field 10
    Until: 12:00,             !- Field 11
    0.82,                     !- Field 12
    Until: 13:00,             !- Field 13
    1.0,                      !- Field 14
    Until: 14:00,             !- Field 15
    0.91,                     !- Field 16
    Until: 16:00,             !- Field 17
    0.55,                     !- Field 18
    Until: 17:00,             !- Field 19
    0.73,                     !- Field 20
    Until: 19:00,             !- Field 21
    0.37,                     !- Field 22
    Until: 20:00,             !- Field 23
    0.18,                     !- Field 24
    Until: 21:00,             !- Field 25
    0.27,                     !- Field 26
    Until: 22:00,             !- Field 27
    0.09,                     !- Field 28
    Until: 24:00,             !- Field 29
    0.0,                      !- Field 30
    For: Weekends,            !- Field 31
    Until: 24:00,             !- Field 32
    0.0,                      !- Field 33
    For: Holiday,             !- Field 34
    Until: 24:00,             !- Field 35
    0.0,                      !- Field 36
    For: WinterDesignDay,     !- Field 37
    Until: 7:00,              !- Field 38
    0.0,                      !- Field 39
    Until: 8:00,              !- Field 40
    0.27,                     !- Field 41
    Until: 9:00,              !- Field 42
    0.55,                     !- Field 43
    Until: 11:00,             !- Field 44
    0.64,                     !- Field 45
    Until: 12:00,             !- Field 46
    0.82,                     !- Field 47
    Until: 13:00,             !- Field 48
    1.0,                      !- Field 49
    Until: 14:00,             !- Field 50
    0.91,                     !- Field 51
    Until: 16:00,             !- Field 52
    0.55,                     !- Field 53
    Until: 17:00,             !- Field 54
    0.73,                     !- Field 55
    Until: 19:00,             !- Field 56
    0.37,                     !- Field 57
    Until: 20:00,             !- Field 58
    0.18,                     !- Field 59
    Until: 21:00,             !- Field 60
    0.27,                     !- Field 61
    Until: 22:00,             !- Field 62
    0.09,                     !- Field 63
    Until: 24:00,             !- Field 64
    0.0,                      !- Field 65
    For: SummerDesignDay,     !- Field 66
    Until: 7:00,              !- Field 67
    0.0,                      !- Field 68
    Until: 8:00,              !- Field 69
    0.27,                     !- Field 70
    Until: 9:00,              !- Field 71
    0.55,                     !- Field 72
    Until: 11:00,             !- Field 73
    0.64,                     !- Field 74
    Until: 12:00,             !- Field 75
    0.82,                     !- Field 76
    Until: 13:00,             !- Field 77
    1.0,                      !- Field 78
    Until: 14:00,             !- Field 79
    0.91,                     !- Field 80
    Until: 16:00,             !- Field 81
    0.55,                     !- Field 82
    Until: 17:00,             !- Field 83
    0.73,                     !- Field 84
    Until: 19:00,             !- Field 85
    0.37,                     !- Field 86
    Until: 20:00,             !- Field 87
    0.18,                     !- Field 88
    Until: 21:00,             !- Field 89
    0.27,                     !- Field 90
    Until: 22:00,             !- Field 91
    0.09,                     !- Field 92
    Until: 24:00,             !- Field 93
    0.0,                      !- Field 94
    For: CustomDay1,          !- Field 95
    Until: 24:00,             !- Field 96
    0.0,                      !- Field 97
    For: CustomDay2,          !- Field 98
    Until: 24:00,             !- Field 99
    0.0;                      !- Field 100

Schedule:Compact,
    ALWAYS_ON,                !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    Exterior_Lgt_ALWAYS_ON,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    Exterior_Lgt_189_1,       !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through:12/31,            !- Field 1
    For:Weekdays,             !- Field 2
    Until:  9:00,             !- Field 3
    0.5,                      !- Field 4
    Until: 23:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.5,                      !- Field 8
    For:Saturday,             !- Field 9
    Until: 24:00,             !- Field 10
    0.5,                      !- Field 11
    FOR:Sunday Holidays AllOtherDays,    !- Field 12
    Until: 24:00,             !- Field 13
    0.5;                      !- Field 14

Schedule:Compact,
    ALWAYS_OFF,               !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.0;                      !- Field 4

Schedule:Compact,
    HVACOperationSchd,        !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 19:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0,                      !- Field 8
    For: Weedends WinterDesignDay,    !- Field 9
    Until: 24:00,             !- Field 10
    0.0,                      !- Field 11
    For: Holidays AllOtherDays,    !- Field 12
    Until: 24:00,             !- Field 13
    0.0;                      !- Field 14

Schedule:Compact,
    HVACOperationSchd_w_SB,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 01:00,             !- Field 3
    0,                        !- Field 4
    Until: 02:00,             !- Field 5
    0,                        !- Field 6
    Until: 03:00,             !- Field 7
    0,                        !- Field 8
    Until: 04:00,             !- Field 9
    0,                        !- Field 10
    Until: 05:00,             !- Field 11
    0,                        !- Field 12
    Until: 06:00,             !- Field 13
    0,                        !- Field 14
    Until: 07:00,             !- Field 15
    1,                        !- Field 16
    Until: 08:00,             !- Field 17
    1,                        !- Field 18
    Until: 09:00,             !- Field 19
    1,                        !- Field 20
    Until: 10:00,             !- Field 21
    1,                        !- Field 22
    Until: 11:00,             !- Field 23
    0,                        !- Field 24
    Until: 12:00,             !- Field 25
    1,                        !- Field 26
    Until: 13:00,             !- Field 27
    0,                        !- Field 28
    Until: 14:00,             !- Field 29
    1,                        !- Field 30
    Until: 15:00,             !- Field 31
    0,                        !- Field 32
    Until: 16:00,             !- Field 33
    1,                        !- Field 34
    Until: 17:00,             !- Field 35
    1,                        !- Field 36
    Until: 18:00,             !- Field 37
    1,                        !- Field 38
    Until: 19:00,             !- Field 39
    1,                        !- Field 40
    Until: 20:00,             !- Field 41
    0,                        !- Field 42
    Until: 21:00,             !- Field 43
    0,                        !- Field 44
    Until: 22:00,             !- Field 45
    0,                        !- Field 46
    Until: 23:00,             !- Field 47
    0,                        !- Field 48
    Until: 24:00,             !- Field 49
    0,                        !- Field 50
    For: Weekends,            !- Field 51
    Until: 01:00,             !- Field 52
    0,                        !- Field 53
    Until: 02:00,             !- Field 54
    0,                        !- Field 55
    Until: 03:00,             !- Field 56
    0,                        !- Field 57
    Until: 04:00,             !- Field 58
    0,                        !- Field 59
    Until: 05:00,             !- Field 60
    0,                        !- Field 61
    Until: 06:00,             !- Field 62
    0,                        !- Field 63
    Until: 07:00,             !- Field 64
    0,                        !- Field 65
    Until: 08:00,             !- Field 66
    0,                        !- Field 67
    Until: 09:00,             !- Field 68
    0,                        !- Field 69
    Until: 10:00,             !- Field 70
    0,                        !- Field 71
    Until: 11:00,             !- Field 72
    0,                        !- Field 73
    Until: 12:00,             !- Field 74
    0,                        !- Field 75
    Until: 13:00,             !- Field 76
    0,                        !- Field 77
    Until: 14:00,             !- Field 78
    0,                        !- Field 79
    Until: 15:00,             !- Field 80
    0,                        !- Field 81
    Until: 16:00,             !- Field 82
    0,                        !- Field 83
    Until: 17:00,             !- Field 84
    0,                        !- Field 85
    Until: 18:00,             !- Field 86
    0,                        !- Field 87
    Until: 19:00,             !- Field 88
    0,                        !- Field 89
    Until: 20:00,             !- Field 90
    0,                        !- Field 91
    Until: 21:00,             !- Field 92
    0,                        !- Field 93
    Until: 22:00,             !- Field 94
    0,                        !- Field 95
    Until: 23:00,             !- Field 96
    0,                        !- Field 97
    Until: 24:00,             !- Field 98
    0,                        !- Field 99
    For: SummerDesignDay,     !- Field 100
    Until: 06:00,             !- Field 101
    0.0,                      !- Field 102
    Until: 19:00,             !- Field 103
    1.0,                      !- Field 104
    Until: 24:00,             !- Field 105
    0.0,                      !- Field 106
    For: WinterDesignDay,     !- Field 107
    Until: 24:00,             !- Field 108
    0.0,                      !- Field 109
    For: Holidays AllOtherDays,    !- Field 110
    Until: 24:00,             !- Field 111
    0.0;                      !- Field 112

Schedule:Compact,
    PlantOnSched,             !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    ReheatCoilAvailSched,     !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    CoolingCoilAvailSched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    HTGSETP_SCH_NO_OPTIMUM,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WeekDays,            !- Field 2
    Until: 6:00,              !- Field 3
    15.56,                    !- Field 4
    Until: 7:00,              !- Field 5
    21.11,                    !- Field 6
    Until: 19:00,             !- Field 7
    21.11,                    !- Field 8
    Until: 24:00,             !- Field 9
    15.56,                    !- Field 10
    For: Weekends,            !- Field 11
    Until: 24:00,             !- Field 12
    15.56,                    !- Field 13
    For: Holiday,             !- Field 14
    Until: 24:00,             !- Field 15
    15.56,                    !- Field 16
    For: WinterDesignDay,     !- Field 17
    Until: 24:00,             !- Field 18
    21.11,                    !- Field 19
    For: SummerDesignDay,     !- Field 20
    Until: 24:00,             !- Field 21
    15.56,                    !- Field 22
    For: CustomDay1,          !- Field 23
    Until: 24:00,             !- Field 24
    15.56,                    !- Field 25
    For: CustomDay2,          !- Field 26
    Until: 24:00,             !- Field 27
    15.56;                    !- Field 28

Schedule:Compact,
    HTGSETP_SCH_NO_OPTIMUM_w_SB,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 01:00,             !- Field 3
    15.56,                    !- Field 4
    Until: 02:00,             !- Field 5
    15.56,                    !- Field 6
    Until: 03:00,             !- Field 7
    15.56,                    !- Field 8
    Until: 04:00,             !- Field 9
    15.56,                    !- Field 10
    Until: 05:00,             !- Field 11
    15.56,                    !- Field 12
    Until: 06:00,             !- Field 13
    15.56,                    !- Field 14
    Until: 07:00,             !- Field 15
    21.11,                    !- Field 16
    Until: 08:00,             !- Field 17
    21.11,                    !- Field 18
    Until: 09:00,             !- Field 19
    21.11,                    !- Field 20
    Until: 10:00,             !- Field 21
    21.11,                    !- Field 22
    Until: 11:00,             !- Field 23
    20.5544444444444,         !- Field 24
    Until: 12:00,             !- Field 25
    21.11,                    !- Field 26
    Until: 13:00,             !- Field 27
    20.5544444444444,         !- Field 28
    Until: 14:00,             !- Field 29
    21.11,                    !- Field 30
    Until: 15:00,             !- Field 31
    20.5544444444444,         !- Field 32
    Until: 16:00,             !- Field 33
    21.11,                    !- Field 34
    Until: 17:00,             !- Field 35
    21.11,                    !- Field 36
    Until: 18:00,             !- Field 37
    21.11,                    !- Field 38
    Until: 19:00,             !- Field 39
    21.11,                    !- Field 40
    Until: 20:00,             !- Field 41
    15.56,                    !- Field 42
    Until: 21:00,             !- Field 43
    15.56,                    !- Field 44
    Until: 22:00,             !- Field 45
    15.56,                    !- Field 46
    Until: 23:00,             !- Field 47
    15.56,                    !- Field 48
    Until: 24:00,             !- Field 49
    15.56,                    !- Field 50
    For: Weekends,            !- Field 51
    Until: 01:00,             !- Field 52
    15.56,                    !- Field 53
    Until: 02:00,             !- Field 54
    15.56,                    !- Field 55
    Until: 03:00,             !- Field 56
    15.56,                    !- Field 57
    Until: 04:00,             !- Field 58
    15.56,                    !- Field 59
    Until: 05:00,             !- Field 60
    15.56,                    !- Field 61
    Until: 06:00,             !- Field 62
    15.56,                    !- Field 63
    Until: 07:00,             !- Field 64
    15.56,                    !- Field 65
    Until: 08:00,             !- Field 66
    15.56,                    !- Field 67
    Until: 09:00,             !- Field 68
    15.56,                    !- Field 69
    Until: 10:00,             !- Field 70
    15.56,                    !- Field 71
    Until: 11:00,             !- Field 72
    15.56,                    !- Field 73
    Until: 12:00,             !- Field 74
    15.56,                    !- Field 75
    Until: 13:00,             !- Field 76
    15.56,                    !- Field 77
    Until: 14:00,             !- Field 78
    15.56,                    !- Field 79
    Until: 15:00,             !- Field 80
    15.56,                    !- Field 81
    Until: 16:00,             !- Field 82
    15.56,                    !- Field 83
    Until: 17:00,             !- Field 84
    15.56,                    !- Field 85
    Until: 18:00,             !- Field 86
    15.56,                    !- Field 87
    Until: 19:00,             !- Field 88
    15.56,                    !- Field 89
    Until: 20:00,             !- Field 90
    15.56,                    !- Field 91
    Until: 21:00,             !- Field 92
    15.56,                    !- Field 93
    Until: 22:00,             !- Field 94
    15.56,                    !- Field 95
    Until: 23:00,             !- Field 96
    15.56,                    !- Field 97
    Until: 24:00,             !- Field 98
    15.56,                    !- Field 99
    For: Holiday,             !- Field 100
    Until: 24:00,             !- Field 101
    15.56,                    !- Field 102
    For: WinterDesignDay,     !- Field 103
    Until: 24:00,             !- Field 104
    21.11,                    !- Field 105
    For: SummerDesignDay,     !- Field 106
    Until: 24:00,             !- Field 107
    15.56,                    !- Field 108
    For: CustomDay1,          !- Field 109
    Until: 24:00,             !- Field 110
    15.56,                    !- Field 111
    For: CustomDay2,          !- Field 112
    Until: 24:00,             !- Field 113
    15.56;                    !- Field 114

Schedule:Compact,
    HTGSETP_SCH_YES_OPTIMUM,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WeekDays,            !- Field 2
    Until: 6:00,              !- Field 3
    15.56,                    !- Field 4
    Until: 7:00,              !- Field 5
    17.8,                     !- Field 6
    Until: 8:00,              !- Field 7
    20.0,                     !- Field 8
    Until: 19:00,             !- Field 9
    21.11,                    !- Field 10
    Until: 24:00,             !- Field 11
    15.56,                    !- Field 12
    For: Weekends,            !- Field 13
    Until: 24:00,             !- Field 14
    15.56,                    !- Field 15
    For: Holiday,             !- Field 16
    Until: 24:00,             !- Field 17
    15.56,                    !- Field 18
    For: WinterDesignDay,     !- Field 19
    Until: 24:00,             !- Field 20
    21.11,                    !- Field 21
    For: SummerDesignDay,     !- Field 22
    Until: 24:00,             !- Field 23
    15.56,                    !- Field 24
    For: CustomDay1,          !- Field 25
    Until: 24:00,             !- Field 26
    15.56,                    !- Field 27
    For: CustomDay2,          !- Field 28
    Until: 24:00,             !- Field 29
    15.56;                    !- Field 30

Schedule:Compact,
    HTGSETP_SCH_YES_OPTIMUM_STARTSTOP,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WeekDays,            !- Field 2
    Until: 6:00,              !- Field 3
    15.56,                    !- Field 4
    Until: 7:00,              !- Field 5
    17.8,                     !- Field 6
    Until: 8:00,              !- Field 7
    20.0,                     !- Field 8
    Until: 18:00,             !- Field 9
    21.11,                    !- Field 10
    Until: 19:00,             !- Field 11
    20.0,                     !- Field 12
    Until: 24:00,             !- Field 13
    15.56,                    !- Field 14
    For: Weekends,            !- Field 15
    Until: 24:00,             !- Field 16
    15.56,                    !- Field 17
    For: Holiday,             !- Field 18
    Until: 24:00,             !- Field 19
    15.56,                    !- Field 20
    For: WinterDesignDay,     !- Field 21
    Until: 24:00,             !- Field 22
    21.11,                    !- Field 23
    For: SummerDesignDay,     !- Field 24
    Until: 24:00,             !- Field 25
    15.56,                    !- Field 26
    For: CustomDay1,          !- Field 27
    Until: 24:00,             !- Field 28
    15.56,                    !- Field 29
    For: CustomDay2,          !- Field 30
    Until: 24:00,             !- Field 31
    15.56;                    !- Field 32

Schedule:Compact,
    HTGSETP_SCH_YES_OPTIMUM_STARTSTOP_w_SB,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 01:00,             !- Field 3
    15.56,                    !- Field 4
    Until: 02:00,             !- Field 5
    15.56,                    !- Field 6
    Until: 03:00,             !- Field 7
    15.56,                    !- Field 8
    Until: 04:00,             !- Field 9
    15.56,                    !- Field 10
    Until: 05:00,             !- Field 11
    15.56,                    !- Field 12
    Until: 06:00,             !- Field 13
    15.56,                    !- Field 14
    Until: 07:00,             !- Field 15
    17.8,                     !- Field 16
    Until: 08:00,             !- Field 17
    20.0,                     !- Field 18
    Until: 09:00,             !- Field 19
    21.11,                    !- Field 20
    Until: 10:00,             !- Field 21
    21.11,                    !- Field 22
    Until: 11:00,             !- Field 23
    20.5544444444444,         !- Field 24
    Until: 12:00,             !- Field 25
    21.11,                    !- Field 26
    Until: 13:00,             !- Field 27
    20.5544444444444,         !- Field 28
    Until: 14:00,             !- Field 29
    21.11,                    !- Field 30
    Until: 15:00,             !- Field 31
    20.5544444444444,         !- Field 32
    Until: 16:00,             !- Field 33
    21.11,                    !- Field 34
    Until: 17:00,             !- Field 35
    21.11,                    !- Field 36
    Until: 18:00,             !- Field 37
    21.11,                    !- Field 38
    Until: 19:00,             !- Field 39
    20.0,                     !- Field 40
    Until: 20:00,             !- Field 41
    15.56,                    !- Field 42
    Until: 21:00,             !- Field 43
    15.56,                    !- Field 44
    Until: 22:00,             !- Field 45
    15.56,                    !- Field 46
    Until: 23:00,             !- Field 47
    15.56,                    !- Field 48
    Until: 24:00,             !- Field 49
    15.56,                    !- Field 50
    For: Weekends,            !- Field 51
    Until: 01:00,             !- Field 52
    15.56,                    !- Field 53
    Until: 02:00,             !- Field 54
    15.56,                    !- Field 55
    Until: 03:00,             !- Field 56
    15.56,                    !- Field 57
    Until: 04:00,             !- Field 58
    15.56,                    !- Field 59
    Until: 05:00,             !- Field 60
    15.56,                    !- Field 61
    Until: 06:00,             !- Field 62
    15.56,                    !- Field 63
    Until: 07:00,             !- Field 64
    15.56,                    !- Field 65
    Until: 08:00,             !- Field 66
    15.56,                    !- Field 67
    Until: 09:00,             !- Field 68
    15.56,                    !- Field 69
    Until: 10:00,             !- Field 70
    15.56,                    !- Field 71
    Until: 11:00,             !- Field 72
    15.56,                    !- Field 73
    Until: 12:00,             !- Field 74
    15.56,                    !- Field 75
    Until: 13:00,             !- Field 76
    15.56,                    !- Field 77
    Until: 14:00,             !- Field 78
    15.56,                    !- Field 79
    Until: 15:00,             !- Field 80
    15.56,                    !- Field 81
    Until: 16:00,             !- Field 82
    15.56,                    !- Field 83
    Until: 17:00,             !- Field 84
    15.56,                    !- Field 85
    Until: 18:00,             !- Field 86
    15.56,                    !- Field 87
    Until: 19:00,             !- Field 88
    15.56,                    !- Field 89
    Until: 20:00,             !- Field 90
    15.56,                    !- Field 91
    Until: 21:00,             !- Field 92
    15.56,                    !- Field 93
    Until: 22:00,             !- Field 94
    15.56,                    !- Field 95
    Until: 23:00,             !- Field 96
    15.56,                    !- Field 97
    Until: 24:00,             !- Field 98
    15.56,                    !- Field 99
    For: Holiday,             !- Field 100
    Until: 24:00,             !- Field 101
    15.56,                    !- Field 102
    For: WinterDesignDay,     !- Field 103
    Until: 24:00,             !- Field 104
    21.11,                    !- Field 105
    For: SummerDesignDay,     !- Field 106
    Until: 24:00,             !- Field 107
    15.56,                    !- Field 108
    For: CustomDay1,          !- Field 109
    Until: 24:00,             !- Field 110
    15.56,                    !- Field 111
    For: CustomDay2,          !- Field 112
    Until: 24:00,             !- Field 113
    15.56;                    !- Field 114

Schedule:Compact,
    CLGSETP_SCH_NO_OPTIMUM,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WeekDays,            !- Field 2
    Until: 6:00,              !- Field 3
    29.44,                    !- Field 4
    Until: 7:00,              !- Field 5
    23.89,                    !- Field 6
    Until: 18:00,             !- Field 7
    23.89,                    !- Field 8
    Until: 24:00,             !- Field 9
    29.44,                    !- Field 10
    For: Weekends,            !- Field 11
    Until: 24:00,             !- Field 12
    29.44,                    !- Field 13
    For: Holiday,             !- Field 14
    Until: 24:00,             !- Field 15
    29.44,                    !- Field 16
    For: WinterDesignDay,     !- Field 17
    Until: 24:00,             !- Field 18
    29.44,                    !- Field 19
    For: SummerDesignDay,     !- Field 20
    Until: 24:00,             !- Field 21
    23.89,                    !- Field 22
    For: CustomDay1,          !- Field 23
    Until: 24:00,             !- Field 24
    29.44,                    !- Field 25
    For: CustomDay2,          !- Field 26
    Until: 24:00,             !- Field 27
    29.44;                    !- Field 28

Schedule:Compact,
    CLGSETP_SCH_NO_OPTIMUM_w_SB,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 01:00,             !- Field 3
    29.44,                    !- Field 4
    Until: 02:00,             !- Field 5
    29.44,                    !- Field 6
    Until: 03:00,             !- Field 7
    29.44,                    !- Field 8
    Until: 04:00,             !- Field 9
    29.44,                    !- Field 10
    Until: 05:00,             !- Field 11
    29.44,                    !- Field 12
    Until: 06:00,             !- Field 13
    29.44,                    !- Field 14
    Until: 07:00,             !- Field 15
    23.89,                    !- Field 16
    Until: 08:00,             !- Field 17
    23.89,                    !- Field 18
    Until: 09:00,             !- Field 19
    23.89,                    !- Field 20
    Until: 10:00,             !- Field 21
    23.89,                    !- Field 22
    Until: 11:00,             !- Field 23
    24.4455555555556,         !- Field 24
    Until: 12:00,             !- Field 25
    23.89,                    !- Field 26
    Until: 13:00,             !- Field 27
    24.4455555555556,         !- Field 28
    Until: 14:00,             !- Field 29
    23.89,                    !- Field 30
    Until: 15:00,             !- Field 31
    24.4455555555556,         !- Field 32
    Until: 16:00,             !- Field 33
    23.89,                    !- Field 34
    Until: 17:00,             !- Field 35
    23.89,                    !- Field 36
    Until: 18:00,             !- Field 37
    23.89,                    !- Field 38
    Until: 19:00,             !- Field 39
    29.44,                    !- Field 40
    Until: 20:00,             !- Field 41
    29.44,                    !- Field 42
    Until: 21:00,             !- Field 43
    29.44,                    !- Field 44
    Until: 22:00,             !- Field 45
    29.44,                    !- Field 46
    Until: 23:00,             !- Field 47
    29.44,                    !- Field 48
    Until: 24:00,             !- Field 49
    29.44,                    !- Field 50
    For: Weekends,            !- Field 51
    Until: 01:00,             !- Field 52
    29.44,                    !- Field 53
    Until: 02:00,             !- Field 54
    29.44,                    !- Field 55
    Until: 03:00,             !- Field 56
    29.44,                    !- Field 57
    Until: 04:00,             !- Field 58
    29.44,                    !- Field 59
    Until: 05:00,             !- Field 60
    29.44,                    !- Field 61
    Until: 06:00,             !- Field 62
    29.44,                    !- Field 63
    Until: 07:00,             !- Field 64
    29.44,                    !- Field 65
    Until: 08:00,             !- Field 66
    29.44,                    !- Field 67
    Until: 09:00,             !- Field 68
    29.44,                    !- Field 69
    Until: 10:00,             !- Field 70
    29.44,                    !- Field 71
    Until: 11:00,             !- Field 72
    29.44,                    !- Field 73
    Until: 12:00,             !- Field 74
    29.44,                    !- Field 75
    Until: 13:00,             !- Field 76
    29.44,                    !- Field 77
    Until: 14:00,             !- Field 78
    29.44,                    !- Field 79
    Until: 15:00,             !- Field 80
    29.44,                    !- Field 81
    Until: 16:00,             !- Field 82
    29.44,                    !- Field 83
    Until: 17:00,             !- Field 84
    29.44,                    !- Field 85
    Until: 18:00,             !- Field 86
    29.44,                    !- Field 87
    Until: 19:00,             !- Field 88
    29.44,                    !- Field 89
    Until: 20:00,             !- Field 90
    29.44,                    !- Field 91
    Until: 21:00,             !- Field 92
    29.44,                    !- Field 93
    Until: 22:00,             !- Field 94
    29.44,                    !- Field 95
    Until: 23:00,             !- Field 96
    29.44,                    !- Field 97
    Until: 24:00,             !- Field 98
    29.44,                    !- Field 99
    For: Holiday,             !- Field 100
    Until: 24:00,             !- Field 101
    29.44,                    !- Field 102
    For: WinterDesignDay,     !- Field 103
    Until: 24:00,             !- Field 104
    29.44,                    !- Field 105
    For: SummerDesignDay,     !- Field 106
    Until: 24:00,             !- Field 107
    23.89,                    !- Field 108
    For: CustomDay1,          !- Field 109
    Until: 24:00,             !- Field 110
    29.44,                    !- Field 111
    For: CustomDay2,          !- Field 112
    Until: 24:00,             !- Field 113
    29.44;                    !- Field 114

Schedule:Compact,
    CLGSETP_SCH_YES_OPTIMUM,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WeekDays,            !- Field 2
    Until: 6:00,              !- Field 3
    29.44,                    !- Field 4
    Until: 7:00,              !- Field 5
    27.8,                     !- Field 6
    Until: 8:00,              !- Field 7
    25.6,                     !- Field 8
    Until: 18:00,             !- Field 9
    23.89,                    !- Field 10
    Until: 24:00,             !- Field 11
    29.44,                    !- Field 12
    For: Weekends,            !- Field 13
    Until: 24:00,             !- Field 14
    29.44,                    !- Field 15
    For: Holiday,             !- Field 16
    Until: 24:00,             !- Field 17
    29.44,                    !- Field 18
    For: WinterDesignDay,     !- Field 19
    Until: 24:00,             !- Field 20
    29.44,                    !- Field 21
    For: SummerDesignDay,     !- Field 22
    Until: 24:00,             !- Field 23
    23.89,                    !- Field 24
    For: CustomDay1,          !- Field 25
    Until: 24:00,             !- Field 26
    29.44,                    !- Field 27
    For: CustomDay2,          !- Field 28
    Until: 24:00,             !- Field 29
    29.44;                    !- Field 30

Schedule:Compact,
    CLGSETP_SCH_YES_OPTIMUM_STARTSTOP,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WeekDays,            !- Field 2
    Until: 6:00,              !- Field 3
    29.44,                    !- Field 4
    Until: 7:00,              !- Field 5
    27.8,                     !- Field 6
    Until: 8:00,              !- Field 7
    25.6,                     !- Field 8
    Until: 17:00,             !- Field 9
    23.89,                    !- Field 10
    Until: 18:00,             !- Field 11
    25.0,                     !- Field 12
    Until: 24:00,             !- Field 13
    29.44,                    !- Field 14
    For: Weekends,            !- Field 15
    Until: 24:00,             !- Field 16
    29.44,                    !- Field 17
    For: Holiday,             !- Field 18
    Until: 24:00,             !- Field 19
    29.44,                    !- Field 20
    For: WinterDesignDay,     !- Field 21
    Until: 24:00,             !- Field 22
    29.44,                    !- Field 23
    For: SummerDesignDay,     !- Field 24
    Until: 24:00,             !- Field 25
    23.89,                    !- Field 26
    For: CustomDay1,          !- Field 27
    Until: 24:00,             !- Field 28
    29.44,                    !- Field 29
    For: CustomDay2,          !- Field 30
    Until: 24:00,             !- Field 31
    29.44;                    !- Field 32

Schedule:Compact,
    CLGSETP_SCH_YES_OPTIMUM_STARTSTOP_w_SB,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 01:00,             !- Field 3
    29.44,                    !- Field 4
    Until: 02:00,             !- Field 5
    29.44,                    !- Field 6
    Until: 03:00,             !- Field 7
    29.44,                    !- Field 8
    Until: 04:00,             !- Field 9
    29.44,                    !- Field 10
    Until: 05:00,             !- Field 11
    29.44,                    !- Field 12
    Until: 06:00,             !- Field 13
    29.44,                    !- Field 14
    Until: 07:00,             !- Field 15
    27.8,                     !- Field 16
    Until: 08:00,             !- Field 17
    25.6,                     !- Field 18
    Until: 09:00,             !- Field 19
    23.89,                    !- Field 20
    Until: 10:00,             !- Field 21
    23.89,                    !- Field 22
    Until: 11:00,             !- Field 23
    24.4455555555556,         !- Field 24
    Until: 12:00,             !- Field 25
    23.89,                    !- Field 26
    Until: 13:00,             !- Field 27
    24.4455555555556,         !- Field 28
    Until: 14:00,             !- Field 29
    23.89,                    !- Field 30
    Until: 15:00,             !- Field 31
    24.4455555555556,         !- Field 32
    Until: 16:00,             !- Field 33
    23.89,                    !- Field 34
    Until: 17:00,             !- Field 35
    23.89,                    !- Field 36
    Until: 18:00,             !- Field 37
    25.0,                     !- Field 38
    Until: 19:00,             !- Field 39
    29.44,                    !- Field 40
    Until: 20:00,             !- Field 41
    29.44,                    !- Field 42
    Until: 21:00,             !- Field 43
    29.44,                    !- Field 44
    Until: 22:00,             !- Field 45
    29.44,                    !- Field 46
    Until: 23:00,             !- Field 47
    29.44,                    !- Field 48
    Until: 24:00,             !- Field 49
    29.44,                    !- Field 50
    For: Weekends,            !- Field 51
    Until: 01:00,             !- Field 52
    29.44,                    !- Field 53
    Until: 02:00,             !- Field 54
    29.44,                    !- Field 55
    Until: 03:00,             !- Field 56
    29.44,                    !- Field 57
    Until: 04:00,             !- Field 58
    29.44,                    !- Field 59
    Until: 05:00,             !- Field 60
    29.44,                    !- Field 61
    Until: 06:00,             !- Field 62
    29.44,                    !- Field 63
    Until: 07:00,             !- Field 64
    29.44,                    !- Field 65
    Until: 08:00,             !- Field 66
    29.44,                    !- Field 67
    Until: 09:00,             !- Field 68
    29.44,                    !- Field 69
    Until: 10:00,             !- Field 70
    29.44,                    !- Field 71
    Until: 11:00,             !- Field 72
    29.44,                    !- Field 73
    Until: 12:00,             !- Field 74
    29.44,                    !- Field 75
    Until: 13:00,             !- Field 76
    29.44,                    !- Field 77
    Until: 14:00,             !- Field 78
    29.44,                    !- Field 79
    Until: 15:00,             !- Field 80
    29.44,                    !- Field 81
    Until: 16:00,             !- Field 82
    29.44,                    !- Field 83
    Until: 17:00,             !- Field 84
    29.44,                    !- Field 85
    Until: 18:00,             !- Field 86
    29.44,                    !- Field 87
    Until: 19:00,             !- Field 88
    29.44,                    !- Field 89
    Until: 20:00,             !- Field 90
    29.44,                    !- Field 91
    Until: 21:00,             !- Field 92
    29.44,                    !- Field 93
    Until: 22:00,             !- Field 94
    29.44,                    !- Field 95
    Until: 23:00,             !- Field 96
    29.44,                    !- Field 97
    Until: 24:00,             !- Field 98
    29.44,                    !- Field 99
    For: Holiday,             !- Field 100
    Until: 24:00,             !- Field 101
    29.44,                    !- Field 102
    For: WinterDesignDay,     !- Field 103
    Until: 24:00,             !- Field 104
    29.44,                    !- Field 105
    For: SummerDesignDay,     !- Field 106
    Until: 24:00,             !- Field 107
    23.89,                    !- Field 108
    For: CustomDay1,          !- Field 109
    Until: 24:00,             !- Field 110
    29.44,                    !- Field 111
    For: CustomDay2,          !- Field 112
    Until: 24:00,             !- Field 113
    29.44;                    !- Field 114

Schedule:Compact,
    CLGSETP_SCH_NO_SETBACK,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WeekDays,            !- Field 2
    Until: 6:00,              !- Field 3
    23.89,                    !- Field 4
    Until: 7:00,              !- Field 5
    23.89,                    !- Field 6
    Until: 18:00,             !- Field 7
    23.89,                    !- Field 8
    Until: 24:00,             !- Field 9
    23.89,                    !- Field 10
    For: Weekends,            !- Field 11
    Until: 24:00,             !- Field 12
    23.89,                    !- Field 13
    For: Holiday,             !- Field 14
    Until: 24:00,             !- Field 15
    23.89,                    !- Field 16
    For: WinterDesignDay,     !- Field 17
    Until: 24:00,             !- Field 18
    29.44,                    !- Field 19
    For: SummerDesignDay,     !- Field 20
    Until: 24:00,             !- Field 21
    23.89,                    !- Field 22
    For: CustomDay1,          !- Field 23
    Until: 24:00,             !- Field 24
    23.89,                    !- Field 25
    For: CustomDay2,          !- Field 26
    Until: 24:00,             !- Field 27
    23.89;                    !- Field 28

Schedule:Compact,
    Humidity Setpoint Schedule,    !- Name
    Humidity,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    50,                       !- Field 4
    For: Saturday WinterDesignDay,    !- Field 5
    Until: 24:00,             !- Field 6
    50,                       !- Field 7
    For: Sunday Holidays AllOtherDays,    !- Field 8
    Until: 24:00,             !- Field 9
    50;                       !- Field 10

Schedule:Compact,
    MinOA_MotorizedDamper_Sched,    !- Name
    fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 19:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0,                      !- Field 8
    For: Weekends WinterDesignDay,    !- Field 9
    Until: 24:00,             !- Field 10
    0.0,                      !- Field 11
    For: Holidays AllOtherDays,    !- Field 12
    Until: 24:00,             !- Field 13
    0.0;                      !- Field 14

Schedule:Compact,
    MinOA_Sched,              !- Name
    fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    Dual Zone Control Type Sched,    !- Name
    Control Type,             !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Seasonal-Reset-Supply-Air-Temp-Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 3/31,            !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    13.0,                     !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    13.0,                     !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    13.0;                     !- Field 12

Schedule:Compact,
    CW-Loop-Temp-Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    6.7;                      !- Field 4

Schedule:Compact,
    HW-Loop-Temp-Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.;                      !- Field 4

Schedule:Compact,
    Heating-Supply-Air-Temp-Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    16.0;                     !- Field 4

Schedule:Compact,
    ACTIVITY_SCH,             !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    120.;                     !- Field 4

Schedule:Compact,
    WORK_EFF_SCH,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.0;                      !- Field 4

Schedule:Compact,
    AIR_VELO_SCH,             !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    CLOTHING_SCH,             !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 04/30,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0,                      !- Field 4
    Through: 09/30,           !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0.5,                      !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1.0;                      !- Field 12

Schedule:Compact,
    SHADING_SCH,              !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.0;                      !- Field 4

Schedule:Compact,
    Core_ZN Water Equipment Latent fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.05;                     !- Field 4

Schedule:Compact,
    Core_ZN Water Equipment Sensible fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    Core_ZN Water Equipment Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    48.8;                     !- Field 4

Schedule:Compact,
    Core_ZN Water Equipment Hot Supply Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    55;                       !- Field 4

Schedule:Compact,
    SHWSys1-Loop-Temp-Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60;                       !- Field 4

Schedule:Compact,
    SHWSys1 Water Heater Setpoint Temperature Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.00;                    !- Field 4

Schedule:Compact,
    SHWSys1 Water Heater Ambient Temperature Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    22.0;                     !- Field 4

Schedule:Compact,
    Exterior_lighting_schedule_a,    !- Name
    fraction,                 !- Schedule Type Limits Name
    Through:12/31,            !- Field 1
    For:AllDays,              !- Field 2
    Until: 06:00,             !- Field 3
    0,                        !- Field 4
    Until: 24:00,             !- Field 5
    1;                        !- Field 6

Schedule:Compact,
    Exterior_lighting_schedule_b,    !- Name
    fraction,                 !- Schedule Type Limits Name
    Through:12/31,            !- Field 1
    For:AllDays,              !- Field 2
    Until: 06:00,             !- Field 3
    0.7,                      !- Field 4
    Until: 24:00,             !- Field 5
    1;                        !- Field 6

Schedule:Compact,
    Exterior_lighting_schedule_a_IECC2015,    !- Name
    fraction,                 !- Schedule Type Limits Name
    Through:12/31,            !- Field 1
    For:Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    For:Saturdays,            !- Field 9
    Until: 24:00,             !- Field 10
    0,                        !- Field 11
    For:AllOtherDays,         !- Field 12
    Until: 24:00,             !- Field 13
    0;                        !- Field 14

Schedule:Compact,
    Exterior_lighting_schedule_b_2016,    !- Name
    fraction,                 !- Schedule Type Limits Name
    Through:12/31,            !- Field 1
    For:AllDays,              !- Field 2
    Until: 06:00,             !- Field 3
    0.5,                      !- Field 4
    Until: 24:00,             !- Field 5
    1;                        !- Field 6

Schedule:Compact,
    Exterior_lighting_schedule_c_2016,    !- Name
    fraction,                 !- Schedule Type Limits Name
    Through:12/31,            !- Field 1
    For:AllDays,              !- Field 2
    Until: 06:00,             !- Field 3
    0.5,                      !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0.5;                      !- Field 8

Schedule:Compact,
    DaylightAvailSch,         !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    1;                        !- Field 7

Material,
    Std Wood 6inch,           !- Name
    MediumSmooth,             !- Roughness
    0.15,                     !- Thickness
    0.12,                     !- Conductivity
    540,                      !- Density
    1210,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    AC02 Acoustic Ceiling,    !- Name
    MediumSmooth,             !- Roughness
    0.0127,                   !- Thickness
    0.057,                    !- Conductivity
    288,                      !- Density
    1339,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.2;                      !- Visible Absorptance

Material,
    F07 25mm stucco,          !- Name
    Smooth,                   !- Roughness
    0.0254,                   !- Thickness
    0.72,                     !- Conductivity
    1856,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    F08 Metal surface,        !- Name
    Smooth,                   !- Roughness
    0.0008,                   !- Thickness
    45.28,                    !- Conductivity
    7824,                     !- Density
    500;                      !- Specific Heat

Material,
    F08 Metal roof surface,    !- Name
    Smooth,                   !- Roughness
    0.0008,                   !- Thickness
    45.28,                    !- Conductivity
    7824,                     !- Density
    500,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7;                      !- Solar Absorptance

Material,
    F12 Asphalt shingles,     !- Name
    VeryRough,                !- Roughness
    0.0032,                   !- Thickness
    0.04,                     !- Conductivity
    1120,                     !- Density
    1260,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7;                      !- Solar Absorptance

Material,
    F13 Built-up roofing,     !- Name
    Rough,                    !- Roughness
    0.0095,                   !- Thickness
    0.16,                     !- Conductivity
    1120,                     !- Density
    1460,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7;                      !- Solar Absorptance

Material,
    G01 13mm gypsum board,    !- Name
    Smooth,                   !- Roughness
    0.0127,                   !- Thickness
    0.16,                     !- Conductivity
    800,                      !- Density
    1090,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    G01 16mm gypsum board,    !- Name
    MediumSmooth,             !- Roughness
    0.0159,                   !- Thickness
    0.16,                     !- Conductivity
    800,                      !- Density
    1090;                     !- Specific Heat

Material,
    G02 16mm plywood,         !- Name
    Smooth,                   !- Roughness
    0.0159,                   !- Thickness
    0.12,                     !- Conductivity
    544,                      !- Density
    1210;                     !- Specific Heat

Material,
    M14 150mm heavyweight concrete roof,    !- Name
    MediumRough,              !- Roughness
    0.1524,                   !- Thickness
    2.31,                     !- Conductivity
    2322,                     !- Density
    832;                      !- Specific Heat

Material,
    100mm Normalweight concrete wall,    !- Name
    MediumRough,              !- Roughness
    0.1016,                   !- Thickness
    2.31,                     !- Conductivity
    2322,                     !- Density
    832;                      !- Specific Heat

Material,
    200mm Normalweight concrete wall,    !- Name
    MediumRough,              !- Roughness
    0.2032,                   !- Thickness
    2.31,                     !- Conductivity
    2322,                     !- Density
    832;                      !- Specific Heat

Material,
    100mm Normalweight concrete floor,    !- Name
    MediumRough,              !- Roughness
    0.1016,                   !- Thickness
    2.31,                     !- Conductivity
    2322,                     !- Density
    832;                      !- Specific Heat

Material,
    150mm Normalweight concrete floor,    !- Name
    MediumRough,              !- Roughness
    0.1524,                   !- Thickness
    2.31,                     !- Conductivity
    2322,                     !- Density
    832;                      !- Specific Heat

Material,
    200mm Normalweight concrete floor,    !- Name
    MediumRough,              !- Roughness
    0.2032,                   !- Thickness
    2.31,                     !- Conductivity
    2322,                     !- Density
    832;                      !- Specific Heat

Material,
    M10 200mm concrete block wall,    !- Name
    MediumRough,              !- Roughness
    0.2032,                   !- Thickness
    0.72,                     !- Conductivity
    800,                      !- Density
    832;                      !- Specific Heat

Material,
    M10 200mm concrete block basement wall,    !- Name
    MediumRough,              !- Roughness
    0.2032,                   !- Thickness
    1.326,                    !- Conductivity
    1842,                     !- Density
    912;                      !- Specific Heat

Material:NoMass,
    Opaque Door panel_con,    !- Name
    MediumRough,              !- Roughness
    0.475973498005059,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    CP02 CARPET PAD,          !- Name
    VeryRough,                !- Roughness
    0.21648,                  !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material:NoMass,
    Air_Wall_Material,        !- Name
    Rough,                    !- Roughness
    0.2079491,                !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7;                      !- Solar Absorptance

Material:NoMass,
    Nonres_Roof_Insulation,    !- Name
    MediumSmooth,             !- Roughness
    8.0983868188956,          !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Res_Roof_Insulation,      !- Name
    MediumSmooth,             !- Roughness
    8.0983868188956,          !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Semiheated_Roof_Insulation,    !- Name
    MediumSmooth,             !- Roughness
    4.89189868807721,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Nonres_Exterior_Wall_Insulation_grd,    !- Name
    MediumSmooth,             !- Roughness
    1.64658266125891,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Nonres_Exterior_Wall_Insulation_mid,    !- Name
    MediumSmooth,             !- Roughness
    2.36800034244138,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Nonres_Exterior_Wall_Insulation_top,    !- Name
    MediumSmooth,             !- Roughness
    2.36800034244138,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Res_Exterior_Wall_Insulation_grd,    !- Name
    MediumSmooth,             !- Roughness
    1.64658266125891,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Res_Exterior_Wall_Insulation_mid,    !- Name
    MediumSmooth,             !- Roughness
    2.36800034244138,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Res_Exterior_Wall_Insulation_top,    !- Name
    MediumSmooth,             !- Roughness
    2.36800034244138,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Semiheated_Exterior_Wall_Insulation_grd,    !- Name
    MediumSmooth,             !- Roughness
    1.19233851419257,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Semiheated_Exterior_Wall_Insulation_mid,    !- Name
    MediumSmooth,             !- Roughness
    1.59504478476111,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Semiheated_Exterior_Wall_Insulation_top,    !- Name
    MediumSmooth,             !- Roughness
    1.59504478476111,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Nonres_Floor_Insulation,    !- Name
    MediumSmooth,             !- Roughness
    4.13066404430099,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Res_Floor_Insulation,     !- Name
    MediumSmooth,             !- Roughness
    0.0299387330245182,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Semiheated_Floor_Insulation,    !- Name
    MediumSmooth,             !- Roughness
    0.0299387330245182,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Std Opaque Door Panel,    !- Name
    MediumRough,              !- Roughness
    0.123456790123457,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

WindowMaterial:SimpleGlazingSystem,
    Glazing Layer East,       !- Name
    2.06120838,               !- UFactor
    0.359,                    !- Solar Heat Gain Coefficient
    0.3949;                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    Glazing Layer South,      !- Name
    2.06120838,               !- UFactor
    0.359,                    !- Solar Heat Gain Coefficient
    0.3949;                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    Glazing Layer West,       !- Name
    2.06120838,               !- UFactor
    0.359,                    !- Solar Heat Gain Coefficient
    0.3949;                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    Glazing Layer North,      !- Name
    2.06120838,               !- UFactor
    0.359,                    !- Solar Heat Gain Coefficient
    0.3949;                   !- Visible Transmittance

Construction,
    Swinging Door_con,        !- Name
    Opaque Door panel_con;    !- Outside Layer

Construction,
    InteriorFurnishings,      !- Name
    Std Wood 6inch;           !- Outside Layer

Construction,
    Air_Wall,                 !- Name
    Air_Wall_Material;        !- Outside Layer

Construction,
    DropCeiling,              !- Name
    AC02 Acoustic Ceiling;    !- Outside Layer

Construction,
    OpaqueDoor,               !- Name
    Std Opaque Door Panel;    !- Outside Layer

Construction,
    AtticRoofDeck,            !- Name
    F12 Asphalt shingles,     !- Outside Layer
    G02 16mm plywood;         !- Layer 2

Construction,
    int_wall,                 !- Name
    G01 13mm gypsum board,    !- Outside Layer
    G01 13mm gypsum board;    !- Layer 2

Construction,
    ext_slab_8in_with_carpet,    !- Name
    200mm Normalweight concrete floor,    !- Outside Layer
    CP02 CARPET PAD;          !- Layer 2

Construction,
    ext_slab_8in,             !- Name
    200mm Normalweight concrete floor;    !- Outside Layer

Construction,
    ext_slab_6in_with_carpet,    !- Name
    150mm Normalweight concrete floor,    !- Outside Layer
    CP02 CARPET PAD;          !- Layer 2

Construction,
    ext_slab_6in,             !- Name
    150mm Normalweight concrete floor;    !- Outside Layer

Construction,
    int_slab_floor,           !- Name
    100mm Normalweight concrete floor,    !- Outside Layer
    CP02 CARPET PAD;          !- Layer 2

Construction,
    int_slab_ceiling,         !- Name
    CP02 CARPET PAD,          !- Outside Layer
    100mm Normalweight concrete floor;    !- Layer 2

Construction,
    basement_wall,            !- Name
    M10 200mm concrete block basement wall;    !- Outside Layer

Construction,
    int_wood_floor,           !- Name
    AC02 Acoustic Ceiling,    !- Outside Layer
    G02 16mm plywood,         !- Layer 2
    CP02 CARPET PAD;          !- Layer 3

Construction,
    ext_soffit_floor,         !- Name
    G02 16mm plywood;         !- Outside Layer

Construction,
    nonres_roof,              !- Name
    Nonres_Roof_Insulation,    !- Outside Layer
    G01 16mm gypsum board;    !- Layer 2

Construction,
    res_roof,                 !- Name
    Res_Roof_Insulation,      !- Outside Layer
    G01 16mm gypsum board;    !- Layer 2

Construction,
    semiheated_roof,          !- Name
    Semiheated_Roof_Insulation,    !- Outside Layer
    G01 16mm gypsum board;    !- Layer 2

Construction,
    nonres_roof_floor,        !- Name
    G01 16mm gypsum board,    !- Outside Layer
    Nonres_Roof_Insulation;    !- Layer 2

Construction,
    res_roof_floor,           !- Name
    G01 16mm gypsum board,    !- Outside Layer
    Res_Roof_Insulation;      !- Layer 2

Construction,
    semiheated_roof_floor,    !- Name
    G01 16mm gypsum board,    !- Outside Layer
    Semiheated_Roof_Insulation;    !- Layer 2

Construction,
    nonres_ext_wall_grd,      !- Name
    F07 25mm stucco,          !- Outside Layer
    G01 16mm gypsum board,    !- Layer 2
    Nonres_Exterior_Wall_Insulation_grd,    !- Layer 3
    G01 16mm gypsum board;    !- Layer 4

Construction,
    nonres_ext_wall_mid,      !- Name
    F07 25mm stucco,          !- Outside Layer
    G01 16mm gypsum board,    !- Layer 2
    Nonres_Exterior_Wall_Insulation_mid,    !- Layer 3
    G01 16mm gypsum board;    !- Layer 4

Construction,
    nonres_ext_wall_top,      !- Name
    F07 25mm stucco,          !- Outside Layer
    G01 16mm gypsum board,    !- Layer 2
    Nonres_Exterior_Wall_Insulation_top,    !- Layer 3
    G01 16mm gypsum board;    !- Layer 4

Construction,
    res_ext_wall_grd,         !- Name
    F07 25mm stucco,          !- Outside Layer
    G01 16mm gypsum board,    !- Layer 2
    Res_Exterior_Wall_Insulation_grd,    !- Layer 3
    G01 16mm gypsum board;    !- Layer 4

Construction,
    res_ext_wall_mid,         !- Name
    F07 25mm stucco,          !- Outside Layer
    G01 16mm gypsum board,    !- Layer 2
    Res_Exterior_Wall_Insulation_mid,    !- Layer 3
    G01 16mm gypsum board;    !- Layer 4

Construction,
    res_ext_wall_top,         !- Name
    F07 25mm stucco,          !- Outside Layer
    G01 16mm gypsum board,    !- Layer 2
    Res_Exterior_Wall_Insulation_top,    !- Layer 3
    G01 16mm gypsum board;    !- Layer 4

Construction,
    semiheated_ext_wall_grd,    !- Name
    F07 25mm stucco,          !- Outside Layer
    G01 16mm gypsum board,    !- Layer 2
    Semiheated_Exterior_Wall_Insulation_grd,    !- Layer 3
    G01 16mm gypsum board;    !- Layer 4

Construction,
    semiheated_ext_wall_mid,    !- Name
    F07 25mm stucco,          !- Outside Layer
    G01 16mm gypsum board,    !- Layer 2
    Semiheated_Exterior_Wall_Insulation_mid,    !- Layer 3
    G01 16mm gypsum board;    !- Layer 4

Construction,
    semiheated_ext_wall_top,    !- Name
    F07 25mm stucco,          !- Outside Layer
    G01 16mm gypsum board,    !- Layer 2
    Semiheated_Exterior_Wall_Insulation_top,    !- Layer 3
    G01 16mm gypsum board;    !- Layer 4

Construction,
    nonres_floor,             !- Name
    Nonres_Floor_Insulation,    !- Outside Layer
    100mm Normalweight concrete floor,    !- Layer 2
    CP02 CARPET PAD;          !- Layer 3

Construction,
    res_floor,                !- Name
    Res_Floor_Insulation,     !- Outside Layer
    100mm Normalweight concrete floor,    !- Layer 2
    CP02 CARPET PAD;          !- Layer 3

Construction,
    semiheated_floor,         !- Name
    Semiheated_Floor_Insulation,    !- Outside Layer
    100mm Normalweight concrete floor,    !- Layer 2
    CP02 CARPET PAD;          !- Layer 3

Construction,
    nonres_floor_ceiling,     !- Name
    CP02 CARPET PAD,          !- Outside Layer
    100mm Normalweight concrete floor,    !- Layer 2
    Nonres_Floor_Insulation;    !- Layer 3

Construction,
    res_floor_ceiling,        !- Name
    CP02 CARPET PAD,          !- Outside Layer
    100mm Normalweight concrete floor,    !- Layer 2
    Res_Floor_Insulation;     !- Layer 3

Construction,
    semiheated_floor_ceiling,    !- Name
    CP02 CARPET PAD,          !- Outside Layer
    100mm Normalweight concrete floor,    !- Layer 2
    Semiheated_Floor_Insulation;    !- Layer 3

Construction,
    Window_U_0.363_SHGC_East_0.359,    !- Name
    Glazing Layer East;       !- Outside Layer

Construction,
    Window_U_0.363_SHGC_South_0.359,    !- Name
    Glazing Layer South;      !- Outside Layer

Construction,
    Window_U_0.363_SHGC_West_0.359,    !- Name
    Glazing Layer West;       !- Outside Layer

Construction,
    Window_U_0.363_SHGC_North_0.359,    !- Name
    Glazing Layer North;      !- Outside Layer

Construction:FfactorGroundFloor,
    Core_ZN_floor_Ffactor,    !- Name
    0.90012,                  !- FFactor
    149.65740000000005,       !- Area
    0;                        !- PerimeterExposed

Construction:FfactorGroundFloor,
    Perimeter_ZN_1_floor_Ffactor,    !- Name
    0.90012,                  !- FFactor
    113.45000000000002,       !- Area
    27.69;                    !- PerimeterExposed

Construction:FfactorGroundFloor,
    Perimeter_ZN_2_floor_Ffactor,    !- Name
    0.90012,                  !- FFactor
    67.29999999999995,        !- Area
    18.46;                    !- PerimeterExposed

Construction:FfactorGroundFloor,
    Perimeter_ZN_3_floor_Ffactor,    !- Name
    0.90012,                  !- FFactor
    113.44999999999999,       !- Area
    27.69;                    !- PerimeterExposed

Construction:FfactorGroundFloor,
    Perimeter_ZN_4_floor_Ffactor,    !- Name
    0.90012,                  !- FFactor
    67.30000000000001,        !- Area
    18.46;                    !- PerimeterExposed

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    Counterclockwise,         !- Vertex Entry Direction
    Relative,                 !- Coordinate System
    Relative;                 !- Daylighting Reference Point Coordinate System

Zone,
    Core_ZN,                  !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Perimeter_ZN_1,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Perimeter_ZN_2,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Perimeter_ZN_3,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Perimeter_ZN_4,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Attic,                    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    No;                       !- Part of Total Floor Area

BuildingSurface:Detailed,
    Core_ZN_floor,            !- Name
    Floor,                    !- Surface Type
    Core_ZN_floor_Ffactor,    !- Construction Name
    Core_ZN,                  !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5,                        !- Vertex 1 Xcoordinate
    13.46,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    22.69,                    !- Vertex 2 Xcoordinate
    13.46,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    22.69,                    !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5,                        !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_ZN_wall_south,       !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Core_ZN,                  !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_ZN_1_wall_north,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5,                        !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    5,                        !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    22.69,                    !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    22.69,                    !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_ZN_wall_east,        !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Core_ZN,                  !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_ZN_2_wall_west,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    22.69,                    !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    22.69,                    !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    22.69,                    !- Vertex 3 Xcoordinate
    13.46,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    22.69,                    !- Vertex 4 Xcoordinate
    13.46,                    !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_ZN_wall_north,       !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Core_ZN,                  !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_ZN_3_wall_south,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    22.69,                    !- Vertex 1 Xcoordinate
    13.46,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    22.69,                    !- Vertex 2 Xcoordinate
    13.46,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5,                        !- Vertex 3 Xcoordinate
    13.46,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5,                        !- Vertex 4 Xcoordinate
    13.46,                    !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_ZN_ceiling,          !- Name
    Ceiling,                  !- Surface Type
    nonres_roof,              !- Construction Name
    Core_ZN,                  !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Attic_floor_core,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    22.69,                    !- Vertex 1 Xcoordinate
    13.46,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    5,                        !- Vertex 2 Xcoordinate
    13.46,                    !- Vertex 2 Ycoordinate
    3.05,                     !- Vertex 2 Zcoordinate
    5,                        !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    3.05,                     !- Vertex 3 Zcoordinate
    22.69,                    !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_ZN_wall_west,        !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Core_ZN,                  !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_ZN_4_wall_east,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5,                        !- Vertex 1 Xcoordinate
    13.46,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    5,                        !- Vertex 2 Xcoordinate
    13.46,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5,                        !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5,                        !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_1_floor,     !- Name
    Floor,                    !- Surface Type
    Perimeter_ZN_1_floor_Ffactor,    !- Construction Name
    Perimeter_ZN_1,           !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    27.69,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5,                        !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    22.69,                    !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_1_wall_west,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Perimeter_ZN_1,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_ZN_4_wall_south,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5,                        !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    5,                        !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_1_wall_south,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    Perimeter_ZN_1,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    27.69,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    27.69,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_1_ceiling,    !- Name
    Ceiling,                  !- Surface Type
    nonres_roof,              !- Construction Name
    Perimeter_ZN_1,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Attic_floor_perimeter_south,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    27.69,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.05,                     !- Vertex 2 Zcoordinate
    22.69,                    !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    3.05,                     !- Vertex 3 Zcoordinate
    5,                        !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_1_wall_east,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Perimeter_ZN_1,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_ZN_2_wall_south,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    27.69,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    27.69,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    22.69,                    !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    22.69,                    !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_1_wall_north,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Perimeter_ZN_1,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Core_ZN_wall_south,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    22.69,                    !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    22.69,                    !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5,                        !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5,                        !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_2_floor,     !- Name
    Floor,                    !- Surface Type
    Perimeter_ZN_2_floor_Ffactor,    !- Construction Name
    Perimeter_ZN_2,           !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    22.69,                    !- Vertex 1 Xcoordinate
    13.46,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    27.69,                    !- Vertex 2 Xcoordinate
    18.46,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    27.69,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    22.69,                    !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_2_wall_east,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    Perimeter_ZN_2,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    27.69,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    27.69,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    27.69,                    !- Vertex 3 Xcoordinate
    18.46,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    27.69,                    !- Vertex 4 Xcoordinate
    18.46,                    !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_2_wall_north,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Perimeter_ZN_2,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_ZN_3_wall_east,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    27.69,                    !- Vertex 1 Xcoordinate
    18.46,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    27.69,                    !- Vertex 2 Xcoordinate
    18.46,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    22.69,                    !- Vertex 3 Xcoordinate
    13.46,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    22.69,                    !- Vertex 4 Xcoordinate
    13.46,                    !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_2_ceiling,    !- Name
    Ceiling,                  !- Surface Type
    nonres_roof,              !- Construction Name
    Perimeter_ZN_2,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Attic_floor_perimeter_east,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    27.69,                    !- Vertex 1 Xcoordinate
    18.46,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    22.69,                    !- Vertex 2 Xcoordinate
    13.46,                    !- Vertex 2 Ycoordinate
    3.05,                     !- Vertex 2 Zcoordinate
    22.69,                    !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    3.05,                     !- Vertex 3 Zcoordinate
    27.69,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_2_wall_south,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Perimeter_ZN_2,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_ZN_1_wall_east,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    22.69,                    !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    22.69,                    !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    27.69,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    27.69,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_2_wall_west,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Perimeter_ZN_2,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Core_ZN_wall_east,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    22.69,                    !- Vertex 1 Xcoordinate
    13.46,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    22.69,                    !- Vertex 2 Xcoordinate
    13.46,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    22.69,                    !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    22.69,                    !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_3_floor,     !- Name
    Floor,                    !- Surface Type
    Perimeter_ZN_3_floor_Ffactor,    !- Construction Name
    Perimeter_ZN_3,           !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5,                        !- Vertex 1 Xcoordinate
    13.46,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    18.46,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    27.69,                    !- Vertex 3 Xcoordinate
    18.46,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    22.69,                    !- Vertex 4 Xcoordinate
    13.46,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_3_wall_south,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Perimeter_ZN_3,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Core_ZN_wall_north,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5,                        !- Vertex 1 Xcoordinate
    13.46,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    5,                        !- Vertex 2 Xcoordinate
    13.46,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    22.69,                    !- Vertex 3 Xcoordinate
    13.46,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    22.69,                    !- Vertex 4 Xcoordinate
    13.46,                    !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_3_wall_west,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Perimeter_ZN_3,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_ZN_4_wall_north,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    18.46,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    18.46,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5,                        !- Vertex 3 Xcoordinate
    13.46,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5,                        !- Vertex 4 Xcoordinate
    13.46,                    !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_3_ceiling,    !- Name
    Ceiling,                  !- Surface Type
    nonres_roof,              !- Construction Name
    Perimeter_ZN_3,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Attic_floor_perimeter_north,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    18.46,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    5,                        !- Vertex 2 Xcoordinate
    13.46,                    !- Vertex 2 Ycoordinate
    3.05,                     !- Vertex 2 Zcoordinate
    22.69,                    !- Vertex 3 Xcoordinate
    13.46,                    !- Vertex 3 Ycoordinate
    3.05,                     !- Vertex 3 Zcoordinate
    27.69,                    !- Vertex 4 Xcoordinate
    18.46,                    !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_3_wall_north,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    Perimeter_ZN_3,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    27.69,                    !- Vertex 1 Xcoordinate
    18.46,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    27.69,                    !- Vertex 2 Xcoordinate
    18.46,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    18.46,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    18.46,                    !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_3_wall_east,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Perimeter_ZN_3,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_ZN_2_wall_north,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    22.69,                    !- Vertex 1 Xcoordinate
    13.46,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    22.69,                    !- Vertex 2 Xcoordinate
    13.46,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    27.69,                    !- Vertex 3 Xcoordinate
    18.46,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    27.69,                    !- Vertex 4 Xcoordinate
    18.46,                    !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_4_floor,     !- Name
    Floor,                    !- Surface Type
    Perimeter_ZN_4_floor_Ffactor,    !- Construction Name
    Perimeter_ZN_4,           !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5,                        !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    18.46,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5,                        !- Vertex 4 Xcoordinate
    13.46,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_4_wall_south,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Perimeter_ZN_4,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_ZN_1_wall_west,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5,                        !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5,                        !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_4_ceiling,    !- Name
    Ceiling,                  !- Surface Type
    nonres_roof,              !- Construction Name
    Perimeter_ZN_4,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Attic_floor_perimeter_west,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    5,                        !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    3.05,                     !- Vertex 2 Zcoordinate
    5,                        !- Vertex 3 Xcoordinate
    13.46,                    !- Vertex 3 Ycoordinate
    3.05,                     !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    18.46,                    !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_4_wall_north,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Perimeter_ZN_4,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_ZN_3_wall_west,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5,                        !- Vertex 1 Xcoordinate
    13.46,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    5,                        !- Vertex 2 Xcoordinate
    13.46,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    18.46,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    18.46,                    !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_4_wall_east,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Perimeter_ZN_4,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Core_ZN_wall_west,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5,                        !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    5,                        !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5,                        !- Vertex 3 Xcoordinate
    13.46,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5,                        !- Vertex 4 Xcoordinate
    13.46,                    !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_4_wall_west,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    Perimeter_ZN_4,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    18.46,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    18.46,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Attic_soffit_west,        !- Name
    Floor,                    !- Surface Type
    ext_soffit_floor,         !- Construction Name
    Attic,                    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.6,                     !- Vertex 1 Xcoordinate
    19.06,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    18.46,                    !- Vertex 2 Ycoordinate
    3.05,                     !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.05,                     !- Vertex 3 Zcoordinate
    -0.6,                     !- Vertex 4 Xcoordinate
    -0.6,                     !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Attic_soffit_south,       !- Name
    Floor,                    !- Surface Type
    ext_soffit_floor,         !- Construction Name
    Attic,                    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    27.69,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.05,                     !- Vertex 2 Zcoordinate
    28.29,                    !- Vertex 3 Xcoordinate
    -0.6,                     !- Vertex 3 Ycoordinate
    3.05,                     !- Vertex 3 Zcoordinate
    -0.6,                     !- Vertex 4 Xcoordinate
    -0.6,                     !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Attic_soffit_east,        !- Name
    Floor,                    !- Surface Type
    ext_soffit_floor,         !- Construction Name
    Attic,                    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    28.29,                    !- Vertex 1 Xcoordinate
    19.06,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    28.29,                    !- Vertex 2 Xcoordinate
    -0.6,                     !- Vertex 2 Ycoordinate
    3.05,                     !- Vertex 2 Zcoordinate
    27.69,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.05,                     !- Vertex 3 Zcoordinate
    27.69,                    !- Vertex 4 Xcoordinate
    18.46,                    !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Attic_floor_perimeter_south,    !- Name
    Floor,                    !- Surface Type
    nonres_roof_floor,        !- Construction Name
    Attic,                    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_ZN_1_ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    5,                        !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    3.05,                     !- Vertex 2 Zcoordinate
    22.69,                    !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    3.05,                     !- Vertex 3 Zcoordinate
    27.69,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Attic_floor_perimeter_west,    !- Name
    Floor,                    !- Surface Type
    nonres_roof_floor,        !- Construction Name
    Attic,                    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_ZN_4_ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5,                        !- Vertex 1 Xcoordinate
    13.46,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    5,                        !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    3.05,                     !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.05,                     !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    18.46,                    !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Attic_floor_perimeter_east,    !- Name
    Floor,                    !- Surface Type
    nonres_roof_floor,        !- Construction Name
    Attic,                    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_ZN_2_ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    22.69,                    !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    22.69,                    !- Vertex 2 Xcoordinate
    13.46,                    !- Vertex 2 Ycoordinate
    3.05,                     !- Vertex 2 Zcoordinate
    27.69,                    !- Vertex 3 Xcoordinate
    18.46,                    !- Vertex 3 Ycoordinate
    3.05,                     !- Vertex 3 Zcoordinate
    27.69,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Attic_floor_core,         !- Name
    Floor,                    !- Surface Type
    nonres_roof_floor,        !- Construction Name
    Attic,                    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Core_ZN_ceiling,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5,                        !- Vertex 1 Xcoordinate
    13.46,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    22.69,                    !- Vertex 2 Xcoordinate
    13.46,                    !- Vertex 2 Ycoordinate
    3.05,                     !- Vertex 2 Zcoordinate
    22.69,                    !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    3.05,                     !- Vertex 3 Zcoordinate
    5,                        !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Attic_floor_perimeter_north,    !- Name
    Floor,                    !- Surface Type
    nonres_roof_floor,        !- Construction Name
    Attic,                    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_ZN_3_ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    18.46,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    27.69,                    !- Vertex 2 Xcoordinate
    18.46,                    !- Vertex 2 Ycoordinate
    3.05,                     !- Vertex 2 Zcoordinate
    22.69,                    !- Vertex 3 Xcoordinate
    13.46,                    !- Vertex 3 Ycoordinate
    3.05,                     !- Vertex 3 Zcoordinate
    5,                        !- Vertex 4 Xcoordinate
    13.46,                    !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Attic_soffit_north,       !- Name
    Floor,                    !- Surface Type
    ext_soffit_floor,         !- Construction Name
    Attic,                    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.6,                     !- Vertex 1 Xcoordinate
    19.06,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    28.29,                    !- Vertex 2 Xcoordinate
    19.06,                    !- Vertex 2 Ycoordinate
    3.05,                     !- Vertex 2 Zcoordinate
    27.69,                    !- Vertex 3 Xcoordinate
    18.46,                    !- Vertex 3 Ycoordinate
    3.05,                     !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    18.46,                    !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Attic_roof_north,         !- Name
    Roof,                     !- Surface Type
    AtticRoofDeck,            !- Construction Name
    Attic,                    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    28.29,                    !- Vertex 1 Xcoordinate
    19.06,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    -0.6,                     !- Vertex 2 Xcoordinate
    19.06,                    !- Vertex 2 Ycoordinate
    3.05,                     !- Vertex 2 Zcoordinate
    9.23,                     !- Vertex 3 Xcoordinate
    9.23,                     !- Vertex 3 Ycoordinate
    6.33,                     !- Vertex 3 Zcoordinate
    18.46,                    !- Vertex 4 Xcoordinate
    9.23,                     !- Vertex 4 Ycoordinate
    6.33;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Attic_roof_west,          !- Name
    Roof,                     !- Surface Type
    AtticRoofDeck,            !- Construction Name
    Attic,                    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    3,                        !- Number of Vertices
    -0.6,                     !- Vertex 1 Xcoordinate
    19.06,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    -0.6,                     !- Vertex 2 Xcoordinate
    -0.6,                     !- Vertex 2 Ycoordinate
    3.05,                     !- Vertex 2 Zcoordinate
    9.23,                     !- Vertex 3 Xcoordinate
    9.23,                     !- Vertex 3 Ycoordinate
    6.33;                     !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    Attic_roof_east,          !- Name
    Roof,                     !- Surface Type
    AtticRoofDeck,            !- Construction Name
    Attic,                    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    3,                        !- Number of Vertices
    28.29,                    !- Vertex 1 Xcoordinate
    -0.6,                     !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    28.29,                    !- Vertex 2 Xcoordinate
    19.06,                    !- Vertex 2 Ycoordinate
    3.05,                     !- Vertex 2 Zcoordinate
    18.46,                    !- Vertex 3 Xcoordinate
    9.23,                     !- Vertex 3 Ycoordinate
    6.33;                     !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    Attic_roof_south,         !- Name
    Roof,                     !- Surface Type
    AtticRoofDeck,            !- Construction Name
    Attic,                    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.6,                     !- Vertex 1 Xcoordinate
    -0.6,                     !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    28.29,                    !- Vertex 2 Xcoordinate
    -0.6,                     !- Vertex 2 Ycoordinate
    3.05,                     !- Vertex 2 Zcoordinate
    18.46,                    !- Vertex 3 Xcoordinate
    9.23,                     !- Vertex 3 Ycoordinate
    6.33,                     !- Vertex 3 Zcoordinate
    9.23,                     !- Vertex 4 Xcoordinate
    9.23,                     !- Vertex 4 Ycoordinate
    6.33;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_ZN_1_wall_south_Window_1,    !- Name
    Window,                   !- Surface Type
    Window_U_0.363_SHGC_South_0.359,    !- Construction Name
    Perimeter_ZN_1_wall_south,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.39,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.424,                    !- Vertex 1 Zcoordinate
    1.39,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.9008164,                !- Vertex 2 Zcoordinate
    3.22,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.9008164,                !- Vertex 3 Zcoordinate
    3.22,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.424;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_ZN_1_wall_south_Window_2,    !- Name
    Window,                   !- Surface Type
    Window_U_0.363_SHGC_South_0.359,    !- Construction Name
    Perimeter_ZN_1_wall_south,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    6.01,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.424,                    !- Vertex 1 Zcoordinate
    6.01,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.9008164,                !- Vertex 2 Zcoordinate
    7.84,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.9008164,                !- Vertex 3 Zcoordinate
    7.84,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.424;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_ZN_1_wall_south_Window_3,    !- Name
    Window,                   !- Surface Type
    Window_U_0.363_SHGC_South_0.359,    !- Construction Name
    Perimeter_ZN_1_wall_south,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    10.62,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.424,                    !- Vertex 1 Zcoordinate
    10.62,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.9008164,                !- Vertex 2 Zcoordinate
    12.45,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.9008164,                !- Vertex 3 Zcoordinate
    12.45,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.424;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_ZN_1_wall_south_Window_4,    !- Name
    Window,                   !- Surface Type
    Window_U_0.363_SHGC_South_0.359,    !- Construction Name
    Perimeter_ZN_1_wall_south,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    15.24,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.424,                    !- Vertex 1 Zcoordinate
    15.24,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.9008164,                !- Vertex 2 Zcoordinate
    17.07,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.9008164,                !- Vertex 3 Zcoordinate
    17.07,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.424;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_ZN_1_wall_south_Window_5,    !- Name
    Window,                   !- Surface Type
    Window_U_0.363_SHGC_South_0.359,    !- Construction Name
    Perimeter_ZN_1_wall_south,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    19.85,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.424,                    !- Vertex 1 Zcoordinate
    19.85,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.9008164,                !- Vertex 2 Zcoordinate
    21.68,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.9008164,                !- Vertex 3 Zcoordinate
    21.68,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.424;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_ZN_1_wall_south_Window_6,    !- Name
    Window,                   !- Surface Type
    Window_U_0.363_SHGC_South_0.359,    !- Construction Name
    Perimeter_ZN_1_wall_south,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    24.47,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.424,                    !- Vertex 1 Zcoordinate
    24.47,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.9008164,                !- Vertex 2 Zcoordinate
    26.3,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.9008164,                !- Vertex 3 Zcoordinate
    26.3,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.424;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_ZN_1_wall_south_door,    !- Name
    GlassDoor,                !- Surface Type
    Window_U_0.363_SHGC_South_0.359,    !- Construction Name
    Perimeter_ZN_1_wall_south,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    12.93,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.134,                    !- Vertex 1 Zcoordinate
    12.93,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    14.76,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    14.76,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.134;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_ZN_2_wall_east_Window_4,    !- Name
    Window,                   !- Surface Type
    Window_U_0.363_SHGC_East_0.359,    !- Construction Name
    Perimeter_ZN_2_wall_east,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    27.69,                    !- Vertex 1 Xcoordinate
    15.24,                    !- Vertex 1 Ycoordinate
    2.424,                    !- Vertex 1 Zcoordinate
    27.69,                    !- Vertex 2 Xcoordinate
    15.24,                    !- Vertex 2 Ycoordinate
    0.9008164,                !- Vertex 2 Zcoordinate
    27.69,                    !- Vertex 3 Xcoordinate
    17.07,                    !- Vertex 3 Ycoordinate
    0.9008164,                !- Vertex 3 Zcoordinate
    27.69,                    !- Vertex 4 Xcoordinate
    17.07,                    !- Vertex 4 Ycoordinate
    2.424;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_ZN_2_wall_east_Window_3,    !- Name
    Window,                   !- Surface Type
    Window_U_0.363_SHGC_East_0.359,    !- Construction Name
    Perimeter_ZN_2_wall_east,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    27.69,                    !- Vertex 1 Xcoordinate
    10.62,                    !- Vertex 1 Ycoordinate
    2.424,                    !- Vertex 1 Zcoordinate
    27.69,                    !- Vertex 2 Xcoordinate
    10.62,                    !- Vertex 2 Ycoordinate
    0.9008164,                !- Vertex 2 Zcoordinate
    27.69,                    !- Vertex 3 Xcoordinate
    12.45,                    !- Vertex 3 Ycoordinate
    0.9008164,                !- Vertex 3 Zcoordinate
    27.69,                    !- Vertex 4 Xcoordinate
    12.45,                    !- Vertex 4 Ycoordinate
    2.424;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_ZN_2_wall_east_Window_2,    !- Name
    Window,                   !- Surface Type
    Window_U_0.363_SHGC_East_0.359,    !- Construction Name
    Perimeter_ZN_2_wall_east,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    27.69,                    !- Vertex 1 Xcoordinate
    6.01,                     !- Vertex 1 Ycoordinate
    2.424,                    !- Vertex 1 Zcoordinate
    27.69,                    !- Vertex 2 Xcoordinate
    6.01,                     !- Vertex 2 Ycoordinate
    0.9008164,                !- Vertex 2 Zcoordinate
    27.69,                    !- Vertex 3 Xcoordinate
    7.84,                     !- Vertex 3 Ycoordinate
    0.9008164,                !- Vertex 3 Zcoordinate
    27.69,                    !- Vertex 4 Xcoordinate
    7.84,                     !- Vertex 4 Ycoordinate
    2.424;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_ZN_2_wall_east_Window_1,    !- Name
    Window,                   !- Surface Type
    Window_U_0.363_SHGC_East_0.359,    !- Construction Name
    Perimeter_ZN_2_wall_east,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    27.69,                    !- Vertex 1 Xcoordinate
    1.39,                     !- Vertex 1 Ycoordinate
    2.424,                    !- Vertex 1 Zcoordinate
    27.69,                    !- Vertex 2 Xcoordinate
    1.39,                     !- Vertex 2 Ycoordinate
    0.9008164,                !- Vertex 2 Zcoordinate
    27.69,                    !- Vertex 3 Xcoordinate
    3.22,                     !- Vertex 3 Ycoordinate
    0.9008164,                !- Vertex 3 Zcoordinate
    27.69,                    !- Vertex 4 Xcoordinate
    3.22,                     !- Vertex 4 Ycoordinate
    2.424;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_ZN_3_wall_north_Window_1,    !- Name
    Window,                   !- Surface Type
    Window_U_0.363_SHGC_North_0.359,    !- Construction Name
    Perimeter_ZN_3_wall_north,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    26.3,                     !- Vertex 1 Xcoordinate
    18.46,                    !- Vertex 1 Ycoordinate
    2.424,                    !- Vertex 1 Zcoordinate
    26.3,                     !- Vertex 2 Xcoordinate
    18.46,                    !- Vertex 2 Ycoordinate
    0.9008164,                !- Vertex 2 Zcoordinate
    24.47,                    !- Vertex 3 Xcoordinate
    18.46,                    !- Vertex 3 Ycoordinate
    0.9008164,                !- Vertex 3 Zcoordinate
    24.47,                    !- Vertex 4 Xcoordinate
    18.46,                    !- Vertex 4 Ycoordinate
    2.424;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_ZN_3_wall_north_Window_2,    !- Name
    Window,                   !- Surface Type
    Window_U_0.363_SHGC_North_0.359,    !- Construction Name
    Perimeter_ZN_3_wall_north,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    21.68,                    !- Vertex 1 Xcoordinate
    18.46,                    !- Vertex 1 Ycoordinate
    2.424,                    !- Vertex 1 Zcoordinate
    21.68,                    !- Vertex 2 Xcoordinate
    18.46,                    !- Vertex 2 Ycoordinate
    0.9008164,                !- Vertex 2 Zcoordinate
    19.85,                    !- Vertex 3 Xcoordinate
    18.46,                    !- Vertex 3 Ycoordinate
    0.9008164,                !- Vertex 3 Zcoordinate
    19.85,                    !- Vertex 4 Xcoordinate
    18.46,                    !- Vertex 4 Ycoordinate
    2.424;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_ZN_3_wall_north_Window_3,    !- Name
    Window,                   !- Surface Type
    Window_U_0.363_SHGC_North_0.359,    !- Construction Name
    Perimeter_ZN_3_wall_north,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    17.07,                    !- Vertex 1 Xcoordinate
    18.46,                    !- Vertex 1 Ycoordinate
    2.424,                    !- Vertex 1 Zcoordinate
    17.07,                    !- Vertex 2 Xcoordinate
    18.46,                    !- Vertex 2 Ycoordinate
    0.9008164,                !- Vertex 2 Zcoordinate
    15.24,                    !- Vertex 3 Xcoordinate
    18.46,                    !- Vertex 3 Ycoordinate
    0.9008164,                !- Vertex 3 Zcoordinate
    15.24,                    !- Vertex 4 Xcoordinate
    18.46,                    !- Vertex 4 Ycoordinate
    2.424;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_ZN_3_wall_north_Window_4,    !- Name
    Window,                   !- Surface Type
    Window_U_0.363_SHGC_North_0.359,    !- Construction Name
    Perimeter_ZN_3_wall_north,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    12.45,                    !- Vertex 1 Xcoordinate
    18.46,                    !- Vertex 1 Ycoordinate
    2.424,                    !- Vertex 1 Zcoordinate
    12.45,                    !- Vertex 2 Xcoordinate
    18.46,                    !- Vertex 2 Ycoordinate
    0.9008164,                !- Vertex 2 Zcoordinate
    10.62,                    !- Vertex 3 Xcoordinate
    18.46,                    !- Vertex 3 Ycoordinate
    0.9008164,                !- Vertex 3 Zcoordinate
    10.62,                    !- Vertex 4 Xcoordinate
    18.46,                    !- Vertex 4 Ycoordinate
    2.424;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_ZN_3_wall_north_Window_5,    !- Name
    Window,                   !- Surface Type
    Window_U_0.363_SHGC_North_0.359,    !- Construction Name
    Perimeter_ZN_3_wall_north,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    7.84,                     !- Vertex 1 Xcoordinate
    18.46,                    !- Vertex 1 Ycoordinate
    2.424,                    !- Vertex 1 Zcoordinate
    7.84,                     !- Vertex 2 Xcoordinate
    18.46,                    !- Vertex 2 Ycoordinate
    0.9008164,                !- Vertex 2 Zcoordinate
    6.01,                     !- Vertex 3 Xcoordinate
    18.46,                    !- Vertex 3 Ycoordinate
    0.9008164,                !- Vertex 3 Zcoordinate
    6.01,                     !- Vertex 4 Xcoordinate
    18.46,                    !- Vertex 4 Ycoordinate
    2.424;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_ZN_3_wall_north_Window_6,    !- Name
    Window,                   !- Surface Type
    Window_U_0.363_SHGC_North_0.359,    !- Construction Name
    Perimeter_ZN_3_wall_north,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    3.22,                     !- Vertex 1 Xcoordinate
    18.46,                    !- Vertex 1 Ycoordinate
    2.424,                    !- Vertex 1 Zcoordinate
    3.22,                     !- Vertex 2 Xcoordinate
    18.46,                    !- Vertex 2 Ycoordinate
    0.9008164,                !- Vertex 2 Zcoordinate
    1.39,                     !- Vertex 3 Xcoordinate
    18.46,                    !- Vertex 3 Ycoordinate
    0.9008164,                !- Vertex 3 Zcoordinate
    1.39,                     !- Vertex 4 Xcoordinate
    18.46,                    !- Vertex 4 Ycoordinate
    2.424;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_ZN_4_wall_west_Window_4,    !- Name
    Window,                   !- Surface Type
    Window_U_0.363_SHGC_West_0.359,    !- Construction Name
    Perimeter_ZN_4_wall_west,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    3.22,                     !- Vertex 1 Ycoordinate
    2.424,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    3.22,                     !- Vertex 2 Ycoordinate
    0.9008164,                !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    1.39,                     !- Vertex 3 Ycoordinate
    0.9008164,                !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    1.39,                     !- Vertex 4 Ycoordinate
    2.424;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_ZN_4_wall_west_Window_3,    !- Name
    Window,                   !- Surface Type
    Window_U_0.363_SHGC_West_0.359,    !- Construction Name
    Perimeter_ZN_4_wall_west,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.84,                     !- Vertex 1 Ycoordinate
    2.424,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.84,                     !- Vertex 2 Ycoordinate
    0.9008164,                !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    6.01,                     !- Vertex 3 Ycoordinate
    0.9008164,                !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    6.01,                     !- Vertex 4 Ycoordinate
    2.424;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_ZN_4_wall_west_Window_2,    !- Name
    Window,                   !- Surface Type
    Window_U_0.363_SHGC_West_0.359,    !- Construction Name
    Perimeter_ZN_4_wall_west,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    12.45,                    !- Vertex 1 Ycoordinate
    2.424,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    12.45,                    !- Vertex 2 Ycoordinate
    0.9008164,                !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    10.62,                    !- Vertex 3 Ycoordinate
    0.9008164,                !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    10.62,                    !- Vertex 4 Ycoordinate
    2.424;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_ZN_4_wall_west_Window_1,    !- Name
    Window,                   !- Surface Type
    Window_U_0.363_SHGC_West_0.359,    !- Construction Name
    Perimeter_ZN_4_wall_west,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    17.07,                    !- Vertex 1 Ycoordinate
    2.424,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    17.07,                    !- Vertex 2 Ycoordinate
    0.9008164,                !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    15.24,                    !- Vertex 3 Ycoordinate
    0.9008164,                !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    15.24,                    !- Vertex 4 Ycoordinate
    2.424;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_ZN_3_wall_north_Door1,    !- Name
    Door,                     !- Surface Type
    Swinging Door_con,        !- Construction Name
    Perimeter_ZN_3_wall_north,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    14.911800279714,          !- Vertex 1 Xcoordinate
    18.46,                    !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    14.911800279714,          !- Vertex 2 Xcoordinate
    18.46,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    13.997400279714,          !- Vertex 3 Xcoordinate
    18.46,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    13.997400279714,          !- Vertex 4 Xcoordinate
    18.46,                    !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_ZN_3_wall_north_Door2,    !- Name
    Door,                     !- Surface Type
    Swinging Door_con,        !- Construction Name
    Perimeter_ZN_3_wall_north,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    19.131920148775,          !- Vertex 1 Xcoordinate
    18.46,                    !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    19.131920148775,          !- Vertex 2 Xcoordinate
    18.46,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    18.217520148775,          !- Vertex 3 Xcoordinate
    18.46,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    18.217520148775,          !- Vertex 4 Xcoordinate
    18.46,                    !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

InternalMass,
    Core_ZN_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Core_ZN,                  !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    299.3148;                 !- Surface Area

InternalMass,
    Perimeter_ZN_1_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Perimeter_ZN_1,           !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    226.9;                    !- Surface Area

InternalMass,
    Perimeter_ZN_2_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Perimeter_ZN_2,           !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    134.6;                    !- Surface Area

InternalMass,
    Perimeter_ZN_3_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Perimeter_ZN_3,           !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    226.9;                    !- Surface Area

InternalMass,
    Perimeter_ZN_4_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Perimeter_ZN_4,           !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    134.6;                    !- Surface Area

People,
    Core_ZN,                  !- Name
    Core_ZN,                  !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_wo_SB,       !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Floor Area
    18.580626,                !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged;        !- Mean Radiant Temperature Calculation Type

People,
    Perimeter_ZN_1,           !- Name
    Perimeter_ZN_1,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_wo_SB,       !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Floor Area
    18.580626,                !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged;        !- Mean Radiant Temperature Calculation Type

People,
    Perimeter_ZN_2,           !- Name
    Perimeter_ZN_2,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_w_SB,        !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Floor Area
    18.580626,                !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged;        !- Mean Radiant Temperature Calculation Type

People,
    Perimeter_ZN_3,           !- Name
    Perimeter_ZN_3,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_wo_SB,       !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Floor Area
    18.580626,                !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged;        !- Mean Radiant Temperature Calculation Type

People,
    Perimeter_ZN_4,           !- Name
    Perimeter_ZN_4,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_wo_SB,       !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Floor Area
    18.580626,                !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged;        !- Mean Radiant Temperature Calculation Type

Lights,
    Core_ZN_Lights,           !- Name
    Core_ZN,                  !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_office,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.181254,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Perimeter_ZN_1_Lights,    !- Name
    Perimeter_ZN_1,           !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_office,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.181254,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Perimeter_ZN_2_Lights,    !- Name
    Perimeter_ZN_2,           !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_office,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.181254,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Perimeter_ZN_3_Lights,    !- Name
    Perimeter_ZN_3,           !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_office,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.181254,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Perimeter_ZN_4_Lights,    !- Name
    Perimeter_ZN_4,           !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_office,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.181254,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

ElectricEquipment,
    Core_ZN_MiscPlug_Equip,    !- Name
    Core_ZN,                  !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.78,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    ,                         !- Fraction Radiant
    ,                         !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Perimeter_ZN_1_MiscPlug_Equip,    !- Name
    Perimeter_ZN_1,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.78,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    ,                         !- Fraction Radiant
    ,                         !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Perimeter_ZN_2_MiscPlug_Equip,    !- Name
    Perimeter_ZN_2,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.78,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    ,                         !- Fraction Radiant
    ,                         !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Perimeter_ZN_3_MiscPlug_Equip,    !- Name
    Perimeter_ZN_3,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.78,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    ,                         !- Fraction Radiant
    ,                         !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Perimeter_ZN_4_MiscPlug_Equip,    !- Name
    Perimeter_ZN_4,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.78,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    ,                         !- Fraction Radiant
    ,                         !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ZoneInfiltration:DesignFlowRate,
    Perimeter_ZN_1_Infiltration,    !- Name
    Perimeter_ZN_1,           !- Zone or ZoneList or Space or SpaceList Name
    INFIL_QUARTER_ON_SCH,     !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0001993503,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_ZN_1_Door_Infiltration,    !- Name
    Perimeter_ZN_1,           !- Zone or ZoneList or Space or SpaceList Name
    INFIL_Door_Opening_SCH,    !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.076455414,              !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_ZN_2_Infiltration,    !- Name
    Perimeter_ZN_2,           !- Zone or ZoneList or Space or SpaceList Name
    INFIL_QUARTER_ON_SCH,     !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0001993503,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_ZN_3_Infiltration,    !- Name
    Perimeter_ZN_3,           !- Zone or ZoneList or Space or SpaceList Name
    INFIL_QUARTER_ON_SCH,     !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0001993503,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_ZN_4_Infiltration,    !- Name
    Perimeter_ZN_4,           !- Zone or ZoneList or Space or SpaceList Name
    INFIL_QUARTER_ON_SCH,     !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0001993503,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Attic_Infiltration,       !- Name
    Attic,                    !- Zone or ZoneList or Space or SpaceList Name
    ALWAYS_ON,                !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.2001,                   !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

Exterior:Lights,
    Exterior_Lights_a,        !- Name
    Exterior_lighting_schedule_a,    !- Schedule Name
    88.49,                    !- Design Level
    AstronomicalClock,        !- Control Option
    General;                  !- EndUse Subcategory

Exterior:Lights,
    Exterior_Lights_b,        !- Name
    Exterior_lighting_schedule_b_2016,    !- Schedule Name
    144.07,                   !- Design Level
    AstronomicalClock,        !- Control Option
    General;                  !- EndUse Subcategory

Exterior:Lights,
    Exterior_Lights_c,        !- Name
    Exterior_lighting_schedule_c_2016,    !- Schedule Name
    514.92,                   !- Design Level
    AstronomicalClock,        !- Control Option
    General;                  !- EndUse Subcategory

HVACTemplate:Zone:VRF,
    Core_ZN,                  !- Zone Name
    VRF_System_1,             !- Template VRF System Name
    ,                         !- Template Thermostat Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    ,                         !- Rated Total Heating Capacity Sizing Ratio
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- No Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    Autosize,                 !- Cooling Outdoor Air Flow Rate
    Autosize,                 !- Heating Outdoor Air Flow Rate
    Autosize,                 !- No Load Outdoor Air Flow Rate
    Autosize,                 !- Outdoor Air Method
    Autosize,                 !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    Autosize,                 !- Design Specification Zone Air Distribution Object Name
    Autosize,                 !- System Availability Schedule Name
    ,                         !- Supply Fan Operating Mode Schedule Name
    ,                         !- Supply Air Fan placement
    ,                         !- Supply Fan Total Efficiency
    ,                         !- Supply Fan Delta Pressure
    ,                         !- Supply Fan Motor Efficiency
    Autosize,                 !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    ,                         !- Cooling Coil Gross Rated Total Capacity
    ,                         !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                         !- Heat Pump Heating Coil Type
    ,                         !- Heat Pump Heating Coil Availability Schedule Name
    ,                         !- Heat Pump Heating Coil Gross Rated Capacity
    ,                         !- Zone Terminal Unit On Parasitic Electric Energy Use
    ,                         !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                         !- Dedicated Outdoor Air System Name
    ,                         !- Zone Cooling Design Supply Air Temperature Input Method
    ,                         !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    ;                         !- Zone Heating Design Supply Air Temperature Input Method

HVACTemplate:Zone:VRF,
    Perimeter_ZN_1,           !- Zone Name
    VRF_System_1,             !- Template VRF System Name
    ,                         !- Template Thermostat Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    ,                         !- Rated Total Heating Capacity Sizing Ratio
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- No Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    Autosize,                 !- Cooling Outdoor Air Flow Rate
    Autosize,                 !- Heating Outdoor Air Flow Rate
    Autosize,                 !- No Load Outdoor Air Flow Rate
    Autosize,                 !- Outdoor Air Method
    Autosize,                 !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    Autosize,                 !- Design Specification Zone Air Distribution Object Name
    Autosize,                 !- System Availability Schedule Name
    ,                         !- Supply Fan Operating Mode Schedule Name
    ,                         !- Supply Air Fan placement
    ,                         !- Supply Fan Total Efficiency
    ,                         !- Supply Fan Delta Pressure
    ,                         !- Supply Fan Motor Efficiency
    Autosize,                 !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    ,                         !- Cooling Coil Gross Rated Total Capacity
    ,                         !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                         !- Heat Pump Heating Coil Type
    ,                         !- Heat Pump Heating Coil Availability Schedule Name
    ,                         !- Heat Pump Heating Coil Gross Rated Capacity
    ,                         !- Zone Terminal Unit On Parasitic Electric Energy Use
    ,                         !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                         !- Dedicated Outdoor Air System Name
    ,                         !- Zone Cooling Design Supply Air Temperature Input Method
    ,                         !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    ;                         !- Zone Heating Design Supply Air Temperature Input Method

HVACTemplate:Zone:VRF,
    Perimeter_ZN_2,           !- Zone Name
    VRF_System_1,             !- Template VRF System Name
    ,                         !- Template Thermostat Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    ,                         !- Rated Total Heating Capacity Sizing Ratio
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- No Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    Autosize,                 !- Cooling Outdoor Air Flow Rate
    Autosize,                 !- Heating Outdoor Air Flow Rate
    Autosize,                 !- No Load Outdoor Air Flow Rate
    Autosize,                 !- Outdoor Air Method
    Autosize,                 !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    Autosize,                 !- Design Specification Zone Air Distribution Object Name
    Autosize,                 !- System Availability Schedule Name
    ,                         !- Supply Fan Operating Mode Schedule Name
    ,                         !- Supply Air Fan placement
    ,                         !- Supply Fan Total Efficiency
    ,                         !- Supply Fan Delta Pressure
    ,                         !- Supply Fan Motor Efficiency
    Autosize,                 !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    ,                         !- Cooling Coil Gross Rated Total Capacity
    ,                         !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                         !- Heat Pump Heating Coil Type
    ,                         !- Heat Pump Heating Coil Availability Schedule Name
    ,                         !- Heat Pump Heating Coil Gross Rated Capacity
    ,                         !- Zone Terminal Unit On Parasitic Electric Energy Use
    ,                         !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                         !- Dedicated Outdoor Air System Name
    ,                         !- Zone Cooling Design Supply Air Temperature Input Method
    ,                         !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    ;                         !- Zone Heating Design Supply Air Temperature Input Method

HVACTemplate:Zone:VRF,
    Perimeter_ZN_3,           !- Zone Name
    VRF_System_1,             !- Template VRF System Name
    ,                         !- Template Thermostat Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    ,                         !- Rated Total Heating Capacity Sizing Ratio
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- No Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    Autosize,                 !- Cooling Outdoor Air Flow Rate
    Autosize,                 !- Heating Outdoor Air Flow Rate
    Autosize,                 !- No Load Outdoor Air Flow Rate
    Autosize,                 !- Outdoor Air Method
    Autosize,                 !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    Autosize,                 !- Design Specification Zone Air Distribution Object Name
    Autosize,                 !- System Availability Schedule Name
    ,                         !- Supply Fan Operating Mode Schedule Name
    ,                         !- Supply Air Fan placement
    ,                         !- Supply Fan Total Efficiency
    ,                         !- Supply Fan Delta Pressure
    ,                         !- Supply Fan Motor Efficiency
    Autosize,                 !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    ,                         !- Cooling Coil Gross Rated Total Capacity
    ,                         !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                         !- Heat Pump Heating Coil Type
    ,                         !- Heat Pump Heating Coil Availability Schedule Name
    ,                         !- Heat Pump Heating Coil Gross Rated Capacity
    ,                         !- Zone Terminal Unit On Parasitic Electric Energy Use
    ,                         !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                         !- Dedicated Outdoor Air System Name
    ,                         !- Zone Cooling Design Supply Air Temperature Input Method
    ,                         !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    ;                         !- Zone Heating Design Supply Air Temperature Input Method

HVACTemplate:Zone:VRF,
    Perimeter_ZN_4,           !- Zone Name
    VRF_System_1,             !- Template VRF System Name
    ,                         !- Template Thermostat Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    ,                         !- Rated Total Heating Capacity Sizing Ratio
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- No Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    Autosize,                 !- Cooling Outdoor Air Flow Rate
    Autosize,                 !- Heating Outdoor Air Flow Rate
    Autosize,                 !- No Load Outdoor Air Flow Rate
    Autosize,                 !- Outdoor Air Method
    Autosize,                 !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    Autosize,                 !- Design Specification Zone Air Distribution Object Name
    Autosize,                 !- System Availability Schedule Name
    ,                         !- Supply Fan Operating Mode Schedule Name
    ,                         !- Supply Air Fan placement
    ,                         !- Supply Fan Total Efficiency
    ,                         !- Supply Fan Delta Pressure
    ,                         !- Supply Fan Motor Efficiency
    Autosize,                 !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    ,                         !- Cooling Coil Gross Rated Total Capacity
    ,                         !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                         !- Heat Pump Heating Coil Type
    ,                         !- Heat Pump Heating Coil Availability Schedule Name
    ,                         !- Heat Pump Heating Coil Gross Rated Capacity
    ,                         !- Zone Terminal Unit On Parasitic Electric Energy Use
    ,                         !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                         !- Dedicated Outdoor Air System Name
    ,                         !- Zone Cooling Design Supply Air Temperature Input Method
    ,                         !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    ;                         !- Zone Heating Design Supply Air Temperature Input Method

HVACTemplate:System:VRF,
    VRF_System_1,             !- Name
    ,                         !- System Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    3.5,                      !- Gross Rated Cooling COP
    -6,                       !- Minimum Outdoor Temperature in Cooling Mode
    43,                       !- Maximum Outdoor Temperature in Cooling Mode
    Autosize,                 !- Gross Rated Heating Capacity
    1.3,                      !- Rated Heating Capacity Sizing Ratio
    4,                        !- Gross Rated Heating COP
    -25,                      !- Minimum Outdoor Temperature in Heating Mode
    20,                       !- Maximum Outdoor Temperature in Heating Mode
    0.15;                     !- Minimum Heat Pump PartLoad Ratio

Sizing:Parameters,
    1.2,                      !- Heating Sizing Factor
    1.2,                      !- Cooling Sizing Factor
    6;                        !- Timesteps in Averaging Window

Sizing:Plant,
    SWHSys1,                  !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    48.89,                    !- Design Loop Exit Temperature
    5;                        !- Loop Design Temperature Difference

ZoneControl:Thermostat,
    Thermostat_Core_ZN,       !- Name
    Core_ZN,                  !- Zone or ZoneList Name
    ThermostatSetpoint:DualSetpoint,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    Htg-SetP-Sch,             !- Control 1 Name
    ThermostatSetpoint:SingleHeating;    !- Control 2 Object Type

ZoneControl:Thermostat,
    Thermostat_Perimeter_ZN_1,    !- Name
    Perimeter_ZN_1,           !- Zone or ZoneList Name
    ThermostatSetpoint:DualSetpoint,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Htg-SetP-Sch,             !- Control 1 Name
    Clg-SetP-Sch;             !- Control 2 Object Type

ZoneControl:Thermostat,
    Thermostat_Perimeter_ZN_2,    !- Name
    Perimeter_ZN_2,           !- Zone or ZoneList Name
    ThermostatSetpoint:DualSetpoint,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Htg-SetP-Sch,             !- Control 1 Name
    Clg-SetP-Sch;             !- Control 2 Object Type

ZoneControl:Thermostat,
    Thermostat_Perimeter_ZN_3,    !- Name
    Perimeter_ZN_3,           !- Zone or ZoneList Name
    ThermostatSetpoint:DualSetpoint,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Htg-SetP-Sch,             !- Control 1 Name
    Clg-SetP-Sch;             !- Control 2 Object Type

ZoneControl:Thermostat,
    Thermostat_Perimeter_ZN_4,    !- Name
    Perimeter_ZN_4,           !- Zone or ZoneList Name
    ThermostatSetpoint:DualSetpoint,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Htg-SetP-Sch,             !- Control 1 Name
    Clg-SetP-Sch;             !- Control 2 Object Type

Branch,
    SWHSys1 Supply Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:ConstantSpeed,       !- Component 1 Object Type
    SWHSys1 Pump,             !- Component 1 Name
    SWHSys1 Supply Inlet Node,    !- Component 1 Inlet Node Name
    SWHSys1 Pump-Water HeaterNodeviaConnector;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Supply Equipment Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    SWHSys1 Water Heater,     !- Component 1 Name
    SWHSys1 Pump-Water HeaterNode,    !- Component 1 Inlet Node Name
    SWHSys1 Supply Equipment Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Supply Equipment Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    SWHSys1 Supply Equipment Bypass Pipe,    !- Component 1 Name
    SWHSys1 Supply Equip Bypass Inlet Node,    !- Component 1 Inlet Node Name
    SWHSys1 Supply Equip Bypass Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    SWHSys1 Supply Outlet Pipe,    !- Component 1 Name
    SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,    !- Component 1 Inlet Node Name
    SWHSys1 Supply Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    SWHSys1 Demand Inlet Pipe,    !- Component 1 Name
    SWHSys1 Demand Inlet Node,    !- Component 1 Inlet Node Name
    SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    SWHSys1 Demand Bypass Pipe,    !- Component 1 Name
    SWHSys1 Demand Bypass Pipe Inlet Node,    !- Component 1 Inlet Node Name
    SWHSys1 Demand Bypass Pipe Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    SWHSys1 Demand Outlet Pipe,    !- Component 1 Name
    SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,    !- Component 1 Inlet Node Name
    SWHSys1 Demand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWH Demand Load Branch Core_ZN Water Equipment,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Core_ZN Water Equipment,    !- Component 1 Name
    Core_ZN Water Equipment Water Inlet Node,    !- Component 1 Inlet Node Name
    Core_ZN Water Equipment Water Outlet Node;    !- Component 1 Outlet Node Name

BranchList,
    SWHSys1 Supply Branches,    !- Name
    SWHSys1 Supply Inlet Branch,    !- Branch 1 Name
    SWHSys1 Supply Equipment Branch,    !- Branch 2 Name
    SWHSys1 Supply Equipment Bypass Branch,    !- Branch 3 Name
    SWHSys1 Supply Outlet Branch;    !- Branch 4 Name

BranchList,
    SWHSys1 Demand Branches,    !- Name
    SWHSys1 Demand Inlet Branch,    !- Branch 1 Name
    SWH Demand Load Branch Core_ZN Water Equipment,    !- Branch 2 Name
    SWHSys1 Demand Bypass Branch,    !- Branch 3 Name
    SWHSys1 Demand Outlet Branch;    !- Branch 4 Name

Connector:Splitter,
    SWHSys1 Supply Splitter,    !- Name
    SWHSys1 Supply Inlet Branch,    !- Inlet Branch Name
    SWHSys1 Supply Equipment Branch,    !- Outlet Branch 1 Name
    SWHSys1 Supply Equipment Bypass Branch;    !- Outlet Branch 2 Name

Connector:Splitter,
    SWHSys1 Demand Splitter,    !- Name
    SWHSys1 Demand Inlet Branch,    !- Inlet Branch Name
    SWH Demand Load Branch Core_ZN Water Equipment,    !- Outlet Branch 1 Name
    SWHSys1 Demand Bypass Branch;    !- Outlet Branch 2 Name

Connector:Mixer,
    SWHSys1 Supply Mixer,     !- Name
    SWHSys1 Supply Outlet Branch,    !- Outlet Branch Name
    SWHSys1 Supply Equipment Branch,    !- Inlet Branch 1 Name
    SWHSys1 Supply Equipment Bypass Branch;    !- Inlet Branch 2 Name

Connector:Mixer,
    SWHSys1 Demand Mixer,     !- Name
    SWHSys1 Demand Outlet Branch,    !- Outlet Branch Name
    SWH Demand Load Branch Core_ZN Water Equipment,    !- Inlet Branch 1 Name
    SWHSys1 Demand Bypass Branch;    !- Inlet Branch 2 Name

ConnectorList,
    SWHSys1 Supply Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    SWHSys1 Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    SWHSys1 Supply Mixer;     !- Connector 2 Name

ConnectorList,
    SWHSys1 Demand Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    SWHSys1 Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    SWHSys1 Demand Mixer;     !- Connector 2 Name

Pipe:Adiabatic,
    SWHSys1 Supply Equipment Bypass Pipe,    !- Name
    SWHSys1 Supply Equip Bypass Inlet Node,    !- Inlet Node Name
    SWHSys1 Supply Equip Bypass Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    SWHSys1 Supply Outlet Pipe,    !- Name
    SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,    !- Inlet Node Name
    SWHSys1 Supply Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    SWHSys1 Demand Inlet Pipe,    !- Name
    SWHSys1 Demand Inlet Node,    !- Inlet Node Name
    SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;    !- Outlet Node Name

Pipe:Adiabatic,
    SWHSys1 Demand Bypass Pipe,    !- Name
    SWHSys1 Demand Bypass Pipe Inlet Node,    !- Inlet Node Name
    SWHSys1 Demand Bypass Pipe Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    SWHSys1 Demand Outlet Pipe,    !- Name
    SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,    !- Inlet Node Name
    SWHSys1 Demand Outlet Node;    !- Outlet Node Name

Pump:ConstantSpeed,
    SWHSys1 Pump,             !- Name
    SWHSys1 Supply Inlet Node,    !- Inlet Node Name
    SWHSys1 Pump-Water HeaterNodeviaConnector,    !- Outlet Node Name
    autosize,                 !- Design Flow Rate
    0.001,                    !- Design Pump Head
    AUTOSIZE,                 !- Design Power Consumption
    0.3,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent;             !- Pump Control Type

WaterHeater:Mixed,
    SWHSys1 Water Heater,     !- Name
    0.1514,                   !- Tank Volume
    SHWSys1 Water Heater Setpoint Temperature Schedule,    !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    82.2222,                  !- Maximum Temperature Limit
    Cycle,                    !- Heater Control Type
    11722.84,                 !- Heater Maximum Capacity
    ,                         !- Heater Minimum Capacity
    ,                         !- Heater Ignition Minimum Flow Rate
    ,                         !- Heater Ignition Delay
    ELECTRICITY,              !- Heater Fuel Type
    1,                        !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    571,                      !- Off Cycle Parasitic Fuel Consumption Rate
    ELECTRICITY,              !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    571,                      !- On Cycle Parasitic Fuel Consumption Rate
    ELECTRICITY,              !- On Cycle Parasitic Fuel Type
    ,                         !- On Cycle Parasitic Heat Fraction to Tank
    zone,                     !- Ambient Temperature Indicator
    ,                         !- Ambient Temperature Schedule Name
    CORE_ZN,                  !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    1.20598074677218,         !- Off Cycle Loss Coefficient to Ambient Temperature
    ,                         !- Off Cycle Loss Fraction to Zone
    1.20598074677218,         !- On Cycle Loss Coefficient to Ambient Temperature
    ,                         !- On Cycle Loss Fraction to Zone
    4.048e-06,                !- Peak Use Flow Rate
    BLDG_SWH_SCH,             !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    SWHSys1 Pump-Water HeaterNode,    !- Use Side Inlet Node Name
    SWHSys1 Supply Equipment Outlet Node,    !- Use Side Outlet Node Name
    ,                         !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    ,                         !- Source Side Effectiveness
    ,                         !- Use Side Design Flow Rate
    ,                         !- Source Side Design Flow Rate
    ;                         !- Indirect Water Heating Recovery Time

PlantLoop,
    SWHSys1,                  !- Name
    WATER,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    SWHSys1 Loop Operation Scheme List,    !- Plant Equipment Operation Scheme Name
    SWHSys1 Supply Outlet Node,    !- Loop Temperature Setpoint Node Name
    48.89,                    !- Maximum Loop Temperature
    10,                       !- Minimum Loop Temperature
    AUTOSIZE,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    AUTOSIZE,                 !- Plant Loop Volume
    SWHSys1 Supply Inlet Node,    !- Plant Side Inlet Node Name
    SWHSys1 Supply Outlet Node,    !- Plant Side Outlet Node Name
    SWHSys1 Supply Branches,    !- Plant Side Branch List Name
    SWHSys1 Supply Connectors,    !- Plant Side Connector List Name
    SWHSys1 Demand Inlet Node,    !- Demand Side Inlet Node Name
    SWHSys1 Demand Outlet Node,    !- Demand Side Outlet Node Name
    SWHSys1 Demand Branches,    !- Demand Side Branch List Name
    SWHSys1 Demand Connectors,    !- Demand Side Connector List Name
    Optimal;                  !- Load Distribution Scheme

PlantEquipmentList,
    SWHSys1 Equipment List,    !- Name
    WaterHeater:Mixed,        !- Equipment 1 Object Type
    SWHSys1 Water Heater;     !- Equipment 1 Name

PlantEquipmentOperation:HeatingLoad,
    SWHSys1 Operation Scheme,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000000000,         !- Load Range 1 Upper Limit
    SWHSys1 Equipment List;    !- Range 1 Equipment List Name

PlantEquipmentOperationSchemes,
    SWHSys1 Loop Operation Scheme List,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    SWHSys1 Operation Scheme,    !- Control Scheme 1 Name
    PlantOnSched;             !- Control Scheme 1 Schedule Name

SetpointManager:Scheduled,
    SWHSys1 Loop Setpoint Manager,    !- Name
    Temperature,              !- Control Variable
    SHWSys1-Loop-Temp-Schedule,    !- Schedule Name
    SWHSys1 Supply Outlet Node;    !- Setpoint Node or NodeList Name

Generator:PVWatts,
    PV_module,                !- Name
    5,                        !- PVWatts Version
    550,                      !- DC System Capacity
    Premium,                  !- Module Type
    FixedOpenRack,            !- Array Type
    0.113,                    !- System Losses
    TiltAzimuth,              !- Array Geometry Type
    0,                        !- Tilt Angle
    180,                      !- Azimuth Angle
    ,                         !- Surface Name
    ;                         !- Ground Coverage Ratio

ElectricLoadCenter:Inverter:PVWatts,
    PV_Inverter,              !- Name
    1.2,                      !- DC to AC Size Ratio
    0.96;                     !- Inverter Efficiency

ElectricLoadCenter:Generators,
    PV_Generator,             !- Name
    PV_module,                !- Generator 1 Name
    Generator:PVWatts,        !- Generator 1 Object Type
    550,                      !- Generator 1 Rated Electric Power Output
    PV_SCH,                   !- Generator 1 Availability Schedule Name
    ;                         !- Generator 1 Rated Thermal to Electrical Power Ratio

ElectricLoadCenter:Distribution,
    Generator,                !- Name
    PV_Generator,             !- Generator List Name
    Baseload,                 !- Generator Operation Scheme Type
    ,                         !- Generator Demand Limit Scheme Purchased Electric Demand Limit
    ,                         !- Generator Track Schedule Name Scheme Schedule Name
    ,                         !- Generator Track Meter Scheme Meter Name
    DirectCurrentWithInverter,    !- Electrical Buss Type
    PV_Inverter;              !- Inverter Name

WaterUse:Equipment,
    Core_ZN Water Equipment,    !- Name
    WaterUse,                 !- EndUse Subcategory
    4.048e-06,                !- Peak Flow Rate
    BLDG_SWH_SCH,             !- Flow Rate Fraction Schedule Name
    Core_ZN Water Equipment Temp Sched,    !- Target Temperature Schedule Name
    Core_ZN Water Equipment Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Core_ZN,                  !- Zone Name
    Core_ZN Water Equipment Sensible fract sched,    !- Sensible Fraction Schedule Name
    Core_ZN Water Equipment Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Connections,
    Core_ZN Water Equipment,    !- Name
    Core_ZN Water Equipment Water Inlet Node,    !- Inlet Node Name
    Core_ZN Water Equipment Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Core_ZN Water Equipment;    !- Water Use Equipment 1 Name

Output:Table:SummaryReports,
    AllSummaryAndMonthly;     !- Report 1 Name

Output:Table:Monthly,
    NameHolderMonthlySummary TaskPurpose ProgressIndicator,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary CodeName ASHRAE901,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary CodeYear 2022,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary CodeAmendment NoneAmend,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary PrototypeName OfficeSmall,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary TaskScope National,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary State National,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary ClimateZone 4B,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary RepresentCity USA_NM_Albuquerque,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

OutputControl:Table:Style,
    CommaAndHTML;             !- Column Separator

OutputControl:ReportingTolerances,
    0.556,                    !- Tolerance for Time Heating Setpoint Not Met
    0.556;                    !- Tolerance for Time Cooling Setpoint Not Met

Output:Meter:MeterFileOnly,
    Electricity:Facility,     !- Key Name
    Hourly;                   !- Reporting Frequency

Output:Meter:MeterFileOnly,
    ElectricityNet:Facility,    !- Key Name
    Hourly;                   !- Reporting Frequency

Output:Meter:MeterFileOnly,
    Gas:Facility,             !- Key Name
    Hourly;                   !- Reporting Frequency

Output:Diagnostics,
    DisplayExtraWarnings;     !- Key 1