!- Linux Line endings 

Version,
    25.2;                     !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    Yes,                      !- Do Plant Sizing Calculation
    Yes,                      !- Run Simulation for Sizing Periods
    Yes;                      !- Run Simulation for Weather File Run Periods

Building,
    RestaurantSitDown,        !- Name
    0,                        !- North Axis
    City,                     !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.2,                      !- Temperature Convergence Tolerance Value
    FullInteriorAndExterior,    !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    6;                        !- Minimum Number of Warmup Days

ShadowCalculation,
    PolygonClipping,          !- Shading Calculation Method
    Periodic,                 !- Shading Calculation Update Frequency Method
    7,                        !- Shading Calculation Update Frequency
    15000;                    !- Maximum Figures in Shadow Overlap Calculations

SurfaceConvectionAlgorithm:Inside,
    TARP;                     !- Algorithm

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                    !- Algorithm

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    200;                      !- Surface Temperature Upper Limit

Timestep,
    6;                        !- Number of Timesteps per Hour

ConvergenceLimits,
    1,                        !- Minimum System Timestep
    20;                       !- Maximum HVAC Iterations

Site:Location,
    Albuquerque.Intl.Sunport_NM_USA WMO=723650,    !- Name
    35.04,                    !- Latitude
    -106.62,                  !- Longitude
    -7,                       !- Time Zone
    1620;                     !- Elevation

SizingPeriod:DesignDay,
    Albuquerque.Intl.Sunport_NM_USA Ann Htg 99.6% Condns DB,    !- Name
    12,                       !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    -7.9,                     !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    -7.9,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    83318,                    !- Barometric Pressure
    3.2,                      !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0;                        !- Sky Clearness

SizingPeriod:DesignDay,
    Albuquerque.Intl.Sunport_NM_USA Ann Clg .4% Condns DB=>MWB,    !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    35.1,                     !- Maximum DryBulb Temperature
    13.5,                     !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    15.7,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    83318,                    !- Barometric Pressure
    4.4,                      !- Wind Speed
    220,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAETau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0.463,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    1.887;                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud

RunPeriod,
    RUNPERIOD 1,              !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    Sunday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

RunPeriodControl:SpecialDays,
    New Years Day,            !- Name
    January 1,                !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Veterans Day,             !- Name
    November 11,              !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Christmas,                !- Name
    December 25,              !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Independence Day,         !- Name
    July 4,                   !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    MLK Day,                  !- Name
    3rd Monday in January,    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Presidents Day,           !- Name
    3rd Monday in February,    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Memorial Day,             !- Name
    Last Monday in May,       !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Labor Day,                !- Name
    1st Monday in September,    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Columbus Day,             !- Name
    2nd Monday in October,    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Thanksgiving,             !- Name
    4th Thursday in November,    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,      !- Start Date
    1st Sunday in November;    !- End Date

Site:GroundTemperature:FCfactorMethod,
    13.7,                     !- January Ground Temperature
    7,                        !- February Ground Temperature
    2.1,                      !- March Ground Temperature
    2.6,                      !- April Ground Temperature
    4.3,                      !- May Ground Temperature
    8.8,                      !- June Ground Temperature
    13.9,                     !- July Ground Temperature
    17.8,                     !- August Ground Temperature
    23.2,                     !- September Ground Temperature
    25.6,                     !- October Ground Temperature
    24.1,                     !- November Ground Temperature
    20.5;                     !- December Ground Temperature

Site:WaterMainsTemperature,
    Correlation,              !- Calculation Method
    ,                         !- Temperature Schedule Name
    13.6333333333333,         !- Annual Average Outdoor Air Temperature
    23.5;                     !- Maximum Difference In Monthly Average Outdoor Air Temperatures

ScheduleTypeLimits,
    Any Number;               !- Name

ScheduleTypeLimits,
    Fraction,                 !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Temperature,              !- Name
    -60,                      !- Lower Limit Value
    200,                      !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    On/Off,                   !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Control Type,             !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Humidity,                 !- Name
    10,                       !- Lower Limit Value
    90,                       !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Number;                   !- Name

SCHEDULE:COMPACT,
    ltg_sch_dining,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 5:00,              !- Field 9
    0.14241,                  !- Field 10
    Until: 6:00,              !- Field 11
    0.18988,                  !- Field 12
    Until: 8:00,              !- Field 13
    0.37975,                  !- Field 14
    Until: 10:00,             !- Field 15
    0.56963,                  !- Field 16
    Until: 22:00,             !- Field 17
    0.85444,                  !- Field 18
    Until: 23:00,             !- Field 19
    0.47469,                  !- Field 20
    Until: 24:00,             !- Field 21
    0.28481,                  !- Field 22
    For: Saturday,            !- Field 23
    Until: 1:00,              !- Field 24
    0.18988,                  !- Field 25
    Until: 6:00,              !- Field 26
    0.14241,                  !- Field 27
    Until: 8:00,              !- Field 28
    0.28481,                  !- Field 29
    Until: 10:00,             !- Field 30
    0.56963,                  !- Field 31
    Until: 17:00,             !- Field 32
    0.75951,                  !- Field 33
    Until: 22:00,             !- Field 34
    0.85444,                  !- Field 35
    Until: 23:00,             !- Field 36
    0.47469,                  !- Field 37
    Until: 24:00,             !- Field 38
    0.28481,                  !- Field 39
    For: AllOtherDays,        !- Field 40
    Until: 1:00,              !- Field 41
    0.18988,                  !- Field 42
    Until: 6:00,              !- Field 43
    0.14241,                  !- Field 44
    Until: 8:00,              !- Field 45
    0.28481,                  !- Field 46
    Until: 10:00,             !- Field 47
    0.47469,                  !- Field 48
    Until: 16:00,             !- Field 49
    0.66457,                  !- Field 50
    Until: 22:00,             !- Field 51
    0.56963,                  !- Field 52
    Until: 23:00,             !- Field 53
    0.47469,                  !- Field 54
    Until: 24:00,             !- Field 55
    0.28481;                  !- Field 56

SCHEDULE:COMPACT,
    ltg_sch_kitchen,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 5:00,              !- Field 9
    0.12273,                  !- Field 10
    Until: 6:00,              !- Field 11
    0.16364,                  !- Field 12
    Until: 8:00,              !- Field 13
    0.32728,                  !- Field 14
    Until: 10:00,             !- Field 15
    0.49091,                  !- Field 16
    Until: 22:00,             !- Field 17
    0.73637,                  !- Field 18
    Until: 23:00,             !- Field 19
    0.4091,                   !- Field 20
    Until: 24:00,             !- Field 21
    0.24546,                  !- Field 22
    For: Saturday,            !- Field 23
    Until: 1:00,              !- Field 24
    0.16364,                  !- Field 25
    Until: 6:00,              !- Field 26
    0.12273,                  !- Field 27
    Until: 8:00,              !- Field 28
    0.24546,                  !- Field 29
    Until: 10:00,             !- Field 30
    0.49091,                  !- Field 31
    Until: 17:00,             !- Field 32
    0.65455,                  !- Field 33
    Until: 22:00,             !- Field 34
    0.73637,                  !- Field 35
    Until: 23:00,             !- Field 36
    0.4091,                   !- Field 37
    Until: 24:00,             !- Field 38
    0.24546,                  !- Field 39
    For: AllOtherDays,        !- Field 40
    Until: 1:00,              !- Field 41
    0.16364,                  !- Field 42
    Until: 6:00,              !- Field 43
    0.12273,                  !- Field 44
    Until: 8:00,              !- Field 45
    0.24546,                  !- Field 46
    Until: 10:00,             !- Field 47
    0.4091,                   !- Field 48
    Until: 16:00,             !- Field 49
    0.57273,                  !- Field 50
    Until: 22:00,             !- Field 51
    0.49091,                  !- Field 52
    Until: 23:00,             !- Field 53
    0.4091,                   !- Field 54
    Until: 24:00,             !- Field 55
    0.24546;                  !- Field 56

Schedule:Compact,
    BLDG_EQUIP_SCH,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays Saturday,    !- Field 2
    Until: 01:00,             !- Field 3
    0.02983040367,            !- Field 4
    Until: 02:00,             !- Field 5
    0.01988693578,            !- Field 6
    Until: 03:00,             !- Field 7
    0.02983040367,            !- Field 8
    Until: 04:00,             !- Field 9
    0.01988693578,            !- Field 10
    Until: 05:00,             !- Field 11
    0.04971733945,            !- Field 12
    Until: 06:00,             !- Field 13
    0.11986705716,            !- Field 14
    Until: 07:00,             !- Field 15
    0.12985597859,            !- Field 16
    Until: 08:00,             !- Field 17
    0.14983382145,            !- Field 18
    Until: 09:00,             !- Field 19
    0.17980058574,            !- Field 20
    Until: 10:00,             !- Field 21
    0.20976735003,            !- Field 22
    Until: 11:00,             !- Field 23
    0.25971195718,            !- Field 24
    Until: 12:00,             !- Field 25
    0.28967872147,            !- Field 26
    Until: 13:00,             !- Field 27
    0.26970087861,            !- Field 28
    Until: 14:00,             !- Field 29
    0.24972303575,            !- Field 30
    Until: 15:00,             !- Field 31
    0.22974519289,            !- Field 32
    Until: 16:00,             !- Field 33
    0.22974519289,            !- Field 34
    Until: 17:00,             !- Field 35
    0.25971195718,            !- Field 36
    Until: 18:00,             !- Field 37
    0.25971195718,            !- Field 38
    Until: 19:00,             !- Field 39
    0.23973411432,            !- Field 40
    Until: 20:00,             !- Field 41
    0.21975627146,            !- Field 42
    Until: 21:00,             !- Field 43
    0.1997784286,             !- Field 44
    Until: 22:00,             !- Field 45
    0.17980058574,            !- Field 46
    Until: 23:00,             !- Field 47
    0.08990029287,            !- Field 48
    Until: 24:00,             !- Field 49
    0.02983040367,            !- Field 50
    For: SummerDesignDay,     !- Field 51
    Until: 24:00,             !- Field 52
    0.29,                     !- Field 53
    For: WinterDesignDay,     !- Field 54
    Until: 24:00,             !- Field 55
    0.0,                      !- Field 56
    For: Sunday Holidays AllOtherDays,    !- Field 57
    Until: 01:00,             !- Field 58
    0.02983040367,            !- Field 59
    Until: 02:00,             !- Field 60
    0.01988693578,            !- Field 61
    Until: 03:00,             !- Field 62
    0.02983040367,            !- Field 63
    Until: 04:00,             !- Field 64
    0.01988693578,            !- Field 65
    Until: 05:00,             !- Field 66
    0.04971733945,            !- Field 67
    Until: 06:00,             !- Field 68
    0.11932161468,            !- Field 69
    Until: 07:00,             !- Field 70
    0.12985597859,            !- Field 71
    Until: 08:00,             !- Field 72
    0.14983382145,            !- Field 73
    Until: 09:00,             !- Field 74
    0.17980058574,            !- Field 75
    Until: 10:00,             !- Field 76
    0.20976735003,            !- Field 77
    Until: 11:00,             !- Field 78
    0.25971195718,            !- Field 79
    Until: 12:00,             !- Field 80
    0.28967872147,            !- Field 81
    Until: 13:00,             !- Field 82
    0.26970087861,            !- Field 83
    Until: 14:00,             !- Field 84
    0.24972303575,            !- Field 85
    Until: 15:00,             !- Field 86
    0.22974519289,            !- Field 87
    Until: 16:00,             !- Field 88
    0.22974519289,            !- Field 89
    Until: 17:00,             !- Field 90
    0.25971195718,            !- Field 91
    Until: 18:00,             !- Field 92
    0.25971195718,            !- Field 93
    Until: 19:00,             !- Field 94
    0.23973411432,            !- Field 95
    Until: 20:00,             !- Field 96
    0.21975627146,            !- Field 97
    Until: 21:00,             !- Field 98
    0.1997784286,             !- Field 99
    Until: 22:00,             !- Field 100
    0.17980058574,            !- Field 101
    Until: 23:00,             !- Field 102
    0.08990029287,            !- Field 103
    Until: 24:00,             !- Field 104
    0.02996676429;            !- Field 105

Schedule:Compact,
    Rest_GAS_EQUIP_SCH,       !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays Saturday,    !- Field 2
    Until: 01:00,             !- Field 3
    0.03,                     !- Field 4
    Until: 02:00,             !- Field 5
    0.02,                     !- Field 6
    Until: 03:00,             !- Field 7
    0.03,                     !- Field 8
    Until: 04:00,             !- Field 9
    0.02,                     !- Field 10
    Until: 05:00,             !- Field 11
    0.05,                     !- Field 12
    Until: 06:00,             !- Field 13
    0.12,                     !- Field 14
    Until: 07:00,             !- Field 15
    0.13,                     !- Field 16
    Until: 08:00,             !- Field 17
    0.15,                     !- Field 18
    Until: 09:00,             !- Field 19
    0.18,                     !- Field 20
    Until: 10:00,             !- Field 21
    0.21,                     !- Field 22
    Until: 11:00,             !- Field 23
    0.26,                     !- Field 24
    Until: 12:00,             !- Field 25
    0.29,                     !- Field 26
    Until: 13:00,             !- Field 27
    0.27,                     !- Field 28
    Until: 14:00,             !- Field 29
    0.25,                     !- Field 30
    Until: 15:00,             !- Field 31
    0.23,                     !- Field 32
    Until: 16:00,             !- Field 33
    0.23,                     !- Field 34
    Until: 17:00,             !- Field 35
    0.26,                     !- Field 36
    Until: 18:00,             !- Field 37
    0.26,                     !- Field 38
    Until: 19:00,             !- Field 39
    0.24,                     !- Field 40
    Until: 20:00,             !- Field 41
    0.22,                     !- Field 42
    Until: 21:00,             !- Field 43
    0.20,                     !- Field 44
    Until: 22:00,             !- Field 45
    0.18,                     !- Field 46
    Until: 23:00,             !- Field 47
    0.09,                     !- Field 48
    Until: 24:00,             !- Field 49
    0.03,                     !- Field 50
    For: SummerDesignDay,     !- Field 51
    Until: 24:00,             !- Field 52
    0.29,                     !- Field 53
    For: WinterDesignDay,     !- Field 54
    Until: 24:00,             !- Field 55
    0.0,                      !- Field 56
    For: Sunday Holidays AllOtherDays,    !- Field 57
    Until: 01:00,             !- Field 58
    0.03,                     !- Field 59
    Until: 02:00,             !- Field 60
    0.02,                     !- Field 61
    Until: 03:00,             !- Field 62
    0.03,                     !- Field 63
    Until: 04:00,             !- Field 64
    0.02,                     !- Field 65
    Until: 05:00,             !- Field 66
    0.05,                     !- Field 67
    Until: 06:00,             !- Field 68
    0.12,                     !- Field 69
    Until: 07:00,             !- Field 70
    0.13,                     !- Field 71
    Until: 08:00,             !- Field 72
    0.15,                     !- Field 73
    Until: 09:00,             !- Field 74
    0.18,                     !- Field 75
    Until: 10:00,             !- Field 76
    0.21,                     !- Field 77
    Until: 11:00,             !- Field 78
    0.26,                     !- Field 79
    Until: 12:00,             !- Field 80
    0.29,                     !- Field 81
    Until: 13:00,             !- Field 82
    0.27,                     !- Field 83
    Until: 14:00,             !- Field 84
    0.25,                     !- Field 85
    Until: 15:00,             !- Field 86
    0.23,                     !- Field 87
    Until: 16:00,             !- Field 88
    0.23,                     !- Field 89
    Until: 17:00,             !- Field 90
    0.26,                     !- Field 91
    Until: 18:00,             !- Field 92
    0.26,                     !- Field 93
    Until: 19:00,             !- Field 94
    0.24,                     !- Field 95
    Until: 20:00,             !- Field 96
    0.22,                     !- Field 97
    Until: 21:00,             !- Field 98
    0.20,                     !- Field 99
    Until: 22:00,             !- Field 100
    0.18,                     !- Field 101
    Until: 23:00,             !- Field 102
    0.09,                     !- Field 103
    Until: 24:00,             !- Field 104
    0.03;                     !- Field 105

Schedule:Compact,
    BLDG_OCC_SCH,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 01:00,             !- Field 3
    0.05,                     !- Field 4
    Until: 05:00,             !- Field 5
    0.0,                      !- Field 6
    Until: 06:00,             !- Field 7
    0.05,                     !- Field 8
    Until: 07:00,             !- Field 9
    0.1,                      !- Field 10
    Until: 10:00,             !- Field 11
    0.4,                      !- Field 12
    Until: 11:00,             !- Field 13
    0.2,                      !- Field 14
    Until: 12:00,             !- Field 15
    0.5,                      !- Field 16
    Until: 13:00,             !- Field 17
    0.8,                      !- Field 18
    Until: 14:00,             !- Field 19
    0.7,                      !- Field 20
    Until: 15:00,             !- Field 21
    0.4,                      !- Field 22
    Until: 16:00,             !- Field 23
    0.2,                      !- Field 24
    Until: 17:00,             !- Field 25
    0.25,                     !- Field 26
    Until: 18:00,             !- Field 27
    0.5,                      !- Field 28
    Until: 21:00,             !- Field 29
    0.8,                      !- Field 30
    Until: 22:00,             !- Field 31
    0.5,                      !- Field 32
    Until: 23:00,             !- Field 33
    0.35,                     !- Field 34
    Until: 24:00,             !- Field 35
    0.2,                      !- Field 36
    For: SummerDesignDay,     !- Field 37
    Until: 24:00,             !- Field 38
    1.0,                      !- Field 39
    For: WinterDesignDay,     !- Field 40
    Until: 24:00,             !- Field 41
    0.0,                      !- Field 42
    For: Saturday,            !- Field 43
    Until: 01:00,             !- Field 44
    0.05,                     !- Field 45
    Until: 06:00,             !- Field 46
    0.0,                      !- Field 47
    Until: 07:00,             !- Field 48
    0.05,                     !- Field 49
    Until: 09:00,             !- Field 50
    0.5,                      !- Field 51
    Until: 10:00,             !- Field 52
    0.4,                      !- Field 53
    Until: 11:00,             !- Field 54
    0.2,                      !- Field 55
    Until: 12:00,             !- Field 56
    0.45,                     !- Field 57
    Until: 14:00,             !- Field 58
    0.5,                      !- Field 59
    Until: 15:00,             !- Field 60
    0.35,                     !- Field 61
    Until: 18:00,             !- Field 62
    0.3,                      !- Field 63
    Until: 19:00,             !- Field 64
    0.7,                      !- Field 65
    Until: 20:00,             !- Field 66
    0.9,                      !- Field 67
    Until: 21:00,             !- Field 68
    0.7,                      !- Field 69
    Until: 22:00,             !- Field 70
    0.65,                     !- Field 71
    Until: 23:00,             !- Field 72
    0.55,                     !- Field 73
    Until: 24:00,             !- Field 74
    0.35,                     !- Field 75
    For: Sunday Holidays AllOtherDays,    !- Field 76
    Until: 01:00,             !- Field 77
    0.05,                     !- Field 78
    Until: 06:00,             !- Field 79
    0.0,                      !- Field 80
    Until: 07:00,             !- Field 81
    0.05,                     !- Field 82
    Until: 09:00,             !- Field 83
    0.5,                      !- Field 84
    Until: 11:00,             !- Field 85
    0.2,                      !- Field 86
    Until: 12:00,             !- Field 87
    0.3,                      !- Field 88
    Until: 14:00,             !- Field 89
    0.5,                      !- Field 90
    Until: 15:00,             !- Field 91
    0.3,                      !- Field 92
    Until: 16:00,             !- Field 93
    0.2,                      !- Field 94
    Until: 17:00,             !- Field 95
    0.25,                     !- Field 96
    Until: 18:00,             !- Field 97
    0.35,                     !- Field 98
    Until: 19:00,             !- Field 99
    0.55,                     !- Field 100
    Until: 20:00,             !- Field 101
    0.65,                     !- Field 102
    Until: 21:00,             !- Field 103
    0.7,                      !- Field 104
    Until: 22:00,             !- Field 105
    0.35,                     !- Field 106
    Until: 24:00,             !- Field 107
    0.2;                      !- Field 108

Schedule:Compact,
    INFIL_HALF_ON_SCH,        !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 05:00,             !- Field 3
    1.0,                      !- Field 4
    Until: 24:00,             !- Field 5
    0.5,                      !- Field 6
    For: Saturday,            !- Field 7
    Until: 05:00,             !- Field 8
    1.0,                      !- Field 9
    Until: 24:00,             !- Field 10
    0.5,                      !- Field 11
    For: WinterDesignDay SummerDesignDay,    !- Field 12
    Until: 24:00,             !- Field 13
    1.0,                      !- Field 14
    For: Sunday Holidays AllOtherDays,    !- Field 15
    Until: 05:00,             !- Field 16
    1.0,                      !- Field 17
    Until: 24:00,             !- Field 18
    0.5;                      !- Field 19

Schedule:Compact,
    INFIL_SCH_PNNL,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 05:00,             !- Field 3
    1.0,                      !- Field 4
    Until: 24:00,             !- Field 5
    0.25,                     !- Field 6
    For: Saturday,            !- Field 7
    Until: 05:00,             !- Field 8
    1.0,                      !- Field 9
    Until: 24:00,             !- Field 10
    0.25,                     !- Field 11
    For: WinterDesignDay SummerDesignDay,    !- Field 12
    Until: 24:00,             !- Field 13
    1.0,                      !- Field 14
    For: Sunday Holidays AllOtherDays,    !- Field 15
    Until: 05:00,             !- Field 16
    1.0,                      !- Field 17
    Until: 24:00,             !- Field 18
    0.25;                     !- Field 19

Schedule:Compact,
    DOOR_INFIL_SCH,           !- Name
    fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 07:00,             !- Field 5
    0.144,                    !- Field 6
    Until: 10:00,             !- Field 7
    0.462,                    !- Field 8
    Until: 11:00,             !- Field 9
    0.258,                    !- Field 10
    Until: 12:00,             !- Field 11
    0.558,                    !- Field 12
    Until: 13:00,             !- Field 13
    0.829,                    !- Field 14
    Until: 14:00,             !- Field 15
    0.74,                     !- Field 16
    Until: 15:00,             !- Field 17
    0.462,                    !- Field 18
    Until: 16:00,             !- Field 19
    0.258,                    !- Field 20
    Until: 17:00,             !- Field 21
    0.363,                    !- Field 22
    Until: 18:00,             !- Field 23
    0.558,                    !- Field 24
    Until: 21:00,             !- Field 25
    0.829,                    !- Field 26
    Until: 22:00,             !- Field 27
    0.558,                    !- Field 28
    Until: 23:00,             !- Field 29
    0.363,                    !- Field 30
    Until: 24:00,             !- Field 31
    0.258,                    !- Field 32
    For: SummerDesignDay,     !- Field 33
    Until: 24:00,             !- Field 34
    1.0,                      !- Field 35
    For: WinterDesignDay,     !- Field 36
    Until: 24:00,             !- Field 37
    0.0,                      !- Field 38
    For: Saturday,            !- Field 39
    Until: 06:00,             !- Field 40
    0.0,                      !- Field 41
    Until: 07:00,             !- Field 42
    0.144,                    !- Field 43
    Until: 09:00,             !- Field 44
    0.558,                    !- Field 45
    Until: 10:00,             !- Field 46
    0.462,                    !- Field 47
    Until: 11:00,             !- Field 48
    0.258,                    !- Field 49
    Until: 12:00,             !- Field 50
    0.462,                    !- Field 51
    Until: 14:00,             !- Field 52
    0.558,                    !- Field 53
    Until: 15:00,             !- Field 54
    0.462,                    !- Field 55
    Until: 18:00,             !- Field 56
    0.363,                    !- Field 57
    Until: 19:00,             !- Field 58
    0.74,                     !- Field 59
    Until: 20:00,             !- Field 60
    0.915,                    !- Field 61
    Until: 21:00,             !- Field 62
    0.74,                     !- Field 63
    Until: 22:00,             !- Field 64
    0.65,                     !- Field 65
    Until: 23:00,             !- Field 66
    0.558,                    !- Field 67
    Until: 24:00,             !- Field 68
    0.363,                    !- Field 69
    For: Sunday Holidays AllOtherDays,    !- Field 70
    Until: 06:00,             !- Field 71
    0.0,                      !- Field 72
    Until: 07:00,             !- Field 73
    0.144,                    !- Field 74
    Until: 09:00,             !- Field 75
    0.558,                    !- Field 76
    Until: 11:00,             !- Field 77
    0.258,                    !- Field 78
    Until: 12:00,             !- Field 79
    0.363,                    !- Field 80
    Until: 14:00,             !- Field 81
    0.558,                    !- Field 82
    Until: 15:00,             !- Field 83
    0.363,                    !- Field 84
    Until: 16:00,             !- Field 85
    0.258,                    !- Field 86
    Until: 17:00,             !- Field 87
    0.363,                    !- Field 88
    Until: 18:00,             !- Field 89
    0.462,                    !- Field 90
    Until: 19:00,             !- Field 91
    0.558,                    !- Field 92
    Until: 20:00,             !- Field 93
    0.65,                     !- Field 94
    Until: 21:00,             !- Field 95
    0.74,                     !- Field 96
    Until: 22:00,             !- Field 97
    0.462,                    !- Field 98
    Until: 24:00,             !- Field 99
    0.258;                    !- Field 100

Schedule:Compact,
    VESTIBULE_DOOR_INFIL_SCH,    !- Name
    fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 07:00,             !- Field 5
    0.131,                    !- Field 6
    Until: 10:00,             !- Field 7
    0.445,                    !- Field 8
    Until: 11:00,             !- Field 9
    0.241,                    !- Field 10
    Until: 12:00,             !- Field 11
    0.542,                    !- Field 12
    Until: 13:00,             !- Field 13
    0.821,                    !- Field 14
    Until: 14:00,             !- Field 15
    0.73,                     !- Field 16
    Until: 15:00,             !- Field 17
    0.445,                    !- Field 18
    Until: 16:00,             !- Field 19
    0.241,                    !- Field 20
    Until: 17:00,             !- Field 21
    0.345,                    !- Field 22
    Until: 18:00,             !- Field 23
    0.542,                    !- Field 24
    Until: 21:00,             !- Field 25
    0.821,                    !- Field 26
    Until: 22:00,             !- Field 27
    0.542,                    !- Field 28
    Until: 23:00,             !- Field 29
    0.345,                    !- Field 30
    Until: 24:00,             !- Field 31
    0.241,                    !- Field 32
    For: SummerDesignDay,     !- Field 33
    Until: 24:00,             !- Field 34
    1.0,                      !- Field 35
    For: WinterDesignDay,     !- Field 36
    Until: 24:00,             !- Field 37
    0.0,                      !- Field 38
    For: Saturday,            !- Field 39
    Until: 06:00,             !- Field 40
    0.0,                      !- Field 41
    Until: 07:00,             !- Field 42
    0.131,                    !- Field 43
    Until: 09:00,             !- Field 44
    0.542,                    !- Field 45
    Until: 10:00,             !- Field 46
    0.445,                    !- Field 47
    Until: 11:00,             !- Field 48
    0.241,                    !- Field 49
    Until: 12:00,             !- Field 50
    0.445,                    !- Field 51
    Until: 14:00,             !- Field 52
    0.542,                    !- Field 53
    Until: 15:00,             !- Field 54
    0.445,                    !- Field 55
    Until: 18:00,             !- Field 56
    0.345,                    !- Field 57
    Until: 19:00,             !- Field 58
    0.73,                     !- Field 59
    Until: 20:00,             !- Field 60
    0.911,                    !- Field 61
    Until: 21:00,             !- Field 62
    0.73,                     !- Field 63
    Until: 22:00,             !- Field 64
    0.637,                    !- Field 65
    Until: 23:00,             !- Field 66
    0.542,                    !- Field 67
    Until: 24:00,             !- Field 68
    0.345,                    !- Field 69
    For: Sunday Holidays AllOtherDays,    !- Field 70
    Until: 06:00,             !- Field 71
    0.0,                      !- Field 72
    Until: 07:00,             !- Field 73
    0.131,                    !- Field 74
    Until: 09:00,             !- Field 75
    0.542,                    !- Field 76
    Until: 11:00,             !- Field 77
    0.241,                    !- Field 78
    Until: 12:00,             !- Field 79
    0.345,                    !- Field 80
    Until: 14:00,             !- Field 81
    0.542,                    !- Field 82
    Until: 15:00,             !- Field 83
    0.345,                    !- Field 84
    Until: 16:00,             !- Field 85
    0.241,                    !- Field 86
    Until: 17:00,             !- Field 87
    0.345,                    !- Field 88
    Until: 18:00,             !- Field 89
    0.445,                    !- Field 90
    Until: 19:00,             !- Field 91
    0.542,                    !- Field 92
    Until: 20:00,             !- Field 93
    0.637,                    !- Field 94
    Until: 21:00,             !- Field 95
    0.73,                     !- Field 96
    Until: 22:00,             !- Field 97
    0.445,                    !- Field 98
    Until: 24:00,             !- Field 99
    0.241;                    !- Field 100

Schedule:Compact,
    Booster Water Inlet Temp Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    THROUGH: 12/31,           !- Field 1
    FOR: AllDays,             !- Field 2
    UNTIL: 24:00,             !- Field 3
    60.00;                    !- Field 4

Schedule:Compact,
    Booster Water Setpoint Temp Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    THROUGH: 12/31,           !- Field 1
    FOR: AllDays,             !- Field 2
    UNTIL: 24:00,             !- Field 3
    82.22;                    !- Field 4

Schedule:Compact,
    BLDG_SWH_SCH,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 01:00,             !- Field 3
    0.2,                      !- Field 4
    Until: 06:00,             !- Field 5
    0.0,                      !- Field 6
    Until: 07:00,             !- Field 7
    0.15,                     !- Field 8
    Until: 08:00,             !- Field 9
    0.6,                      !- Field 10
    Until: 09:00,             !- Field 11
    0.55,                     !- Field 12
    Until: 10:00,             !- Field 13
    0.45,                     !- Field 14
    Until: 11:00,             !- Field 15
    0.4,                      !- Field 16
    Until: 12:00,             !- Field 17
    0.45,                     !- Field 18
    Until: 13:00,             !- Field 19
    0.4,                      !- Field 20
    Until: 14:00,             !- Field 21
    0.35,                     !- Field 22
    Until: 17:00,             !- Field 23
    0.3,                      !- Field 24
    Until: 18:00,             !- Field 25
    0.4,                      !- Field 26
    Until: 19:00,             !- Field 27
    0.55,                     !- Field 28
    Until: 20:00,             !- Field 29
    0.6,                      !- Field 30
    Until: 21:00,             !- Field 31
    0.5,                      !- Field 32
    Until: 22:00,             !- Field 33
    0.55,                     !- Field 34
    Until: 23:00,             !- Field 35
    0.45,                     !- Field 36
    Until: 24:00,             !- Field 37
    0.25,                     !- Field 38
    For: Saturday WinterDesignDay,    !- Field 39
    Until: 01:00,             !- Field 40
    0.2,                      !- Field 41
    Until: 06:00,             !- Field 42
    0.0,                      !- Field 43
    Until: 09:00,             !- Field 44
    0.15,                     !- Field 45
    Until: 10:00,             !- Field 46
    0.5,                      !- Field 47
    Until: 11:00,             !- Field 48
    0.45,                     !- Field 49
    Until: 13:00,             !- Field 50
    0.5,                      !- Field 51
    Until: 14:00,             !- Field 52
    0.45,                     !- Field 53
    Until: 16:00,             !- Field 54
    0.4,                      !- Field 55
    Until: 17:00,             !- Field 56
    0.35,                     !- Field 57
    Until: 18:00,             !- Field 58
    0.4,                      !- Field 59
    Until: 20:00,             !- Field 60
    0.55,                     !- Field 61
    Until: 21:00,             !- Field 62
    0.5,                      !- Field 63
    Until: 22:00,             !- Field 64
    0.55,                     !- Field 65
    Until: 23:00,             !- Field 66
    0.4,                      !- Field 67
    Until: 24:00,             !- Field 68
    0.3,                      !- Field 69
    For: Sunday Holidays AllOtherDays,    !- Field 70
    Until: 01:00,             !- Field 71
    0.25,                     !- Field 72
    Until: 06:00,             !- Field 73
    0.0,                      !- Field 74
    Until: 10:00,             !- Field 75
    0.15,                     !- Field 76
    Until: 12:00,             !- Field 77
    0.5,                      !- Field 78
    Until: 14:00,             !- Field 79
    0.4,                      !- Field 80
    Until: 17:00,             !- Field 81
    0.3,                      !- Field 82
    Until: 18:00,             !- Field 83
    0.4,                      !- Field 84
    Until: 20:00,             !- Field 85
    0.5,                      !- Field 86
    Until: 21:00,             !- Field 87
    0.4,                      !- Field 88
    Until: 22:00,             !- Field 89
    0.5,                      !- Field 90
    Until: 23:00,             !- Field 91
    0.4,                      !- Field 92
    Until: 24:00,             !- Field 93
    0.2;                      !- Field 94

Schedule:Compact,
    Hours_of_operation,       !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekday SummerDesignDay,    !- Field 2
    Until: 01:00,             !- Field 3
    1.0,                      !- Field 4
    Until: 05:00,             !- Field 5
    0.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    1.0,                      !- Field 8
    For: Saturday WinterDesignDay,    !- Field 9
    Until: 01:00,             !- Field 10
    1.0,                      !- Field 11
    Until: 05:00,             !- Field 12
    0.0,                      !- Field 13
    Until: 24:00,             !- Field 14
    1.0,                      !- Field 15
    For: Sunday Holidays AllOtherDays,    !- Field 16
    Until: 01:00,             !- Field 17
    1.0,                      !- Field 18
    Until: 05:00,             !- Field 19
    0.0,                      !- Field 20
    Until: 24:00,             !- Field 21
    1.0;                      !- Field 22

Schedule:Compact,
    PlantOnSched,             !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    ALWAYS_ON,                !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    Exterior_Lgt_ALWAYS_ON,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    Exterior_Lgt_189_1,       !- Name
    fraction,                 !- Schedule Type Limits Name
    Through:12/31,            !- Field 1
    For:Weekdays,             !- Field 2
    Until:  1:00,             !- Field 3
    1.0,                      !- Field 4
    Until:  9:00,             !- Field 5
    0.5,                      !- Field 6
    Until: 24:00,             !- Field 7
    1.0,                      !- Field 8
    For:Saturday,             !- Field 9
    Until:  1:00,             !- Field 10
    1.0,                      !- Field 11
    Until:  9:00,             !- Field 12
    0.5,                      !- Field 13
    Until: 24:00,             !- Field 14
    1.0,                      !- Field 15
    FOR:Sunday Holidays AllOtherDays,    !- Field 16
    Until:  1:00,             !- Field 17
    1.0,                      !- Field 18
    Until:  9:00,             !- Field 19
    0.5,                      !- Field 20
    Until: 24:00,             !- Field 21
    1.0;                      !- Field 22

Schedule:Compact,
    ALWAYS_OFF,               !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.0;                      !- Field 4

Schedule:Compact,
    HVACOperationSchd,        !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekday SummerDesignDay,    !- Field 2
    Until: 01:00,             !- Field 3
    1.0,                      !- Field 4
    Until: 05:00,             !- Field 5
    0.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    1.0,                      !- Field 8
    For: Saturday WinterDesignDay,    !- Field 9
    Until: 01:00,             !- Field 10
    1.0,                      !- Field 11
    Until: 05:00,             !- Field 12
    0.0,                      !- Field 13
    Until: 24:00,             !- Field 14
    1.0,                      !- Field 15
    For: Sunday Holidays AllOtherDays,    !- Field 16
    Until: 01:00,             !- Field 17
    1.0,                      !- Field 18
    Until: 05:00,             !- Field 19
    0.0,                      !- Field 20
    Until: 24:00,             !- Field 21
    1.0;                      !- Field 22

Schedule:Compact,
    FAN_SCH,                  !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    Kitchen_Exhaust_SCH,      !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekday SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 24:00,             !- Field 5
    1.0,                      !- Field 6
    For: Saturday WinterDesignDay,    !- Field 7
    Until: 06:00,             !- Field 8
    0.0,                      !- Field 9
    Until: 24:00,             !- Field 10
    1.0,                      !- Field 11
    For: Sunday Holidays AllOtherDays,    !- Field 12
    Until: 06:00,             !- Field 13
    0.0,                      !- Field 14
    Until: 24:00,             !- Field 15
    1.0;                      !- Field 16

Schedule:Compact,
    CoolingCoilAvailSched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    HTGSETP_SCH_YES_OPTIMUM,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 04:00,             !- Field 3
    15.6,                     !- Field 4
    Until: 05:00,             !- Field 5
    17.8,                     !- Field 6
    Until: 06:00,             !- Field 7
    20.0,                     !- Field 8
    Until: 24:00,             !- Field 9
    21.0,                     !- Field 10
    For: SummerDesignDay,     !- Field 11
    Until: 24:00,             !- Field 12
    15.6,                     !- Field 13
    For: WinterDesignDay,     !- Field 14
    Until: 24:00,             !- Field 15
    21.0,                     !- Field 16
    For: Saturday,            !- Field 17
    Until: 04:00,             !- Field 18
    15.6,                     !- Field 19
    Until: 05:00,             !- Field 20
    17.8,                     !- Field 21
    Until: 06:00,             !- Field 22
    20.0,                     !- Field 23
    Until: 24:00,             !- Field 24
    21.0,                     !- Field 25
    For: Sunday Holidays AllOtherDays,    !- Field 26
    Until: 04:00,             !- Field 27
    15.6,                     !- Field 28
    Until: 05:00,             !- Field 29
    17.8,                     !- Field 30
    Until: 06:00,             !- Field 31
    20.0,                     !- Field 32
    Until: 24:00,             !- Field 33
    21.0;                     !- Field 34

Schedule:Compact,
    HTGSETP_SCH_YES_OPTIMUM_STARTSTOP,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 04:00,             !- Field 3
    15.6,                     !- Field 4
    Until: 05:00,             !- Field 5
    17.8,                     !- Field 6
    Until: 06:00,             !- Field 7
    20.0,                     !- Field 8
    Until: 23:00,             !- Field 9
    21.0,                     !- Field 10
    Until: 24:00,             !- Field 11
    20.0,                     !- Field 12
    For: SummerDesignDay,     !- Field 13
    Until: 24:00,             !- Field 14
    15.6,                     !- Field 15
    For: WinterDesignDay,     !- Field 16
    Until: 24:00,             !- Field 17
    21.0,                     !- Field 18
    For: Saturday,            !- Field 19
    Until: 04:00,             !- Field 20
    15.6,                     !- Field 21
    Until: 05:00,             !- Field 22
    17.8,                     !- Field 23
    Until: 06:00,             !- Field 24
    20.0,                     !- Field 25
    Until: 23:00,             !- Field 26
    21.0,                     !- Field 27
    Until: 24:00,             !- Field 28
    20.0,                     !- Field 29
    For: Sunday Holidays AllOtherDays,    !- Field 30
    Until: 04:00,             !- Field 31
    15.6,                     !- Field 32
    Until: 05:00,             !- Field 33
    17.8,                     !- Field 34
    Until: 06:00,             !- Field 35
    20.0,                     !- Field 36
    Until: 23:00,             !- Field 37
    21.0,                     !- Field 38
    Until: 24:00,             !- Field 39
    20.0;                     !- Field 40

Schedule:Compact,
    HTGSETP_SCH_NO_OPTIMUM,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 04:00,             !- Field 3
    15.6,                     !- Field 4
    Until: 05:00,             !- Field 5
    21.0,                     !- Field 6
    Until: 06:00,             !- Field 7
    21.0,                     !- Field 8
    Until: 24:00,             !- Field 9
    21.0,                     !- Field 10
    For: SummerDesignDay,     !- Field 11
    Until: 24:00,             !- Field 12
    15.6,                     !- Field 13
    For: WinterDesignDay,     !- Field 14
    Until: 24:00,             !- Field 15
    21.0,                     !- Field 16
    For: Saturday,            !- Field 17
    Until: 04:00,             !- Field 18
    15.6,                     !- Field 19
    Until: 05:00,             !- Field 20
    21.0,                     !- Field 21
    Until: 06:00,             !- Field 22
    21.0,                     !- Field 23
    Until: 24:00,             !- Field 24
    21.0,                     !- Field 25
    For: Sunday Holidays AllOtherDays,    !- Field 26
    Until: 04:00,             !- Field 27
    15.6,                     !- Field 28
    Until: 05:00,             !- Field 29
    21.0,                     !- Field 30
    Until: 06:00,             !- Field 31
    21.0,                     !- Field 32
    Until: 24:00,             !- Field 33
    21.0;                     !- Field 34

Schedule:Compact,
    CLGSETP_SCH_YES_OPTIMUM,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 05:00,             !- Field 3
    30.0,                     !- Field 4
    Until: 06:00,             !- Field 5
    26.0,                     !- Field 6
    Until: 24:00,             !- Field 7
    24.0,                     !- Field 8
    For: Weekdays,            !- Field 9
    Until: 04:00,             !- Field 10
    30.0,                     !- Field 11
    Until: 05:00,             !- Field 12
    27.8,                     !- Field 13
    Until: 06:00,             !- Field 14
    25.6,                     !- Field 15
    Until: 24:00,             !- Field 16
    24.0,                     !- Field 17
    For: Saturday,            !- Field 18
    Until: 04:00,             !- Field 19
    30.0,                     !- Field 20
    Until: 05:00,             !- Field 21
    27.8,                     !- Field 22
    Until: 06:00,             !- Field 23
    25.6,                     !- Field 24
    Until: 24:00,             !- Field 25
    24.0,                     !- Field 26
    For: WinterDesignDay,     !- Field 27
    Until: 24:00,             !- Field 28
    30.00,                    !- Field 29
    For: Sunday Holidays AllOtherDays,    !- Field 30
    Until: 04:00,             !- Field 31
    30.0,                     !- Field 32
    Until: 05:00,             !- Field 33
    27.8,                     !- Field 34
    Until: 06:00,             !- Field 35
    25.6,                     !- Field 36
    Until: 24:00,             !- Field 37
    24.0;                     !- Field 38

Schedule:Compact,
    CLGSETP_SCH_YES_OPTIMUM_STARTSTOP,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 05:00,             !- Field 3
    30.0,                     !- Field 4
    Until: 06:00,             !- Field 5
    26.0,                     !- Field 6
    Until: 24:00,             !- Field 7
    24.0,                     !- Field 8
    For: Weekdays,            !- Field 9
    Until: 04:00,             !- Field 10
    30.0,                     !- Field 11
    Until: 05:00,             !- Field 12
    27.8,                     !- Field 13
    Until: 06:00,             !- Field 14
    25.6,                     !- Field 15
    Until: 23:00,             !- Field 16
    24.0,                     !- Field 17
    Until: 24:00,             !- Field 18
    25.0,                     !- Field 19
    For: Saturday,            !- Field 20
    Until: 04:00,             !- Field 21
    30.0,                     !- Field 22
    Until: 05:00,             !- Field 23
    27.8,                     !- Field 24
    Until: 06:00,             !- Field 25
    25.6,                     !- Field 26
    Until: 23:00,             !- Field 27
    24.0,                     !- Field 28
    Until: 24:00,             !- Field 29
    25.0,                     !- Field 30
    For: WinterDesignDay,     !- Field 31
    Until: 24:00,             !- Field 32
    30.00,                    !- Field 33
    For: Sunday Holidays AllOtherDays,    !- Field 34
    Until: 04:00,             !- Field 35
    30.0,                     !- Field 36
    Until: 05:00,             !- Field 37
    27.8,                     !- Field 38
    Until: 06:00,             !- Field 39
    25.6,                     !- Field 40
    Until: 23:00,             !- Field 41
    24.0,                     !- Field 42
    Until: 24:00,             !- Field 43
    25.0;                     !- Field 44

Schedule:Compact,
    CLGSETP_SCH_NO_OPTIMUM,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 05:00,             !- Field 3
    30.0,                     !- Field 4
    Until: 06:00,             !- Field 5
    26.0,                     !- Field 6
    Until: 24:00,             !- Field 7
    24.0,                     !- Field 8
    For: Weekdays,            !- Field 9
    Until: 04:00,             !- Field 10
    30.0,                     !- Field 11
    Until: 05:00,             !- Field 12
    24.0,                     !- Field 13
    Until: 06:00,             !- Field 14
    24.0,                     !- Field 15
    Until: 24:00,             !- Field 16
    24.0,                     !- Field 17
    For: Saturday,            !- Field 18
    Until: 04:00,             !- Field 19
    30.0,                     !- Field 20
    Until: 05:00,             !- Field 21
    24.0,                     !- Field 22
    Until: 06:00,             !- Field 23
    24.0,                     !- Field 24
    Until: 24:00,             !- Field 25
    24.0,                     !- Field 26
    For: WinterDesignDay,     !- Field 27
    Until: 24:00,             !- Field 28
    30.00,                    !- Field 29
    For: Sunday Holidays AllOtherDays,    !- Field 30
    Until: 04:00,             !- Field 31
    30.0,                     !- Field 32
    Until: 05:00,             !- Field 33
    24.0,                     !- Field 34
    Until: 06:00,             !- Field 35
    24.0,                     !- Field 36
    Until: 24:00,             !- Field 37
    24.0;                     !- Field 38

Schedule:Compact,
    CLGSETP_SCH_NO_SETBACK,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 05:00,             !- Field 3
    30.0,                     !- Field 4
    Until: 06:00,             !- Field 5
    26.0,                     !- Field 6
    Until: 24:00,             !- Field 7
    24.0,                     !- Field 8
    For: Weekdays,            !- Field 9
    Until: 04:00,             !- Field 10
    24.0,                     !- Field 11
    Until: 05:00,             !- Field 12
    24.0,                     !- Field 13
    Until: 06:00,             !- Field 14
    24.0,                     !- Field 15
    Until: 24:00,             !- Field 16
    24.0,                     !- Field 17
    For: Saturday,            !- Field 18
    Until: 04:00,             !- Field 19
    24.0,                     !- Field 20
    Until: 05:00,             !- Field 21
    24.0,                     !- Field 22
    Until: 06:00,             !- Field 23
    24.0,                     !- Field 24
    Until: 24:00,             !- Field 25
    24.0,                     !- Field 26
    For: WinterDesignDay,     !- Field 27
    Until: 24:00,             !- Field 28
    30.00,                    !- Field 29
    For: Sunday Holidays AllOtherDays,    !- Field 30
    Until: 04:00,             !- Field 31
    24.0,                     !- Field 32
    Until: 05:00,             !- Field 33
    24.0,                     !- Field 34
    Until: 06:00,             !- Field 35
    24.0,                     !- Field 36
    Until: 24:00,             !- Field 37
    24.0;                     !- Field 38

Schedule:Compact,
    HTGSETP_KITCHEN_SCH_YES_OPTIMUM,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 01:00,             !- Field 3
    19.0,                     !- Field 4
    Until: 04:00,             !- Field 5
    15.6,                     !- Field 6
    Until: 05:00,             !- Field 7
    16.7,                     !- Field 8
    Until: 06:00,             !- Field 9
    17.8,                     !- Field 10
    Until: 24:00,             !- Field 11
    19.0,                     !- Field 12
    For: SummerDesignDay,     !- Field 13
    Until: 24:00,             !- Field 14
    15.6,                     !- Field 15
    For: WinterDesignDay,     !- Field 16
    Until: 24:00,             !- Field 17
    19.0,                     !- Field 18
    For: Saturday,            !- Field 19
    Until: 01:00,             !- Field 20
    19.0,                     !- Field 21
    Until: 04:00,             !- Field 22
    15.6,                     !- Field 23
    Until: 05:00,             !- Field 24
    16.7,                     !- Field 25
    Until: 06:00,             !- Field 26
    17.8,                     !- Field 27
    Until: 24:00,             !- Field 28
    19.0,                     !- Field 29
    For: Sunday Holidays AllOtherDays,    !- Field 30
    Until: 01:00,             !- Field 31
    19.0,                     !- Field 32
    Until: 04:00,             !- Field 33
    15.6,                     !- Field 34
    Until: 05:00,             !- Field 35
    16.7,                     !- Field 36
    Until: 06:00,             !- Field 37
    17.8,                     !- Field 38
    Until: 24:00,             !- Field 39
    19.0;                     !- Field 40

Schedule:Compact,
    HTGSETP_KITCHEN_SCH_YES_OPTIMUM_STARTSTOP,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 01:00,             !- Field 3
    17.8,                     !- Field 4
    Until: 04:00,             !- Field 5
    15.6,                     !- Field 6
    Until: 05:00,             !- Field 7
    16.7,                     !- Field 8
    Until: 06:00,             !- Field 9
    17.8,                     !- Field 10
    Until: 24:00,             !- Field 11
    19.0,                     !- Field 12
    For: SummerDesignDay,     !- Field 13
    Until: 24:00,             !- Field 14
    15.6,                     !- Field 15
    For: WinterDesignDay,     !- Field 16
    Until: 24:00,             !- Field 17
    19.0,                     !- Field 18
    For: Saturday,            !- Field 19
    Until: 01:00,             !- Field 20
    17.8,                     !- Field 21
    Until: 04:00,             !- Field 22
    15.6,                     !- Field 23
    Until: 05:00,             !- Field 24
    16.7,                     !- Field 25
    Until: 06:00,             !- Field 26
    17.8,                     !- Field 27
    Until: 24:00,             !- Field 28
    19.0,                     !- Field 29
    For: Sunday Holidays AllOtherDays,    !- Field 30
    Until: 01:00,             !- Field 31
    17.8,                     !- Field 32
    Until: 04:00,             !- Field 33
    15.6,                     !- Field 34
    Until: 05:00,             !- Field 35
    16.7,                     !- Field 36
    Until: 06:00,             !- Field 37
    17.8,                     !- Field 38
    Until: 24:00,             !- Field 39
    19.0;                     !- Field 40

Schedule:Compact,
    HTGSETP_KITCHEN_SCH_NO_OPTIMUM,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 01:00,             !- Field 3
    19.0,                     !- Field 4
    Until: 04:00,             !- Field 5
    15.6,                     !- Field 6
    Until: 05:00,             !- Field 7
    19.0,                     !- Field 8
    Until: 06:00,             !- Field 9
    19.0,                     !- Field 10
    Until: 24:00,             !- Field 11
    19.0,                     !- Field 12
    For: SummerDesignDay,     !- Field 13
    Until: 24:00,             !- Field 14
    15.6,                     !- Field 15
    For: WinterDesignDay,     !- Field 16
    Until: 24:00,             !- Field 17
    19.0,                     !- Field 18
    For: Saturday,            !- Field 19
    Until: 01:00,             !- Field 20
    19.0,                     !- Field 21
    Until: 04:00,             !- Field 22
    15.6,                     !- Field 23
    Until: 05:00,             !- Field 24
    19.0,                     !- Field 25
    Until: 06:00,             !- Field 26
    19.0,                     !- Field 27
    Until: 24:00,             !- Field 28
    19.0,                     !- Field 29
    For: Sunday Holidays AllOtherDays,    !- Field 30
    Until: 01:00,             !- Field 31
    19.0,                     !- Field 32
    Until: 04:00,             !- Field 33
    15.6,                     !- Field 34
    Until: 05:00,             !- Field 35
    19.0,                     !- Field 36
    Until: 06:00,             !- Field 37
    19.0,                     !- Field 38
    Until: 24:00,             !- Field 39
    19.0;                     !- Field 40

Schedule:Compact,
    CLGSETP_KITCHEN_SCH_YES_OPTIMUM,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 01:00,             !- Field 3
    26.0,                     !- Field 4
    Until: 05:00,             !- Field 5
    30.0,                     !- Field 6
    Until: 06:00,             !- Field 7
    28.0,                     !- Field 8
    Until: 24:00,             !- Field 9
    26.0,                     !- Field 10
    For: Weekdays,            !- Field 11
    Until: 01:00,             !- Field 12
    26.0,                     !- Field 13
    Until: 04:00,             !- Field 14
    30.0,                     !- Field 15
    Until: 05:00,             !- Field 16
    28.9,                     !- Field 17
    Until: 06:00,             !- Field 18
    27.8,                     !- Field 19
    Until: 24:00,             !- Field 20
    26.0,                     !- Field 21
    For: Saturday,            !- Field 22
    Until: 01:00,             !- Field 23
    26.0,                     !- Field 24
    Until: 04:00,             !- Field 25
    30.0,                     !- Field 26
    Until: 05:00,             !- Field 27
    28.9,                     !- Field 28
    Until: 06:00,             !- Field 29
    27.8,                     !- Field 30
    Until: 24:00,             !- Field 31
    26.0,                     !- Field 32
    For: WinterDesignDay,     !- Field 33
    Until: 24:00,             !- Field 34
    30.00,                    !- Field 35
    For: Sunday Holidays AllOtherDays,    !- Field 36
    Until: 01:00,             !- Field 37
    26.0,                     !- Field 38
    Until: 04:00,             !- Field 39
    30.0,                     !- Field 40
    Until: 05:00,             !- Field 41
    28.9,                     !- Field 42
    Until: 06:00,             !- Field 43
    27.8,                     !- Field 44
    Until: 24:00,             !- Field 45
    26.0;                     !- Field 46

Schedule:Compact,
    CLGSETP_KITCHEN_SCH_YES_OPTIMUM_STARTSTOP,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 01:00,             !- Field 3
    26.0,                     !- Field 4
    Until: 05:00,             !- Field 5
    30.0,                     !- Field 6
    Until: 06:00,             !- Field 7
    28.0,                     !- Field 8
    Until: 24:00,             !- Field 9
    26.0,                     !- Field 10
    For: Weekdays,            !- Field 11
    Until: 01:00,             !- Field 12
    27.1,                     !- Field 13
    Until: 04:00,             !- Field 14
    30.0,                     !- Field 15
    Until: 05:00,             !- Field 16
    28.9,                     !- Field 17
    Until: 06:00,             !- Field 18
    27.8,                     !- Field 19
    Until: 24:00,             !- Field 20
    26.0,                     !- Field 21
    For: Saturday,            !- Field 22
    Until: 01:00,             !- Field 23
    27.1,                     !- Field 24
    Until: 04:00,             !- Field 25
    30.0,                     !- Field 26
    Until: 05:00,             !- Field 27
    28.9,                     !- Field 28
    Until: 06:00,             !- Field 29
    27.8,                     !- Field 30
    Until: 24:00,             !- Field 31
    26.0,                     !- Field 32
    For: WinterDesignDay,     !- Field 33
    Until: 24:00,             !- Field 34
    30.00,                    !- Field 35
    For: Sunday Holidays AllOtherDays,    !- Field 36
    Until: 01:00,             !- Field 37
    27.1,                     !- Field 38
    Until: 04:00,             !- Field 39
    30.0,                     !- Field 40
    Until: 05:00,             !- Field 41
    28.9,                     !- Field 42
    Until: 06:00,             !- Field 43
    27.8,                     !- Field 44
    Until: 24:00,             !- Field 45
    26.0;                     !- Field 46

Schedule:Compact,
    CLGSETP_KITCHEN_SCH_NO_OPTIMUM,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 01:00,             !- Field 3
    26.0,                     !- Field 4
    Until: 05:00,             !- Field 5
    30.0,                     !- Field 6
    Until: 06:00,             !- Field 7
    28.0,                     !- Field 8
    Until: 24:00,             !- Field 9
    26.0,                     !- Field 10
    For: Weekdays,            !- Field 11
    Until: 01:00,             !- Field 12
    26.0,                     !- Field 13
    Until: 04:00,             !- Field 14
    30.0,                     !- Field 15
    Until: 05:00,             !- Field 16
    26.0,                     !- Field 17
    Until: 06:00,             !- Field 18
    26.0,                     !- Field 19
    Until: 24:00,             !- Field 20
    26.0,                     !- Field 21
    For: Saturday,            !- Field 22
    Until: 01:00,             !- Field 23
    26.0,                     !- Field 24
    Until: 04:00,             !- Field 25
    30.0,                     !- Field 26
    Until: 05:00,             !- Field 27
    26.0,                     !- Field 28
    Until: 06:00,             !- Field 29
    26.0,                     !- Field 30
    Until: 24:00,             !- Field 31
    26.0,                     !- Field 32
    For: WinterDesignDay,     !- Field 33
    Until: 24:00,             !- Field 34
    30.00,                    !- Field 35
    For: Sunday Holidays AllOtherDays,    !- Field 36
    Until: 01:00,             !- Field 37
    26.0,                     !- Field 38
    Until: 04:00,             !- Field 39
    30.0,                     !- Field 40
    Until: 05:00,             !- Field 41
    26.0,                     !- Field 42
    Until: 06:00,             !- Field 43
    26.0,                     !- Field 44
    Until: 24:00,             !- Field 45
    26.0;                     !- Field 46

Schedule:Compact,
    CLGSETP_KITCHEN_SCH_NO_SETBACK,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 01:00,             !- Field 3
    26.0,                     !- Field 4
    Until: 05:00,             !- Field 5
    30.0,                     !- Field 6
    Until: 06:00,             !- Field 7
    28.0,                     !- Field 8
    Until: 24:00,             !- Field 9
    26.0,                     !- Field 10
    For: Weekdays,            !- Field 11
    Until: 01:00,             !- Field 12
    26.0,                     !- Field 13
    Until: 04:00,             !- Field 14
    26.0,                     !- Field 15
    Until: 05:00,             !- Field 16
    26.0,                     !- Field 17
    Until: 06:00,             !- Field 18
    26.0,                     !- Field 19
    Until: 24:00,             !- Field 20
    26.0,                     !- Field 21
    For: Saturday,            !- Field 22
    Until: 01:00,             !- Field 23
    26.0,                     !- Field 24
    Until: 04:00,             !- Field 25
    26.0,                     !- Field 26
    Until: 05:00,             !- Field 27
    26.0,                     !- Field 28
    Until: 06:00,             !- Field 29
    26.0,                     !- Field 30
    Until: 24:00,             !- Field 31
    26.0,                     !- Field 32
    For: WinterDesignDay,     !- Field 33
    Until: 24:00,             !- Field 34
    30.00,                    !- Field 35
    For: Sunday Holidays AllOtherDays,    !- Field 36
    Until: 01:00,             !- Field 37
    26.0,                     !- Field 38
    Until: 04:00,             !- Field 39
    26.0,                     !- Field 40
    Until: 05:00,             !- Field 41
    26.0,                     !- Field 42
    Until: 06:00,             !- Field 43
    26.0,                     !- Field 44
    Until: 24:00,             !- Field 45
    26.0;                     !- Field 46

Schedule:Compact,
    Humidity Setpoint Schedule,    !- Name
    Humidity,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    50,                       !- Field 4
    For: Saturday WinterDesignDay,    !- Field 5
    Until: 24:00,             !- Field 6
    50,                       !- Field 7
    For: Sunday Holidays AllOtherDays,    !- Field 8
    Until: 24:00,             !- Field 9
    50;                       !- Field 10

Schedule:Compact,
    MinRelHumSetSch,          !- Name
    Humidity,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    30;                       !- Field 4

Schedule:Compact,
    MaxRelHumSetSch,          !- Name
    Humidity,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60;                       !- Field 4

Schedule:Compact,
    MinOA_MotorizedDamper_Sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 01:00,             !- Field 3
    1.0,                      !- Field 4
    Until: 06:00,             !- Field 5
    0.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    1.0,                      !- Field 8
    For: Saturday,            !- Field 9
    Until: 01:00,             !- Field 10
    1.0,                      !- Field 11
    Until: 06:00,             !- Field 12
    0.0,                      !- Field 13
    Until: 24:00,             !- Field 14
    1.0,                      !- Field 15
    For: WinterDesignDay,     !- Field 16
    Until: 24:00,             !- Field 17
    1.0,                      !- Field 18
    For: Sunday Holidays AllOtherDays,    !- Field 19
    Until: 01:00,             !- Field 20
    1.0,                      !- Field 21
    Until: 06:00,             !- Field 22
    0.0,                      !- Field 23
    Until: 24:00,             !- Field 24
    1.0;                      !- Field 25

Schedule:Compact,
    MinOA_Sched,              !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    MinOA_SDKitch_Sched,      !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 24:00,             !- Field 5
    1.0,                      !- Field 6
    For: Saturday,            !- Field 7
    Until: 06:00,             !- Field 8
    0.0,                      !- Field 9
    Until: 24:00,             !- Field 10
    1.0,                      !- Field 11
    For: WinterDesignDay,     !- Field 12
    Until: 24:00,             !- Field 13
    1.0,                      !- Field 14
    For: Sunday Holidays AllOtherDays,    !- Field 15
    Until:06:00,              !- Field 16
    0.0,                      !- Field 17
    Until: 24:00,             !- Field 18
    1.0;                      !- Field 19

Schedule:Compact,
    MinOA_FFKitch_Sched,      !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 24:00,             !- Field 5
    0.65,                     !- Field 6
    For: Saturday,            !- Field 7
    Until: 06:00,             !- Field 8
    0.0,                      !- Field 9
    Until: 24:00,             !- Field 10
    0.65,                     !- Field 11
    For: WinterDesignDay,     !- Field 12
    Until: 24:00,             !- Field 13
    0.65,                     !- Field 14
    For: Sunday Holidays AllOtherDays,    !- Field 15
    Until: 06:00,             !- Field 16
    0.0,                      !- Field 17
    Until: 24:00,             !- Field 18
    0.65;                     !- Field 19

Schedule:Compact,
    Dual Zone Control Type Sched,    !- Name
    Control Type,             !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Seasonal-Reset-Supply-Air-Temp-Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 3/31,            !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    13.0,                     !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    13.0,                     !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    13.0;                     !- Field 12

Schedule:Compact,
    Heating-Supply-Air-Temp-Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    16.0;                     !- Field 4

Schedule:Compact,
    ACTIVITY_SCH,             !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    120.;                     !- Field 4

Schedule:Compact,
    WORK_EFF_SCH,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.0;                      !- Field 4

Schedule:Compact,
    AIR_VELO_SCH,             !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    CLOTHING_SCH,             !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 04/30,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0,                      !- Field 4
    Through: 09/30,           !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0.5,                      !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1.0;                      !- Field 12

Schedule:Compact,
    SHADING_SCH,              !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.0;                      !- Field 4

Schedule:Compact,
    Kitchen Water Equipment Latent fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.05;                     !- Field 4

Schedule:Compact,
    Kitchen Water Equipment Sensible fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    Kitchen Water Equipment Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.0;                     !- Field 4

Schedule:Compact,
    Kitchen Water Equipment Hot Supply Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    55;                       !- Field 4

Schedule:Compact,
    Kitchen_Case:1_WALKINFREEZER_CaseDefrost2aDaySched,    !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For:AllDays,              !- Field 2
    Interpolate:Average,      !- Field 3
    Until: 11:00,             !- Field 4
    0,                        !- Field 5
    Until: 11:20,             !- Field 6
    1,                        !- Field 7
    Until: 23:00,             !- Field 8
    0,                        !- Field 9
    Until: 23:20,             !- Field 10
    1,                        !- Field 11
    Until: 24:00,             !- Field 12
    0;                        !- Field 13

Schedule:Compact,
    Kitchen_Case:1_WALKINFREEZER_CaseDripDown2aDaySched,    !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For:AllDays,              !- Field 2
    Interpolate:Average,      !- Field 3
    Until: 11:00,             !- Field 4
    0,                        !- Field 5
    Until: 11:30,             !- Field 6
    1,                        !- Field 7
    Until: 23:00,             !- Field 8
    0,                        !- Field 9
    Until: 23:30,             !- Field 10
    1,                        !- Field 11
    Until: 24:00,             !- Field 12
    0;                        !- Field 13

Schedule:Compact,
    Kitchen_Case:1_WALKINFREEZER_WalkInStockingSched,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Tuesday Friday,      !- Field 2
    Until: 4:00,              !- Field 3
    0.0,                      !- Field 4
    Until: 5:00,              !- Field 5
    725.0,                    !- Field 6
    Until: 6:00,              !- Field 7
    417.0,                    !- Field 8
    Until: 7:00,              !- Field 9
    290.0,                    !- Field 10
    Until: 24:00,             !- Field 11
    0.0,                      !- Field 12
    For: AllOtherDays,        !- Field 13
    Until: 4:00,              !- Field 14
    0.0,                      !- Field 15
    Until: 5:00,              !- Field 16
    125.0,                    !- Field 17
    Until: 6:00,              !- Field 18
    117.0,                    !- Field 19
    Until: 7:00,              !- Field 20
    90.0,                     !- Field 21
    Until: 19:00,             !- Field 22
    0.0,                      !- Field 23
    Until: 20:00,             !- Field 24
    125.0,                    !- Field 25
    Until: 21:00,             !- Field 26
    117.0,                    !- Field 27
    Until: 22:00,             !- Field 28
    90.0,                     !- Field 29
    Until: 24:00,             !- Field 30
    0.0;                      !- Field 31

Schedule:Compact,
    Kitchen_Case:1_WALKINFREEZER_CaseCreditReduxSched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For:AllDays,              !- Field 2
    Interpolate:No,           !- Field 3
    Until: 7:00,              !- Field 4
    0.2,                      !- Field 5
    Until: 21:00,             !- Field 6
    0.4,                      !- Field 7
    Until: 24:00,             !- Field 8
    0.2;                      !- Field 9

Schedule:Compact,
    Kitchen_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For:AllDays,              !- Field 2
    Until: 6:00,              !- Field 3
    0.0,                      !- Field 4
    Until: 7:00,              !- Field 5
    50.0,                     !- Field 6
    Until: 9:00,              !- Field 7
    70.0,                     !- Field 8
    Until: 10:00,             !- Field 9
    80.0,                     !- Field 10
    Until: 11:00,             !- Field 11
    70.0,                     !- Field 12
    Until: 13:00,             !- Field 13
    50.0,                     !- Field 14
    Until: 14:00,             !- Field 15
    80.0,                     !- Field 16
    Until: 15:00,             !- Field 17
    90.0,                     !- Field 18
    Until: 16:00,             !- Field 19
    80.0,                     !- Field 20
    Until: 24:00,             !- Field 21
    0.0;                      !- Field 22

Schedule:Compact,
    SWHSys1-Loop-Temp-Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60;                       !- Field 4

Schedule:Compact,
    SWHSys1 Water Heater Setpoint Temperature Schedule Name,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.0;                     !- Field 4

Schedule:Compact,
    SWHSys1 Water Heater Ambient Temperature Schedule Name,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    22.0;                     !- Field 4

Schedule:Compact,
    walkin_occ_lght_SCH_2,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekday,             !- Field 2
    Until: 5:00,              !- Field 3
    0.15,                     !- Field 4
    Until: 6:00,              !- Field 5
    0.104,                    !- Field 6
    Until: 8:00,              !- Field 7
    0.208,                    !- Field 8
    Until: 10:00,             !- Field 9
    0.312,                    !- Field 10
    Until: 22:00,             !- Field 11
    0.468,                    !- Field 12
    Until: 23:00,             !- Field 13
    0.26,                     !- Field 14
    Until: 24:00,             !- Field 15
    0.156,                    !- Field 16
    For: Saturday,            !- Field 17
    Until: 1:00,              !- Field 18
    0.2,                      !- Field 19
    Until: 6:00,              !- Field 20
    0.15,                     !- Field 21
    Until: 8:00,              !- Field 22
    0.156,                    !- Field 23
    Until: 10:00,             !- Field 24
    0.312,                    !- Field 25
    Until: 17:00,             !- Field 26
    0.416,                    !- Field 27
    Until: 22:00,             !- Field 28
    0.468,                    !- Field 29
    Until: 23:00,             !- Field 30
    0.26,                     !- Field 31
    Until: 24:00,             !- Field 32
    0.156,                    !- Field 33
    For: SummerDesignDay,     !- Field 34
    Until: 24:00,             !- Field 35
    1,                        !- Field 36
    For: WinterDesignDay,     !- Field 37
    Until: 24:00,             !- Field 38
    0,                        !- Field 39
    For: Sunday Holidays AllOtherDays,    !- Field 40
    Until: 1:00,              !- Field 41
    0.2,                      !- Field 42
    Until: 6:00,              !- Field 43
    0.15,                     !- Field 44
    Until: 8:00,              !- Field 45
    0.156,                    !- Field 46
    Until: 10:00,             !- Field 47
    0.26,                     !- Field 48
    Until: 16:00,             !- Field 49
    0.364,                    !- Field 50
    Until: 22:00,             !- Field 51
    0.312,                    !- Field 52
    Until: 23:00,             !- Field 53
    0.26,                     !- Field 54
    Until: 24:00,             !- Field 55
    0.156;                    !- Field 56

Schedule:Compact,
    Exterior_lighting_schedule_a,    !- Name
    fraction,                 !- Schedule Type Limits Name
    Through:12/31,            !- Field 1
    For:AllDays,              !- Field 2
    Until: 01:00,             !- Field 3
    1,                        !- Field 4
    Until: 06:00,             !- Field 5
    0,                        !- Field 6
    Until: 24:00,             !- Field 7
    1;                        !- Field 8

Schedule:Compact,
    Exterior_lighting_schedule_b,    !- Name
    fraction,                 !- Schedule Type Limits Name
    Through:12/31,            !- Field 1
    For:AllDays,              !- Field 2
    Until: 01:00,             !- Field 3
    1,                        !- Field 4
    Until: 06:00,             !- Field 5
    0.7,                      !- Field 6
    Until: 24:00,             !- Field 7
    1;                        !- Field 8

Schedule:Compact,
    Exterior_lighting_schedule_a_IECC2015,    !- Name
    fraction,                 !- Schedule Type Limits Name
    Through:12/31,            !- Field 1
    For:Weekdays SummerDesignDay,    !- Field 2
    Until: 01:00,             !- Field 3
    1,                        !- Field 4
    Until: 06:00,             !- Field 5
    0,                        !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    For:Saturdays,            !- Field 9
    Until: 01:00,             !- Field 10
    1,                        !- Field 11
    Until: 06:00,             !- Field 12
    0,                        !- Field 13
    Until: 24:00,             !- Field 14
    1,                        !- Field 15
    For:AllOtherDays,         !- Field 16
    Until: 01:00,             !- Field 17
    1,                        !- Field 18
    Until: 06:00,             !- Field 19
    0,                        !- Field 20
    Until: 24:00,             !- Field 21
    1;                        !- Field 22

Schedule:Compact,
    Exterior_lighting_schedule_b_2016,    !- Name
    fraction,                 !- Schedule Type Limits Name
    Through:12/31,            !- Field 1
    For:AllDays,              !- Field 2
    Until: 06:00,             !- Field 3
    0.5,                      !- Field 4
    Until: 24:00,             !- Field 5
    1;                        !- Field 6

Schedule:Compact,
    DaylightAvailSch,         !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    1;                        !- Field 7

Schedule:Compact,
    Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekday SummerDesignDay,    !- Field 2
    Until: 01:00,             !- Field 3
    0.522466465112409,        !- Field 4
    Until: 05:00,             !- Field 5
    0.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.522466465112409,        !- Field 8
    For: Saturday WinterDesignDay,    !- Field 9
    Until: 01:00,             !- Field 10
    0.522466465112409,        !- Field 11
    Until: 05:00,             !- Field 12
    0.0,                      !- Field 13
    Until: 24:00,             !- Field 14
    0.522466465112409,        !- Field 15
    For: Sunday Holidays AllOtherDays,    !- Field 16
    Until: 01:00,             !- Field 17
    0.522466465112409,        !- Field 18
    Until: 05:00,             !- Field 19
    0.0,                      !- Field 20
    Until: 24:00,             !- Field 21
    0.522466465112409;        !- Field 22

Schedule:Constant,
    SZ_system_OA_Max_Frac_SCH,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.75;                     !- Hourly Value

Material,
    Std Wood 6inch,           !- Name
    MediumSmooth,             !- Roughness
    0.15,                     !- Thickness
    0.12,                     !- Conductivity
    540,                      !- Density
    1210,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    AC02 Acoustic Ceiling,    !- Name
    MediumSmooth,             !- Roughness
    0.0127,                   !- Thickness
    0.057,                    !- Conductivity
    288,                      !- Density
    1339,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.2;                      !- Visible Absorptance

Material,
    F07 25mm stucco,          !- Name
    Smooth,                   !- Roughness
    0.0254,                   !- Thickness
    0.72,                     !- Conductivity
    1856,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    F08 Metal surface,        !- Name
    Smooth,                   !- Roughness
    0.0008,                   !- Thickness
    45.28,                    !- Conductivity
    7824,                     !- Density
    500;                      !- Specific Heat

Material,
    F08 Metal roof surface,    !- Name
    Smooth,                   !- Roughness
    0.0008,                   !- Thickness
    45.28,                    !- Conductivity
    7824,                     !- Density
    500,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7;                      !- Solar Absorptance

Material,
    F12 Asphalt shingles,     !- Name
    VeryRough,                !- Roughness
    0.0032,                   !- Thickness
    0.04,                     !- Conductivity
    1120,                     !- Density
    1260,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7;                      !- Solar Absorptance

Material,
    F13 Built-up roofing,     !- Name
    Rough,                    !- Roughness
    0.0095,                   !- Thickness
    0.16,                     !- Conductivity
    1120,                     !- Density
    1460,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7;                      !- Solar Absorptance

Material,
    G01 13mm gypsum board,    !- Name
    Smooth,                   !- Roughness
    0.0127,                   !- Thickness
    0.16,                     !- Conductivity
    800,                      !- Density
    1090,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    G01 16mm gypsum board,    !- Name
    MediumSmooth,             !- Roughness
    0.0159,                   !- Thickness
    0.16,                     !- Conductivity
    800,                      !- Density
    1090;                     !- Specific Heat

Material,
    G02 16mm plywood,         !- Name
    Smooth,                   !- Roughness
    0.0159,                   !- Thickness
    0.12,                     !- Conductivity
    544,                      !- Density
    1210;                     !- Specific Heat

Material,
    M14 150mm heavyweight concrete roof,    !- Name
    MediumRough,              !- Roughness
    0.1524,                   !- Thickness
    2.31,                     !- Conductivity
    2322,                     !- Density
    832;                      !- Specific Heat

Material,
    100mm Normalweight concrete wall,    !- Name
    MediumRough,              !- Roughness
    0.1016,                   !- Thickness
    2.31,                     !- Conductivity
    2322,                     !- Density
    832;                      !- Specific Heat

Material,
    200mm Normalweight concrete wall,    !- Name
    MediumRough,              !- Roughness
    0.2032,                   !- Thickness
    2.31,                     !- Conductivity
    2322,                     !- Density
    832;                      !- Specific Heat

Material,
    100mm Normalweight concrete floor,    !- Name
    MediumRough,              !- Roughness
    0.1016,                   !- Thickness
    2.31,                     !- Conductivity
    2322,                     !- Density
    832;                      !- Specific Heat

Material,
    150mm Normalweight concrete floor,    !- Name
    MediumRough,              !- Roughness
    0.1524,                   !- Thickness
    2.31,                     !- Conductivity
    2322,                     !- Density
    832;                      !- Specific Heat

Material,
    200mm Normalweight concrete floor,    !- Name
    MediumRough,              !- Roughness
    0.2032,                   !- Thickness
    2.31,                     !- Conductivity
    2322,                     !- Density
    832;                      !- Specific Heat

Material,
    M10 200mm concrete block wall,    !- Name
    MediumRough,              !- Roughness
    0.2032,                   !- Thickness
    0.72,                     !- Conductivity
    800,                      !- Density
    832;                      !- Specific Heat

Material,
    M10 200mm concrete block basement wall,    !- Name
    MediumRough,              !- Roughness
    0.2032,                   !- Thickness
    1.326,                    !- Conductivity
    1842,                     !- Density
    912;                      !- Specific Heat

Material:NoMass,
    Opaque Door panel_con,    !- Name
    MediumRough,              !- Roughness
    0.475973498005059,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    CP02 CARPET PAD,          !- Name
    VeryRough,                !- Roughness
    0.21648,                  !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material:NoMass,
    Air_Wall_Material,        !- Name
    Rough,                    !- Roughness
    0.2079491,                !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7;                      !- Solar Absorptance

Material:NoMass,
    Nonres_Roof_Insulation,    !- Name
    MediumSmooth,             !- Roughness
    8.0983868188956,          !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Res_Roof_Insulation,      !- Name
    MediumSmooth,             !- Roughness
    8.0983868188956,          !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Semiheated_Roof_Insulation,    !- Name
    MediumSmooth,             !- Roughness
    4.89189868807721,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Nonres_Exterior_Wall_Insulation_grd,    !- Name
    MediumSmooth,             !- Roughness
    1.40498572899342,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Nonres_Exterior_Wall_Insulation_mid,    !- Name
    MediumSmooth,             !- Roughness
    2.36800034244138,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Nonres_Exterior_Wall_Insulation_top,    !- Name
    MediumSmooth,             !- Roughness
    2.36800034244138,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Res_Exterior_Wall_Insulation_grd,    !- Name
    MediumSmooth,             !- Roughness
    1.40498572899342,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Res_Exterior_Wall_Insulation_mid,    !- Name
    MediumSmooth,             !- Roughness
    2.36800034244138,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Res_Exterior_Wall_Insulation_top,    !- Name
    MediumSmooth,             !- Roughness
    2.36800034244138,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Semiheated_Exterior_Wall_Insulation_grd,    !- Name
    MediumSmooth,             !- Roughness
    0.727687548889524,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Semiheated_Exterior_Wall_Insulation_mid,    !- Name
    MediumSmooth,             !- Roughness
    1.0365220592115,          !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Semiheated_Exterior_Wall_Insulation_top,    !- Name
    MediumSmooth,             !- Roughness
    1.0365220592115,          !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Nonres_Floor_Insulation,    !- Name
    MediumSmooth,             !- Roughness
    4.13066404430099,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Res_Floor_Insulation,     !- Name
    MediumSmooth,             !- Roughness
    0.0299387330245182,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Semiheated_Floor_Insulation,    !- Name
    MediumSmooth,             !- Roughness
    0.0299387330245182,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Std Opaque Door Panel,    !- Name
    MediumRough,              !- Roughness
    0.123456790123457,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

WindowMaterial:SimpleGlazingSystem,
    Nonres Window Glazing Layer South,    !- Name
    2.05553012,               !- UFactor
    0.359,                    !- Solar Heat Gain Coefficient
    0.3949;                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    Nonres Window Glazing Layer North,    !- Name
    2.05553012,               !- UFactor
    0.359,                    !- Solar Heat Gain Coefficient
    0.3949;                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    Nonres Window Glazing Layer East,    !- Name
    2.05553012,               !- UFactor
    0.359,                    !- Solar Heat Gain Coefficient
    0.3949;                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    Nonres Window Glazing Layer West,    !- Name
    2.05553012,               !- UFactor
    0.359,                    !- Solar Heat Gain Coefficient
    0.3949;                   !- Visible Transmittance

Construction,
    Swinging Door_con,        !- Name
    Opaque Door panel_con;    !- Outside Layer

Construction,
    InteriorFurnishings,      !- Name
    Std Wood 6inch;           !- Outside Layer

Construction,
    Air_Wall,                 !- Name
    Air_Wall_Material;        !- Outside Layer

Construction,
    DropCeiling,              !- Name
    AC02 Acoustic Ceiling;    !- Outside Layer

Construction,
    OpaqueDoor,               !- Name
    Std Opaque Door Panel;    !- Outside Layer

Construction,
    AtticRoofDeck,            !- Name
    F12 Asphalt shingles,     !- Outside Layer
    G02 16mm plywood;         !- Layer 2

Construction,
    int_wall,                 !- Name
    G01 13mm gypsum board,    !- Outside Layer
    G01 13mm gypsum board;    !- Layer 2

Construction,
    ext_slab_8in_with_carpet,    !- Name
    200mm Normalweight concrete floor,    !- Outside Layer
    CP02 CARPET PAD;          !- Layer 2

Construction,
    ext_slab_8in,             !- Name
    200mm Normalweight concrete floor;    !- Outside Layer

Construction,
    ext_slab_6in_with_carpet,    !- Name
    150mm Normalweight concrete floor,    !- Outside Layer
    CP02 CARPET PAD;          !- Layer 2

Construction,
    ext_slab_6in,             !- Name
    150mm Normalweight concrete floor;    !- Outside Layer

Construction,
    int_slab_floor,           !- Name
    100mm Normalweight concrete floor,    !- Outside Layer
    CP02 CARPET PAD;          !- Layer 2

Construction,
    int_slab_ceiling,         !- Name
    CP02 CARPET PAD,          !- Outside Layer
    100mm Normalweight concrete floor;    !- Layer 2

Construction,
    basement_wall,            !- Name
    M10 200mm concrete block basement wall;    !- Outside Layer

Construction,
    int_wood_floor,           !- Name
    AC02 Acoustic Ceiling,    !- Outside Layer
    G02 16mm plywood,         !- Layer 2
    CP02 CARPET PAD;          !- Layer 3

Construction,
    ext_soffit_floor,         !- Name
    G02 16mm plywood;         !- Outside Layer

Construction,
    nonres_roof,              !- Name
    Nonres_Roof_Insulation,    !- Outside Layer
    G01 16mm gypsum board;    !- Layer 2

Construction,
    res_roof,                 !- Name
    Res_Roof_Insulation,      !- Outside Layer
    G01 16mm gypsum board;    !- Layer 2

Construction,
    semiheated_roof,          !- Name
    Semiheated_Roof_Insulation,    !- Outside Layer
    G01 16mm gypsum board;    !- Layer 2

Construction,
    nonres_roof_floor,        !- Name
    G01 16mm gypsum board,    !- Outside Layer
    Nonres_Roof_Insulation;    !- Layer 2

Construction,
    res_roof_floor,           !- Name
    G01 16mm gypsum board,    !- Outside Layer
    Res_Roof_Insulation;      !- Layer 2

Construction,
    semiheated_roof_floor,    !- Name
    G01 16mm gypsum board,    !- Outside Layer
    Semiheated_Roof_Insulation;    !- Layer 2

Construction,
    nonres_ext_wall_grd,      !- Name
    F07 25mm stucco,          !- Outside Layer
    G01 16mm gypsum board,    !- Layer 2
    Nonres_Exterior_Wall_Insulation_grd,    !- Layer 3
    G01 16mm gypsum board;    !- Layer 4

Construction,
    nonres_ext_wall_mid,      !- Name
    F07 25mm stucco,          !- Outside Layer
    G01 16mm gypsum board,    !- Layer 2
    Nonres_Exterior_Wall_Insulation_mid,    !- Layer 3
    G01 16mm gypsum board;    !- Layer 4

Construction,
    nonres_ext_wall_top,      !- Name
    F07 25mm stucco,          !- Outside Layer
    G01 16mm gypsum board,    !- Layer 2
    Nonres_Exterior_Wall_Insulation_top,    !- Layer 3
    G01 16mm gypsum board;    !- Layer 4

Construction,
    res_ext_wall_grd,         !- Name
    F07 25mm stucco,          !- Outside Layer
    G01 16mm gypsum board,    !- Layer 2
    Res_Exterior_Wall_Insulation_grd,    !- Layer 3
    G01 16mm gypsum board;    !- Layer 4

Construction,
    res_ext_wall_mid,         !- Name
    F07 25mm stucco,          !- Outside Layer
    G01 16mm gypsum board,    !- Layer 2
    Res_Exterior_Wall_Insulation_mid,    !- Layer 3
    G01 16mm gypsum board;    !- Layer 4

Construction,
    res_ext_wall_top,         !- Name
    F07 25mm stucco,          !- Outside Layer
    G01 16mm gypsum board,    !- Layer 2
    Res_Exterior_Wall_Insulation_top,    !- Layer 3
    G01 16mm gypsum board;    !- Layer 4

Construction,
    semiheated_ext_wall_grd,    !- Name
    F07 25mm stucco,          !- Outside Layer
    G01 16mm gypsum board,    !- Layer 2
    Semiheated_Exterior_Wall_Insulation_grd,    !- Layer 3
    G01 16mm gypsum board;    !- Layer 4

Construction,
    semiheated_ext_wall_mid,    !- Name
    F07 25mm stucco,          !- Outside Layer
    G01 16mm gypsum board,    !- Layer 2
    Semiheated_Exterior_Wall_Insulation_mid,    !- Layer 3
    G01 16mm gypsum board;    !- Layer 4

Construction,
    semiheated_ext_wall_top,    !- Name
    F07 25mm stucco,          !- Outside Layer
    G01 16mm gypsum board,    !- Layer 2
    Semiheated_Exterior_Wall_Insulation_top,    !- Layer 3
    G01 16mm gypsum board;    !- Layer 4

Construction,
    nonres_floor,             !- Name
    Nonres_Floor_Insulation,    !- Outside Layer
    100mm Normalweight concrete floor,    !- Layer 2
    CP02 CARPET PAD;          !- Layer 3

Construction,
    res_floor,                !- Name
    Res_Floor_Insulation,     !- Outside Layer
    100mm Normalweight concrete floor,    !- Layer 2
    CP02 CARPET PAD;          !- Layer 3

Construction,
    semiheated_floor,         !- Name
    Semiheated_Floor_Insulation,    !- Outside Layer
    100mm Normalweight concrete floor,    !- Layer 2
    CP02 CARPET PAD;          !- Layer 3

Construction,
    nonres_floor_ceiling,     !- Name
    CP02 CARPET PAD,          !- Outside Layer
    100mm Normalweight concrete floor,    !- Layer 2
    Nonres_Floor_Insulation;    !- Layer 3

Construction,
    res_floor_ceiling,        !- Name
    CP02 CARPET PAD,          !- Outside Layer
    100mm Normalweight concrete floor,    !- Layer 2
    Res_Floor_Insulation;     !- Layer 3

Construction,
    semiheated_floor_ceiling,    !- Name
    CP02 CARPET PAD,          !- Outside Layer
    100mm Normalweight concrete floor,    !- Layer 2
    Semiheated_Floor_Insulation;    !- Layer 3

Construction,
    NonresWindow_U_0.362_SHGC_South_0.359,    !- Name
    Nonres Window Glazing Layer South;    !- Outside Layer

Construction,
    NonresWindow_U_0.362_SHGC_North_0.359,    !- Name
    Nonres Window Glazing Layer North;    !- Outside Layer

Construction,
    NonresWindow_U_0.362_SHGC_East_0.359,    !- Name
    Nonres Window Glazing Layer East;    !- Outside Layer

Construction,
    NonresWindow_U_0.362_SHGC_West_0.359,    !- Name
    Nonres Window Glazing Layer West;    !- Outside Layer

Construction:FfactorGroundFloor,
    Dining_Floor_Ffactor,     !- Name
    0.90012,                  !- FFactor
    371.74807149,             !- Area
    55.4941;                  !- PerimeterExposed

Construction:FfactorGroundFloor,
    Kitchen_Floor_Ffactor,    !- Name
    0.90012,                  !- FFactor
    139.40524419999997,       !- Area
    34.9407;                  !- PerimeterExposed

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    Counterclockwise,         !- Vertex Entry Direction
    Relative,                 !- Coordinate System
    Relative;                 !- Daylighting Reference Point Coordinate System

Zone,
    Dining,                   !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    3.0488,                   !- Ceiling Height
    1133.3855,                !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Kitchen,                  !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    3.0488,                   !- Ceiling Height
    425.0187,                 !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    attic,                    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    3.0488,                   !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    -9999,                    !- Ceiling Height
    856.2589,                 !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    No;                       !- Part of Total Floor Area

BuildingSurface:Detailed,
    Dining_Wall_East,         !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    Dining,                   !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    22.6087,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0488,                   !- Vertex 1 Zcoordinate
    22.6087,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    22.6087,                  !- Vertex 3 Xcoordinate
    16.4427,                  !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    22.6087,                  !- Vertex 4 Xcoordinate
    16.4427,                  !- Vertex 4 Ycoordinate
    3.0488;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Dining_Wall_South,        !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    Dining,                   !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0488,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    22.6087,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    22.6087,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0488;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Dining_Wall_West,         !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    Dining,                   !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    16.4427,                  !- Vertex 1 Ycoordinate
    3.0488,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    16.4427,                  !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0488;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Dining_Ceiling,           !- Name
    Ceiling,                  !- Surface Type
    nonres_roof,              !- Construction Name
    Dining,                   !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    attic-floor-dinning,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    16.4427,                  !- Vertex 1 Ycoordinate
    3.0488,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.0488,                   !- Vertex 2 Zcoordinate
    22.6087,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.0488,                   !- Vertex 3 Zcoordinate
    22.6087,                  !- Vertex 4 Xcoordinate
    16.4427,                  !- Vertex 4 Ycoordinate
    3.0488;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Dining_Floor,             !- Name
    Floor,                    !- Surface Type
    Dining_Floor_Ffactor,     !- Construction Name
    Dining,                   !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    22.6087,                  !- Vertex 1 Xcoordinate
    16.4427,                  !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    22.6087,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    16.4427,                  !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Dining_Wall_North,        !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Dining,                   !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Dining_Wall_North-PPAutoCreateOther,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    22.6087,                  !- Vertex 1 Xcoordinate
    16.4427,                  !- Vertex 1 Ycoordinate
    3.0488,                   !- Vertex 1 Zcoordinate
    22.6087,                  !- Vertex 2 Xcoordinate
    16.4427,                  !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    16.4427,                  !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    16.4427,                  !- Vertex 4 Ycoordinate
    3.0488;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Kitchen_Wall_North,       !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    Kitchen,                  !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    22.6087,                  !- Vertex 1 Xcoordinate
    22.6087,                  !- Vertex 1 Ycoordinate
    3.0488,                   !- Vertex 1 Zcoordinate
    22.6087,                  !- Vertex 2 Xcoordinate
    22.6087,                  !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    22.6087,                  !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    22.6087,                  !- Vertex 4 Ycoordinate
    3.0488;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Kitchen_Wall_East,        !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    Kitchen,                  !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    22.6087,                  !- Vertex 1 Xcoordinate
    16.4427,                  !- Vertex 1 Ycoordinate
    3.0488,                   !- Vertex 1 Zcoordinate
    22.6087,                  !- Vertex 2 Xcoordinate
    16.4427,                  !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    22.6087,                  !- Vertex 3 Xcoordinate
    22.6087,                  !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    22.6087,                  !- Vertex 4 Xcoordinate
    22.6087,                  !- Vertex 4 Ycoordinate
    3.0488;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Kitchen_Wall_West,        !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    Kitchen,                  !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    22.6087,                  !- Vertex 1 Ycoordinate
    3.0488,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    22.6087,                  !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    16.4427,                  !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    16.4427,                  !- Vertex 4 Ycoordinate
    3.0488;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Kitchen_Ceiling,          !- Name
    Ceiling,                  !- Surface Type
    nonres_roof,              !- Construction Name
    Kitchen,                  !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    attic-floor-kitchen,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    22.6087,                  !- Vertex 1 Ycoordinate
    3.0488,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    16.4427,                  !- Vertex 2 Ycoordinate
    3.0488,                   !- Vertex 2 Zcoordinate
    22.6087,                  !- Vertex 3 Xcoordinate
    16.4427,                  !- Vertex 3 Ycoordinate
    3.0488,                   !- Vertex 3 Zcoordinate
    22.6087,                  !- Vertex 4 Xcoordinate
    22.6087,                  !- Vertex 4 Ycoordinate
    3.0488;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Kitchen_Floor,            !- Name
    Floor,                    !- Surface Type
    Kitchen_Floor_Ffactor,    !- Construction Name
    Kitchen,                  !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    22.6087,                  !- Vertex 1 Xcoordinate
    22.6087,                  !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    22.6087,                  !- Vertex 2 Xcoordinate
    16.4427,                  !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    16.4427,                  !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    22.6087,                  !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Dining_Wall_North-PPAutoCreateOther,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Kitchen,                  !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Dining_Wall_North,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    16.4427,                  !- Vertex 1 Ycoordinate
    3.0488,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    16.4427,                  !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    22.6087,                  !- Vertex 3 Xcoordinate
    16.4427,                  !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    22.6087,                  !- Vertex 4 Xcoordinate
    16.4427,                  !- Vertex 4 Ycoordinate
    3.0488;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    south-roof,               !- Name
    Roof,                     !- Surface Type
    AtticRoofDeck,            !- Construction Name
    attic,                    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    3,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    22.6087,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.3044,                  !- Vertex 3 Xcoordinate
    3.769,                    !- Vertex 3 Ycoordinate
    3.7692;                   !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    north-roof,               !- Name
    Roof,                     !- Surface Type
    AtticRoofDeck,            !- Construction Name
    attic,                    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    3,                        !- Number of Vertices
    22.6087,                  !- Vertex 1 Xcoordinate
    22.6087,                  !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    22.6087,                  !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.3044,                  !- Vertex 3 Xcoordinate
    18.8397,                  !- Vertex 3 Ycoordinate
    3.7692;                   !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    west-roof,                !- Name
    Roof,                     !- Surface Type
    AtticRoofDeck,            !- Construction Name
    attic,                    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    22.6087,                  !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.3044,                  !- Vertex 3 Xcoordinate
    3.769,                    !- Vertex 3 Ycoordinate
    3.7692,                   !- Vertex 3 Zcoordinate
    11.3044,                  !- Vertex 4 Xcoordinate
    18.8397,                  !- Vertex 4 Ycoordinate
    3.7692;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    attic-floor-dinning,      !- Name
    Floor,                    !- Surface Type
    nonres_roof_floor,        !- Construction Name
    attic,                    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Dining_Ceiling,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    16.4427,                  !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    22.6087,                  !- Vertex 3 Xcoordinate
    16.4427,                  !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    22.6087,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    east-roof,                !- Name
    Roof,                     !- Surface Type
    AtticRoofDeck,            !- Construction Name
    attic,                    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    22.6087,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    22.6087,                  !- Vertex 2 Xcoordinate
    22.6087,                  !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.3044,                  !- Vertex 3 Xcoordinate
    18.8397,                  !- Vertex 3 Ycoordinate
    3.7692,                   !- Vertex 3 Zcoordinate
    11.3044,                  !- Vertex 4 Xcoordinate
    3.769,                    !- Vertex 4 Ycoordinate
    3.7692;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    attic-floor-kitchen,      !- Name
    Floor,                    !- Surface Type
    nonres_roof_floor,        !- Construction Name
    attic,                    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Kitchen_Ceiling,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    22.6087,                  !- Vertex 1 Xcoordinate
    22.6087,                  !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    22.6087,                  !- Vertex 2 Xcoordinate
    16.4427,                  !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    16.4427,                  !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    22.6087,                  !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Dining_Wall_East_Window,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.362_SHGC_East_0.359,    !- Construction Name
    Dining_Wall_East,         !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    22.6087,                  !- Vertex 1 Xcoordinate
    0.6029,                   !- Vertex 1 Ycoordinate
    1.9817,                   !- Vertex 1 Zcoordinate
    22.6087,                  !- Vertex 2 Xcoordinate
    0.6029,                   !- Vertex 2 Ycoordinate
    1.06718761,               !- Vertex 2 Zcoordinate
    22.6087,                  !- Vertex 3 Xcoordinate
    15.8398,                  !- Vertex 3 Ycoordinate
    1.06718761,               !- Vertex 3 Zcoordinate
    22.6087,                  !- Vertex 4 Xcoordinate
    15.8398,                  !- Vertex 4 Ycoordinate
    1.9817;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Dining_Wall_South_Window,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.362_SHGC_South_0.359,    !- Construction Name
    Dining_Wall_South,        !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0.754,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    1.9817,                   !- Vertex 1 Zcoordinate
    0.754,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    1.06718761,               !- Vertex 2 Zcoordinate
    21.855,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    1.06718761,               !- Vertex 3 Zcoordinate
    21.855,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    1.9817;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Dining_Wall_West_Window,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.362_SHGC_West_0.359,    !- Construction Name
    Dining_Wall_West,         !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    15.8398,                  !- Vertex 1 Ycoordinate
    1.9817,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    15.8398,                  !- Vertex 2 Ycoordinate
    1.06718761,               !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.6029,                   !- Vertex 3 Ycoordinate
    1.06718761,               !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.6029,                   !- Vertex 4 Ycoordinate
    1.9817;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Kitchen_Wall_East_Door,    !- Name
    Door,                     !- Surface Type
    Swinging Door_con,        !- Construction Name
    Kitchen_Wall_East,        !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    Autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    22.6087,                  !- Vertex 1 Xcoordinate
    18.294305362758,          !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    22.6087,                  !- Vertex 2 Xcoordinate
    18.294305362758,          !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    22.6087,                  !- Vertex 3 Xcoordinate
    19.208705362758,          !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    22.6087,                  !- Vertex 4 Xcoordinate
    19.208705362758,          !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

InternalMass,
    Dining_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Dining,                   !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    743.4961;                 !- Surface Area

InternalMass,
    Kitchen_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Kitchen,                  !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    278.8105;                 !- Surface Area

People,
    Dining People,            !- Name
    Dining,                   !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Floor Area
    1.327,                    !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Kitchen People,           !- Name
    Kitchen,                  !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    7.5279,                   !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

Lights,
    Dining_Lights,            !- Name
    Dining,                   !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_dining,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5.161959,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Kitchen_Lights,           !- Name
    Kitchen,                  !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_kitchen,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    8.359092,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

ElectricEquipment,
    Dining_MiscElec_Equip,    !- Name
    Dining,                   !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    22833.28222362,           !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0.25,                     !- Fraction Latent
    0.3,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Cooking;                  !- EndUse Subcategory

ElectricEquipment,
    Kitchen_MiscElec_Equip,    !- Name
    Kitchen,                  !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    53277.65852178,           !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0.25,                     !- Fraction Latent
    0.3,                      !- Fraction Radiant
    0.2,                      !- Fraction Lost
    Cooking;                  !- EndUse Subcategory

ElectricEquipment,
    Kitchen_Reach-in-Freezer,    !- Name
    Kitchen,                  !- Zone or ZoneList or Space or SpaceList Name
    Always_on,                !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    277.5,                    !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.25,                     !- Fraction Radiant
    0,                        !- Fraction Lost
    ReachInFreezer;           !- EndUse Subcategory

ElectricEquipment,
    Kitchen_Reach-in-Refrigerator,    !- Name
    Kitchen,                  !- Zone or ZoneList or Space or SpaceList Name
    Always_on,                !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    313.3,                    !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.25,                     !- Fraction Radiant
    0,                        !- Fraction Lost
    ReachInRefrigerator;      !- EndUse Subcategory

GasEquipment,
    Kitchen_MiscGas_Equip,    !- Name
    Kitchen,                  !- Zone or ZoneList or Space or SpaceList Name
    Rest_GAS_EQUIP_SCH,       !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    85624.80834094,           !- Design Level
    ,                         !- Power per Floor Area
    ,                         !- Power per Person
    0.1,                      !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0.7,                      !- Fraction Lost
    ,                         !- Carbon Dioxide Generation Rate
    Cooking;                  !- EndUse Subcategory

ZoneInfiltration:DesignFlowRate,
    Dining_Infiltration,      !- Name
    Dining,                   !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.993503e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Dining_Door_Infiltration,    !- Name
    Dining,                   !- Zone or ZoneList or Space or SpaceList Name
    VESTIBULE_DOOR_INFIL_SCH,    !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.389828222,              !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Kitchen_Infiltration,     !- Name
    Kitchen,                  !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    1.993503e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    attic_Infiltration,       !- Name
    attic,                    !- Zone or ZoneList or Space or SpaceList Name
    ALWAYS_ON,                !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.2378,                   !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

Exterior:Lights,
    Exterior_Lights_a,        !- Name
    Exterior_lighting_schedule_a,    !- Schedule Name
    204.54,                   !- Design Level
    AstronomicalClock,        !- Control Option
    General;                  !- EndUse Subcategory

Exterior:Lights,
    Exterior_Lights_b,        !- Name
    Exterior_lighting_schedule_b_2016,    !- Schedule Name
    1305.94,                  !- Design Level
    AstronomicalClock,        !- Control Option
    General;                  !- EndUse Subcategory

HVACTemplate:Zone:VRF,
    Dining,                   !- Zone Name
    VRF_System_1,             !- Template VRF System Name
    ,                         !- Template Thermostat Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    ,                         !- Rated Total Heating Capacity Sizing Ratio
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- No Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- No Heating Supply Air Flow Rate
    ,                         !- Cooling Outdoor Air Flow Rate
    Autosize,                 !- Heating Outdoor Air Flow Rate
    Autosize,                 !- No Load Outdoor Air Flow Rate
    Autosize,                 !- Outdoor Air Method
    Autosize,                 !- Outdoor Air Flow Rate per Person
    Autosize,                 !- Outdoor Air Flow Rate per Zone Floor Area
    Autosize,                 !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    Autosize,                 !- Design Specification Zone Air Distribution Object Name
    Autosize,                 !- System Availability Schedule Name
    Autosize,                 !- Supply Fan Operating Mode Schedule Name
    Autosize,                 !- Supply Air Fan placement
    ,                         !- Supply Fan Total Efficiency
    ,                         !- Supply Fan Delta Pressure
    Autosize,                 !- Supply Fan Motor Efficiency
    ,                         !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    ,                         !- Cooling Coil Gross Rated Total Capacity
    ,                         !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                         !- Heat Pump Heating Coil Type
    ,                         !- Heat Pump Heating Coil Availability Schedule Name
    ,                         !- Heat Pump Heating Coil Gross Rated Capacity
    ,                         !- Zone Terminal Unit On Parasitic Electric Energy Use
    ,                         !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ;                         !- Dedicated Outdoor Air System Name

HVACTemplate:Zone:VRF,
    Kitchen,                  !- Zone Name
    VRF_System_1,             !- Template VRF System Name
    ,                         !- Template Thermostat Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    ,                         !- Rated Total Heating Capacity Sizing Ratio
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- No Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- No Heating Supply Air Flow Rate
    ,                         !- Cooling Outdoor Air Flow Rate
    Autosize,                 !- Heating Outdoor Air Flow Rate
    Autosize,                 !- No Load Outdoor Air Flow Rate
    Autosize,                 !- Outdoor Air Method
    Autosize,                 !- Outdoor Air Flow Rate per Person
    Autosize,                 !- Outdoor Air Flow Rate per Zone Floor Area
    Autosize,                 !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    Autosize,                 !- Design Specification Zone Air Distribution Object Name
    Autosize,                 !- System Availability Schedule Name
    Autosize,                 !- Supply Fan Operating Mode Schedule Name
    Autosize,                 !- Supply Air Fan placement
    ,                         !- Supply Fan Total Efficiency
    ,                         !- Supply Fan Delta Pressure
    Autosize,                 !- Supply Fan Motor Efficiency
    ,                         !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    ,                         !- Cooling Coil Gross Rated Total Capacity
    ,                         !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                         !- Heat Pump Heating Coil Type
    ,                         !- Heat Pump Heating Coil Availability Schedule Name
    ,                         !- Heat Pump Heating Coil Gross Rated Capacity
    ,                         !- Zone Terminal Unit On Parasitic Electric Energy Use
    ,                         !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ;                         !- Dedicated Outdoor Air System Name

HVACTemplate:System:VRF,
    VRF_System_1,             !- Name
    ,                         !- System Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    3.5,                      !- Gross Rated Cooling COP
    -6,                       !- Minimum Outdoor Temperature in Cooling Mode
    43,                       !- Maximum Outdoor Temperature in Cooling Mode
    Autosize,                 !- Gross Rated Heating Capacity
    1,                        !- Rated Heating Capacity Sizing Ratio
    3.8,                      !- Gross Rated Heating COP
    -20,                      !- Minimum Outdoor Temperature in Heating Mode
    15.5,                     !- Maximum Outdoor Temperature in Heating Mode
    0.15;                     !- Minimum Heat Pump PartLoad Ratio

Sizing:Parameters,
    1.2,                      !- Heating Sizing Factor
    1.2,                      !- Cooling Sizing Factor
    6;                        !- Timesteps in Averaging Window

Sizing:Plant,
    SWHSys1,                  !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    60,                       !- Design Loop Exit Temperature
    5;                        !- Loop Design Temperature Difference

ZoneControl:Thermostat,
    Thermostat_Dining,        !- Name
    Dining,                   !- Zone or ZoneList Name
    ThermostatSetpoint:DualSetpoint,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Htg-SetP-Sch,             !- Control 1 Name
    Clg-SetP-Sch;             !- Control 2 Object Type

ZoneControl:Thermostat,
    Thermostat_Kitchen,       !- Name
    Kitchen,                  !- Zone or ZoneList Name
    ThermostatSetpoint:DualSetpoint,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Htg-SetP-Sch,             !- Control 1 Name
    Clg-SetP-Sch;             !- Control 2 Object Type

Branch,
    SWHSys1 Supply Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:ConstantSpeed,       !- Component 1 Object Type
    SWHSys1 Pump,             !- Component 1 Name
    SWHSys1 Supply Inlet Node,    !- Component 1 Inlet Node Name
    SWHSys1 Pump-Water HeaterNodeviaConnector;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Supply Equipment Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    SWHSys1 Water Heater,     !- Component 1 Name
    SWHSys1 Pump-Water HeaterNode,    !- Component 1 Inlet Node Name
    SWHSys1 Supply Equipment Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Supply Equipment Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    SWHSys1 Supply Equipment Bypass Pipe,    !- Component 1 Name
    SWHSys1 Supply Equip Bypass Inlet Node,    !- Component 1 Inlet Node Name
    SWHSys1 Supply Equip Bypass Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    SWHSys1 Supply Outlet Pipe,    !- Component 1 Name
    SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,    !- Component 1 Inlet Node Name
    SWHSys1 Supply Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    SWHSys1 Demand Inlet Pipe,    !- Component 1 Name
    SWHSys1 Demand Inlet Node,    !- Component 1 Inlet Node Name
    SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    SWHSys1 Demand Bypass Pipe,    !- Component 1 Name
    SWHSys1 Demand Bypass Pipe Inlet Node,    !- Component 1 Inlet Node Name
    SWHSys1 Demand Bypass Pipe Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    SWHSys1 Demand Outlet Pipe,    !- Component 1 Name
    SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,    !- Component 1 Inlet Node Name
    SWHSys1 Demand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWH Demand Load Branch Kitchen Water Equipment,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Kitchen Water Equipment,    !- Component 1 Name
    Kitchen Water Equipment Water Inlet Node,    !- Component 1 Inlet Node Name
    Kitchen Water Equipment Water Outlet Node;    !- Component 1 Outlet Node Name

BranchList,
    SWHSys1 Supply Branches,    !- Name
    SWHSys1 Supply Inlet Branch,    !- Branch 1 Name
    SWHSys1 Supply Equipment Branch,    !- Branch 2 Name
    SWHSys1 Supply Equipment Bypass Branch,    !- Branch 3 Name
    SWHSys1 Supply Outlet Branch;    !- Branch 4 Name

BranchList,
    SWHSys1 Demand Branches,    !- Name
    SWHSys1 Demand Inlet Branch,    !- Branch 1 Name
    SWH Demand Load Branch Kitchen Water Equipment,    !- Branch 2 Name
    SWHSys1 Demand Bypass Branch,    !- Branch 3 Name
    SWHSys1 Demand Outlet Branch;    !- Branch 4 Name

Connector:Splitter,
    SWHSys1 Supply Splitter,    !- Name
    SWHSys1 Supply Inlet Branch,    !- Inlet Branch Name
    SWHSys1 Supply Equipment Branch,    !- Outlet Branch 1 Name
    SWHSys1 Supply Equipment Bypass Branch;    !- Outlet Branch 2 Name

Connector:Splitter,
    SWHSys1 Demand Splitter,    !- Name
    SWHSys1 Demand Inlet Branch,    !- Inlet Branch Name
    SWH Demand Load Branch Kitchen Water Equipment,    !- Outlet Branch 1 Name
    SWHSys1 Demand Bypass Branch;    !- Outlet Branch 2 Name

Connector:Mixer,
    SWHSys1 Supply Mixer,     !- Name
    SWHSys1 Supply Outlet Branch,    !- Outlet Branch Name
    SWHSys1 Supply Equipment Branch,    !- Inlet Branch 1 Name
    SWHSys1 Supply Equipment Bypass Branch;    !- Inlet Branch 2 Name

Connector:Mixer,
    SWHSys1 Demand Mixer,     !- Name
    SWHSys1 Demand Outlet Branch,    !- Outlet Branch Name
    SWH Demand Load Branch Kitchen Water Equipment,    !- Inlet Branch 1 Name
    SWHSys1 Demand Bypass Branch;    !- Inlet Branch 2 Name

ConnectorList,
    SWHSys1 Supply Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    SWHSys1 Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    SWHSys1 Supply Mixer;     !- Connector 2 Name

ConnectorList,
    SWHSys1 Demand Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    SWHSys1 Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    SWHSys1 Demand Mixer;     !- Connector 2 Name

Pipe:Adiabatic,
    SWHSys1 Supply Equipment Bypass Pipe,    !- Name
    SWHSys1 Supply Equip Bypass Inlet Node,    !- Inlet Node Name
    SWHSys1 Supply Equip Bypass Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    SWHSys1 Supply Outlet Pipe,    !- Name
    SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,    !- Inlet Node Name
    SWHSys1 Supply Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    SWHSys1 Demand Inlet Pipe,    !- Name
    SWHSys1 Demand Inlet Node,    !- Inlet Node Name
    SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;    !- Outlet Node Name

Pipe:Adiabatic,
    SWHSys1 Demand Bypass Pipe,    !- Name
    SWHSys1 Demand Bypass Pipe Inlet Node,    !- Inlet Node Name
    SWHSys1 Demand Bypass Pipe Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    SWHSys1 Demand Outlet Pipe,    !- Name
    SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,    !- Inlet Node Name
    SWHSys1 Demand Outlet Node;    !- Outlet Node Name

Pump:ConstantSpeed,
    SWHSys1 Pump,             !- Name
    SWHSys1 Supply Inlet Node,    !- Inlet Node Name
    SWHSys1 Pump-Water HeaterNodeviaConnector,    !- Outlet Node Name
    autosize,                 !- Design Flow Rate
    29891,                    !- Design Pump Head
    AUTOSIZE,                 !- Design Power Consumption
    0.3,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent;             !- Pump Control Type

WaterHeater:Mixed,
    SWHSys1 Water Heater,     !- Name
    0.757082,                 !- Tank Volume
    SWHSys1 Water Heater Setpoint Temperature Schedule Name,    !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    82.2222,                  !- Maximum Temperature Limit
    Cycle,                    !- Heater Control Type
    58614.21,                 !- Heater Maximum Capacity
    ,                         !- Heater Minimum Capacity
    ,                         !- Heater Ignition Minimum Flow Rate
    ,                         !- Heater Ignition Delay
    NATURALGAS,               !- Heater Fuel Type
    0.95,                     !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    803.228315987721,         !- Off Cycle Parasitic Fuel Consumption Rate
    NATURALGAS,               !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    803.228315987721,         !- On Cycle Parasitic Fuel Consumption Rate
    NATURALGAS,               !- On Cycle Parasitic Fuel Type
    ,                         !- On Cycle Parasitic Heat Fraction to Tank
    zone,                     !- Ambient Temperature Indicator
    ,                         !- Ambient Temperature Schedule Name
    KITCHEN,                  !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    9.64328650469705,         !- Off Cycle Loss Coefficient to Ambient Temperature
    ,                         !- Off Cycle Loss Fraction to Zone
    9.64328650469705,         !- On Cycle Loss Coefficient to Ambient Temperature
    ,                         !- On Cycle Loss Fraction to Zone
    ,                         !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    SWHSys1 Pump-Water HeaterNode,    !- Use Side Inlet Node Name
    SWHSys1 Supply Equipment Outlet Node,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    AUTOSIZE,                 !- Use Side Design Flow Rate
    AUTOSIZE,                 !- Source Side Design Flow Rate
    1.5;                      !- Indirect Water Heating Recovery Time

WaterHeater:Mixed,
    SWH Booster E Water Heater,    !- Name
    0.02271247,               !- Tank Volume
    Booster Water Setpoint Temp Schedule,    !- Setpoint Temperature Schedule Name
    2.00000005298191,         !- Deadband Temperature Difference
    82.2222244003673,         !- Maximum Temperature Limit
    Cycle,                    !- Heater Control Type
    8000,                     !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    ,                         !- Heater Ignition Minimum Flow Rate
    ,                         !- Heater Ignition Delay
    Electricity,              !- Heater Fuel Type
    1,                        !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    ,                         !- Off Cycle Parasitic Fuel Consumption Rate
    Electricity,              !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                         !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    ,                         !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                     !- Ambient Temperature Indicator
    ,                         !- Ambient Temperature Schedule Name
    KITCHEN,                  !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    1.05315929589012,         !- Off Cycle Loss Coefficient to Ambient Temperature
    ,                         !- Off Cycle Loss Fraction to Zone
    1.05315929589012,         !- On Cycle Loss Coefficient to Ambient Temperature
    ,                         !- On Cycle Loss Fraction to Zone
    8.390996e-05,             !- Peak Use Flow Rate
    BLDG_SWH_SCH,             !- Use Flow Rate Fraction Schedule Name
    Booster Water Inlet Temp Schedule,    !- Cold Water Supply Temperature Schedule Name
    ,                         !- Use Side Inlet Node Name
    ,                         !- Use Side Outlet Node Name
    ,                         !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    ,                         !- Source Side Effectiveness
    ,                         !- Use Side Design Flow Rate
    ,                         !- Source Side Design Flow Rate
    ;                         !- Indirect Water Heating Recovery Time

PlantLoop,
    SWHSys1,                  !- Name
    WATER,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    SWHSys1 Loop Operation Scheme List,    !- Plant Equipment Operation Scheme Name
    SWHSys1 Supply Outlet Node,    !- Loop Temperature Setpoint Node Name
    60,                       !- Maximum Loop Temperature
    10,                       !- Minimum Loop Temperature
    AUTOSIZE,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    AUTOSIZE,                 !- Plant Loop Volume
    SWHSys1 Supply Inlet Node,    !- Plant Side Inlet Node Name
    SWHSys1 Supply Outlet Node,    !- Plant Side Outlet Node Name
    SWHSys1 Supply Branches,    !- Plant Side Branch List Name
    SWHSys1 Supply Connectors,    !- Plant Side Connector List Name
    SWHSys1 Demand Inlet Node,    !- Demand Side Inlet Node Name
    SWHSys1 Demand Outlet Node,    !- Demand Side Outlet Node Name
    SWHSys1 Demand Branches,    !- Demand Side Branch List Name
    SWHSys1 Demand Connectors,    !- Demand Side Connector List Name
    Optimal;                  !- Load Distribution Scheme

PlantEquipmentList,
    SWHSys1 Equipment List,    !- Name
    WaterHeater:Mixed,        !- Equipment 1 Object Type
    SWHSys1 Water Heater;     !- Equipment 1 Name

PlantEquipmentOperation:HeatingLoad,
    SWHSys1 Operation Scheme,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000000000,         !- Load Range 1 Upper Limit
    SWHSys1 Equipment List;    !- Range 1 Equipment List Name

PlantEquipmentOperationSchemes,
    SWHSys1 Loop Operation Scheme List,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    SWHSys1 Operation Scheme,    !- Control Scheme 1 Name
    PlantOnSched;             !- Control Scheme 1 Schedule Name

SetpointManager:Scheduled,
    SWHSys1 Loop Setpoint Manager,    !- Name
    Temperature,              !- Control Variable
    SWHSys1-Loop-Temp-Schedule,    !- Schedule Name
    SWHSys1 Supply Outlet Node;    !- Setpoint Node or NodeList Name

WaterUse:Equipment,
    Kitchen Water Equipment,    !- Name
    WaterUse,                 !- EndUse Subcategory
    0.00013985,               !- Peak Flow Rate
    BLDG_SWH_SCH,             !- Flow Rate Fraction Schedule Name
    Kitchen Water Equipment Temp Sched,    !- Target Temperature Schedule Name
    Kitchen Water Equipment Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Kitchen,                  !- Zone Name
    Kitchen Water Equipment Sensible fract sched,    !- Sensible Fraction Schedule Name
    Kitchen Water Equipment Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Connections,
    Kitchen Water Equipment,    !- Name
    Kitchen Water Equipment Water Inlet Node,    !- Inlet Node Name
    Kitchen Water Equipment Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Kitchen Water Equipment;    !- Water Use Equipment 1 Name

Output:VariableDictionary,
    IDF,                      !- Key Field
    Unsorted;                 !- Sort Option

Output:Surfaces:List,
    Details;                  !- Report Type

Output:Surfaces:Drawing,
    DXF;                      !- Report Type

Output:Constructions,
    Constructions;            !- Details Type 1

Output:Table:SummaryReports,
    AllSummaryAndMonthly;     !- Report 1 Name

Output:Table:Monthly,
    NameHolderMonthlySummary TaskPurpose ProgressIndicator,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary CodeName ASHRAE901,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary CodeYear 2022,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary CodeAmendment NoneAmend,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary PrototypeName RestaurantSitDown,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary TaskScope National,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary State National,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary ClimateZone 4B,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary RepresentCity USA_NM_Albuquerque,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

OutputControl:Table:Style,
    commaAndHTML;             !- Column Separator

OutputControl:ReportingTolerances,
    0.556,                    !- Tolerance for Time Heating Setpoint Not Met
    0.556;                    !- Tolerance for Time Cooling Setpoint Not Met

Output:Meter:MeterFileOnly,
    Electricity:Facility,     !- Key Name
    Hourly;                   !- Reporting Frequency

Output:Meter:MeterFileOnly,
    ElectricityNet:Facility,    !- Key Name
    Hourly;                   !- Reporting Frequency

Output:Meter:MeterFileOnly,
    Gas:Facility,             !- Key Name
    Hourly;                   !- Reporting Frequency

Output:Diagnostics,
    DisplayExtraWarnings;     !- Key 1