!- Linux Line endings 

Version,
    25.2;                     !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    Yes,                      !- Do Plant Sizing Calculation
    Yes,                      !- Run Simulation for Sizing Periods
    Yes;                      !- Run Simulation for Weather File Run Periods

Building,
    Warehouse,                !- Name
    90,                       !- North Axis
    Urban,                    !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.4,                      !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    6;                        !- Minimum Number of Warmup Days

SurfaceConvectionAlgorithm:Inside,
    TARP;                     !- Algorithm

SurfaceConvectionAlgorithm:Outside,
    TARP;                     !- Algorithm

HeatBalanceAlgorithm,
    ConductionTransferFunction;    !- Algorithm

Timestep,
    6;                        !- Number of Timesteps per Hour

ConvergenceLimits,
    1,                        !- Minimum System Timestep
    20;                       !- Maximum HVAC Iterations

Site:Location,
    Albuquerque.Intl.Sunport_NM_USA WMO=723650,    !- Name
    35.04,                    !- Latitude
    -106.62,                  !- Longitude
    -7,                       !- Time Zone
    1620;                     !- Elevation

SizingPeriod:DesignDay,
    Albuquerque.Intl.Sunport_NM_USA Ann Htg 99.6% Condns DB,    !- Name
    12,                       !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    -7.9,                     !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    -7.9,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    83318,                    !- Barometric Pressure
    3.2,                      !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0;                        !- Sky Clearness

SizingPeriod:DesignDay,
    Albuquerque.Intl.Sunport_NM_USA Ann Clg .4% Condns DB=>MWB,    !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    35.1,                     !- Maximum DryBulb Temperature
    13.5,                     !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    15.7,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    83318,                    !- Barometric Pressure
    4.4,                      !- Wind Speed
    220,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAETau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0.463,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    1.887;                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud

RunPeriod,
    RUNPERIOD 1,              !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    Sunday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

RunPeriodControl:SpecialDays,
    New Years Day,            !- Name
    01/01,                    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    ML King Birthday,         !- Name
    3rd Monday in January,    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Washington's Birthday,    !- Name
    3rd Monday in February,    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Memorial Day,             !- Name
    Last Monday in May,       !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Fourth of July,           !- Name
    07/04,                    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Labor Day,                !- Name
    1st Monday in September,    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Columbus Day,             !- Name
    2nd Monday in October,    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Veterans Day,             !- Name
    11/11,                    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Thanksgiving Day,         !- Name
    4th Thursday in November,    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Christmas Day,            !- Name
    12/25,                    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,      !- Start Date
    1st Sunday in November;    !- End Date

Site:GroundTemperature:FCfactorMethod,
    13.7,                     !- January Ground Temperature
    7,                        !- February Ground Temperature
    2.1,                      !- March Ground Temperature
    2.6,                      !- April Ground Temperature
    4.3,                      !- May Ground Temperature
    8.8,                      !- June Ground Temperature
    13.9,                     !- July Ground Temperature
    17.8,                     !- August Ground Temperature
    23.2,                     !- September Ground Temperature
    25.6,                     !- October Ground Temperature
    24.1,                     !- November Ground Temperature
    20.5;                     !- December Ground Temperature

Site:WaterMainsTemperature,
    Correlation,              !- Calculation Method
    ,                         !- Temperature Schedule Name
    13.6333333333333,         !- Annual Average Outdoor Air Temperature
    23.5;                     !- Maximum Difference In Monthly Average Outdoor Air Temperatures

ScheduleTypeLimits,
    Any Number,               !- Name
    0,                        !- Lower Limit Value
    10000,                    !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    Fraction,                 !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    Temperature,              !- Name
    -60,                      !- Lower Limit Value
    200,                      !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    Control Type,             !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    Discrete;                 !- Numeric Type

ScheduleTypeLimits,
    On/Off,                   !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Discrete;                 !- Numeric Type

ScheduleTypeLimits,
    COMPACT HVAC Any Number;    !- Name

Schedule:Compact,
    PV_SCH,                   !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

SCHEDULE:COMPACT,
    ltg_sch_office,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 6:00,              !- Field 9
    0.1221630192,             !- Field 10
    Until: 7:00,              !- Field 11
    0.156107128,              !- Field 12
    Until: 8:00,              !- Field 13
    0.2850569816,             !- Field 14
    Until: 12:00,             !- Field 15
    0.5226061224,             !- Field 16
    Until: 13:00,             !- Field 17
    0.4615246128,             !- Field 18
    Until: 17:00,             !- Field 19
    0.5226061224,             !- Field 20
    Until: 18:00,             !- Field 21
    0.414016772,              !- Field 22
    Until: 24:00,             !- Field 23
    0.1221630192,             !- Field 24
    For: Saturday,            !- Field 25
    Until: 6:00,              !- Field 26
    0.1221630192,             !- Field 27
    Until: 7:00,              !- Field 28
    0.156107128,              !- Field 29
    Until: 8:00,              !- Field 30
    0.2850569816,             !- Field 31
    Until: 12:00,             !- Field 32
    0.5226061224,             !- Field 33
    Until: 13:00,             !- Field 34
    0.4615246128,             !- Field 35
    Until: 17:00,             !- Field 36
    0.5226061224,             !- Field 37
    Until: 18:00,             !- Field 38
    0.414016772,              !- Field 39
    Until: 24:00,             !- Field 40
    0.1221630192,             !- Field 41
    For: AllOtherDays,        !- Field 42
    Until: 24:00,             !- Field 43
    0.1221630192;             !- Field 44

SCHEDULE:COMPACT,
    ltg_sch_bulk_storage,     !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 7:00,              !- Field 9
    0.04375,                  !- Field 10
    Until: 8:00,              !- Field 11
    0.2625,                   !- Field 12
    Until: 9:00,              !- Field 13
    0.32812,                  !- Field 14
    Until: 16:00,             !- Field 15
    0.37188,                  !- Field 16
    Until: 17:00,             !- Field 17
    0.32812,                  !- Field 18
    Until: 18:00,             !- Field 19
    0.2625,                   !- Field 20
    Until: 24:00,             !- Field 21
    0.04375,                  !- Field 22
    For: Saturday,            !- Field 23
    Until: 7:00,              !- Field 24
    0.04375,                  !- Field 25
    Until: 8:00,              !- Field 26
    0.2625,                   !- Field 27
    Until: 9:00,              !- Field 28
    0.32812,                  !- Field 29
    Until: 16:00,             !- Field 30
    0.37188,                  !- Field 31
    Until: 17:00,             !- Field 32
    0.32812,                  !- Field 33
    Until: 18:00,             !- Field 34
    0.2625,                   !- Field 35
    Until: 24:00,             !- Field 36
    0.04375,                  !- Field 37
    For: AllOtherDays,        !- Field 38
    Until: 24:00,             !- Field 39
    0.04375;                  !- Field 40

SCHEDULE:COMPACT,
    ltg_sch_fine_storage,     !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 7:00,              !- Field 9
    0.04375,                  !- Field 10
    Until: 8:00,              !- Field 11
    0.2625,                   !- Field 12
    Until: 9:00,              !- Field 13
    0.32812,                  !- Field 14
    Until: 16:00,             !- Field 15
    0.37188,                  !- Field 16
    Until: 17:00,             !- Field 17
    0.32812,                  !- Field 18
    Until: 18:00,             !- Field 19
    0.2625,                   !- Field 20
    Until: 24:00,             !- Field 21
    0.04375,                  !- Field 22
    For: Saturday,            !- Field 23
    Until: 7:00,              !- Field 24
    0.04375,                  !- Field 25
    Until: 8:00,              !- Field 26
    0.2625,                   !- Field 27
    Until: 9:00,              !- Field 28
    0.32812,                  !- Field 29
    Until: 16:00,             !- Field 30
    0.37188,                  !- Field 31
    Until: 17:00,             !- Field 32
    0.32812,                  !- Field 33
    Until: 18:00,             !- Field 34
    0.2625,                   !- Field 35
    Until: 24:00,             !- Field 36
    0.04375,                  !- Field 37
    For: AllOtherDays,        !- Field 38
    Until: 24:00,             !- Field 39
    0.04375;                  !- Field 40

Schedule:Compact,
    Office_Plug_SCH,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1.00,                     !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0.00,                     !- Field 7
    For: Weekdays Saturday,    !- Field 8
    Until: 06:00,             !- Field 9
    0.2456865339,             !- Field 10
    Until: 07:00,             !- Field 11
    0.2878515801,             !- Field 12
    Until: 08:00,             !- Field 13
    0.4797526335,             !- Field 14
    Until: 12:00,             !- Field 15
    0.959505267,              !- Field 16
    Until: 13:00,             !- Field 17
    0.90193495098,            !- Field 18
    Until: 17:00,             !- Field 19
    0.959505267,              !- Field 20
    Until: 18:00,             !- Field 21
    0.4797526335,             !- Field 22
    Until: 24:00,             !- Field 23
    0.2456865339,             !- Field 24
    For: AllOtherDays,        !- Field 25
    Until: 24:00,             !- Field 26
    0.2456865339;             !- Field 27

Schedule:Compact,
    Bulk Storage Plug Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Sunday Holidays,     !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    For: Weekdays Saturday AllOtherDays,    !- Field 5
    Until: 08:00,             !- Field 6
    0.25,                     !- Field 7
    Until: 12:00,             !- Field 8
    1.00,                     !- Field 9
    Until: 13:00,             !- Field 10
    0.25,                     !- Field 11
    Until: 17:00,             !- Field 12
    1.00,                     !- Field 13
    Until: 24:00,             !- Field 14
    0.25;                     !- Field 15

Schedule:Compact,
    BLDG_OCC_SCH,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays Saturday WinterDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    0.00,                     !- Field 4
    Until: 07:00,             !- Field 5
    0.11,                     !- Field 6
    Until: 08:00,             !- Field 7
    0.21,                     !- Field 8
    Until: 12:00,             !- Field 9
    1.00,                     !- Field 10
    Until: 13:00,             !- Field 11
    0.53,                     !- Field 12
    Until: 17:00,             !- Field 13
    1.00,                     !- Field 14
    Until: 18:00,             !- Field 15
    0.32,                     !- Field 16
    Until: 24:00,             !- Field 17
    0.00,                     !- Field 18
    For: SummerDesignDay,     !- Field 19
    Until: 06:00,             !- Field 20
    0.000000001,              !- Field 21
    Until: 07:00,             !- Field 22
    0.11,                     !- Field 23
    Until: 08:00,             !- Field 24
    0.21,                     !- Field 25
    Until: 12:00,             !- Field 26
    1.00,                     !- Field 27
    Until: 13:00,             !- Field 28
    0.53,                     !- Field 29
    Until: 17:00,             !- Field 30
    1.00,                     !- Field 31
    Until: 18:00,             !- Field 32
    0.32,                     !- Field 33
    Until: 24:00,             !- Field 34
    0.000000001,              !- Field 35
    For: Sunday Holidays AllOtherDays,    !- Field 36
    Until: 24:00,             !- Field 37
    0.0;                      !- Field 38

Schedule:Compact,
    Office People Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Sunday Holidays,     !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    For: Weekdays Saturday AllOtherDays,    !- Field 5
    Until: 06:00,             !- Field 6
    0,                        !- Field 7
    Until: 07:00,             !- Field 8
    0.11,                     !- Field 9
    Until: 08:00,             !- Field 10
    0.21,                     !- Field 11
    Until: 12:00,             !- Field 12
    1,                        !- Field 13
    Until: 13:00,             !- Field 14
    0.53,                     !- Field 15
    Until: 17:00,             !- Field 16
    1,                        !- Field 17
    Until: 18:00,             !- Field 18
    0.32,                     !- Field 19
    Until: 24:00,             !- Field 20
    0;                        !- Field 21

Schedule:Compact,
    Office Activity Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    131.85;                   !- Field 4

Schedule:Compact,
    FanSched,                 !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WeekDays Saturday CustomDay1 CustomDay2,    !- Field 2
    Until: 7:00,              !- Field 3
    0.0,                      !- Field 4
    Until: 18:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0,                      !- Field 8
    For: Sunday Holiday,      !- Field 9
    Until: 24:00,             !- Field 10
    0.0,                      !- Field 11
    For: SummerDesignDay,     !- Field 12
    Until: 24:00,             !- Field 13
    1.0,                      !- Field 14
    For: WinterDesignDay,     !- Field 15
    Until: 24:00,             !- Field 16
    1.0;                      !- Field 17

Schedule:Compact,
    Office Fan Schedule,      !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Sunday Holidays,     !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    For: Weekdays Saturday SummerDesignDay WinterDesignDay AllOtherDays,    !- Field 5
    Until: 07:00,             !- Field 6
    0,                        !- Field 7
    Until: 18:00,             !- Field 8
    1,                        !- Field 9
    Until: 24:00,             !- Field 10
    0;                        !- Field 11

Schedule:Compact,
    MinOA_MotorizedDamper_Sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WeekDays Saturday CustomDay1 CustomDay2,    !- Field 2
    Until: 8:00,              !- Field 3
    0.0,                      !- Field 4
    Until: 18:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0,                      !- Field 8
    For: Sunday Holiday,      !- Field 9
    Until: 24:00,             !- Field 10
    0.0,                      !- Field 11
    For: SummerDesignDay,     !- Field 12
    Until: 24:00,             !- Field 13
    1.0,                      !- Field 14
    For: WinterDesignDay,     !- Field 15
    Until: 24:00,             !- Field 16
    1.0;                      !- Field 17

Schedule:Compact,
    Office HVAC Schedule,     !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 4/30,            !- Field 1
    For: Sunday Holidays,     !- Field 2
    Until: 24:00,             !- Field 3
    15.6,                     !- Field 4
    For: SummerDesignDay WinterDesignDay,    !- Field 5
    Until: 06:00,             !- Field 6
    15.6,                     !- Field 7
    Until: 07:00,             !- Field 8
    17.8,                     !- Field 9
    Until: 08:00,             !- Field 10
    20.0,                     !- Field 11
    Until: 18:00,             !- Field 12
    21.1,                     !- Field 13
    Until: 24:00,             !- Field 14
    15.6,                     !- Field 15
    For: Weekdays Saturday AllOtherDays,    !- Field 16
    Until: 06:00,             !- Field 17
    15.6,                     !- Field 18
    Until: 18:00,             !- Field 19
    21.1,                     !- Field 20
    Until: 24:00,             !- Field 21
    15.6,                     !- Field 22
    Through: 8/31,            !- Field 23
    For: Sunday Holidays,     !- Field 24
    Until: 24:00,             !- Field 25
    29.4,                     !- Field 26
    For: SummerDesignDay WinterDesignDay,    !- Field 27
    Until: 06:00,             !- Field 28
    29.4,                     !- Field 29
    Until: 07:00,             !- Field 30
    27.8,                     !- Field 31
    Until: 08:00,             !- Field 32
    25.6,                     !- Field 33
    Until: 18:00,             !- Field 34
    23.9,                     !- Field 35
    Until: 24:00,             !- Field 36
    29.4,                     !- Field 37
    For: Weekdays Saturday AllOtherDays,    !- Field 38
    Until: 06:00,             !- Field 39
    29.4,                     !- Field 40
    Until: 18:00,             !- Field 41
    23.9,                     !- Field 42
    Until: 24:00,             !- Field 43
    29.4,                     !- Field 44
    Through: 12/31,           !- Field 45
    For: Sunday Holidays,     !- Field 46
    Until: 24:00,             !- Field 47
    15.6,                     !- Field 48
    For: SummerDesignDay WinterDesignDay,    !- Field 49
    Until: 06:00,             !- Field 50
    15.6,                     !- Field 51
    Until: 07:00,             !- Field 52
    17.8,                     !- Field 53
    Until: 08:00,             !- Field 54
    20.0,                     !- Field 55
    Until: 18:00,             !- Field 56
    21.1,                     !- Field 57
    Until: 24:00,             !- Field 58
    15.6,                     !- Field 59
    For: Weekdays Saturday AllOtherDays,    !- Field 60
    Until: 06:00,             !- Field 61
    15.6,                     !- Field 62
    Until: 18:00,             !- Field 63
    21.1,                     !- Field 64
    Until: 24:00,             !- Field 65
    15.6;                     !- Field 66

Schedule:Compact,
    Office Heating Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Sunday Holidays,     !- Field 2
    Until: 24:00,             !- Field 3
    15.6,                     !- Field 4
    For: SummerDesignDay WinterDesignDay,    !- Field 5
    Until: 06:00,             !- Field 6
    15.6,                     !- Field 7
    Until: 07:00,             !- Field 8
    17.8,                     !- Field 9
    Until: 08:00,             !- Field 10
    20.0,                     !- Field 11
    Until: 18:00,             !- Field 12
    21.1,                     !- Field 13
    Until: 24:00,             !- Field 14
    15.6,                     !- Field 15
    For: Weekdays Saturday AllOtherDays,    !- Field 16
    Until: 06:00,             !- Field 17
    15.6,                     !- Field 18
    Until: 18:00,             !- Field 19
    21.1,                     !- Field 20
    Until: 24:00,             !- Field 21
    15.6;                     !- Field 22

Schedule:Compact,
    Office Cooling Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Sunday Holidays,     !- Field 2
    Until: 24:00,             !- Field 3
    29.4,                     !- Field 4
    For: SummerDesignDay WinterDesignDay,    !- Field 5
    Until: 06:00,             !- Field 6
    29.4,                     !- Field 7
    Until: 07:00,             !- Field 8
    27.8,                     !- Field 9
    Until: 08:00,             !- Field 10
    25.6,                     !- Field 11
    Until: 18:00,             !- Field 12
    23.9,                     !- Field 13
    Until: 24:00,             !- Field 14
    29.4,                     !- Field 15
    For: Weekdays Saturday AllOtherDays,    !- Field 16
    Until: 06:00,             !- Field 17
    29.4,                     !- Field 18
    Until: 18:00,             !- Field 19
    23.9,                     !- Field 20
    Until: 24:00,             !- Field 21
    29.4;                     !- Field 22

Schedule:Compact,
    Bulk Storage Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10.0;                     !- Field 4

Schedule:Compact,
    ZoneControlSchedule,      !- Name
    Control Type,             !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    Office DHW Schedule,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Sunday Holidays,     !- Field 2
    Until: 24:00,             !- Field 3
    0.015,                    !- Field 4
    For: Weekdays Saturday AllOtherDays,    !- Field 5
    Until: 06:00,             !- Field 6
    0.000,                    !- Field 7
    Until: 07:00,             !- Field 8
    0.050,                    !- Field 9
    Until: 08:00,             !- Field 10
    0.101,                    !- Field 11
    Until: 09:00,             !- Field 12
    0.399,                    !- Field 13
    Until: 11:00,             !- Field 14
    0.501,                    !- Field 15
    Until: 12:00,             !- Field 16
    0.696,                    !- Field 17
    Until: 13:00,             !- Field 18
    0.900,                    !- Field 19
    Until: 14:00,             !- Field 20
    0.798,                    !- Field 21
    Until: 15:00,             !- Field 22
    0.696,                    !- Field 23
    Until: 16:00,             !- Field 24
    0.798,                    !- Field 25
    Until: 17:00,             !- Field 26
    0.297,                    !- Field 27
    Until: 18:00,             !- Field 28
    0.050,                    !- Field 29
    Until: 24:00,             !- Field 30
    0.000;                    !- Field 31

Schedule:Compact,
    Hot Water Setpoint Temp Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    THROUGH: 12/31,           !- Field 1
    FOR: AllDays,             !- Field 2
    UNTIL: 24:00,             !- Field 3
    60.0;                     !- Field 4

Schedule:Compact,
    ALWAYS_OFF,               !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    ALWAYS_ON,                !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    Exterior_Lgt_ALWAYS_ON,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    Exterior_Lgt_189_1,       !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through:12/31,            !- Field 1
    For:Weekdays,             !- Field 2
    Until:  9:00,             !- Field 3
    0.5,                      !- Field 4
    Until: 18:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.5,                      !- Field 8
    For:Saturday,             !- Field 9
    Until: 24:00,             !- Field 10
    0.5,                      !- Field 11
    For:Sunday Holidays AllOtherDays,    !- Field 12
    Until: 24:00,             !- Field 13
    0.5;                      !- Field 14

Schedule:Compact,
    Exterior Light Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 08:00,             !- Field 3
    1,                        !- Field 4
    Until: 17:00,             !- Field 5
    0,                        !- Field 6
    Until: 24:00,             !- Field 7
    1;                        !- Field 8

Schedule:Compact,
    Always Off Schedule,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    THROUGH: 12/31,           !- Field 1
    FOR: AllDays,             !- Field 2
    UNTIL: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    COMPACT HVAC-ALWAYS 1,    !- Name
    COMPACT HVAC Any Number,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    COMPACT HVAC-ALWAYS 4,    !- Name
    COMPACT HVAC Any Number,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Fine Storage Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    15.56;                    !- Field 4

Schedule:Compact,
    Fine Storage Cooling Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    26.7;                     !- Field 4

Schedule:Compact,
    OA Damper Off during off hrs Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WeekDay Saturday CustomDay1 CustomDay2,    !- Field 2
    Until: 8:00,              !- Field 3
    0.0,                      !- Field 4
    Until: 17:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0,                      !- Field 8
    For: Sunday Holiday,      !- Field 9
    Until: 24:00,             !- Field 10
    0.0,                      !- Field 11
    For: SummerDesignDay,     !- Field 12
    Until: 24:00,             !- Field 13
    1.0,                      !- Field 14
    For: WinterDesignDay,     !- Field 15
    Until: 24:00,             !- Field 16
    1.0;                      !- Field 17

Schedule:Compact,
    OA Damper Always ON Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    MinOA_Sched,              !- Name
    fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    UnitHeaterAvailability,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.00;                     !- Field 4

Schedule:Compact,
    UnitVentMaxOA,            !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.00;                     !- Field 4

Schedule:Compact,
    Zone3HeatingCoilAvailability,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.00;                     !- Field 4

Schedule:Compact,
    Always On Schedule,       !- Name
    Fraction,                 !- Schedule Type Limits Name
    THROUGH: 12/31,           !- Field 1
    FOR: AllDays,             !- Field 2
    UNTIL: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    Exterior_Ltg_Sch,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 07:00,             !- Field 3
    1.0,                      !- Field 4
    Until: 19:00,             !- Field 5
    0.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    1.0;                      !- Field 8

Schedule:Compact,
    Office Infil Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Sunday Holidays SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1.00,                     !- Field 4
    For: Weekdays Saturday AllOtherDays,    !- Field 5
    Until: 07:00,             !- Field 6
    1.00,                     !- Field 7
    Until: 09:00,             !- Field 8
    1.25,                     !- Field 9
    Until: 16:00,             !- Field 10
    0.50,                     !- Field 11
    Until: 18:00,             !- Field 12
    1.25,                     !- Field 13
    Until: 24:00,             !- Field 14
    1.00;                     !- Field 15

Schedule:Compact,
    Fine Sorage Infil Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Sunday Holidays,     !- Field 2
    Until: 24:00,             !- Field 3
    1.0,                      !- Field 4
    For: SummerDesignDay WinterDesignDay,    !- Field 5
    Until: 24:00,             !- Field 6
    1.25,                     !- Field 7
    For: Weekdays Saturday AllOtherDays,    !- Field 8
    Until: 07:00,             !- Field 9
    1.0,                      !- Field 10
    Until: 09:00,             !- Field 11
    1.25,                     !- Field 12
    Until: 16:00,             !- Field 13
    0.5,                      !- Field 14
    Until: 18:00,             !- Field 15
    1.25,                     !- Field 16
    Until: 24:00,             !- Field 17
    1.0;                      !- Field 18

Schedule:Compact,
    Bulk Storage Infil_Base Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Sunday Holidays,     !- Field 2
    Until: 24:00,             !- Field 3
    0.765,                    !- Field 4
    For: SummerDesignDay WinterDesignDay,    !- Field 5
    Until: 24:00,             !- Field 6
    1.0,                      !- Field 7
    For: Weekdays Saturday AllOtherDays,    !- Field 8
    Until: 08:00,             !- Field 9
    0.765,                    !- Field 10
    Until: 12:00,             !- Field 11
    1,                        !- Field 12
    Until: 13:00,             !- Field 13
    0.765,                    !- Field 14
    Until: 17:00,             !- Field 15
    1,                        !- Field 16
    Until: 24:00,             !- Field 17
    0.765;                    !- Field 18

Schedule:Compact,
    Bulk Storage Infil_Adva Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Sunday Holidays,     !- Field 2
    Until: 24:00,             !- Field 3
    0.75,                     !- Field 4
    For: SummerDesignDay WinterDesignDay,    !- Field 5
    Until: 24:00,             !- Field 6
    1.0,                      !- Field 7
    For: Weekdays Saturday AllOtherDays,    !- Field 8
    Until: 08:00,             !- Field 9
    0.75,                     !- Field 10
    Until: 12:00,             !- Field 11
    1,                        !- Field 12
    Until: 13:00,             !- Field 13
    0.75,                     !- Field 14
    Until: 17:00,             !- Field 15
    1,                        !- Field 16
    Until: 24:00,             !- Field 17
    0.75;                     !- Field 18

Schedule:Compact,
    INFIL_Door_Opening_SCH,    !- Name
    fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 07:00,             !- Field 5
    0.131,                    !- Field 6
    Until: 08:00,             !- Field 7
    1.0,                      !- Field 8
    Until: 12:00,             !- Field 9
    0.131,                    !- Field 10
    Until: 13:00,             !- Field 11
    1.0,                      !- Field 12
    Until: 17:00,             !- Field 13
    0.131,                    !- Field 14
    Until: 18:00,             !- Field 15
    1.0,                      !- Field 16
    Until: 19:00,             !- Field 17
    0.131,                    !- Field 18
    Until: 24:00,             !- Field 19
    0.0,                      !- Field 20
    For: Saturday Sunday Holidays AllOtherDays,    !- Field 21
    Until: 24:00,             !- Field 22
    0.0;                      !- Field 23

Schedule:Compact,
    ZONE3 BULK STORAGE Activity Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    131.85;                   !- Field 4

Schedule:Compact,
    ZONE2 FINE STORAGE Activity Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    131.85;                   !- Field 4

Schedule:Compact,
    DaylightAvailSch,         !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    1;                        !- Field 7

Schedule:Compact,
    Exterior_lighting_schedule_a,    !- Name
    fraction,                 !- Schedule Type Limits Name
    Through:12/31,            !- Field 1
    For:AllDays,              !- Field 2
    Until: 06:00,             !- Field 3
    0,                        !- Field 4
    Until: 24:00,             !- Field 5
    1;                        !- Field 6

Schedule:Compact,
    Exterior_lighting_schedule_b,    !- Name
    fraction,                 !- Schedule Type Limits Name
    Through:12/31,            !- Field 1
    For:AllDays,              !- Field 2
    Until: 06:00,             !- Field 3
    0.7,                      !- Field 4
    Until: 24:00,             !- Field 5
    1;                        !- Field 6

Schedule:Compact,
    Exterior_lighting_schedule_a_IECC2015,    !- Name
    fraction,                 !- Schedule Type Limits Name
    Through:12/31,            !- Field 1
    For:Weekdays SummerDesignDay,    !- Field 2
    Until: 08:00,             !- Field 3
    0,                        !- Field 4
    Until: 18:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    For:Saturdays,            !- Field 9
    Until: 24:00,             !- Field 10
    0,                        !- Field 11
    For:AllOtherDays,         !- Field 12
    Until: 24:00,             !- Field 13
    0;                        !- Field 14

Schedule:Compact,
    Exterior_lighting_schedule_b_2016,    !- Name
    fraction,                 !- Schedule Type Limits Name
    Through:12/31,            !- Field 1
    For:AllDays,              !- Field 2
    Until: 06:00,             !- Field 3
    0.5,                      !- Field 4
    Until: 24:00,             !- Field 5
    1;                        !- Field 6

Schedule:Compact,
    Exterior_lighting_schedule_c_2016,    !- Name
    fraction,                 !- Schedule Type Limits Name
    Through:12/31,            !- Field 1
    For:AllDays,              !- Field 2
    Until: 06:00,             !- Field 3
    0.5,                      !- Field 4
    Until: 20:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0.5;                      !- Field 8

Schedule:Constant,
    SZ_system_OA_Max_Frac_SCH,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.75;                     !- Hourly Value

Material,
    Gypsum or plaster board - 9.5mm,    !- Name
    MediumSmooth,             !- Roughness
    0.0095,                   !- Thickness
    0.58,                     !- Conductivity
    800,                      !- Density
    1090,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Bulk Storage Products Material,    !- Name
    Rough,                    !- Roughness
    2.43840494296412,         !- Thickness
    1.44200004455643,         !- Conductivity
    200.230661511125,         !- Density
    836.800006332062,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Steel Frame/Cavity,       !- Name
    MediumRough,              !- Roughness
    0.0889001802122336,       !- Thickness
    0.0841161885991101,       !- Conductivity
    641.378854952435,         !- Density
    502.080003799237,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Interior Wall Addi Insul,    !- Name
    MediumRough,              !- Roughness
    2.540005e-08,             !- Thickness
    0.0432600013366928,       !- Conductivity
    22.425834089246,          !- Density
    836.800006332062,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Std Wood 6inch,           !- Name
    MediumSmooth,             !- Roughness
    0.15,                     !- Thickness
    0.12,                     !- Conductivity
    540,                      !- Density
    1210,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    AC02 Acoustic Ceiling,    !- Name
    MediumSmooth,             !- Roughness
    0.0127,                   !- Thickness
    0.057,                    !- Conductivity
    288,                      !- Density
    1339,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.2;                      !- Visible Absorptance

Material,
    F07 25mm stucco,          !- Name
    Smooth,                   !- Roughness
    0.0254,                   !- Thickness
    0.72,                     !- Conductivity
    1856,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    F08 Metal surface,        !- Name
    Smooth,                   !- Roughness
    0.0008,                   !- Thickness
    45.28,                    !- Conductivity
    7824,                     !- Density
    500;                      !- Specific Heat

Material,
    F08 Metal roof surface,    !- Name
    Smooth,                   !- Roughness
    0.0008,                   !- Thickness
    45.28,                    !- Conductivity
    7824,                     !- Density
    500,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.77;                     !- Solar Absorptance

Material,
    F12 Asphalt shingles,     !- Name
    VeryRough,                !- Roughness
    0.0032,                   !- Thickness
    0.04,                     !- Conductivity
    1120,                     !- Density
    1260,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.77;                     !- Solar Absorptance

Material,
    F13 Built-up roofing,     !- Name
    Rough,                    !- Roughness
    0.0095,                   !- Thickness
    0.16,                     !- Conductivity
    1120,                     !- Density
    1460,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.77;                     !- Solar Absorptance

Material,
    G01 13mm gypsum board,    !- Name
    Smooth,                   !- Roughness
    0.0127,                   !- Thickness
    0.16,                     !- Conductivity
    800,                      !- Density
    1090,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    G01 16mm gypsum board,    !- Name
    MediumSmooth,             !- Roughness
    0.0159,                   !- Thickness
    0.16,                     !- Conductivity
    800,                      !- Density
    1090;                     !- Specific Heat

Material,
    G02 16mm plywood,         !- Name
    Smooth,                   !- Roughness
    0.0159,                   !- Thickness
    0.12,                     !- Conductivity
    544,                      !- Density
    1210;                     !- Specific Heat

Material,
    M14 150mm heavyweight concrete roof,    !- Name
    MediumRough,              !- Roughness
    0.1524,                   !- Thickness
    2.31,                     !- Conductivity
    2322,                     !- Density
    832;                      !- Specific Heat

Material,
    100mm Normalweight concrete wall,    !- Name
    MediumRough,              !- Roughness
    0.1016,                   !- Thickness
    2.31,                     !- Conductivity
    2322,                     !- Density
    832;                      !- Specific Heat

Material,
    200mm Normalweight concrete wall,    !- Name
    MediumRough,              !- Roughness
    0.2032,                   !- Thickness
    2.31,                     !- Conductivity
    2322,                     !- Density
    832;                      !- Specific Heat

Material,
    100mm Normalweight concrete floor,    !- Name
    MediumRough,              !- Roughness
    0.1016,                   !- Thickness
    2.31,                     !- Conductivity
    2322,                     !- Density
    832;                      !- Specific Heat

Material,
    150mm Normalweight concrete floor,    !- Name
    MediumRough,              !- Roughness
    0.1524,                   !- Thickness
    2.31,                     !- Conductivity
    2322,                     !- Density
    832;                      !- Specific Heat

Material,
    200mm Normalweight concrete floor,    !- Name
    MediumRough,              !- Roughness
    0.2032,                   !- Thickness
    2.31,                     !- Conductivity
    2322,                     !- Density
    832;                      !- Specific Heat

Material,
    M10 200mm concrete block wall,    !- Name
    MediumRough,              !- Roughness
    0.2032,                   !- Thickness
    0.72,                     !- Conductivity
    800,                      !- Density
    832;                      !- Specific Heat

Material,
    M10 200mm concrete block basement wall,    !- Name
    MediumRough,              !- Roughness
    0.2032,                   !- Thickness
    1.326,                    !- Conductivity
    1842,                     !- Density
    912;                      !- Specific Heat

Material:NoMass,
    R13_Insulation,           !- Name
    Rough,                    !- Roughness
    2.28800006982422,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Opaque Door panel_con,    !- Name
    MediumRough,              !- Roughness
    0.475973498005059,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Opaque Door panel_semi,    !- Name
    MediumRough,              !- Roughness
    0.475973498005059,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Overhead Door_semi Panel,    !- Name
    MediumRough,              !- Roughness
    0.489194984060755,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Overhead Door_con Panel,    !- Name
    MediumRough,              !- Roughness
    0.568097400844748,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    CP02 CARPET PAD,          !- Name
    VeryRough,                !- Roughness
    0.21648,                  !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material:NoMass,
    Air_Wall_Material,        !- Name
    Rough,                    !- Roughness
    0.2079491,                !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7;                      !- Solar Absorptance

Material:NoMass,
    Nonres_Roof_Insulation,    !- Name
    MediumSmooth,             !- Roughness
    4.62235136068181,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Res_Roof_Insulation,      !- Name
    MediumSmooth,             !- Roughness
    4.62235136068181,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Semiheated_Roof_Insulation,    !- Name
    MediumSmooth,             !- Roughness
    2.0103016765077,          !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Nonres_Exterior_Wall_Insulation_grd,    !- Name
    MediumSmooth,             !- Roughness
    2.43051342604241,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Nonres_Exterior_Wall_Insulation_mid,    !- Name
    MediumSmooth,             !- Roughness
    2.70610123924194,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Nonres_Exterior_Wall_Insulation_top,    !- Name
    MediumSmooth,             !- Roughness
    2.70610123924194,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Res_Exterior_Wall_Insulation_grd,    !- Name
    MediumSmooth,             !- Roughness
    2.90360352040256,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Res_Exterior_Wall_Insulation_mid,    !- Name
    MediumSmooth,             !- Roughness
    3.29313522011485,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Res_Exterior_Wall_Insulation_top,    !- Name
    MediumSmooth,             !- Roughness
    3.29313522011485,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Semiheated_Exterior_Wall_Insulation_grd,    !- Name
    MediumSmooth,             !- Roughness
    0.817852511708979,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Semiheated_Exterior_Wall_Insulation_mid,    !- Name
    MediumSmooth,             !- Roughness
    0.858031299456865,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Semiheated_Exterior_Wall_Insulation_top,    !- Name
    MediumSmooth,             !- Roughness
    0.858031299456865,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Nonres_Floor_Insulation,    !- Name
    MediumSmooth,             !- Roughness
    4.13066404430099,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Res_Floor_Insulation,     !- Name
    MediumSmooth,             !- Roughness
    0.0299387330245182,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Semiheated_Floor_Insulation,    !- Name
    MediumSmooth,             !- Roughness
    0.0299387330245182,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Std Opaque Door Panel,    !- Name
    MediumRough,              !- Roughness
    0.123456790123457,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

WindowMaterial:SimpleGlazingSystem,
    Nonres Window Glazing Layer South,    !- Name
    2.05553012,               !- UFactor
    0.359,                    !- Solar Heat Gain Coefficient
    0.359;                    !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    Nonres Window Glazing Layer North,    !- Name
    2.05553012,               !- UFactor
    0.359,                    !- Solar Heat Gain Coefficient
    0.359;                    !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    Nonres Window Glazing Layer East,    !- Name
    2.05553012,               !- UFactor
    0.359,                    !- Solar Heat Gain Coefficient
    0.359;                    !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    Nonres Window Glazing Layer West,    !- Name
    2.05553012,               !- UFactor
    0.359,                    !- Solar Heat Gain Coefficient
    0.359;                    !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    Nonres Skylight Glazing Layer,    !- Name
    2.83913,                  !- UFactor
    0.4,                      !- Solar Heat Gain Coefficient
    0.4;                      !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    Semiheated Skylight Glazing Layer,    !- Name
    4.258695,                 !- UFactor
    0.55,                     !- Solar Heat Gain Coefficient
    0.55;                     !- Visible Transmittance

WindowMaterial:Glazing,
    REF A CLEAR MID 6MM,      !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.006,                    !- Thickness
    0.11,                     !- Solar Transmittance at Normal Incidence
    0.27,                     !- Front Side Solar Reflectance at Normal Incidence
    0.43,                     !- Back Side Solar Reflectance at Normal Incidence
    0.14,                     !- Visible Transmittance at Normal Incidence
    0.31,                     !- Front Side Visible Reflectance at Normal Incidence
    0.35,                     !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.47,                     !- Back Side Infrared Hemispherical Emissivity
    0.9;                      !- Conductivity

WindowMaterial:Glazing,
    CLEAR 2.5MM,              !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.0025,                   !- Thickness
    0.8,                      !- Solar Transmittance at Normal Incidence
    0.075,                    !- Front Side Solar Reflectance at Normal Incidence
    0.075,                    !- Back Side Solar Reflectance at Normal Incidence
    0.901,                    !- Visible Transmittance at Normal Incidence
    0.081,                    !- Front Side Visible Reflectance at Normal Incidence
    0.081,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.9;                      !- Conductivity

WindowMaterial:Gas,
    AIR 3MM,                  !- Name
    Air,                      !- Gas Type
    0.0032;                   !- Thickness

Construction,
    InteriorFurnishings,      !- Name
    Std Wood 6inch;           !- Outside Layer

Construction,
    Air_Wall,                 !- Name
    Air_Wall_Material;        !- Outside Layer

Construction,
    DropCeiling,              !- Name
    AC02 Acoustic Ceiling;    !- Outside Layer

Construction,
    OpaqueDoor,               !- Name
    Std Opaque Door Panel;    !- Outside Layer

Construction,
    AtticRoofDeck,            !- Name
    F12 Asphalt shingles,     !- Outside Layer
    G02 16mm plywood;         !- Layer 2

Construction,
    int_wall,                 !- Name
    G01 13mm gypsum board,    !- Outside Layer
    G01 13mm gypsum board;    !- Layer 2

Construction,
    ext_slab_8in_with_carpet,    !- Name
    200mm Normalweight concrete floor,    !- Outside Layer
    CP02 CARPET PAD;          !- Layer 2

Construction,
    ext_slab_8in,             !- Name
    200mm Normalweight concrete floor;    !- Outside Layer

Construction,
    ext_slab_6in_with_carpet,    !- Name
    150mm Normalweight concrete floor,    !- Outside Layer
    CP02 CARPET PAD;          !- Layer 2

Construction,
    ext_slab_6in,             !- Name
    150mm Normalweight concrete floor;    !- Outside Layer

Construction,
    int_slab_floor,           !- Name
    100mm Normalweight concrete floor,    !- Outside Layer
    CP02 CARPET PAD;          !- Layer 2

Construction,
    int_slab_ceiling,         !- Name
    CP02 CARPET PAD,          !- Outside Layer
    100mm Normalweight concrete floor;    !- Layer 2

Construction,
    basement_wall,            !- Name
    M10 200mm concrete block basement wall;    !- Outside Layer

Construction,
    int_wood_floor,           !- Name
    AC02 Acoustic Ceiling,    !- Outside Layer
    G02 16mm plywood,         !- Layer 2
    CP02 CARPET PAD;          !- Layer 3

Construction,
    ext_soffit_floor,         !- Name
    G02 16mm plywood;         !- Outside Layer

Construction,
    nonres_roof,              !- Name
    F08 Metal roof surface,    !- Outside Layer
    Nonres_Roof_Insulation;    !- Layer 2

Construction,
    res_roof,                 !- Name
    F08 Metal roof surface,    !- Outside Layer
    Res_Roof_Insulation;      !- Layer 2

Construction,
    semiheated_roof,          !- Name
    F08 Metal roof surface,    !- Outside Layer
    Semiheated_Roof_Insulation;    !- Layer 2

Construction,
    nonres_ext_wall_grd,      !- Name
    F08 Metal surface,        !- Outside Layer
    Nonres_Exterior_Wall_Insulation_grd,    !- Layer 2
    G01 16mm gypsum board;    !- Layer 3

Construction,
    nonres_ext_wall_mid,      !- Name
    F08 Metal surface,        !- Outside Layer
    Nonres_Exterior_Wall_Insulation_mid,    !- Layer 2
    G01 16mm gypsum board;    !- Layer 3

Construction,
    nonres_ext_wall_top,      !- Name
    F08 Metal surface,        !- Outside Layer
    Nonres_Exterior_Wall_Insulation_top,    !- Layer 2
    G01 16mm gypsum board;    !- Layer 3

Construction,
    res_ext_wall_grd,         !- Name
    F08 Metal surface,        !- Outside Layer
    Res_Exterior_Wall_Insulation_grd,    !- Layer 2
    G01 16mm gypsum board;    !- Layer 3

Construction,
    res_ext_wall_mid,         !- Name
    F08 Metal surface,        !- Outside Layer
    Res_Exterior_Wall_Insulation_mid,    !- Layer 2
    G01 16mm gypsum board;    !- Layer 3

Construction,
    res_ext_wall_top,         !- Name
    F08 Metal surface,        !- Outside Layer
    Res_Exterior_Wall_Insulation_top,    !- Layer 2
    G01 16mm gypsum board;    !- Layer 3

Construction,
    semiheated_ext_wall_grd,    !- Name
    F08 Metal surface,        !- Outside Layer
    Semiheated_Exterior_Wall_Insulation_grd,    !- Layer 2
    G01 16mm gypsum board;    !- Layer 3

Construction,
    semiheated_ext_wall_mid,    !- Name
    F08 Metal surface,        !- Outside Layer
    Semiheated_Exterior_Wall_Insulation_mid,    !- Layer 2
    G01 16mm gypsum board;    !- Layer 3

Construction,
    semiheated_ext_wall_top,    !- Name
    F08 Metal surface,        !- Outside Layer
    Semiheated_Exterior_Wall_Insulation_top,    !- Layer 2
    G01 16mm gypsum board;    !- Layer 3

Construction,
    nonres_floor,             !- Name
    Nonres_Floor_Insulation,    !- Outside Layer
    100mm Normalweight concrete floor,    !- Layer 2
    CP02 CARPET PAD;          !- Layer 3

Construction,
    res_floor,                !- Name
    Res_Floor_Insulation,     !- Outside Layer
    100mm Normalweight concrete floor,    !- Layer 2
    CP02 CARPET PAD;          !- Layer 3

Construction,
    semiheated_floor,         !- Name
    Semiheated_Floor_Insulation,    !- Outside Layer
    100mm Normalweight concrete floor,    !- Layer 2
    CP02 CARPET PAD;          !- Layer 3

Construction,
    nonres_floor_ceiling,     !- Name
    CP02 CARPET PAD,          !- Outside Layer
    100mm Normalweight concrete floor,    !- Layer 2
    Nonres_Floor_Insulation;    !- Layer 3

Construction,
    res_floor_ceiling,        !- Name
    CP02 CARPET PAD,          !- Outside Layer
    100mm Normalweight concrete floor,    !- Layer 2
    Res_Floor_Insulation;     !- Layer 3

Construction,
    semiheated_floor_ceiling,    !- Name
    CP02 CARPET PAD,          !- Outside Layer
    100mm Normalweight concrete floor,    !- Layer 2
    Semiheated_Floor_Insulation;    !- Layer 3

Construction,
    NonresWindow_U_0.362_SHGC_South_0.359,    !- Name
    Nonres Window Glazing Layer South;    !- Outside Layer

Construction,
    NonresWindow_U_0.362_SHGC_North_0.359,    !- Name
    Nonres Window Glazing Layer North;    !- Outside Layer

Construction,
    NonresWindow_U_0.362_SHGC_East_0.359,    !- Name
    Nonres Window Glazing Layer East;    !- Outside Layer

Construction,
    NonresWindow_U_0.362_SHGC_West_0.359,    !- Name
    Nonres Window Glazing Layer West;    !- Outside Layer

Construction,
    Skylight_U_0.5_SHGC_0.4,    !- Name
    Nonres Skylight Glazing Layer;    !- Outside Layer

Construction,
    SemiHtdSkylight_U_0.75_SHGC_0.55,    !- Name
    Semiheated Skylight Glazing Layer;    !- Outside Layer

Construction,
    Interior Wall_1,          !- Name
    Gypsum or plaster board - 9.5mm,    !- Outside Layer
    R13_Insulation,           !- Layer 2
    Gypsum or plaster board - 9.5mm;    !- Layer 3

Construction,
    Swinging Door_con,        !- Name
    Opaque Door panel_con;    !- Outside Layer

Construction,
    Swinging Door_semi,       !- Name
    Opaque Door panel_semi;    !- Outside Layer

Construction,
    Skylight Double Clear,    !- Name
    CLEAR 2.5MM,              !- Outside Layer
    AIR 3MM,                  !- Layer 2
    CLEAR 2.5MM;              !- Layer 3

Construction,
    Overhead Door_semi,       !- Name
    Overhead Door_semi Panel;    !- Outside Layer

Construction,
    Overhead Door_con,        !- Name
    Overhead Door_con Panel;    !- Outside Layer

Construction,
    Bulk Storage Products,    !- Name
    Bulk Storage Products Material;    !- Outside Layer

Construction,
    Interior Wall,            !- Name
    F07 25mm stucco,          !- Outside Layer
    G01 16mm gypsum board,    !- Layer 2
    Interior Wall Addi Insul,    !- Layer 3
    Steel Frame/Cavity,       !- Layer 4
    G01 16mm gypsum board;    !- Layer 5

Construction,
    InsulatedCeiling,         !- Name
    Interior Wall Addi Insul,    !- Outside Layer
    G01 16mm gypsum board;    !- Layer 2

Construction:FfactorGroundFloor,
    OfficeFloor_Ffactor,      !- Name
    1.26363,                  !- FFactor
    236.87964658059664,       !- Area
    35.05029062578953;        !- PerimeterExposed

Construction:FfactorGroundFloor,
    FineStorageFloor_Ffactor,    !- Name
    1.26363,                  !- FFactor
    1156.5300391876226,       !- Area
    71.62450693096137;        !- PerimeterExposed

Construction:FfactorGroundFloor,
    BulkStorageFloor_Ffactor,    !- Name
    1.26363,                  !- FFactor
    3204.8422772668932,       !- Area
    185.91893288462248;       !- PerimeterExposed

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    Counterclockwise,         !- Vertex Entry Direction
    Relative;                 !- Coordinate System

Zone,
    Zone1 Office,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Zone2 Fine Storage,       !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Zone3 Bulk Storage,       !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BuildingSurface:Detailed,
    Office Front Wall,        !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    Zone1 Office,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4.26699190227003,         !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    25.9067365494966,         !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    25.9067365494966,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4.26699190227003;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Office Right Wall,        !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Zone1 Office,             !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    Zone2 Fine Storage,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    25.9067365494966,         !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4.26699190227003,         !- Vertex 1 Zcoordinate
    25.9067365494966,         !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    25.9067365494966,         !- Vertex 3 Xcoordinate
    9.14355407629293,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    25.9067365494966,         !- Vertex 4 Xcoordinate
    9.14355407629293,         !- Vertex 4 Ycoordinate
    4.26699190227003;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Office Rear Wall,         !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Zone1 Office,             !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    Zone2 Fine Storage,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    25.9067365494966,         !- Vertex 1 Xcoordinate
    9.14355407629293,         !- Vertex 1 Ycoordinate
    4.26699190227003,         !- Vertex 1 Zcoordinate
    25.9067365494966,         !- Vertex 2 Xcoordinate
    9.14355407629293,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    9.14355407629293,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9.14355407629293,         !- Vertex 4 Ycoordinate
    4.26699190227003;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Office Left Wall,         !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    Zone1 Office,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9.14355407629293,         !- Vertex 1 Ycoordinate
    4.26699190227003,         !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    9.14355407629293,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4.26699190227003;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Fine Storage Front Wall,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    Zone2 Fine Storage,       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    25.9067365494966,         !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    8.53398380454007,         !- Vertex 1 Zcoordinate
    25.9067365494966,         !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    45.7177703814647,         !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    45.7177703814647,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    8.53398380454007;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Fine Storage Right Wall,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    Zone2 Fine Storage,       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    45.7177703814647,         !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    8.53398380454007,         !- Vertex 1 Zcoordinate
    45.7177703814647,         !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    45.7177703814647,         !- Vertex 3 Xcoordinate
    30.4785135876431,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    45.7177703814647,         !- Vertex 4 Xcoordinate
    30.4785135876431,         !- Vertex 4 Ycoordinate
    8.53398380454007;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bulk Storage Front Wall,    !- Name
    Wall,                     !- Surface Type
    semiheated_ext_wall_grd,    !- Construction Name
    Zone3 Bulk Storage,       !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    Zone2 Fine Storage,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    30.4785135876431,         !- Vertex 1 Ycoordinate
    8.53398380454007,         !- Vertex 1 Zcoordinate
    45.7177703814647,         !- Vertex 2 Xcoordinate
    30.4785135876431,         !- Vertex 2 Ycoordinate
    8.53398380454007,         !- Vertex 2 Zcoordinate
    45.7177703814647,         !- Vertex 3 Xcoordinate
    30.4785135876431,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    30.4785135876431,         !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Fine Storage Left Wall,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    Zone2 Fine Storage,       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    30.4785135876431,         !- Vertex 1 Ycoordinate
    8.53398380454007,         !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    30.4785135876431,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    9.14355407629293,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9.14355407629293,         !- Vertex 4 Ycoordinate
    8.53398380454007;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bulk Storage Right Wall,    !- Name
    Wall,                     !- Surface Type
    semiheated_ext_wall_grd,    !- Construction Name
    Zone3 Bulk Storage,       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    45.7177703814647,         !- Vertex 1 Xcoordinate
    30.4785135876431,         !- Vertex 1 Ycoordinate
    8.53398380454007,         !- Vertex 1 Zcoordinate
    45.7177703814647,         !- Vertex 2 Xcoordinate
    30.4785135876431,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    45.7177703814647,         !- Vertex 3 Xcoordinate
    100.579094839222,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    45.7177703814647,         !- Vertex 4 Xcoordinate
    100.579094839222,         !- Vertex 4 Ycoordinate
    8.53398380454007;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bulk Storage Rear Wall,    !- Name
    Wall,                     !- Surface Type
    semiheated_ext_wall_grd,    !- Construction Name
    Zone3 Bulk Storage,       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    45.7177703814647,         !- Vertex 1 Xcoordinate
    100.579094839222,         !- Vertex 1 Ycoordinate
    8.53398380454007,         !- Vertex 1 Zcoordinate
    45.7177703814647,         !- Vertex 2 Xcoordinate
    100.579094839222,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    100.579094839222,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    100.579094839222,         !- Vertex 4 Ycoordinate
    8.53398380454007;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bulk Storage Left Wall,    !- Name
    Wall,                     !- Surface Type
    semiheated_ext_wall_grd,    !- Construction Name
    Zone3 Bulk Storage,       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    100.579094839222,         !- Vertex 1 Ycoordinate
    8.53398380454007,         !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    100.579094839222,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    30.4785135876431,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    30.4785135876431,         !- Vertex 4 Ycoordinate
    8.53398380454007;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Office Roof,              !- Name
    Roof,                     !- Surface Type
    InsulatedCeiling,         !- Construction Name
    Zone1 Office,             !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    Zone2 Fine Storage,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    25.9067365494966,         !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4.26699190227003,         !- Vertex 1 Zcoordinate
    25.9067365494966,         !- Vertex 2 Xcoordinate
    9.14355407629293,         !- Vertex 2 Ycoordinate
    4.26699190227003,         !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    9.14355407629293,         !- Vertex 3 Ycoordinate
    4.26699190227003,         !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4.26699190227003;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Fine Storage Roof,        !- Name
    Roof,                     !- Surface Type
    nonres_roof,              !- Construction Name
    Zone2 Fine Storage,       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    45.7177703814647,         !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    8.53398380454007,         !- Vertex 1 Zcoordinate
    45.7177703814647,         !- Vertex 2 Xcoordinate
    30.4785135876431,         !- Vertex 2 Ycoordinate
    8.53398380454007,         !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    30.4785135876431,         !- Vertex 3 Ycoordinate
    8.53398380454007,         !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    8.53398380454007;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bulk Storage Roof,        !- Name
    Roof,                     !- Surface Type
    semiheated_roof,          !- Construction Name
    Zone3 Bulk Storage,       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    100.579094839222,         !- Vertex 1 Ycoordinate
    8.53398380454007,         !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    30.4785135876431,         !- Vertex 2 Ycoordinate
    8.53398380454007,         !- Vertex 2 Zcoordinate
    45.7177703814647,         !- Vertex 3 Xcoordinate
    30.4785135876431,         !- Vertex 3 Ycoordinate
    8.53398380454007,         !- Vertex 3 Zcoordinate
    45.7177703814647,         !- Vertex 4 Xcoordinate
    100.579094839222,         !- Vertex 4 Ycoordinate
    8.53398380454007;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Fine Storage Office Front Wall,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    Zone2 Fine Storage,       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    8.53398380454007,         !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4.26699190227003,         !- Vertex 2 Zcoordinate
    25.9067365494966,         !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    4.26699190227003,         !- Vertex 3 Zcoordinate
    25.9067365494966,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    8.53398380454007;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Fine Storage Office Left Wall,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    Zone2 Fine Storage,       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9.14355407629293,         !- Vertex 1 Ycoordinate
    8.53398380454007,         !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    9.14355407629293,         !- Vertex 2 Ycoordinate
    4.26699190227003,         !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    4.26699190227003,         !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    8.53398380454007;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Office Floor,             !- Name
    Floor,                    !- Surface Type
    OfficeFloor_Ffactor,      !- Construction Name
    Zone1 Office,             !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    25.9067365494966,         !- Vertex 1 Xcoordinate
    9.14355407629293,         !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    25.9067365494966,         !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9.14355407629293,         !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Fine Storage Floor,       !- Name
    Floor,                    !- Surface Type
    FineStorageFloor_Ffactor,    !- Construction Name
    Zone2 Fine Storage,       !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    45.7177703814647,         !- Vertex 1 Xcoordinate
    30.4785135876431,         !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    45.7177703814647,         !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    25.9067365494966,         !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    25.9067365494966,         !- Vertex 4 Xcoordinate
    9.14355407629293,         !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    0,                        !- Vertex 5 Xcoordinate
    9.14355407629293,         !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    0,                        !- Vertex 6 Xcoordinate
    30.4785135876431,         !- Vertex 6 Ycoordinate
    0;                        !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    Bulk Storage Floor,       !- Name
    Floor,                    !- Surface Type
    BulkStorageFloor_Ffactor,    !- Construction Name
    Zone3 Bulk Storage,       !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    45.7177703814647,         !- Vertex 1 Xcoordinate
    100.579094839222,         !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    45.7177703814647,         !- Vertex 2 Xcoordinate
    30.4785135876431,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    30.4785135876431,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    100.579094839222,         !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Office Front Wall Window 1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.362_SHGC_West_0.359,    !- Construction Name
    Office Front Wall,        !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    3.65742163051717,         !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.43929602151392,         !- Vertex 1 Zcoordinate
    3.65742163051717,         !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.914355407629293,        !- Vertex 2 Zcoordinate
    7.31484326103434,         !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.914355407629293,        !- Vertex 3 Zcoordinate
    7.31484326103434,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.43929602151392;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Office Front Wall Window2,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.362_SHGC_West_0.359,    !- Construction Name
    Office Front Wall,        !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    18.5918932884623,         !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.43929602151392,         !- Vertex 1 Zcoordinate
    18.5918932884623,         !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.914355407629293,        !- Vertex 2 Zcoordinate
    22.2493149189795,         !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.914355407629293,        !- Vertex 3 Zcoordinate
    22.2493149189795,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.43929602151392;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Office Front Door,        !- Name
    Door,                     !- Surface Type
    Swinging Door_con,        !- Construction Name
    Office Front Wall,        !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    12.039012867119,          !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.133495951135,           !- Vertex 1 Zcoordinate
    12.039012867119,          !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    12.953323682378,          !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    12.953323682378,          !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.133495951135;           !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Office Left Wall Window1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.362_SHGC_North_0.359,    !- Construction Name
    Office Left Wall,         !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.51904930207155,         !- Vertex 1 Ycoordinate
    2.43929602151392,         !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.51904930207155,         !- Vertex 2 Ycoordinate
    0.914355407629293,        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    5.38555335093654,         !- Vertex 3 Ycoordinate
    0.914355407629293,        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    5.38555335093654,         !- Vertex 4 Ycoordinate
    2.43929602151392;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Office Left Wall Window2,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.362_SHGC_North_0.359,    !- Construction Name
    Office Left Wall,         !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    3.75800072535639,         !- Vertex 1 Ycoordinate
    2.43929602151392,         !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    3.75800072535639,         !- Vertex 2 Ycoordinate
    0.914355407629293,        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    1.62450477422138,         !- Vertex 3 Ycoordinate
    0.914355407629293,        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    1.62450477422138,         !- Vertex 4 Ycoordinate
    2.43929602151392;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Office Left Wall Door,    !- Name
    Door,                     !- Surface Type
    Swinging Door_con,        !- Construction Name
    Office Left Wall,         !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    5.02895474196111,         !- Vertex 1 Ycoordinate
    2.13349595113502,         !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    5.02895474196111,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    4.11459933433182,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    4.11459933433182,         !- Vertex 4 Ycoordinate
    2.13349595113502;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Fine Storage Overhead Door1,    !- Name
    Door,                     !- Surface Type
    Overhead Door_con,        !- Construction Name
    Fine Storage Front Wall,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    33.479659311782,          !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.438251358764,           !- Vertex 1 Zcoordinate
    33.479659311782,          !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    36.527540398794,          !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    36.527540398794,          !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.438251358764;           !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Fine Storage Overhead Door2,    !- Name
    Door,                     !- Surface Type
    Overhead Door_con,        !- Construction Name
    Fine Storage Right Wall,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    45.717770381465,          !- Vertex 1 Xcoordinate
    4.9416673497,             !- Vertex 1 Ycoordinate
    2.438251358764,           !- Vertex 1 Zcoordinate
    45.717770381465,          !- Vertex 2 Xcoordinate
    4.9416673497,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    45.717770381465,          !- Vertex 3 Xcoordinate
    7.989548436712,           !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    45.717770381465,          !- Vertex 4 Xcoordinate
    7.989548436712,           !- Vertex 4 Ycoordinate
    2.438251358764;           !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Fine Storage Overhead Door3,    !- Name
    Door,                     !- Surface Type
    Overhead Door_con,        !- Construction Name
    Fine Storage Right Wall,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    45.717770381465,          !- Vertex 1 Xcoordinate
    23.08747404264,           !- Vertex 1 Ycoordinate
    2.438251358764,           !- Vertex 1 Zcoordinate
    45.717770381465,          !- Vertex 2 Xcoordinate
    23.08747404264,           !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    45.717770381465,          !- Vertex 3 Xcoordinate
    26.135355129652,          !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    45.717770381465,          !- Vertex 4 Xcoordinate
    26.135355129652,          !- Vertex 4 Ycoordinate
    2.438251358764;           !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Fine Storage Overhead Door4,    !- Name
    Door,                     !- Surface Type
    Overhead Door_con,        !- Construction Name
    Fine Storage Left Wall,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    28.015580613846,          !- Vertex 1 Ycoordinate
    2.438251358764,           !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    28.015580613846,          !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    24.967699526834,          !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    24.967699526834,          !- Vertex 4 Ycoordinate
    2.438251358764;           !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Bulk Storage Overhead Door1,    !- Name
    Door,                     !- Surface Type
    Overhead Door_semi,       !- Construction Name
    Bulk Storage Left Wall,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    93.95001813391,           !- Vertex 1 Ycoordinate
    2.438251358764,           !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    93.95001813391,           !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    90.902137046898,          !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    90.902137046898,          !- Vertex 4 Ycoordinate
    2.438251358764;           !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Bulk Storage Overhead Door2,    !- Name
    Door,                     !- Surface Type
    Overhead Door_semi,       !- Construction Name
    Bulk Storage Left Wall,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    84.882660341586,          !- Vertex 1 Ycoordinate
    2.438251358764,           !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    84.882660341586,          !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    81.834779254575,          !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    81.834779254575,          !- Vertex 4 Ycoordinate
    2.438251358764;           !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Bulk Storage Overhead Door3,    !- Name
    Door,                     !- Surface Type
    Overhead Door_semi,       !- Construction Name
    Bulk Storage Left Wall,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    75.815302549262,          !- Vertex 1 Ycoordinate
    2.438251358764,           !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    75.815302549262,          !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    72.767421462251,          !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    72.767421462251,          !- Vertex 4 Ycoordinate
    2.438251358764;           !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Bulk Storage Overhead Door4,    !- Name
    Door,                     !- Surface Type
    Overhead Door_semi,       !- Construction Name
    Bulk Storage Left Wall,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    66.747944756938,          !- Vertex 1 Ycoordinate
    2.438251358764,           !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    66.747944756938,          !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    63.700063669927,          !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    63.700063669927,          !- Vertex 4 Ycoordinate
    2.438251358764;           !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Bulk Storage Overhead Door5,    !- Name
    Door,                     !- Surface Type
    Overhead Door_semi,       !- Construction Name
    Bulk Storage Left Wall,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    57.680586964615,          !- Vertex 1 Ycoordinate
    2.438251358764,           !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    57.680586964615,          !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    54.632705877603,          !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    54.632705877603,          !- Vertex 4 Ycoordinate
    2.438251358764;           !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Bulk Storage Overhead Door6,    !- Name
    Door,                     !- Surface Type
    Overhead Door_semi,       !- Construction Name
    Bulk Storage Left Wall,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    48.613229172291,          !- Vertex 1 Ycoordinate
    2.438251358764,           !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    48.613229172291,          !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    45.565348085279,          !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    45.565348085279,          !- Vertex 4 Ycoordinate
    2.438251358764;           !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Bulk Storage Overhead Door7,    !- Name
    Door,                     !- Surface Type
    Overhead Door_semi,       !- Construction Name
    Bulk Storage Left Wall,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    39.545871379967,          !- Vertex 1 Ycoordinate
    2.438251358764,           !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    39.545871379967,          !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    36.497990292956,          !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    36.497990292956,          !- Vertex 4 Ycoordinate
    2.438251358764;           !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Bulk Storage Overhead Door8,    !- Name
    Door,                     !- Surface Type
    Overhead Door_semi,       !- Construction Name
    Bulk Storage Right Wall,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    45.717770381465,          !- Vertex 1 Xcoordinate
    37.093047145699,          !- Vertex 1 Ycoordinate
    2.438251358764,           !- Vertex 1 Zcoordinate
    45.717770381465,          !- Vertex 2 Xcoordinate
    37.093047145699,          !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    45.717770381465,          !- Vertex 3 Xcoordinate
    39.531328232711,          !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    45.717770381465,          !- Vertex 4 Xcoordinate
    39.531328232711,          !- Vertex 4 Ycoordinate
    2.438251358764;           !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Bulk Storage Overhead Door9,    !- Name
    Door,                     !- Surface Type
    Overhead Door_semi,       !- Construction Name
    Bulk Storage Right Wall,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    45.717770381465,          !- Vertex 1 Xcoordinate
    55.273759445851,          !- Vertex 1 Ycoordinate
    2.438251358764,           !- Vertex 1 Zcoordinate
    45.717770381465,          !- Vertex 2 Xcoordinate
    55.273759445851,          !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    45.717770381465,          !- Vertex 3 Xcoordinate
    57.712040532863,          !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    45.717770381465,          !- Vertex 4 Xcoordinate
    57.712040532863,          !- Vertex 4 Ycoordinate
    2.438251358764;           !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Bulk Storage Overhead Door10,    !- Name
    Door,                     !- Surface Type
    Overhead Door_semi,       !- Construction Name
    Bulk Storage Right Wall,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    45.717770381465,          !- Vertex 1 Xcoordinate
    73.315058536411,          !- Vertex 1 Ycoordinate
    2.438251358764,           !- Vertex 1 Zcoordinate
    45.717770381465,          !- Vertex 2 Xcoordinate
    73.315058536411,          !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    45.717770381465,          !- Vertex 3 Xcoordinate
    75.753339623423,          !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    45.717770381465,          !- Vertex 4 Xcoordinate
    75.753339623423,          !- Vertex 4 Ycoordinate
    2.438251358764;           !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Bulk Storage Overhead Door11,    !- Name
    Door,                     !- Surface Type
    Overhead Door_semi,       !- Construction Name
    Bulk Storage Right Wall,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    45.717770381465,          !- Vertex 1 Xcoordinate
    89.887764572181,          !- Vertex 1 Ycoordinate
    2.438251358764,           !- Vertex 1 Zcoordinate
    45.717770381465,          !- Vertex 2 Xcoordinate
    89.887764572181,          !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    45.717770381465,          !- Vertex 3 Xcoordinate
    92.326045659193,          !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    45.717770381465,          !- Vertex 4 Xcoordinate
    92.326045659193,          !- Vertex 4 Ycoordinate
    2.438251358764;           !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Bulk Storage Overhead Door12,    !- Name
    Door,                     !- Surface Type
    Overhead Door_semi,       !- Construction Name
    Bulk Storage Rear Wall,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    40.439074862717,          !- Vertex 1 Xcoordinate
    100.579094839222,         !- Vertex 1 Ycoordinate
    2.438251358764,           !- Vertex 1 Zcoordinate
    40.439074862717,          !- Vertex 2 Xcoordinate
    100.579094839222,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    37.391193775705,          !- Vertex 3 Xcoordinate
    100.579094839222,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    37.391193775705,          !- Vertex 4 Xcoordinate
    100.579094839222,         !- Vertex 4 Ycoordinate
    2.438251358764;           !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Bulk Storage Overhead Door13,    !- Name
    Door,                     !- Surface Type
    Overhead Door_semi,       !- Construction Name
    Bulk Storage Rear Wall,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    30.771439143478,          !- Vertex 1 Xcoordinate
    100.579094839222,         !- Vertex 1 Ycoordinate
    2.438251358764,           !- Vertex 1 Zcoordinate
    30.771439143478,          !- Vertex 2 Xcoordinate
    100.579094839222,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    27.723558056466,          !- Vertex 3 Xcoordinate
    100.579094839222,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    27.723558056466,          !- Vertex 4 Xcoordinate
    100.579094839222,         !- Vertex 4 Ycoordinate
    2.438251358764;           !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Bulk Storage Overhead Door14,    !- Name
    Door,                     !- Surface Type
    Overhead Door_semi,       !- Construction Name
    Bulk Storage Rear Wall,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    16.687766818731,          !- Vertex 1 Xcoordinate
    100.579094839222,         !- Vertex 1 Ycoordinate
    2.438251358764,           !- Vertex 1 Zcoordinate
    16.687766818731,          !- Vertex 2 Xcoordinate
    100.579094839222,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    13.639885731719,          !- Vertex 3 Xcoordinate
    100.579094839222,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    13.639885731719,          !- Vertex 4 Xcoordinate
    100.579094839222,         !- Vertex 4 Ycoordinate
    2.438251358764;           !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Bulk Storage Overhead Door15,    !- Name
    Door,                     !- Surface Type
    Overhead Door_semi,       !- Construction Name
    Bulk Storage Rear Wall,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    7.322384518536,           !- Vertex 1 Xcoordinate
    100.579094839222,         !- Vertex 1 Ycoordinate
    2.438251358764,           !- Vertex 1 Zcoordinate
    7.322384518536,           !- Vertex 2 Xcoordinate
    100.579094839222,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.274503431524,           !- Vertex 3 Xcoordinate
    100.579094839222,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.274503431524,           !- Vertex 4 Xcoordinate
    100.579094839222,         !- Vertex 4 Ycoordinate
    2.438251358764;           !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Bulk Storage Door1,       !- Name
    Door,                     !- Surface Type
    Swinging Door_semi,       !- Construction Name
    Bulk Storage Right Wall,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    45.7177703814647,         !- Vertex 1 Xcoordinate
    47.5464811967232,         !- Vertex 1 Ycoordinate
    2.13349595113502,         !- Vertex 1 Zcoordinate
    45.7177703814647,         !- Vertex 2 Xcoordinate
    47.5464811967232,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    45.7177703814647,         !- Vertex 3 Xcoordinate
    48.4608366043525,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    45.7177703814647,         !- Vertex 4 Xcoordinate
    48.4608366043525,         !- Vertex 4 Ycoordinate
    2.13349595113502;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Bulk Storage Door2,       !- Name
    Door,                     !- Surface Type
    Swinging Door_semi,       !- Construction Name
    Bulk Storage Right Wall,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    45.7177703814647,         !- Vertex 1 Xcoordinate
    65.071626509618,          !- Vertex 1 Ycoordinate
    2.13349595113502,         !- Vertex 1 Zcoordinate
    45.7177703814647,         !- Vertex 2 Xcoordinate
    65.071626509618,          !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    45.7177703814647,         !- Vertex 3 Xcoordinate
    65.9859819172473,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    45.7177703814647,         !- Vertex 4 Xcoordinate
    65.9859819172473,         !- Vertex 4 Ycoordinate
    2.13349595113502;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Bulk Storage Door3,       !- Name
    Door,                     !- Surface Type
    Swinging Door_semi,       !- Construction Name
    Bulk Storage Right Wall,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    45.7177703814647,         !- Vertex 1 Xcoordinate
    82.5967718225128,         !- Vertex 1 Ycoordinate
    2.13349595113502,         !- Vertex 1 Zcoordinate
    45.7177703814647,         !- Vertex 2 Xcoordinate
    82.5967718225128,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    45.7177703814647,         !- Vertex 3 Xcoordinate
    83.5111272301421,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    45.7177703814647,         !- Vertex 4 Xcoordinate
    83.5111272301421,         !- Vertex 4 Ycoordinate
    2.13349595113502;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Bulk Storage Door4,       !- Name
    Door,                     !- Surface Type
    Swinging Door_semi,       !- Construction Name
    Bulk Storage Rear Wall,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    23.352181134479,          !- Vertex 1 Xcoordinate
    100.579094839222,         !- Vertex 1 Ycoordinate
    2.133495951135,           !- Vertex 1 Zcoordinate
    23.352181134479,          !- Vertex 2 Xcoordinate
    100.579094839222,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    22.43782572685,           !- Vertex 3 Xcoordinate
    100.579094839222,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    22.43782572685,           !- Vertex 4 Xcoordinate
    100.579094839222,         !- Vertex 4 Ycoordinate
    2.133495951135;           !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Bulk Storage Door5,       !- Name
    Door,                     !- Surface Type
    Swinging Door_semi,       !- Construction Name
    Bulk Storage Left Wall,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    70.345058109595,          !- Vertex 1 Ycoordinate
    2.133495951135,           !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    70.345058109595,          !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    69.430702701966,          !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    69.430702701966,          !- Vertex 4 Ycoordinate
    2.133495951135;           !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Fine Storage Left Door,    !- Name
    Door,                     !- Surface Type
    Swinging Door_con,        !- Construction Name
    Fine Storage Left Wall,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    19.3538561281534,         !- Vertex 1 Ycoordinate
    2.13349595113502,         !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    20.2682115357827,         !- Vertex 2 Ycoordinate
    2.13349595113502,         !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    20.2682115357827,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    19.3538561281534,         !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Fine Storage Right Door,    !- Name
    Door,                     !- Surface Type
    Swinging Door_con,        !- Construction Name
    Fine Storage Right Wall,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    45.7177703814647,         !- Vertex 1 Xcoordinate
    14.7820790900069,         !- Vertex 1 Ycoordinate
    2.13349595113502,         !- Vertex 1 Zcoordinate
    45.7177703814647,         !- Vertex 2 Xcoordinate
    14.7820790900069,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    45.7177703814647,         !- Vertex 3 Xcoordinate
    15.6964344976362,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    45.7177703814647,         !- Vertex 4 Xcoordinate
    15.6964344976362,         !- Vertex 4 Ycoordinate
    2.13349595113502;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Skylight_r8c1,            !- Name
    Window,                   !- Surface Type
    SemiHtdSkylight_U_0.75_SHGC_0.55,    !- Construction Name
    Bulk Storage Roof,        !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    Skylight_Frame_Semiheated,    !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    2.71049,                  !- Vertex 1 Xcoordinate
    34.440914,                !- Vertex 1 Ycoordinate
    8.533984,                 !- Vertex 1 Zcoordinate
    3.92969,                  !- Vertex 2 Xcoordinate
    34.440914,                !- Vertex 2 Ycoordinate
    8.533984,                 !- Vertex 2 Zcoordinate
    3.92969,                  !- Vertex 3 Xcoordinate
    35.660114,                !- Vertex 3 Ycoordinate
    8.533984,                 !- Vertex 3 Zcoordinate
    2.71049,                  !- Vertex 4 Xcoordinate
    35.660114,                !- Vertex 4 Ycoordinate
    8.533984;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Skylight_r8c2,            !- Name
    Window,                   !- Surface Type
    SemiHtdSkylight_U_0.75_SHGC_0.55,    !- Construction Name
    Bulk Storage Roof,        !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    Skylight_Frame_Semiheated,    !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    2.71049,                  !- Vertex 1 Xcoordinate
    43.076914,                !- Vertex 1 Ycoordinate
    8.533984,                 !- Vertex 1 Zcoordinate
    3.92969,                  !- Vertex 2 Xcoordinate
    43.076914,                !- Vertex 2 Ycoordinate
    8.533984,                 !- Vertex 2 Zcoordinate
    3.92969,                  !- Vertex 3 Xcoordinate
    44.296114,                !- Vertex 3 Ycoordinate
    8.533984,                 !- Vertex 3 Zcoordinate
    2.71049,                  !- Vertex 4 Xcoordinate
    44.296114,                !- Vertex 4 Ycoordinate
    8.533984;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Skylight_r8c4,            !- Name
    Window,                   !- Surface Type
    SemiHtdSkylight_U_0.75_SHGC_0.55,    !- Construction Name
    Bulk Storage Roof,        !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    Skylight_Frame_Semiheated,    !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    2.71049,                  !- Vertex 1 Xcoordinate
    60.348914,                !- Vertex 1 Ycoordinate
    8.533984,                 !- Vertex 1 Zcoordinate
    3.92969,                  !- Vertex 2 Xcoordinate
    60.348914,                !- Vertex 2 Ycoordinate
    8.533984,                 !- Vertex 2 Zcoordinate
    3.92969,                  !- Vertex 3 Xcoordinate
    61.568114,                !- Vertex 3 Ycoordinate
    8.533984,                 !- Vertex 3 Zcoordinate
    2.71049,                  !- Vertex 4 Xcoordinate
    61.568114,                !- Vertex 4 Ycoordinate
    8.533984;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Skylight_r1c2,            !- Name
    Window,                   !- Surface Type
    SemiHtdSkylight_U_0.75_SHGC_0.55,    !- Construction Name
    Bulk Storage Roof,        !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    Skylight_Frame_Semiheated,    !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    41.75537,                 !- Vertex 1 Xcoordinate
    43.076914,                !- Vertex 1 Ycoordinate
    8.533984,                 !- Vertex 1 Zcoordinate
    42.97457,                 !- Vertex 2 Xcoordinate
    43.076914,                !- Vertex 2 Ycoordinate
    8.533984,                 !- Vertex 2 Zcoordinate
    42.97457,                 !- Vertex 3 Xcoordinate
    44.296114,                !- Vertex 3 Ycoordinate
    8.533984,                 !- Vertex 3 Zcoordinate
    41.75537,                 !- Vertex 4 Xcoordinate
    44.296114,                !- Vertex 4 Ycoordinate
    8.533984;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Skylight_r1c1,            !- Name
    Window,                   !- Surface Type
    SemiHtdSkylight_U_0.75_SHGC_0.55,    !- Construction Name
    Bulk Storage Roof,        !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    Skylight_Frame_Semiheated,    !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    41.75537,                 !- Vertex 1 Xcoordinate
    34.440914,                !- Vertex 1 Ycoordinate
    8.533984,                 !- Vertex 1 Zcoordinate
    42.97457,                 !- Vertex 2 Xcoordinate
    34.440914,                !- Vertex 2 Ycoordinate
    8.533984,                 !- Vertex 2 Zcoordinate
    42.97457,                 !- Vertex 3 Xcoordinate
    35.660114,                !- Vertex 3 Ycoordinate
    8.533984,                 !- Vertex 3 Zcoordinate
    41.75537,                 !- Vertex 4 Xcoordinate
    35.660114,                !- Vertex 4 Ycoordinate
    8.533984;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Skylight_r1c4,            !- Name
    Window,                   !- Surface Type
    SemiHtdSkylight_U_0.75_SHGC_0.55,    !- Construction Name
    Bulk Storage Roof,        !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    Skylight_Frame_Semiheated,    !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    41.75537,                 !- Vertex 1 Xcoordinate
    60.348914,                !- Vertex 1 Ycoordinate
    8.533984,                 !- Vertex 1 Zcoordinate
    42.97457,                 !- Vertex 2 Xcoordinate
    60.348914,                !- Vertex 2 Ycoordinate
    8.533984,                 !- Vertex 2 Zcoordinate
    42.97457,                 !- Vertex 3 Xcoordinate
    61.568114,                !- Vertex 3 Ycoordinate
    8.533984,                 !- Vertex 3 Zcoordinate
    41.75537,                 !- Vertex 4 Xcoordinate
    61.568114,                !- Vertex 4 Ycoordinate
    8.533984;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Skylight_r1c3,            !- Name
    Window,                   !- Surface Type
    SemiHtdSkylight_U_0.75_SHGC_0.55,    !- Construction Name
    Bulk Storage Roof,        !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    Skylight_Frame_Semiheated,    !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    41.75537,                 !- Vertex 1 Xcoordinate
    51.712914,                !- Vertex 1 Ycoordinate
    8.533984,                 !- Vertex 1 Zcoordinate
    42.97457,                 !- Vertex 2 Xcoordinate
    51.712914,                !- Vertex 2 Ycoordinate
    8.533984,                 !- Vertex 2 Zcoordinate
    42.97457,                 !- Vertex 3 Xcoordinate
    52.932114,                !- Vertex 3 Ycoordinate
    8.533984,                 !- Vertex 3 Zcoordinate
    41.75537,                 !- Vertex 4 Xcoordinate
    52.932114,                !- Vertex 4 Ycoordinate
    8.533984;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Skylight_r2c1,            !- Name
    Window,                   !- Surface Type
    SemiHtdSkylight_U_0.75_SHGC_0.55,    !- Construction Name
    Bulk Storage Roof,        !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    Skylight_Frame_Semiheated,    !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    36.17753,                 !- Vertex 1 Xcoordinate
    34.440914,                !- Vertex 1 Ycoordinate
    8.533984,                 !- Vertex 1 Zcoordinate
    37.39673,                 !- Vertex 2 Xcoordinate
    34.440914,                !- Vertex 2 Ycoordinate
    8.533984,                 !- Vertex 2 Zcoordinate
    37.39673,                 !- Vertex 3 Xcoordinate
    35.660114,                !- Vertex 3 Ycoordinate
    8.533984,                 !- Vertex 3 Zcoordinate
    36.17753,                 !- Vertex 4 Xcoordinate
    35.660114,                !- Vertex 4 Ycoordinate
    8.533984;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Skylight_r2c2,            !- Name
    Window,                   !- Surface Type
    SemiHtdSkylight_U_0.75_SHGC_0.55,    !- Construction Name
    Bulk Storage Roof,        !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    Skylight_Frame_Semiheated,    !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    36.17753,                 !- Vertex 1 Xcoordinate
    43.076914,                !- Vertex 1 Ycoordinate
    8.533984,                 !- Vertex 1 Zcoordinate
    37.39673,                 !- Vertex 2 Xcoordinate
    43.076914,                !- Vertex 2 Ycoordinate
    8.533984,                 !- Vertex 2 Zcoordinate
    37.39673,                 !- Vertex 3 Xcoordinate
    44.296114,                !- Vertex 3 Ycoordinate
    8.533984,                 !- Vertex 3 Zcoordinate
    36.17753,                 !- Vertex 4 Xcoordinate
    44.296114,                !- Vertex 4 Ycoordinate
    8.533984;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Skylight_r2c3,            !- Name
    Window,                   !- Surface Type
    SemiHtdSkylight_U_0.75_SHGC_0.55,    !- Construction Name
    Bulk Storage Roof,        !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    Skylight_Frame_Semiheated,    !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    36.17753,                 !- Vertex 1 Xcoordinate
    51.712914,                !- Vertex 1 Ycoordinate
    8.533984,                 !- Vertex 1 Zcoordinate
    37.39673,                 !- Vertex 2 Xcoordinate
    51.712914,                !- Vertex 2 Ycoordinate
    8.533984,                 !- Vertex 2 Zcoordinate
    37.39673,                 !- Vertex 3 Xcoordinate
    52.932114,                !- Vertex 3 Ycoordinate
    8.533984,                 !- Vertex 3 Zcoordinate
    36.17753,                 !- Vertex 4 Xcoordinate
    52.932114,                !- Vertex 4 Ycoordinate
    8.533984;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Skylight_r2c4,            !- Name
    Window,                   !- Surface Type
    SemiHtdSkylight_U_0.75_SHGC_0.55,    !- Construction Name
    Bulk Storage Roof,        !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    Skylight_Frame_Semiheated,    !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    36.17753,                 !- Vertex 1 Xcoordinate
    60.348914,                !- Vertex 1 Ycoordinate
    8.533984,                 !- Vertex 1 Zcoordinate
    37.39673,                 !- Vertex 2 Xcoordinate
    60.348914,                !- Vertex 2 Ycoordinate
    8.533984,                 !- Vertex 2 Zcoordinate
    37.39673,                 !- Vertex 3 Xcoordinate
    61.568114,                !- Vertex 3 Ycoordinate
    8.533984,                 !- Vertex 3 Zcoordinate
    36.17753,                 !- Vertex 4 Xcoordinate
    61.568114,                !- Vertex 4 Ycoordinate
    8.533984;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Skylight_r3c4,            !- Name
    Window,                   !- Surface Type
    SemiHtdSkylight_U_0.75_SHGC_0.55,    !- Construction Name
    Bulk Storage Roof,        !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    Skylight_Frame_Semiheated,    !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    30.59969,                 !- Vertex 1 Xcoordinate
    51.712914,                !- Vertex 1 Ycoordinate
    8.533984,                 !- Vertex 1 Zcoordinate
    31.81889,                 !- Vertex 2 Xcoordinate
    51.712914,                !- Vertex 2 Ycoordinate
    8.533984,                 !- Vertex 2 Zcoordinate
    31.81889,                 !- Vertex 3 Xcoordinate
    52.932114,                !- Vertex 3 Ycoordinate
    8.533984,                 !- Vertex 3 Zcoordinate
    30.59969,                 !- Vertex 4 Xcoordinate
    52.932114,                !- Vertex 4 Ycoordinate
    8.533984;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Skylight_r3c2,            !- Name
    Window,                   !- Surface Type
    SemiHtdSkylight_U_0.75_SHGC_0.55,    !- Construction Name
    Bulk Storage Roof,        !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    Skylight_Frame_Semiheated,    !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    30.59969,                 !- Vertex 1 Xcoordinate
    43.076914,                !- Vertex 1 Ycoordinate
    8.533984,                 !- Vertex 1 Zcoordinate
    31.81889,                 !- Vertex 2 Xcoordinate
    43.076914,                !- Vertex 2 Ycoordinate
    8.533984,                 !- Vertex 2 Zcoordinate
    31.81889,                 !- Vertex 3 Xcoordinate
    44.296114,                !- Vertex 3 Ycoordinate
    8.533984,                 !- Vertex 3 Zcoordinate
    30.59969,                 !- Vertex 4 Xcoordinate
    44.296114,                !- Vertex 4 Ycoordinate
    8.533984;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Skylight_r3c3,            !- Name
    Window,                   !- Surface Type
    SemiHtdSkylight_U_0.75_SHGC_0.55,    !- Construction Name
    Bulk Storage Roof,        !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    Skylight_Frame_Semiheated,    !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    30.59969,                 !- Vertex 1 Xcoordinate
    60.348914,                !- Vertex 1 Ycoordinate
    8.533984,                 !- Vertex 1 Zcoordinate
    31.81889,                 !- Vertex 2 Xcoordinate
    60.348914,                !- Vertex 2 Ycoordinate
    8.533984,                 !- Vertex 2 Zcoordinate
    31.81889,                 !- Vertex 3 Xcoordinate
    61.568114,                !- Vertex 3 Ycoordinate
    8.533984,                 !- Vertex 3 Zcoordinate
    30.59969,                 !- Vertex 4 Xcoordinate
    61.568114,                !- Vertex 4 Ycoordinate
    8.533984;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Skylight_r3c1,            !- Name
    Window,                   !- Surface Type
    SemiHtdSkylight_U_0.75_SHGC_0.55,    !- Construction Name
    Bulk Storage Roof,        !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    Skylight_Frame_Semiheated,    !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    30.59969,                 !- Vertex 1 Xcoordinate
    34.440914,                !- Vertex 1 Ycoordinate
    8.533984,                 !- Vertex 1 Zcoordinate
    31.81889,                 !- Vertex 2 Xcoordinate
    34.440914,                !- Vertex 2 Ycoordinate
    8.533984,                 !- Vertex 2 Zcoordinate
    31.81889,                 !- Vertex 3 Xcoordinate
    35.660114,                !- Vertex 3 Ycoordinate
    8.533984,                 !- Vertex 3 Zcoordinate
    30.59969,                 !- Vertex 4 Xcoordinate
    35.660114,                !- Vertex 4 Ycoordinate
    8.533984;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Skylight_r4c4,            !- Name
    Window,                   !- Surface Type
    SemiHtdSkylight_U_0.75_SHGC_0.55,    !- Construction Name
    Bulk Storage Roof,        !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    Skylight_Frame_Semiheated,    !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    25.02185,                 !- Vertex 1 Xcoordinate
    60.348914,                !- Vertex 1 Ycoordinate
    8.533984,                 !- Vertex 1 Zcoordinate
    26.24105,                 !- Vertex 2 Xcoordinate
    60.348914,                !- Vertex 2 Ycoordinate
    8.533984,                 !- Vertex 2 Zcoordinate
    26.24105,                 !- Vertex 3 Xcoordinate
    61.568114,                !- Vertex 3 Ycoordinate
    8.533984,                 !- Vertex 3 Zcoordinate
    25.02185,                 !- Vertex 4 Xcoordinate
    61.568114,                !- Vertex 4 Ycoordinate
    8.533984;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Skylight_r4c3,            !- Name
    Window,                   !- Surface Type
    SemiHtdSkylight_U_0.75_SHGC_0.55,    !- Construction Name
    Bulk Storage Roof,        !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    Skylight_Frame_Semiheated,    !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    25.02185,                 !- Vertex 1 Xcoordinate
    51.712914,                !- Vertex 1 Ycoordinate
    8.533984,                 !- Vertex 1 Zcoordinate
    26.24105,                 !- Vertex 2 Xcoordinate
    51.712914,                !- Vertex 2 Ycoordinate
    8.533984,                 !- Vertex 2 Zcoordinate
    26.24105,                 !- Vertex 3 Xcoordinate
    52.932114,                !- Vertex 3 Ycoordinate
    8.533984,                 !- Vertex 3 Zcoordinate
    25.02185,                 !- Vertex 4 Xcoordinate
    52.932114,                !- Vertex 4 Ycoordinate
    8.533984;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Skylight_r4c2,            !- Name
    Window,                   !- Surface Type
    SemiHtdSkylight_U_0.75_SHGC_0.55,    !- Construction Name
    Bulk Storage Roof,        !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    Skylight_Frame_Semiheated,    !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    25.02185,                 !- Vertex 1 Xcoordinate
    43.076914,                !- Vertex 1 Ycoordinate
    8.533984,                 !- Vertex 1 Zcoordinate
    26.24105,                 !- Vertex 2 Xcoordinate
    43.076914,                !- Vertex 2 Ycoordinate
    8.533984,                 !- Vertex 2 Zcoordinate
    26.24105,                 !- Vertex 3 Xcoordinate
    44.296114,                !- Vertex 3 Ycoordinate
    8.533984,                 !- Vertex 3 Zcoordinate
    25.02185,                 !- Vertex 4 Xcoordinate
    44.296114,                !- Vertex 4 Ycoordinate
    8.533984;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Skylight_r4c1,            !- Name
    Window,                   !- Surface Type
    SemiHtdSkylight_U_0.75_SHGC_0.55,    !- Construction Name
    Bulk Storage Roof,        !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    Skylight_Frame_Semiheated,    !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    25.02185,                 !- Vertex 1 Xcoordinate
    34.440914,                !- Vertex 1 Ycoordinate
    8.533984,                 !- Vertex 1 Zcoordinate
    26.24105,                 !- Vertex 2 Xcoordinate
    34.440914,                !- Vertex 2 Ycoordinate
    8.533984,                 !- Vertex 2 Zcoordinate
    26.24105,                 !- Vertex 3 Xcoordinate
    35.660114,                !- Vertex 3 Ycoordinate
    8.533984,                 !- Vertex 3 Zcoordinate
    25.02185,                 !- Vertex 4 Xcoordinate
    35.660114,                !- Vertex 4 Ycoordinate
    8.533984;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Skylight_r5c4,            !- Name
    Window,                   !- Surface Type
    SemiHtdSkylight_U_0.75_SHGC_0.55,    !- Construction Name
    Bulk Storage Roof,        !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    Skylight_Frame_Semiheated,    !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    19.44401,                 !- Vertex 1 Xcoordinate
    60.348914,                !- Vertex 1 Ycoordinate
    8.533984,                 !- Vertex 1 Zcoordinate
    20.66321,                 !- Vertex 2 Xcoordinate
    60.348914,                !- Vertex 2 Ycoordinate
    8.533984,                 !- Vertex 2 Zcoordinate
    20.66321,                 !- Vertex 3 Xcoordinate
    61.568114,                !- Vertex 3 Ycoordinate
    8.533984,                 !- Vertex 3 Zcoordinate
    19.44401,                 !- Vertex 4 Xcoordinate
    61.568114,                !- Vertex 4 Ycoordinate
    8.533984;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Skylight_r5c1,            !- Name
    Window,                   !- Surface Type
    SemiHtdSkylight_U_0.75_SHGC_0.55,    !- Construction Name
    Bulk Storage Roof,        !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    Skylight_Frame_Semiheated,    !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    19.44401,                 !- Vertex 1 Xcoordinate
    34.440914,                !- Vertex 1 Ycoordinate
    8.533984,                 !- Vertex 1 Zcoordinate
    20.66321,                 !- Vertex 2 Xcoordinate
    34.440914,                !- Vertex 2 Ycoordinate
    8.533984,                 !- Vertex 2 Zcoordinate
    20.66321,                 !- Vertex 3 Xcoordinate
    35.660114,                !- Vertex 3 Ycoordinate
    8.533984,                 !- Vertex 3 Zcoordinate
    19.44401,                 !- Vertex 4 Xcoordinate
    35.660114,                !- Vertex 4 Ycoordinate
    8.533984;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Skylight_r5c3,            !- Name
    Window,                   !- Surface Type
    SemiHtdSkylight_U_0.75_SHGC_0.55,    !- Construction Name
    Bulk Storage Roof,        !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    Skylight_Frame_Semiheated,    !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    19.44401,                 !- Vertex 1 Xcoordinate
    51.712914,                !- Vertex 1 Ycoordinate
    8.533984,                 !- Vertex 1 Zcoordinate
    20.66321,                 !- Vertex 2 Xcoordinate
    51.712914,                !- Vertex 2 Ycoordinate
    8.533984,                 !- Vertex 2 Zcoordinate
    20.66321,                 !- Vertex 3 Xcoordinate
    52.932114,                !- Vertex 3 Ycoordinate
    8.533984,                 !- Vertex 3 Zcoordinate
    19.44401,                 !- Vertex 4 Xcoordinate
    52.932114,                !- Vertex 4 Ycoordinate
    8.533984;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Skylight_r5c2,            !- Name
    Window,                   !- Surface Type
    SemiHtdSkylight_U_0.75_SHGC_0.55,    !- Construction Name
    Bulk Storage Roof,        !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    Skylight_Frame_Semiheated,    !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    19.44401,                 !- Vertex 1 Xcoordinate
    43.076914,                !- Vertex 1 Ycoordinate
    8.533984,                 !- Vertex 1 Zcoordinate
    20.66321,                 !- Vertex 2 Xcoordinate
    43.076914,                !- Vertex 2 Ycoordinate
    8.533984,                 !- Vertex 2 Zcoordinate
    20.66321,                 !- Vertex 3 Xcoordinate
    44.296114,                !- Vertex 3 Ycoordinate
    8.533984,                 !- Vertex 3 Zcoordinate
    19.44401,                 !- Vertex 4 Xcoordinate
    44.296114,                !- Vertex 4 Ycoordinate
    8.533984;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Skylight_r6c1,            !- Name
    Window,                   !- Surface Type
    SemiHtdSkylight_U_0.75_SHGC_0.55,    !- Construction Name
    Bulk Storage Roof,        !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    Skylight_Frame_Semiheated,    !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    13.86617,                 !- Vertex 1 Xcoordinate
    34.440914,                !- Vertex 1 Ycoordinate
    8.533984,                 !- Vertex 1 Zcoordinate
    15.08537,                 !- Vertex 2 Xcoordinate
    34.440914,                !- Vertex 2 Ycoordinate
    8.533984,                 !- Vertex 2 Zcoordinate
    15.08537,                 !- Vertex 3 Xcoordinate
    35.660114,                !- Vertex 3 Ycoordinate
    8.533984,                 !- Vertex 3 Zcoordinate
    13.86617,                 !- Vertex 4 Xcoordinate
    35.660114,                !- Vertex 4 Ycoordinate
    8.533984;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Skylight_r6c2,            !- Name
    Window,                   !- Surface Type
    SemiHtdSkylight_U_0.75_SHGC_0.55,    !- Construction Name
    Bulk Storage Roof,        !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    Skylight_Frame_Semiheated,    !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    13.86617,                 !- Vertex 1 Xcoordinate
    43.076914,                !- Vertex 1 Ycoordinate
    8.533984,                 !- Vertex 1 Zcoordinate
    15.08537,                 !- Vertex 2 Xcoordinate
    43.076914,                !- Vertex 2 Ycoordinate
    8.533984,                 !- Vertex 2 Zcoordinate
    15.08537,                 !- Vertex 3 Xcoordinate
    44.296114,                !- Vertex 3 Ycoordinate
    8.533984,                 !- Vertex 3 Zcoordinate
    13.86617,                 !- Vertex 4 Xcoordinate
    44.296114,                !- Vertex 4 Ycoordinate
    8.533984;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Skylight_r8c3,            !- Name
    Window,                   !- Surface Type
    SemiHtdSkylight_U_0.75_SHGC_0.55,    !- Construction Name
    Bulk Storage Roof,        !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    Skylight_Frame_Semiheated,    !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    2.71049,                  !- Vertex 1 Xcoordinate
    51.712914,                !- Vertex 1 Ycoordinate
    8.533984,                 !- Vertex 1 Zcoordinate
    3.92969,                  !- Vertex 2 Xcoordinate
    51.712914,                !- Vertex 2 Ycoordinate
    8.533984,                 !- Vertex 2 Zcoordinate
    3.92969,                  !- Vertex 3 Xcoordinate
    52.932114,                !- Vertex 3 Ycoordinate
    8.533984,                 !- Vertex 3 Zcoordinate
    2.71049,                  !- Vertex 4 Xcoordinate
    52.932114,                !- Vertex 4 Ycoordinate
    8.533984;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Skylight_r6c4,            !- Name
    Window,                   !- Surface Type
    SemiHtdSkylight_U_0.75_SHGC_0.55,    !- Construction Name
    Bulk Storage Roof,        !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    Skylight_Frame_Semiheated,    !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    13.86617,                 !- Vertex 1 Xcoordinate
    60.348914,                !- Vertex 1 Ycoordinate
    8.533984,                 !- Vertex 1 Zcoordinate
    15.08537,                 !- Vertex 2 Xcoordinate
    60.348914,                !- Vertex 2 Ycoordinate
    8.533984,                 !- Vertex 2 Zcoordinate
    15.08537,                 !- Vertex 3 Xcoordinate
    61.568114,                !- Vertex 3 Ycoordinate
    8.533984,                 !- Vertex 3 Zcoordinate
    13.86617,                 !- Vertex 4 Xcoordinate
    61.568114,                !- Vertex 4 Ycoordinate
    8.533984;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Skylight_r7c1,            !- Name
    Window,                   !- Surface Type
    SemiHtdSkylight_U_0.75_SHGC_0.55,    !- Construction Name
    Bulk Storage Roof,        !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    Skylight_Frame_Semiheated,    !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    8.28833,                  !- Vertex 1 Xcoordinate
    34.440914,                !- Vertex 1 Ycoordinate
    8.533984,                 !- Vertex 1 Zcoordinate
    9.50753,                  !- Vertex 2 Xcoordinate
    34.440914,                !- Vertex 2 Ycoordinate
    8.533984,                 !- Vertex 2 Zcoordinate
    9.50753,                  !- Vertex 3 Xcoordinate
    35.660114,                !- Vertex 3 Ycoordinate
    8.533984,                 !- Vertex 3 Zcoordinate
    8.28833,                  !- Vertex 4 Xcoordinate
    35.660114,                !- Vertex 4 Ycoordinate
    8.533984;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Skylight_r7c2,            !- Name
    Window,                   !- Surface Type
    SemiHtdSkylight_U_0.75_SHGC_0.55,    !- Construction Name
    Bulk Storage Roof,        !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    Skylight_Frame_Semiheated,    !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    8.28833,                  !- Vertex 1 Xcoordinate
    43.076914,                !- Vertex 1 Ycoordinate
    8.533984,                 !- Vertex 1 Zcoordinate
    9.50753,                  !- Vertex 2 Xcoordinate
    43.076914,                !- Vertex 2 Ycoordinate
    8.533984,                 !- Vertex 2 Zcoordinate
    9.50753,                  !- Vertex 3 Xcoordinate
    44.296114,                !- Vertex 3 Ycoordinate
    8.533984,                 !- Vertex 3 Zcoordinate
    8.28833,                  !- Vertex 4 Xcoordinate
    44.296114,                !- Vertex 4 Ycoordinate
    8.533984;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Skylight_r7c4,            !- Name
    Window,                   !- Surface Type
    SemiHtdSkylight_U_0.75_SHGC_0.55,    !- Construction Name
    Bulk Storage Roof,        !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    Skylight_Frame_Semiheated,    !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    8.28833,                  !- Vertex 1 Xcoordinate
    60.348914,                !- Vertex 1 Ycoordinate
    8.533984,                 !- Vertex 1 Zcoordinate
    9.50753,                  !- Vertex 2 Xcoordinate
    60.348914,                !- Vertex 2 Ycoordinate
    8.533984,                 !- Vertex 2 Zcoordinate
    9.50753,                  !- Vertex 3 Xcoordinate
    61.568114,                !- Vertex 3 Ycoordinate
    8.533984,                 !- Vertex 3 Zcoordinate
    8.28833,                  !- Vertex 4 Xcoordinate
    61.568114,                !- Vertex 4 Ycoordinate
    8.533984;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Skylight_r6c3,            !- Name
    Window,                   !- Surface Type
    SemiHtdSkylight_U_0.75_SHGC_0.55,    !- Construction Name
    Bulk Storage Roof,        !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    Skylight_Frame_Semiheated,    !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    13.86617,                 !- Vertex 1 Xcoordinate
    51.712914,                !- Vertex 1 Ycoordinate
    8.533984,                 !- Vertex 1 Zcoordinate
    15.08537,                 !- Vertex 2 Xcoordinate
    51.712914,                !- Vertex 2 Ycoordinate
    8.533984,                 !- Vertex 2 Zcoordinate
    15.08537,                 !- Vertex 3 Xcoordinate
    52.932114,                !- Vertex 3 Ycoordinate
    8.533984,                 !- Vertex 3 Zcoordinate
    13.86617,                 !- Vertex 4 Xcoordinate
    52.932114,                !- Vertex 4 Ycoordinate
    8.533984;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Skylight_r7c3,            !- Name
    Window,                   !- Surface Type
    SemiHtdSkylight_U_0.75_SHGC_0.55,    !- Construction Name
    Bulk Storage Roof,        !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    Skylight_Frame_Semiheated,    !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    8.28833,                  !- Vertex 1 Xcoordinate
    51.712914,                !- Vertex 1 Ycoordinate
    8.533984,                 !- Vertex 1 Zcoordinate
    9.50753,                  !- Vertex 2 Xcoordinate
    51.712914,                !- Vertex 2 Ycoordinate
    8.533984,                 !- Vertex 2 Zcoordinate
    9.50753,                  !- Vertex 3 Xcoordinate
    52.932114,                !- Vertex 3 Ycoordinate
    8.533984,                 !- Vertex 3 Zcoordinate
    8.28833,                  !- Vertex 4 Xcoordinate
    52.932114,                !- Vertex 4 Ycoordinate
    8.533984;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    FineStorage_skylight_1,    !- Name
    Window,                   !- Surface Type
    Skylight_U_0.5_SHGC_0.4,    !- Construction Name
    Fine Storage Roof,        !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    10.8204,                  !- Vertex 1 Xcoordinate
    18.438914,                !- Vertex 1 Ycoordinate
    8.533984,                 !- Vertex 1 Zcoordinate
    12.0396,                  !- Vertex 2 Xcoordinate
    18.438914,                !- Vertex 2 Ycoordinate
    8.533984,                 !- Vertex 2 Zcoordinate
    12.0396,                  !- Vertex 3 Xcoordinate
    19.658114,                !- Vertex 3 Ycoordinate
    8.533984,                 !- Vertex 3 Zcoordinate
    10.8204,                  !- Vertex 4 Xcoordinate
    19.658114,                !- Vertex 4 Ycoordinate
    8.533984;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    FineStorage_skylight_6,    !- Name
    Window,                   !- Surface Type
    Skylight_U_0.5_SHGC_0.4,    !- Construction Name
    Fine Storage Roof,        !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    16.5354,                  !- Vertex 1 Xcoordinate
    18.438914,                !- Vertex 1 Ycoordinate
    8.533984,                 !- Vertex 1 Zcoordinate
    17.7546,                  !- Vertex 2 Xcoordinate
    18.438914,                !- Vertex 2 Ycoordinate
    8.533984,                 !- Vertex 2 Zcoordinate
    17.7546,                  !- Vertex 3 Xcoordinate
    19.658114,                !- Vertex 3 Ycoordinate
    8.533984,                 !- Vertex 3 Zcoordinate
    16.5354,                  !- Vertex 4 Xcoordinate
    19.658114,                !- Vertex 4 Ycoordinate
    8.533984;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    FineStorage_skylight_7,    !- Name
    Window,                   !- Surface Type
    Skylight_U_0.5_SHGC_0.4,    !- Construction Name
    Fine Storage Roof,        !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    22.2504,                  !- Vertex 1 Xcoordinate
    18.438914,                !- Vertex 1 Ycoordinate
    8.533984,                 !- Vertex 1 Zcoordinate
    23.4696,                  !- Vertex 2 Xcoordinate
    18.438914,                !- Vertex 2 Ycoordinate
    8.533984,                 !- Vertex 2 Zcoordinate
    23.4696,                  !- Vertex 3 Xcoordinate
    19.658114,                !- Vertex 3 Ycoordinate
    8.533984,                 !- Vertex 3 Zcoordinate
    22.2504,                  !- Vertex 4 Xcoordinate
    19.658114,                !- Vertex 4 Ycoordinate
    8.533984;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    FineStorage_skylight_8,    !- Name
    Window,                   !- Surface Type
    Skylight_U_0.5_SHGC_0.4,    !- Construction Name
    Fine Storage Roof,        !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    27.9654,                  !- Vertex 1 Xcoordinate
    18.438914,                !- Vertex 1 Ycoordinate
    8.533984,                 !- Vertex 1 Zcoordinate
    29.1846,                  !- Vertex 2 Xcoordinate
    18.438914,                !- Vertex 2 Ycoordinate
    8.533984,                 !- Vertex 2 Zcoordinate
    29.1846,                  !- Vertex 3 Xcoordinate
    19.658114,                !- Vertex 3 Ycoordinate
    8.533984,                 !- Vertex 3 Zcoordinate
    27.9654,                  !- Vertex 4 Xcoordinate
    19.658114,                !- Vertex 4 Ycoordinate
    8.533984;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    FineStorage_skylight_9,    !- Name
    Window,                   !- Surface Type
    Skylight_U_0.5_SHGC_0.4,    !- Construction Name
    Fine Storage Roof,        !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    33.6804,                  !- Vertex 1 Xcoordinate
    18.438914,                !- Vertex 1 Ycoordinate
    8.533984,                 !- Vertex 1 Zcoordinate
    34.8996,                  !- Vertex 2 Xcoordinate
    18.438914,                !- Vertex 2 Ycoordinate
    8.533984,                 !- Vertex 2 Zcoordinate
    34.8996,                  !- Vertex 3 Xcoordinate
    19.658114,                !- Vertex 3 Ycoordinate
    8.533984,                 !- Vertex 3 Zcoordinate
    33.6804,                  !- Vertex 4 Xcoordinate
    19.658114,                !- Vertex 4 Ycoordinate
    8.533984;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    FineStorage_skylight_10,    !- Name
    Window,                   !- Surface Type
    Skylight_U_0.5_SHGC_0.4,    !- Construction Name
    Fine Storage Roof,        !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    39.3954,                  !- Vertex 1 Xcoordinate
    18.438914,                !- Vertex 1 Ycoordinate
    8.533984,                 !- Vertex 1 Zcoordinate
    40.6146,                  !- Vertex 2 Xcoordinate
    18.438914,                !- Vertex 2 Ycoordinate
    8.533984,                 !- Vertex 2 Zcoordinate
    40.6146,                  !- Vertex 3 Xcoordinate
    19.658114,                !- Vertex 3 Ycoordinate
    8.533984,                 !- Vertex 3 Zcoordinate
    39.3954,                  !- Vertex 4 Xcoordinate
    19.658114,                !- Vertex 4 Ycoordinate
    8.533984;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    FineStorage_skylight_5,    !- Name
    Window,                   !- Surface Type
    Skylight_U_0.5_SHGC_0.4,    !- Construction Name
    Fine Storage Roof,        !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    39.3954,                  !- Vertex 1 Xcoordinate
    26.058914,                !- Vertex 1 Ycoordinate
    8.533984,                 !- Vertex 1 Zcoordinate
    40.6146,                  !- Vertex 2 Xcoordinate
    26.058914,                !- Vertex 2 Ycoordinate
    8.533984,                 !- Vertex 2 Zcoordinate
    40.6146,                  !- Vertex 3 Xcoordinate
    27.278114,                !- Vertex 3 Ycoordinate
    8.533984,                 !- Vertex 3 Zcoordinate
    39.3954,                  !- Vertex 4 Xcoordinate
    27.278114,                !- Vertex 4 Ycoordinate
    8.533984;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    FineStorage_skylight_4,    !- Name
    Window,                   !- Surface Type
    Skylight_U_0.5_SHGC_0.4,    !- Construction Name
    Fine Storage Roof,        !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    33.6804,                  !- Vertex 1 Xcoordinate
    26.058914,                !- Vertex 1 Ycoordinate
    8.533984,                 !- Vertex 1 Zcoordinate
    34.8996,                  !- Vertex 2 Xcoordinate
    26.058914,                !- Vertex 2 Ycoordinate
    8.533984,                 !- Vertex 2 Zcoordinate
    34.8996,                  !- Vertex 3 Xcoordinate
    27.278114,                !- Vertex 3 Ycoordinate
    8.533984,                 !- Vertex 3 Zcoordinate
    33.6804,                  !- Vertex 4 Xcoordinate
    27.278114,                !- Vertex 4 Ycoordinate
    8.533984;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    FineStorage_skylight_3,    !- Name
    Window,                   !- Surface Type
    Skylight_U_0.5_SHGC_0.4,    !- Construction Name
    Fine Storage Roof,        !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    27.9654,                  !- Vertex 1 Xcoordinate
    26.058914,                !- Vertex 1 Ycoordinate
    8.533984,                 !- Vertex 1 Zcoordinate
    29.1846,                  !- Vertex 2 Xcoordinate
    26.058914,                !- Vertex 2 Ycoordinate
    8.533984,                 !- Vertex 2 Zcoordinate
    29.1846,                  !- Vertex 3 Xcoordinate
    27.278114,                !- Vertex 3 Ycoordinate
    8.533984,                 !- Vertex 3 Zcoordinate
    27.9654,                  !- Vertex 4 Xcoordinate
    27.278114,                !- Vertex 4 Ycoordinate
    8.533984;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    FineStorage_skylight_2,    !- Name
    Window,                   !- Surface Type
    Skylight_U_0.5_SHGC_0.4,    !- Construction Name
    Fine Storage Roof,        !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    22.2504,                  !- Vertex 1 Xcoordinate
    26.058914,                !- Vertex 1 Ycoordinate
    8.533984,                 !- Vertex 1 Zcoordinate
    23.4696,                  !- Vertex 2 Xcoordinate
    26.058914,                !- Vertex 2 Ycoordinate
    8.533984,                 !- Vertex 2 Zcoordinate
    23.4696,                  !- Vertex 3 Xcoordinate
    27.278114,                !- Vertex 3 Ycoordinate
    8.533984,                 !- Vertex 3 Zcoordinate
    22.2504,                  !- Vertex 4 Xcoordinate
    27.278114,                !- Vertex 4 Ycoordinate
    8.533984;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    FineStorage_skylight_14,    !- Name
    Window,                   !- Surface Type
    Skylight_U_0.5_SHGC_0.4,    !- Construction Name
    Fine Storage Roof,        !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    16.5354,                  !- Vertex 1 Xcoordinate
    26.058914,                !- Vertex 1 Ycoordinate
    8.533984,                 !- Vertex 1 Zcoordinate
    17.7546,                  !- Vertex 2 Xcoordinate
    26.058914,                !- Vertex 2 Ycoordinate
    8.533984,                 !- Vertex 2 Zcoordinate
    17.7546,                  !- Vertex 3 Xcoordinate
    27.278114,                !- Vertex 3 Ycoordinate
    8.533984,                 !- Vertex 3 Zcoordinate
    16.5354,                  !- Vertex 4 Xcoordinate
    27.278114,                !- Vertex 4 Ycoordinate
    8.533984;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    FineStorage_skylight_13,    !- Name
    Window,                   !- Surface Type
    Skylight_U_0.5_SHGC_0.4,    !- Construction Name
    Fine Storage Roof,        !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    10.8204,                  !- Vertex 1 Xcoordinate
    26.058914,                !- Vertex 1 Ycoordinate
    8.533984,                 !- Vertex 1 Zcoordinate
    12.0396,                  !- Vertex 2 Xcoordinate
    26.058914,                !- Vertex 2 Ycoordinate
    8.533984,                 !- Vertex 2 Zcoordinate
    12.0396,                  !- Vertex 3 Xcoordinate
    27.278114,                !- Vertex 3 Ycoordinate
    8.533984,                 !- Vertex 3 Zcoordinate
    10.8204,                  !- Vertex 4 Xcoordinate
    27.278114,                !- Vertex 4 Ycoordinate
    8.533984;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    FineStorage_skylight_12,    !- Name
    Window,                   !- Surface Type
    Skylight_U_0.5_SHGC_0.4,    !- Construction Name
    Fine Storage Roof,        !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    5.1054,                   !- Vertex 1 Xcoordinate
    26.058914,                !- Vertex 1 Ycoordinate
    8.533984,                 !- Vertex 1 Zcoordinate
    6.3246,                   !- Vertex 2 Xcoordinate
    26.058914,                !- Vertex 2 Ycoordinate
    8.533984,                 !- Vertex 2 Zcoordinate
    6.3246,                   !- Vertex 3 Xcoordinate
    27.278114,                !- Vertex 3 Ycoordinate
    8.533984,                 !- Vertex 3 Zcoordinate
    5.1054,                   !- Vertex 4 Xcoordinate
    27.278114,                !- Vertex 4 Ycoordinate
    8.533984;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    FineStorage_skylight_11,    !- Name
    Window,                   !- Surface Type
    Skylight_U_0.5_SHGC_0.4,    !- Construction Name
    Fine Storage Roof,        !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    5.1054,                   !- Vertex 1 Xcoordinate
    18.438914,                !- Vertex 1 Ycoordinate
    8.533984,                 !- Vertex 1 Zcoordinate
    6.3246,                   !- Vertex 2 Xcoordinate
    18.438914,                !- Vertex 2 Ycoordinate
    8.533984,                 !- Vertex 2 Zcoordinate
    6.3246,                   !- Vertex 3 Xcoordinate
    19.658114,                !- Vertex 3 Ycoordinate
    8.533984,                 !- Vertex 3 Zcoordinate
    5.1054,                   !- Vertex 4 Xcoordinate
    19.658114,                !- Vertex 4 Ycoordinate
    8.533984;                 !- Vertex 4 Zcoordinate

WindowProperty:FrameAndDivider,
    Skylight_Frame_Nonres,    !- Name
    0,                        !- Frame Width
    ,                         !- Frame Outside Projection
    ,                         !- Frame Inside Projection
    0,                        !- Frame Conductance
    1,                        !- Ratio of FrameEdge Glass Conductance to CenterOfGlass Conductance
    0.7,                      !- Frame Solar Absorptance
    0.7,                      !- Frame Visible Absorptance
    0.9,                      !- Frame Thermal Hemispherical Emissivity
    ,                         !- Divider Type
    ,                         !- Divider Width
    ,                         !- Number of Horizontal Dividers
    ,                         !- Number of Vertical Dividers
    ,                         !- Divider Outside Projection
    ,                         !- Divider Inside Projection
    ,                         !- Divider Conductance
    1,                        !- Ratio of DividerEdge Glass Conductance to CenterOfGlass Conductance
    ,                         !- Divider Solar Absorptance
    ,                         !- Divider Visible Absorptance
    0.9,                      !- Divider Thermal Hemispherical Emissivity
    0,                        !- Outside Reveal Solar Absorptance
    0,                        !- Inside Sill Depth
    0,                        !- Inside Sill Solar Absorptance
    0,                        !- Inside Reveal Depth
    0,                        !- Inside Reveal Solar Absorptance
    CurtainWall;              !- NFRC Product Type for Assembly Calculations

WindowProperty:FrameAndDivider,
    Skylight_Frame_Semiheated,    !- Name
    0,                        !- Frame Width
    ,                         !- Frame Outside Projection
    ,                         !- Frame Inside Projection
    0,                        !- Frame Conductance
    1,                        !- Ratio of FrameEdge Glass Conductance to CenterOfGlass Conductance
    0.7,                      !- Frame Solar Absorptance
    0.7,                      !- Frame Visible Absorptance
    0.9,                      !- Frame Thermal Hemispherical Emissivity
    ,                         !- Divider Type
    ,                         !- Divider Width
    ,                         !- Number of Horizontal Dividers
    ,                         !- Number of Vertical Dividers
    ,                         !- Divider Outside Projection
    ,                         !- Divider Inside Projection
    ,                         !- Divider Conductance
    1,                        !- Ratio of DividerEdge Glass Conductance to CenterOfGlass Conductance
    ,                         !- Divider Solar Absorptance
    ,                         !- Divider Visible Absorptance
    0.9,                      !- Divider Thermal Hemispherical Emissivity
    0,                        !- Outside Reveal Solar Absorptance
    0,                        !- Inside Sill Depth
    0,                        !- Inside Sill Solar Absorptance
    0,                        !- Inside Reveal Depth
    0,                        !- Inside Reveal Solar Absorptance
    CurtainWall;              !- NFRC Product Type for Assembly Calculations

InternalMass,
    Bulk Storage Products Surface,    !- Name
    Bulk Storage Products,    !- Construction Name
    Zone3 Bulk Storage,       !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    6028.44715712782;         !- Surface Area

People,
    Office People,            !- Name
    Zone1 Office,             !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Floor Area
    18.580626,                !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Office Activity Schedule,    !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged;        !- Mean Radiant Temperature Calculation Type

People,
    ZONE2 FINE STORAGEPeople,    !- Name
    Zone2 Fine Storage,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    30,                       !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    ZONE2 FINE STORAGE Activity Schedule,    !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged;        !- Mean Radiant Temperature Calculation Type

People,
    ZONE3 BULK STORAGEPeople,    !- Name
    Zone3 Bulk Storage,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    69,                       !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    ZONE3 BULK STORAGE Activity Schedule,    !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged;        !- Mean Radiant Temperature Calculation Type

Lights,
    Office Lights,            !- Name
    Zone1 Office,             !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_office,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.163299,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Fine Storage Area Lights,    !- Name
    Zone2 Fine Storage,       !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_fine_storage,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.684381,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Bulk Storage Area Lights,    !- Name
    Zone3 Bulk Storage,       !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_bulk_storage,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    3.196881,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

ElectricEquipment,
    Office Plug Load,         !- Name
    Zone1 Office,             !- Zone or ZoneList or Space or SpaceList Name
    Office_Plug_SCH,          !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    1912.5,                   !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    ,                         !- Fraction Radiant
    ,                         !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Bulk Storage  Plug Load,    !- Name
    Zone3 Bulk Storage,       !- Zone or ZoneList or Space or SpaceList Name
    Bulk Storage Plug Schedule,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    8200.12,                  !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    ,                         !- Fraction Radiant
    ,                         !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ZoneInfiltration:DesignFlowRate,
    Office Infiltration,      !- Name
    Zone1 Office,             !- Zone or ZoneList or Space or SpaceList Name
    Office Infil Schedule,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0005695723,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Office Door Infiltration,    !- Name
    Zone1 Office,             !- Zone or ZoneList or Space or SpaceList Name
    INFIL_Door_Opening_SCH,    !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.176508178,              !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Fine Storage Infiltration,    !- Name
    Zone2 Fine Storage,       !- Zone or ZoneList or Space or SpaceList Name
    Fine Sorage Infil Schedule,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0005695723,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Bulk Storage Infiltration,    !- Name
    Zone3 Bulk Storage,       !- Zone or ZoneList or Space or SpaceList Name
    Bulk Storage Infil_Base Schedule,    !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.001469219,              !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
    Bulk Storage Ventilation-1,    !- Name
    Zone3 Bulk Storage,       !- Zone or ZoneList or Space or SpaceList Name
    Always On Schedule,       !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    37.7600047937506,         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Exhaust,                  !- Ventilation Type
    31.1361206455786,         !- Fan Pressure Rise
    0.51,                     !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    29.4444452244559,         !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Bulk Storage Ventilation-2,    !- Name
    Zone3 Bulk Storage,       !- Zone or ZoneList or Space or SpaceList Name
    Always On Schedule,       !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.943894887865287,        !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    ,                         !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -73.3333352760033,        !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    29.4444452244559,         !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

Exterior:Lights,
    Exterior_Lights_a,        !- Name
    Exterior_lighting_schedule_a,    !- Schedule Name
    119.03,                   !- Design Level
    AstronomicalClock,        !- Control Option
    General;                  !- EndUse Subcategory

Exterior:Lights,
    Exterior_Lights_b,        !- Name
    Exterior_lighting_schedule_b_2016,    !- Schedule Name
    2955.82,                  !- Design Level
    AstronomicalClock,        !- Control Option
    General;                  !- EndUse Subcategory

Exterior:Lights,
    Exterior_Lights_c,        !- Name
    Exterior_lighting_schedule_c_2016,    !- Schedule Name
    694.12,                   !- Design Level
    AstronomicalClock,        !- Control Option
    General;                  !- EndUse Subcategory

HVACTemplate:Zone:VRF,
    Zone1 Office,             !- Zone Name
    VRF_System_1,             !- Template VRF System Name
    ,                         !- Template Thermostat Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    ,                         !- Rated Total Heating Capacity Sizing Ratio
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- No Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- No Heating Supply Air Flow Rate
    ,                         !- Cooling Outdoor Air Flow Rate
    ,                         !- Heating Outdoor Air Flow Rate
    ,                         !- No Load Outdoor Air Flow Rate
    ,                         !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- System Availability Schedule Name
    ,                         !- Supply Fan Operating Mode Schedule Name
    ,                         !- Supply Air Fan placement
    ,                         !- Supply Fan Total Efficiency
    ,                         !- Supply Fan Delta Pressure
    ,                         !- Supply Fan Motor Efficiency
    ,                         !- Cooling Coil Type
    Autosize,                 !- Cooling Coil Availability Schedule Name
    Autosize,                 !- Cooling Coil Gross Rated Total Capacity
    ,                         !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                         !- Heat Pump Heating Coil Type
    ,                         !- Heat Pump Heating Coil Availability Schedule Name
    ,                         !- Heat Pump Heating Coil Gross Rated Capacity
    ,                         !- Zone Terminal Unit On Parasitic Electric Energy Use
    ,                         !- Zone Terminal Unit Off Parasitic Electric Energy Use
    Autosize,                 !- Dedicated Outdoor Air System Name
    ,                         !- Zone Cooling Design Supply Air Temperature Input Method
    ,                         !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    ,                         !- Zone Heating Design Supply Air Temperature Input Method
    ,                         !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    ,                         !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    ;                         !- Baseboard Heating Capacity

HVACTemplate:Zone:VRF,
    Zone2 Fine Storage,       !- Zone Name
    VRF_System_1,             !- Template VRF System Name
    ,                         !- Template Thermostat Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    ,                         !- Rated Total Heating Capacity Sizing Ratio
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- No Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- No Heating Supply Air Flow Rate
    ,                         !- Cooling Outdoor Air Flow Rate
    ,                         !- Heating Outdoor Air Flow Rate
    ,                         !- No Load Outdoor Air Flow Rate
    ,                         !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    -1,                       !- Design Specification Zone Air Distribution Object Name
    ,                         !- System Availability Schedule Name
    ,                         !- Supply Fan Operating Mode Schedule Name
    ,                         !- Supply Air Fan placement
    ,                         !- Supply Fan Total Efficiency
    ,                         !- Supply Fan Delta Pressure
    ,                         !- Supply Fan Motor Efficiency
    ,                         !- Cooling Coil Type
    Autosize,                 !- Cooling Coil Availability Schedule Name
    Autosize,                 !- Cooling Coil Gross Rated Total Capacity
    ,                         !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                         !- Heat Pump Heating Coil Type
    ,                         !- Heat Pump Heating Coil Availability Schedule Name
    ,                         !- Heat Pump Heating Coil Gross Rated Capacity
    ,                         !- Zone Terminal Unit On Parasitic Electric Energy Use
    ,                         !- Zone Terminal Unit Off Parasitic Electric Energy Use
    Autosize,                 !- Dedicated Outdoor Air System Name
    ,                         !- Zone Cooling Design Supply Air Temperature Input Method
    ,                         !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    ,                         !- Zone Heating Design Supply Air Temperature Input Method
    ,                         !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    ,                         !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    ;                         !- Baseboard Heating Capacity

HVACTemplate:Zone:VRF,
    Zone3 Bulk Storage,       !- Zone Name
    VRF_System_1,             !- Template VRF System Name
    ,                         !- Template Thermostat Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    ,                         !- Rated Total Heating Capacity Sizing Ratio
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- No Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- No Heating Supply Air Flow Rate
    ,                         !- Cooling Outdoor Air Flow Rate
    ,                         !- Heating Outdoor Air Flow Rate
    ,                         !- No Load Outdoor Air Flow Rate
    ,                         !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    -1,                       !- Design Specification Zone Air Distribution Object Name
    ,                         !- System Availability Schedule Name
    ,                         !- Supply Fan Operating Mode Schedule Name
    ,                         !- Supply Air Fan placement
    ,                         !- Supply Fan Total Efficiency
    ,                         !- Supply Fan Delta Pressure
    ,                         !- Supply Fan Motor Efficiency
    ,                         !- Cooling Coil Type
    Autosize,                 !- Cooling Coil Availability Schedule Name
    Autosize,                 !- Cooling Coil Gross Rated Total Capacity
    ,                         !- Cooling Coil Gross Rated Sensible Heat Ratio
    ,                         !- Heat Pump Heating Coil Type
    ,                         !- Heat Pump Heating Coil Availability Schedule Name
    ,                         !- Heat Pump Heating Coil Gross Rated Capacity
    ,                         !- Zone Terminal Unit On Parasitic Electric Energy Use
    ,                         !- Zone Terminal Unit Off Parasitic Electric Energy Use
    Autosize,                 !- Dedicated Outdoor Air System Name
    ,                         !- Zone Cooling Design Supply Air Temperature Input Method
    ,                         !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    ,                         !- Zone Heating Design Supply Air Temperature Input Method
    ,                         !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    ,                         !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    ;                         !- Baseboard Heating Capacity

HVACTemplate:System:VRF,
    VRF_System_1,             !- Name
    ,                         !- System Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    3.5,                      !- Gross Rated Cooling COP
    -6,                       !- Minimum Outdoor Temperature in Cooling Mode
    43,                       !- Maximum Outdoor Temperature in Cooling Mode
    Autosize,                 !- Gross Rated Heating Capacity
    1,                        !- Rated Heating Capacity Sizing Ratio
    3.8,                      !- Gross Rated Heating COP
    -20,                      !- Minimum Outdoor Temperature in Heating Mode
    15,                       !- Maximum Outdoor Temperature in Heating Mode
    0.15;                     !- Minimum Heat Pump PartLoad Ratio

Sizing:Parameters,
    1.2,                      !- Heating Sizing Factor
    1.2,                      !- Cooling Sizing Factor
    6;                        !- Timesteps in Averaging Window

ZoneControl:Thermostat,
    Thermostat_Zone1 Office,    !- Name
    Zone1 Office,             !- Zone or ZoneList Name
    ThermostatSetpoint:DualSetpoint,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Htg-SetP-Sch,             !- Control 1 Name
    ThermostatSetpoint:SingleCooling;    !- Control 2 Object Type

ZoneControl:Thermostat,
    Thermostat_Zone2 Fine Storage,    !- Name
    Zone2 Fine Storage,       !- Zone or ZoneList Name
    ThermostatSetpoint:DualSetpoint,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Htg-SetP-Sch,             !- Control 1 Name
    Clg-SetP-Sch;             !- Control 2 Object Type

ZoneControl:Thermostat,
    Thermostat_Zone3 Bulk Storage,    !- Name
    Zone3 Bulk Storage,       !- Zone or ZoneList Name
    ThermostatSetpoint:DualSetpoint,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Htg-SetP-Sch,             !- Control 1 Name
    Clg-SetP-Sch;             !- Control 2 Object Type

ThermostatSetpoint:DualSetpoint,
    Htg-SetP-Sch,             !- Name
    ,                         !- Heating Setpoint Temperature Schedule Name
    ;                         !- Cooling Setpoint Temperature Schedule Name

WaterHeater:Mixed,
    SWHSys1 Water Heater,     !- Name
    0.0757082515247699,       !- Tank Volume
    Hot Water Setpoint Temp Schedule,    !- Setpoint Temperature Schedule Name
    2.00000005298191,         !- Deadband Temperature Difference
    82.2222244003673,         !- Maximum Temperature Limit
    Cycle,                    !- Heater Control Type
    6154.74805507525,         !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    ,                         !- Heater Ignition Minimum Flow Rate
    ,                         !- Heater Ignition Delay
    ELECTRICITY,              !- Heater Fuel Type
    1,                        !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    481,                      !- Off Cycle Parasitic Fuel Consumption Rate
    ELECTRICITY,              !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    481,                      !- On Cycle Parasitic Fuel Consumption Rate
    ELECTRICITY,              !- On Cycle Parasitic Fuel Type
    ,                         !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                     !- Ambient Temperature Indicator
    ,                         !- Ambient Temperature Schedule Name
    Zone1 Office,             !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    0.798542706558535,        !- Off Cycle Loss Coefficient to Ambient Temperature
    ,                         !- Off Cycle Loss Fraction to Zone
    0.798542706558535,        !- On Cycle Loss Coefficient to Ambient Temperature
    ,                         !- On Cycle Loss Fraction to Zone
    8.074691e-06,             !- Peak Use Flow Rate
    Office DHW Schedule,      !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Use Side Inlet Node Name
    ,                         !- Use Side Outlet Node Name
    ,                         !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    ,                         !- Source Side Effectiveness
    ,                         !- Use Side Design Flow Rate
    ,                         !- Source Side Design Flow Rate
    ;                         !- Indirect Water Heating Recovery Time

Generator:PVWatts,
    PV_module,                !- Name
    5,                        !- PVWatts Version
    26025,                    !- DC System Capacity
    Premium,                  !- Module Type
    FixedOpenRack,            !- Array Type
    0.113,                    !- System Losses
    TiltAzimuth,              !- Array Geometry Type
    0,                        !- Tilt Angle
    180,                      !- Azimuth Angle
    ,                         !- Surface Name
    ;                         !- Ground Coverage Ratio

ElectricLoadCenter:Inverter:PVWatts,
    PV_Inverter,              !- Name
    1.2,                      !- DC to AC Size Ratio
    0.96;                     !- Inverter Efficiency

ElectricLoadCenter:Generators,
    PV_Generator,             !- Name
    PV_module,                !- Generator 1 Name
    Generator:PVWatts,        !- Generator 1 Object Type
    26025,                    !- Generator 1 Rated Electric Power Output
    PV_SCH,                   !- Generator 1 Availability Schedule Name
    ;                         !- Generator 1 Rated Thermal to Electrical Power Ratio

ElectricLoadCenter:Distribution,
    Generator,                !- Name
    PV_Generator,             !- Generator List Name
    Baseload,                 !- Generator Operation Scheme Type
    ,                         !- Generator Demand Limit Scheme Purchased Electric Demand Limit
    ,                         !- Generator Track Schedule Name Scheme Schedule Name
    ,                         !- Generator Track Meter Scheme Meter Name
    DirectCurrentWithInverter,    !- Electrical Buss Type
    PV_Inverter;              !- Inverter Name

Output:VariableDictionary,
    Regular;                  !- Key Field

Output:Surfaces:Drawing,
    DXF,                      !- Report Type
    Triangulate3DFace;        !- Report Specifications 1

Output:Constructions,
    Constructions;            !- Details Type 1

Output:Table:SummaryReports,
    AllSummaryAndMonthly;     !- Report 1 Name

Output:Table:Monthly,
    NameHolderMonthlySummary TaskPurpose ProgressIndicator,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary CodeName ASHRAE901,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary CodeYear 2022,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary CodeAmendment NoneAmend,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary PrototypeName Warehouse,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary TaskScope National,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary State National,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary ClimateZone 4B,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary RepresentCity USA_NM_Albuquerque,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

OutputControl:Table:Style,
    CommaAndHTML;             !- Column Separator

OutputControl:ReportingTolerances,
    0.556,                    !- Tolerance for Time Heating Setpoint Not Met
    0.556;                    !- Tolerance for Time Cooling Setpoint Not Met

Output:Meter:MeterFileOnly,
    Electricity:Facility,     !- Key Name
    Hourly;                   !- Reporting Frequency

Output:Meter:MeterFileOnly,
    ElectricityNet:Facility,    !- Key Name
    Hourly;                   !- Reporting Frequency

Output:Meter:MeterFileOnly,
    Gas:Facility,             !- Key Name
    Hourly;                   !- Reporting Frequency

Output:Meter:MeterFileOnly,
    Electricity:Facility,     !- Key Name
    Hourly;                   !- Reporting Frequency

Output:Meter:MeterFileOnly,
    ElectricityNet:Facility,    !- Key Name
    Hourly;                   !- Reporting Frequency

Output:Meter:MeterFileOnly,
    Gas:Facility,             !- Key Name
    Hourly;                   !- Reporting Frequency

Output:Diagnostics,
    DisplayExtraWarnings;     !- Key 1