!- Linux Line endings 

Version,
    25.2;                     !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    Yes,                      !- Do Plant Sizing Calculation
    Yes,                      !- Run Simulation for Sizing Periods
    Yes;                      !- Run Simulation for Weather File Run Periods

Building,
    OfficeLarge,              !- Name
    0,                        !- North Axis
    City,                     !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.2,                      !- Temperature Convergence Tolerance Value
    FullInteriorAndExterior,    !- Solar Distribution
    50,                       !- Maximum Number of Warmup Days
    6;                        !- Minimum Number of Warmup Days

ShadowCalculation,
    PolygonClipping,          !- Shading Calculation Method
    Periodic,                 !- Shading Calculation Update Frequency Method
    30;                       !- Shading Calculation Update Frequency

SurfaceConvectionAlgorithm:Inside,
    TARP;                     !- Algorithm

SurfaceConvectionAlgorithm:Outside,
    TARP;                     !- Algorithm

HeatBalanceAlgorithm,
    ConductionTransferFunction;    !- Algorithm

Timestep,
    6;                        !- Number of Timesteps per Hour

ConvergenceLimits,
    1,                        !- Minimum System Timestep
    20;                       !- Maximum HVAC Iterations

Site:Location,
    Albuquerque.Intl.Sunport_NM_USA WMO=723650,    !- Name
    35.04,                    !- Latitude
    -106.62,                  !- Longitude
    -7,                       !- Time Zone
    1620;                     !- Elevation

SizingPeriod:DesignDay,
    Albuquerque.Intl.Sunport_NM_USA Ann Htg 99.6% Condns DB,    !- Name
    12,                       !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    -7.9,                     !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    -7.9,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    83318,                    !- Barometric Pressure
    3.2,                      !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0;                        !- Sky Clearness

SizingPeriod:DesignDay,
    Albuquerque.Intl.Sunport_NM_USA Ann Clg .4% Condns DB=>MWB,    !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    35.1,                     !- Maximum DryBulb Temperature
    13.5,                     !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    15.7,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    83318,                    !- Barometric Pressure
    4.4,                      !- Wind Speed
    220,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAETau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0.463,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    1.887;                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud

RunPeriod,
    RUNPERIOD 1,              !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    Sunday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

RunPeriodControl:SpecialDays,
    New Years Day,            !- Name
    January 1,                !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Veterans Day,             !- Name
    November 11,              !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Christmas,                !- Name
    December 25,              !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Independence Day,         !- Name
    July 4,                   !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    MLK Day,                  !- Name
    3rd Monday in January,    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Presidents Day,           !- Name
    3rd Monday in February,    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Memorial Day,             !- Name
    Last Monday in May,       !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Labor Day,                !- Name
    1st Monday in September,    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Columbus Day,             !- Name
    2nd Monday in October,    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Thanksgiving,             !- Name
    4th Thursday in November,    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,      !- Start Date
    1st Sunday in November;    !- End Date

Site:GroundTemperature:FCfactorMethod,
    13.7,                     !- January Ground Temperature
    7,                        !- February Ground Temperature
    2.1,                      !- March Ground Temperature
    2.6,                      !- April Ground Temperature
    4.3,                      !- May Ground Temperature
    8.8,                      !- June Ground Temperature
    13.9,                     !- July Ground Temperature
    17.8,                     !- August Ground Temperature
    23.2,                     !- September Ground Temperature
    25.6,                     !- October Ground Temperature
    24.1,                     !- November Ground Temperature
    20.5;                     !- December Ground Temperature

Site:WaterMainsTemperature,
    Correlation,              !- Calculation Method
    ,                         !- Temperature Schedule Name
    13.6333333333333,         !- Annual Average Outdoor Air Temperature
    23.5;                     !- Maximum Difference In Monthly Average Outdoor Air Temperatures

ScheduleTypeLimits,
    Any Number;               !- Name

ScheduleTypeLimits,
    Fraction,                 !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    Temperature,              !- Name
    -60,                      !- Lower Limit Value
    200,                      !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    On/Off,                   !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Discrete;                 !- Numeric Type

ScheduleTypeLimits,
    Control Type,             !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    Discrete;                 !- Numeric Type

ScheduleTypeLimits,
    Humidity,                 !- Name
    10,                       !- Lower Limit Value
    90,                       !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    Number;                   !- Name

Schedule:Compact,
    PV_SCH,                   !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    Exterior_lighting_schedule_a,    !- Name
    fraction,                 !- Schedule Type Limits Name
    Through:12/31,            !- Field 1
    For:AllDays,              !- Field 2
    Until: 06:00,             !- Field 3
    0,                        !- Field 4
    Until: 24:00,             !- Field 5
    1;                        !- Field 6

Schedule:Compact,
    Exterior_lighting_schedule_b,    !- Name
    fraction,                 !- Schedule Type Limits Name
    Through:12/31,            !- Field 1
    For:AllDays,              !- Field 2
    Until: 06:00,             !- Field 3
    0.7,                      !- Field 4
    Until: 24:00,             !- Field 5
    1;                        !- Field 6

Schedule:Compact,
    Exterior_lighting_schedule_a_IECC2015,    !- Name
    fraction,                 !- Schedule Type Limits Name
    Through:12/31,            !- Field 1
    For:Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 22:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    For:Saturdays,            !- Field 9
    Until: 07:00,             !- Field 10
    0,                        !- Field 11
    Until: 18:00,             !- Field 12
    1,                        !- Field 13
    Until: 24:00,             !- Field 14
    0,                        !- Field 15
    For:AllOtherDays,         !- Field 16
    Until: 24:00,             !- Field 17
    0;                        !- Field 18

Schedule:Compact,
    Exterior_lighting_schedule_b_2016,    !- Name
    fraction,                 !- Schedule Type Limits Name
    Through:12/31,            !- Field 1
    For:AllDays,              !- Field 2
    Until: 06:00,             !- Field 3
    0.5,                      !- Field 4
    Until: 24:00,             !- Field 5
    1;                        !- Field 6

Schedule:Compact,
    Exterior_lighting_schedule_c_2016,    !- Name
    fraction,                 !- Schedule Type Limits Name
    Through:12/31,            !- Field 1
    For:AllDays,              !- Field 2
    Until: 06:00,             !- Field 3
    0.5,                      !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0.5;                      !- Field 8

Schedule:Compact,
    Hours_of_operation,       !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 22:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0,                      !- Field 8
    For: Saturday WinterDesignDay,    !- Field 9
    Until: 06:00,             !- Field 10
    0.0,                      !- Field 11
    Until: 18:00,             !- Field 12
    1.0,                      !- Field 13
    Until: 24:00,             !- Field 14
    0.0,                      !- Field 15
    For: Sunday Holidays AllOtherDays,    !- Field 16
    Until: 24:00,             !- Field 17
    0.0;                      !- Field 18

Schedule:Compact,
    ALWAYS_ON,                !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    Exterior_Lgt_ALWAYS_ON,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    Exterior_Lgt_189_1,       !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through:12/31,            !- Field 1
    For:Weekdays,             !- Field 2
    Until:  9:00,             !- Field 3
    0.5,                      !- Field 4
    Until: 24:00,             !- Field 5
    1.0,                      !- Field 6
    For:Saturday,             !- Field 7
    Until:  9:00,             !- Field 8
    0.5,                      !- Field 9
    Until: 19:00,             !- Field 10
    1.0,                      !- Field 11
    Until: 24:00,             !- Field 12
    0.5,                      !- Field 13
    FOR: Sunday Holidays AllOtherDays,    !- Field 14
    Until:  9:00,             !- Field 15
    0.5,                      !- Field 16
    Until: 18:00,             !- Field 17
    1.0,                      !- Field 18
    Until: 24:00,             !- Field 19
    0.5;                      !- Field 20

Schedule:Compact,
    ALWAYS_OFF,               !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.0;                      !- Field 4

Schedule:Compact,
    HVACOperationSchd,        !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 22:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0,                      !- Field 8
    For: Saturday WinterDesignDay,    !- Field 9
    Until: 06:00,             !- Field 10
    0.0,                      !- Field 11
    Until: 18:00,             !- Field 12
    1.0,                      !- Field 13
    Until: 24:00,             !- Field 14
    0.0,                      !- Field 15
    For: Sunday Holidays AllOtherDays,    !- Field 16
    Until: 24:00,             !- Field 17
    0.0;                      !- Field 18

SCHEDULE:COMPACT,
    ltg_sch_office,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 5:00,              !- Field 9
    0.03519759547125,         !- Field 10
    Until: 7:00,              !- Field 11
    0.0703951909425,          !- Field 12
    Until: 8:00,              !- Field 13
    0.211194772408125,        !- Field 14
    Until: 17:00,             !- Field 15
    0.63357511764375,         !- Field 16
    Until: 18:00,             !- Field 17
    0.351985154293125,        !- Field 18
    Until: 20:00,             !- Field 19
    0.211194772408125,        !- Field 20
    Until: 22:00,             !- Field 21
    0.140790381885,           !- Field 22
    Until: 23:00,             !- Field 23
    0.0703951909425,          !- Field 24
    Until: 24:00,             !- Field 25
    0.03519759547125,         !- Field 26
    For: Saturday,            !- Field 27
    Until: 6:00,              !- Field 28
    0.03519759547125,         !- Field 29
    Until: 8:00,              !- Field 30
    0.0703951909425,          !- Field 31
    Until: 12:00,             !- Field 32
    0.211194772408125,        !- Field 33
    Until: 17:00,             !- Field 34
    0.10559278641375,         !- Field 35
    Until: 24:00,             !- Field 36
    0.03519759547125,         !- Field 37
    For: AllOtherDays,        !- Field 38
    Until: 24:00,             !- Field 39
    0.03519759547125;         !- Field 40

SCHEDULE:COMPACT,
    ltg_sch_datacenter,       !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 5:00,              !- Field 9
    0.03130237078125,         !- Field 10
    Until: 7:00,              !- Field 11
    0.06259844203125,         !- Field 12
    Until: 8:00,              !- Field 13
    0.187801625625,           !- Field 14
    Until: 17:00,             !- Field 15
    0.56341117640625,         !- Field 16
    Until: 18:00,             !- Field 17
    0.31300480921875,         !- Field 18
    Until: 20:00,             !- Field 19
    0.187801625625,           !- Field 20
    Until: 22:00,             !- Field 21
    0.12520318359375,         !- Field 22
    Until: 23:00,             !- Field 23
    0.06259844203125,         !- Field 24
    Until: 24:00,             !- Field 25
    0.03130237078125,         !- Field 26
    For: Saturday,            !- Field 27
    Until: 6:00,              !- Field 28
    0.03130237078125,         !- Field 29
    Until: 8:00,              !- Field 30
    0.06259844203125,         !- Field 31
    Until: 12:00,             !- Field 32
    0.187801625625,           !- Field 33
    Until: 17:00,             !- Field 34
    0.0939008128125,          !- Field 35
    Until: 24:00,             !- Field 36
    0.03130237078125,         !- Field 37
    For: AllOtherDays,        !- Field 38
    Until: 24:00,             !- Field 39
    0.03130237078125;         !- Field 40

Schedule:Compact,
    EXTERIOR_LIGHT_SCH,       !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 07:00,             !- Field 3
    1.0,                      !- Field 4
    Until: 19:00,             !- Field 5
    0.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    1.0;                      !- Field 8

Schedule:Compact,
    BLDG_EQUIP_SCH,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 06:00,             !- Field 3
    0.2947764352,             !- Field 4
    Until: 08:00,             !- Field 5
    0.3796573052,             !- Field 6
    Until: 12:00,             !- Field 7
    0.8542289367,             !- Field 8
    Until: 13:00,             !- Field 9
    0.7593146104,             !- Field 10
    Until: 17:00,             !- Field 11
    0.8542289367,             !- Field 12
    Until: 18:00,             !- Field 13
    0.4745716315,             !- Field 14
    Until: 24:00,             !- Field 15
    0.3796573052,             !- Field 16
    For: SummerDesignDay,     !- Field 17
    Until: 24:00,             !- Field 18
    1.0,                      !- Field 19
    For: Saturday,            !- Field 20
    Until: 06:00,             !- Field 21
    0.2210823264,             !- Field 22
    Until: 08:00,             !- Field 23
    0.3796573052,             !- Field 24
    Until: 12:00,             !- Field 25
    0.4745716315,             !- Field 26
    Until: 17:00,             !- Field 27
    0.33220014205,            !- Field 28
    Until: 19:00,             !- Field 29
    0.2847429789,             !- Field 30
    Until: 24:00,             !- Field 31
    0.2210823264,             !- Field 32
    For: WinterDesignDay,     !- Field 33
    Until: 24:00,             !- Field 34
    0.0,                      !- Field 35
    For: Sunday Holidays AllOtherDays,    !- Field 36
    Until: 06:00,             !- Field 37
    0.2210823264,             !- Field 38
    Until: 18:00,             !- Field 39
    0.2847429789,             !- Field 40
    Until: 24:00,             !- Field 41
    0.2210823264;             !- Field 42

Schedule:Compact,
    DataCenter_EQUIP_SCH,     !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 1/31,            !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1.0,                      !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0.25,                     !- Field 7
    For: AllOtherDays,        !- Field 8
    Until: 24:00,             !- Field 9
    0.25,                     !- Field 10
    Through: 2/28,            !- Field 11
    For: SummerDesignDay,     !- Field 12
    Until: 24:00,             !- Field 13
    1.0,                      !- Field 14
    For: WinterDesignDay,     !- Field 15
    Until: 24:00,             !- Field 16
    0.25,                     !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    0.5,                      !- Field 20
    Through: 3/31,            !- Field 21
    For: SummerDesignDay,     !- Field 22
    Until: 24:00,             !- Field 23
    1.0,                      !- Field 24
    For: WinterDesignDay,     !- Field 25
    Until: 24:00,             !- Field 26
    0.25,                     !- Field 27
    For: AllOtherDays,        !- Field 28
    Until: 24:00,             !- Field 29
    0.75,                     !- Field 30
    Through: 4/30,            !- Field 31
    For: SummerDesignDay,     !- Field 32
    Until: 24:00,             !- Field 33
    1.0,                      !- Field 34
    For: WinterDesignDay,     !- Field 35
    Until: 24:00,             !- Field 36
    0.25,                     !- Field 37
    For: AllOtherDays,        !- Field 38
    Until: 24:00,             !- Field 39
    1,                        !- Field 40
    Through: 5/31,            !- Field 41
    For: SummerDesignDay,     !- Field 42
    Until: 24:00,             !- Field 43
    1.0,                      !- Field 44
    For: WinterDesignDay,     !- Field 45
    Until: 24:00,             !- Field 46
    0.25,                     !- Field 47
    For: AllOtherDays,        !- Field 48
    Until: 24:00,             !- Field 49
    0.25,                     !- Field 50
    Through: 6/30,            !- Field 51
    For: SummerDesignDay,     !- Field 52
    Until: 24:00,             !- Field 53
    1.0,                      !- Field 54
    For: WinterDesignDay,     !- Field 55
    Until: 24:00,             !- Field 56
    0.25,                     !- Field 57
    For: AllOtherDays,        !- Field 58
    Until: 24:00,             !- Field 59
    0.5,                      !- Field 60
    Through: 7/31,            !- Field 61
    For: SummerDesignDay,     !- Field 62
    Until: 24:00,             !- Field 63
    1.0,                      !- Field 64
    For: WinterDesignDay,     !- Field 65
    Until: 24:00,             !- Field 66
    0.25,                     !- Field 67
    For: AllOtherDays,        !- Field 68
    Until: 24:00,             !- Field 69
    0.75,                     !- Field 70
    Through: 8/31,            !- Field 71
    For: SummerDesignDay,     !- Field 72
    Until: 24:00,             !- Field 73
    1.0,                      !- Field 74
    For: WinterDesignDay,     !- Field 75
    Until: 24:00,             !- Field 76
    0.25,                     !- Field 77
    For: AllOtherDays,        !- Field 78
    Until: 24:00,             !- Field 79
    1,                        !- Field 80
    Through: 9/30,            !- Field 81
    For: SummerDesignDay,     !- Field 82
    Until: 24:00,             !- Field 83
    1.0,                      !- Field 84
    For: WinterDesignDay,     !- Field 85
    Until: 24:00,             !- Field 86
    0.25,                     !- Field 87
    For: AllOtherDays,        !- Field 88
    Until: 24:00,             !- Field 89
    0.25,                     !- Field 90
    Through: 10/31,           !- Field 91
    For: SummerDesignDay,     !- Field 92
    Until: 24:00,             !- Field 93
    1.0,                      !- Field 94
    For: WinterDesignDay,     !- Field 95
    Until: 24:00,             !- Field 96
    0.25,                     !- Field 97
    For: AllOtherDays,        !- Field 98
    Until: 24:00,             !- Field 99
    0.5,                      !- Field 100
    Through: 11/30,           !- Field 101
    For: SummerDesignDay,     !- Field 102
    Until: 24:00,             !- Field 103
    1.0,                      !- Field 104
    For: WinterDesignDay,     !- Field 105
    Until: 24:00,             !- Field 106
    0.25,                     !- Field 107
    For: AllOtherDays,        !- Field 108
    Until: 24:00,             !- Field 109
    0.75,                     !- Field 110
    Through: 12/31,           !- Field 111
    For: SummerDesignDay,     !- Field 112
    Until: 24:00,             !- Field 113
    1.0,                      !- Field 114
    For: WinterDesignDay,     !- Field 115
    Until: 24:00,             !- Field 116
    0.25,                     !- Field 117
    For: AllOtherDays,        !- Field 118
    Until: 24:00,             !- Field 119
    1;                        !- Field 120

Schedule:Compact,
    BLDG_OCC_SCH,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 07:00,             !- Field 5
    0.1,                      !- Field 6
    Until: 08:00,             !- Field 7
    0.2,                      !- Field 8
    Until: 12:00,             !- Field 9
    0.95,                     !- Field 10
    Until: 13:00,             !- Field 11
    0.5,                      !- Field 12
    Until: 17:00,             !- Field 13
    0.95,                     !- Field 14
    Until: 18:00,             !- Field 15
    0.3,                      !- Field 16
    Until: 22:00,             !- Field 17
    0.1,                      !- Field 18
    Until: 24:00,             !- Field 19
    0.05,                     !- Field 20
    For: SummerDesignDay,     !- Field 21
    Until: 06:00,             !- Field 22
    0.000000001,              !- Field 23
    Until: 22:00,             !- Field 24
    1.0,                      !- Field 25
    Until: 24:00,             !- Field 26
    0.05,                     !- Field 27
    For: Saturday,            !- Field 28
    Until: 06:00,             !- Field 29
    0.0,                      !- Field 30
    Until: 08:00,             !- Field 31
    0.1,                      !- Field 32
    Until: 12:00,             !- Field 33
    0.3,                      !- Field 34
    Until: 17:00,             !- Field 35
    0.1,                      !- Field 36
    Until: 19:00,             !- Field 37
    0.05,                     !- Field 38
    Until: 24:00,             !- Field 39
    0.0,                      !- Field 40
    For: WinterDesignDay,     !- Field 41
    Until: 24:00,             !- Field 42
    0.0,                      !- Field 43
    For: Sunday Holidays AllOtherDays,    !- Field 44
    Until: 06:00,             !- Field 45
    0.0,                      !- Field 46
    Until: 18:00,             !- Field 47
    0.05,                     !- Field 48
    Until: 24:00,             !- Field 49
    0.0;                      !- Field 50

Schedule:Compact,
    BLDG_OCC_SCH_w_SB,        !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 01:00,             !- Field 3
    0,                        !- Field 4
    Until: 02:00,             !- Field 5
    0,                        !- Field 6
    Until: 03:00,             !- Field 7
    0,                        !- Field 8
    Until: 04:00,             !- Field 9
    0,                        !- Field 10
    Until: 05:00,             !- Field 11
    0,                        !- Field 12
    Until: 06:00,             !- Field 13
    0,                        !- Field 14
    Until: 07:00,             !- Field 15
    0.1,                      !- Field 16
    Until: 08:00,             !- Field 17
    0.2,                      !- Field 18
    Until: 09:00,             !- Field 19
    0.95,                     !- Field 20
    Until: 10:00,             !- Field 21
    0.95,                     !- Field 22
    Until: 11:00,             !- Field 23
    0,                        !- Field 24
    Until: 12:00,             !- Field 25
    0.95,                     !- Field 26
    Until: 13:00,             !- Field 27
    0,                        !- Field 28
    Until: 14:00,             !- Field 29
    0.95,                     !- Field 30
    Until: 15:00,             !- Field 31
    0,                        !- Field 32
    Until: 16:00,             !- Field 33
    0.95,                     !- Field 34
    Until: 17:00,             !- Field 35
    0.95,                     !- Field 36
    Until: 18:00,             !- Field 37
    0.3,                      !- Field 38
    Until: 19:00,             !- Field 39
    0.1,                      !- Field 40
    Until: 20:00,             !- Field 41
    0.1,                      !- Field 42
    Until: 21:00,             !- Field 43
    0.1,                      !- Field 44
    Until: 22:00,             !- Field 45
    0.1,                      !- Field 46
    Until: 23:00,             !- Field 47
    0.05,                     !- Field 48
    Until: 24:00,             !- Field 49
    0.05,                     !- Field 50
    For: Saturday,            !- Field 51
    Until: 01:00,             !- Field 52
    0,                        !- Field 53
    Until: 02:00,             !- Field 54
    0,                        !- Field 55
    Until: 03:00,             !- Field 56
    0,                        !- Field 57
    Until: 04:00,             !- Field 58
    0,                        !- Field 59
    Until: 05:00,             !- Field 60
    0,                        !- Field 61
    Until: 06:00,             !- Field 62
    0,                        !- Field 63
    Until: 07:00,             !- Field 64
    0.1,                      !- Field 65
    Until: 08:00,             !- Field 66
    0.1,                      !- Field 67
    Until: 09:00,             !- Field 68
    0.3,                      !- Field 69
    Until: 10:00,             !- Field 70
    0.3,                      !- Field 71
    Until: 11:00,             !- Field 72
    0,                        !- Field 73
    Until: 12:00,             !- Field 74
    0.3,                      !- Field 75
    Until: 13:00,             !- Field 76
    0,                        !- Field 77
    Until: 14:00,             !- Field 78
    0.1,                      !- Field 79
    Until: 15:00,             !- Field 80
    0,                        !- Field 81
    Until: 16:00,             !- Field 82
    0.1,                      !- Field 83
    Until: 17:00,             !- Field 84
    0.1,                      !- Field 85
    Until: 18:00,             !- Field 86
    0.05,                     !- Field 87
    Until: 19:00,             !- Field 88
    0.05,                     !- Field 89
    Until: 20:00,             !- Field 90
    0,                        !- Field 91
    Until: 21:00,             !- Field 92
    0,                        !- Field 93
    Until: 22:00,             !- Field 94
    0,                        !- Field 95
    Until: 23:00,             !- Field 96
    0,                        !- Field 97
    Until: 24:00,             !- Field 98
    0,                        !- Field 99
    For: SummerDesignDay,     !- Field 100
    Until: 06:00,             !- Field 101
    0.000000001,              !- Field 102
    Until: 22:00,             !- Field 103
    1.0,                      !- Field 104
    Until: 24:00,             !- Field 105
    0.05,                     !- Field 106
    For: WinterDesignDay,     !- Field 107
    Until: 24:00,             !- Field 108
    0.0,                      !- Field 109
    For:Sunday Holidays AllOtherDays,    !- Field 110
    Until: 06:00,             !- Field 111
    0.0,                      !- Field 112
    Until: 18:00,             !- Field 113
    0.05,                     !- Field 114
    Until: 24:00,             !- Field 115
    0.0;                      !- Field 116

Schedule:Compact,
    BLDG_OCC_SCH_wo_SB,       !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 01:00,             !- Field 3
    0,                        !- Field 4
    Until: 02:00,             !- Field 5
    0,                        !- Field 6
    Until: 03:00,             !- Field 7
    0,                        !- Field 8
    Until: 04:00,             !- Field 9
    0,                        !- Field 10
    Until: 05:00,             !- Field 11
    0,                        !- Field 12
    Until: 06:00,             !- Field 13
    0,                        !- Field 14
    Until: 07:00,             !- Field 15
    0.1,                      !- Field 16
    Until: 08:00,             !- Field 17
    0.2,                      !- Field 18
    Until: 09:00,             !- Field 19
    0.95,                     !- Field 20
    Until: 10:00,             !- Field 21
    0.95,                     !- Field 22
    Until: 11:00,             !- Field 23
    0.993313428402066,        !- Field 24
    Until: 12:00,             !- Field 25
    0.95,                     !- Field 26
    Until: 13:00,             !- Field 27
    0.522796541264245,        !- Field 28
    Until: 14:00,             !- Field 29
    0.95,                     !- Field 30
    Until: 15:00,             !- Field 31
    0.993313428402066,        !- Field 32
    Until: 16:00,             !- Field 33
    0.95,                     !- Field 34
    Until: 17:00,             !- Field 35
    0.95,                     !- Field 36
    Until: 18:00,             !- Field 37
    0.3,                      !- Field 38
    Until: 19:00,             !- Field 39
    0.1,                      !- Field 40
    Until: 20:00,             !- Field 41
    0.1,                      !- Field 42
    Until: 21:00,             !- Field 43
    0.1,                      !- Field 44
    Until: 22:00,             !- Field 45
    0.1,                      !- Field 46
    Until: 23:00,             !- Field 47
    0.05,                     !- Field 48
    Until: 24:00,             !- Field 49
    0.05,                     !- Field 50
    For: Saturday,            !- Field 51
    Until: 01:00,             !- Field 52
    0,                        !- Field 53
    Until: 02:00,             !- Field 54
    0,                        !- Field 55
    Until: 03:00,             !- Field 56
    0,                        !- Field 57
    Until: 04:00,             !- Field 58
    0,                        !- Field 59
    Until: 05:00,             !- Field 60
    0,                        !- Field 61
    Until: 06:00,             !- Field 62
    0,                        !- Field 63
    Until: 07:00,             !- Field 64
    0.1,                      !- Field 65
    Until: 08:00,             !- Field 66
    0.1,                      !- Field 67
    Until: 09:00,             !- Field 68
    0.3,                      !- Field 69
    Until: 10:00,             !- Field 70
    0.3,                      !- Field 71
    Until: 11:00,             !- Field 72
    0.313677924758547,        !- Field 73
    Until: 12:00,             !- Field 74
    0.3,                      !- Field 75
    Until: 13:00,             !- Field 76
    0.104559308252849,        !- Field 77
    Until: 14:00,             !- Field 78
    0.1,                      !- Field 79
    Until: 15:00,             !- Field 80
    0.104559308252849,        !- Field 81
    Until: 16:00,             !- Field 82
    0.1,                      !- Field 83
    Until: 17:00,             !- Field 84
    0.1,                      !- Field 85
    Until: 18:00,             !- Field 86
    0.05,                     !- Field 87
    Until: 19:00,             !- Field 88
    0.05,                     !- Field 89
    Until: 20:00,             !- Field 90
    0,                        !- Field 91
    Until: 21:00,             !- Field 92
    0,                        !- Field 93
    Until: 22:00,             !- Field 94
    0,                        !- Field 95
    Until: 23:00,             !- Field 96
    0,                        !- Field 97
    Until: 24:00,             !- Field 98
    0,                        !- Field 99
    For: SummerDesignDay,     !- Field 100
    Until: 06:00,             !- Field 101
    0.000000001,              !- Field 102
    Until: 22:00,             !- Field 103
    1.0,                      !- Field 104
    Until: 24:00,             !- Field 105
    0.05,                     !- Field 106
    For: WinterDesignDay,     !- Field 107
    Until: 24:00,             !- Field 108
    0.0,                      !- Field 109
    For:Sunday Holidays AllOtherDays,    !- Field 110
    Until: 06:00,             !- Field 111
    0.0,                      !- Field 112
    Until: 18:00,             !- Field 113
    0.05,                     !- Field 114
    Until: 24:00,             !- Field 115
    0.0;                      !- Field 116

Schedule:Compact,
    BLDG_ELEVATORS,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    0.5,                      !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0.12,                     !- Field 7
    For: AllOtherDays,        !- Field 8
    Until: 04:00,             !- Field 9
    0.12,                     !- Field 10
    Until: 05:00,             !- Field 11
    0.12,                     !- Field 12
    Until: 06:00,             !- Field 13
    0.20,                     !- Field 14
    Until: 07:00,             !- Field 15
    0.40,                     !- Field 16
    Until: 09:00,             !- Field 17
    0.50,                     !- Field 18
    Until: 10:00,             !- Field 19
    0.35,                     !- Field 20
    Until: 16:00,             !- Field 21
    0.15,                     !- Field 22
    Until: 17:00,             !- Field 23
    0.35,                     !- Field 24
    Until: 19:00,             !- Field 25
    0.50,                     !- Field 26
    Until: 21:00,             !- Field 27
    0.40,                     !- Field 28
    Until: 22:00,             !- Field 29
    0.30,                     !- Field 30
    Until: 23:00,             !- Field 31
    0.20,                     !- Field 32
    Until: 24:00,             !- Field 33
    0.12;                     !- Field 34

Schedule:Compact,
    ELEV_LIGHT_FAN_SCH_24_7,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    ELEV_LIGHT_FAN_SCH_ADD_DF,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    0.5,                      !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0.05,                     !- Field 7
    For: AllOtherDays,        !- Field 8
    Until: 04:00,             !- Field 9
    0.05,                     !- Field 10
    Until: 05:00,             !- Field 11
    0.10,                     !- Field 12
    Until: 06:00,             !- Field 13
    0.20,                     !- Field 14
    Until: 07:00,             !- Field 15
    0.40,                     !- Field 16
    Until: 09:00,             !- Field 17
    0.50,                     !- Field 18
    Until: 10:00,             !- Field 19
    0.35,                     !- Field 20
    Until: 16:00,             !- Field 21
    0.15,                     !- Field 22
    Until: 17:00,             !- Field 23
    0.35,                     !- Field 24
    Until: 19:00,             !- Field 25
    0.50,                     !- Field 26
    Until: 21:00,             !- Field 27
    0.40,                     !- Field 28
    Until: 22:00,             !- Field 29
    0.30,                     !- Field 30
    Until: 23:00,             !- Field 31
    0.20,                     !- Field 32
    Until: 24:00,             !- Field 33
    0.10;                     !- Field 34

Schedule:Compact,
    BLDG_SWH_SCH,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    0.00,                     !- Field 4
    Until: 06:00,             !- Field 5
    0.00,                     !- Field 6
    Until: 07:00,             !- Field 7
    0.07,                     !- Field 8
    Until: 08:00,             !- Field 9
    0.19,                     !- Field 10
    Until: 09:00,             !- Field 11
    0.35,                     !- Field 12
    Until: 10:00,             !- Field 13
    0.38,                     !- Field 14
    Until: 11:00,             !- Field 15
    0.39,                     !- Field 16
    Until: 12:00,             !- Field 17
    0.47,                     !- Field 18
    Until: 13:00,             !- Field 19
    0.57,                     !- Field 20
    Until: 14:00,             !- Field 21
    0.54,                     !- Field 22
    Until: 15:00,             !- Field 23
    0.34,                     !- Field 24
    Until: 16:00,             !- Field 25
    0.33,                     !- Field 26
    Until: 17:00,             !- Field 27
    0.44,                     !- Field 28
    Until: 18:00,             !- Field 29
    0.26,                     !- Field 30
    Until: 19:00,             !- Field 31
    0.21,                     !- Field 32
    Until: 20:00,             !- Field 33
    0.15,                     !- Field 34
    Until: 21:00,             !- Field 35
    0.17,                     !- Field 36
    Until: 22:00,             !- Field 37
    0.08,                     !- Field 38
    Until: 24:00,             !- Field 39
    0.05,                     !- Field 40
    For: Saturday WinterDesignDay,    !- Field 41
    Until: 05:00,             !- Field 42
    0.00,                     !- Field 43
    Until: 06:00,             !- Field 44
    0.00,                     !- Field 45
    Until: 07:00,             !- Field 46
    0.07,                     !- Field 47
    Until: 08:00,             !- Field 48
    0.11,                     !- Field 49
    Until: 09:00,             !- Field 50
    0.15,                     !- Field 51
    Until: 10:00,             !- Field 52
    0.21,                     !- Field 53
    Until: 11:00,             !- Field 54
    0.19,                     !- Field 55
    Until: 12:00,             !- Field 56
    0.23,                     !- Field 57
    Until: 13:00,             !- Field 58
    0.20,                     !- Field 59
    Until: 14:00,             !- Field 60
    0.19,                     !- Field 61
    Until: 15:00,             !- Field 62
    0.15,                     !- Field 63
    Until: 16:00,             !- Field 64
    0.13,                     !- Field 65
    Until: 17:00,             !- Field 66
    0.14,                     !- Field 67
    Until: 21:00,             !- Field 68
    0.07,                     !- Field 69
    Until: 22:00,             !- Field 70
    0.09,                     !- Field 71
    Until: 24:00,             !- Field 72
    0.05,                     !- Field 73
    For: Sunday Holidays AllOtherDays,    !- Field 74
    Until: 06:00,             !- Field 75
    0.00,                     !- Field 76
    Until: 07:00,             !- Field 77
    0.07,                     !- Field 78
    Until: 11:00,             !- Field 79
    0.04,                     !- Field 80
    Until: 13:00,             !- Field 81
    0.06,                     !- Field 82
    Until: 14:00,             !- Field 83
    0.09,                     !- Field 84
    Until: 15:00,             !- Field 85
    0.06,                     !- Field 86
    Until: 21:00,             !- Field 87
    0.04,                     !- Field 88
    Until: 22:00,             !- Field 89
    0.07,                     !- Field 90
    Until: 24:00,             !- Field 91
    0.04;                     !- Field 92

Schedule:Compact,
    ACTIVITY_SCH,             !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    120.;                     !- Field 4

Schedule:Compact,
    WORK_EFF_SCH,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.0;                      !- Field 4

Schedule:Compact,
    AIR_VELO_SCH,             !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    CLOTHING_SCH,             !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 04/30,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0,                      !- Field 4
    Through: 09/30,           !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0.5,                      !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1.0;                      !- Field 12

Schedule:Compact,
    INFIL_SCH,                !- Name
    fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 06:00,             !- Field 3
    1.0,                      !- Field 4
    Until: 22:00,             !- Field 5
    0.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    1.0,                      !- Field 8
    For: Saturday,            !- Field 9
    Until: 06:00,             !- Field 10
    1.0,                      !- Field 11
    Until: 18:00,             !- Field 12
    0.0,                      !- Field 13
    Until: 24:00,             !- Field 14
    1.0,                      !- Field 15
    For: WinterDesignDay SummerDesignDay,    !- Field 16
    Until: 24:00,             !- Field 17
    1.0,                      !- Field 18
    For: Sunday Holidays AllOtherDays,    !- Field 19
    Until: 24:00,             !- Field 20
    1.0;                      !- Field 21

Schedule:Compact,
    INFIL_SCH_PNNL,           !- Name
    fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 06:00,             !- Field 3
    1.0,                      !- Field 4
    Until: 22:00,             !- Field 5
    0.25,                     !- Field 6
    Until: 24:00,             !- Field 7
    1.0,                      !- Field 8
    For: Saturday,            !- Field 9
    Until: 06:00,             !- Field 10
    1.0,                      !- Field 11
    Until: 18:00,             !- Field 12
    0.25,                     !- Field 13
    Until: 24:00,             !- Field 14
    1.0,                      !- Field 15
    For: WinterDesignDay SummerDesignDay,    !- Field 16
    Until: 24:00,             !- Field 17
    1.0,                      !- Field 18
    For: Sunday Holidays AllOtherDays,    !- Field 19
    Until: 24:00,             !- Field 20
    1.0;                      !- Field 21

Schedule:Compact,
    INFIL_HALF_ON_SCH,        !- Name
    fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 06:00,             !- Field 3
    1.0,                      !- Field 4
    Until: 22:00,             !- Field 5
    0.5,                      !- Field 6
    Until: 24:00,             !- Field 7
    1.0,                      !- Field 8
    For: Saturday,            !- Field 9
    Until: 06:00,             !- Field 10
    1.0,                      !- Field 11
    Until: 18:00,             !- Field 12
    0.5,                      !- Field 13
    Until: 24:00,             !- Field 14
    1.0,                      !- Field 15
    For: WinterDesignDay SummerDesignDay,    !- Field 16
    Until: 24:00,             !- Field 17
    1.0,                      !- Field 18
    For: Sunday Holidays AllOtherDays,    !- Field 19
    Until: 24:00,             !- Field 20
    1.0;                      !- Field 21

Schedule:Compact,
    SHADING_SCH,              !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.0;                      !- Field 4

Schedule:Compact,
    PlantOnSched,             !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    FAN_SCH,                  !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    ReheatCoilAvailSched,     !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    CoolingCoilAvailSched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    HTGSETP_SCH_YES_OPTIMUM,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WinterDesignDay,     !- Field 2
    Until: 05:00,             !- Field 3
    15.6,                     !- Field 4
    Until: 06:00,             !- Field 5
    17.6,                     !- Field 6
    Until: 07:00,             !- Field 7
    19.6,                     !- Field 8
    Until: 22:00,             !- Field 9
    21.0,                     !- Field 10
    Until: 24:00,             !- Field 11
    15.6,                     !- Field 12
    For: Weekdays,            !- Field 13
    Until: 04:00,             !- Field 14
    15.6,                     !- Field 15
    Until: 05:00,             !- Field 16
    17.8,                     !- Field 17
    Until: 06:00,             !- Field 18
    20.0,                     !- Field 19
    Until: 22:00,             !- Field 20
    21.0,                     !- Field 21
    Until: 24:00,             !- Field 22
    15.6,                     !- Field 23
    For SummerDesignDay,      !- Field 24
    Until: 24:00,             !- Field 25
    15.6,                     !- Field 26
    For: Saturday,            !- Field 27
    Until: 04:00,             !- Field 28
    15.6,                     !- Field 29
    Until: 05:00,             !- Field 30
    17.8,                     !- Field 31
    Until: 06:00,             !- Field 32
    20.0,                     !- Field 33
    Until: 17:00,             !- Field 34
    21.0,                     !- Field 35
    Until: 24:00,             !- Field 36
    15.6,                     !- Field 37
    For: Sunday Holidays AllOtherDays,    !- Field 38
    Until: 24:00,             !- Field 39
    15.6;                     !- Field 40

Schedule:Compact,
    HTGSETP_SCH_YES_OPTIMUM_STARTSTOP,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WinterDesignDay,     !- Field 2
    Until: 05:00,             !- Field 3
    15.6,                     !- Field 4
    Until: 06:00,             !- Field 5
    17.6,                     !- Field 6
    Until: 07:00,             !- Field 7
    19.6,                     !- Field 8
    Until: 22:00,             !- Field 9
    21.0,                     !- Field 10
    Until: 24:00,             !- Field 11
    15.6,                     !- Field 12
    For: Weekdays,            !- Field 13
    Until: 04:00,             !- Field 14
    15.6,                     !- Field 15
    Until: 05:00,             !- Field 16
    17.8,                     !- Field 17
    Until: 06:00,             !- Field 18
    20.0,                     !- Field 19
    Until: 21:00,             !- Field 20
    21.0,                     !- Field 21
    Until: 22:00,             !- Field 22
    20.0,                     !- Field 23
    Until: 24:00,             !- Field 24
    15.6,                     !- Field 25
    For SummerDesignDay,      !- Field 26
    Until: 24:00,             !- Field 27
    15.6,                     !- Field 28
    For: Saturday,            !- Field 29
    Until: 04:00,             !- Field 30
    15.6,                     !- Field 31
    Until: 05:00,             !- Field 32
    17.8,                     !- Field 33
    Until: 06:00,             !- Field 34
    20.0,                     !- Field 35
    Until: 16:00,             !- Field 36
    21.0,                     !- Field 37
    Until: 17:00,             !- Field 38
    20.0,                     !- Field 39
    Until: 24:00,             !- Field 40
    15.6,                     !- Field 41
    For: Sunday Holidays AllOtherDays,    !- Field 42
    Until: 24:00,             !- Field 43
    15.6;                     !- Field 44

Schedule:Compact,
    HTGSETP_SCH_YES_OPTIMUM_STARTSTOP_w_SB,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 01:00,             !- Field 3
    15.6,                     !- Field 4
    Until: 02:00,             !- Field 5
    15.6,                     !- Field 6
    Until: 03:00,             !- Field 7
    15.6,                     !- Field 8
    Until: 04:00,             !- Field 9
    15.6,                     !- Field 10
    Until: 05:00,             !- Field 11
    17.8,                     !- Field 12
    Until: 06:00,             !- Field 13
    20,                       !- Field 14
    Until: 07:00,             !- Field 15
    21,                       !- Field 16
    Until: 08:00,             !- Field 17
    21,                       !- Field 18
    Until: 09:00,             !- Field 19
    21,                       !- Field 20
    Until: 10:00,             !- Field 21
    21,                       !- Field 22
    Until: 11:00,             !- Field 23
    20.4444444444444,         !- Field 24
    Until: 12:00,             !- Field 25
    21,                       !- Field 26
    Until: 13:00,             !- Field 27
    20.4444444444444,         !- Field 28
    Until: 14:00,             !- Field 29
    21,                       !- Field 30
    Until: 15:00,             !- Field 31
    20.4444444444444,         !- Field 32
    Until: 16:00,             !- Field 33
    21,                       !- Field 34
    Until: 17:00,             !- Field 35
    21,                       !- Field 36
    Until: 18:00,             !- Field 37
    21,                       !- Field 38
    Until: 19:00,             !- Field 39
    21,                       !- Field 40
    Until: 20:00,             !- Field 41
    21,                       !- Field 42
    Until: 21:00,             !- Field 43
    21,                       !- Field 44
    Until: 22:00,             !- Field 45
    20,                       !- Field 46
    Until: 23:00,             !- Field 47
    15.6,                     !- Field 48
    Until: 24:00,             !- Field 49
    15.6,                     !- Field 50
    For: Saturday,            !- Field 51
    Until: 01:00,             !- Field 52
    15.6,                     !- Field 53
    Until: 02:00,             !- Field 54
    15.6,                     !- Field 55
    Until: 03:00,             !- Field 56
    15.6,                     !- Field 57
    Until: 04:00,             !- Field 58
    15.6,                     !- Field 59
    Until: 05:00,             !- Field 60
    17.8,                     !- Field 61
    Until: 06:00,             !- Field 62
    20,                       !- Field 63
    Until: 07:00,             !- Field 64
    21,                       !- Field 65
    Until: 08:00,             !- Field 66
    21,                       !- Field 67
    Until: 09:00,             !- Field 68
    21,                       !- Field 69
    Until: 10:00,             !- Field 70
    21,                       !- Field 71
    Until: 11:00,             !- Field 72
    20.4444444444444,         !- Field 73
    Until: 12:00,             !- Field 74
    21,                       !- Field 75
    Until: 13:00,             !- Field 76
    20.4444444444444,         !- Field 77
    Until: 14:00,             !- Field 78
    21,                       !- Field 79
    Until: 15:00,             !- Field 80
    20.4444444444444,         !- Field 81
    Until: 16:00,             !- Field 82
    21,                       !- Field 83
    Until: 17:00,             !- Field 84
    20,                       !- Field 85
    Until: 18:00,             !- Field 86
    15.6,                     !- Field 87
    Until: 19:00,             !- Field 88
    15.6,                     !- Field 89
    Until: 20:00,             !- Field 90
    15.6,                     !- Field 91
    Until: 21:00,             !- Field 92
    15.6,                     !- Field 93
    Until: 22:00,             !- Field 94
    15.6,                     !- Field 95
    Until: 23:00,             !- Field 96
    15.6,                     !- Field 97
    Until: 24:00,             !- Field 98
    15.6,                     !- Field 99
    For: WinterDesignDay,     !- Field 100
    Until: 05:00,             !- Field 101
    15.6,                     !- Field 102
    Until: 06:00,             !- Field 103
    17.6,                     !- Field 104
    Until: 07:00,             !- Field 105
    19.6,                     !- Field 106
    Until: 22:00,             !- Field 107
    21.0,                     !- Field 108
    Until: 24:00,             !- Field 109
    15.6,                     !- Field 110
    For SummerDesignDay,      !- Field 111
    Until: 24:00,             !- Field 112
    15.6,                     !- Field 113
    For:Sunday Holidays AllOtherDays,    !- Field 114
    Until: 24:00,             !- Field 115
    15.6;                     !- Field 116

Schedule:Compact,
    HTGSETP_SCH_YES_OPTIMUM_w_SB,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 01:00,             !- Field 3
    15.6,                     !- Field 4
    Until: 02:00,             !- Field 5
    15.6,                     !- Field 6
    Until: 03:00,             !- Field 7
    15.6,                     !- Field 8
    Until: 04:00,             !- Field 9
    15.6,                     !- Field 10
    Until: 05:00,             !- Field 11
    17.8,                     !- Field 12
    Until: 06:00,             !- Field 13
    20,                       !- Field 14
    Until: 07:00,             !- Field 15
    21,                       !- Field 16
    Until: 08:00,             !- Field 17
    21,                       !- Field 18
    Until: 09:00,             !- Field 19
    21,                       !- Field 20
    Until: 10:00,             !- Field 21
    21,                       !- Field 22
    Until: 11:00,             !- Field 23
    20.4444444444444,         !- Field 24
    Until: 12:00,             !- Field 25
    21,                       !- Field 26
    Until: 13:00,             !- Field 27
    20.4444444444444,         !- Field 28
    Until: 14:00,             !- Field 29
    21,                       !- Field 30
    Until: 15:00,             !- Field 31
    20.4444444444444,         !- Field 32
    Until: 16:00,             !- Field 33
    21,                       !- Field 34
    Until: 17:00,             !- Field 35
    21,                       !- Field 36
    Until: 18:00,             !- Field 37
    21,                       !- Field 38
    Until: 19:00,             !- Field 39
    21,                       !- Field 40
    Until: 20:00,             !- Field 41
    21,                       !- Field 42
    Until: 21:00,             !- Field 43
    21,                       !- Field 44
    Until: 22:00,             !- Field 45
    21,                       !- Field 46
    Until: 23:00,             !- Field 47
    15.6,                     !- Field 48
    Until: 24:00,             !- Field 49
    15.6,                     !- Field 50
    For: Saturday,            !- Field 51
    Until: 01:00,             !- Field 52
    15.6,                     !- Field 53
    Until: 02:00,             !- Field 54
    15.6,                     !- Field 55
    Until: 03:00,             !- Field 56
    15.6,                     !- Field 57
    Until: 04:00,             !- Field 58
    15.6,                     !- Field 59
    Until: 05:00,             !- Field 60
    17.8,                     !- Field 61
    Until: 06:00,             !- Field 62
    20,                       !- Field 63
    Until: 07:00,             !- Field 64
    21,                       !- Field 65
    Until: 08:00,             !- Field 66
    21,                       !- Field 67
    Until: 09:00,             !- Field 68
    21,                       !- Field 69
    Until: 10:00,             !- Field 70
    21,                       !- Field 71
    Until: 11:00,             !- Field 72
    20.4444444444444,         !- Field 73
    Until: 12:00,             !- Field 74
    21,                       !- Field 75
    Until: 13:00,             !- Field 76
    20.4444444444444,         !- Field 77
    Until: 14:00,             !- Field 78
    21,                       !- Field 79
    Until: 15:00,             !- Field 80
    20.4444444444444,         !- Field 81
    Until: 16:00,             !- Field 82
    21,                       !- Field 83
    Until: 17:00,             !- Field 84
    21,                       !- Field 85
    Until: 18:00,             !- Field 86
    15.6,                     !- Field 87
    Until: 19:00,             !- Field 88
    15.6,                     !- Field 89
    Until: 20:00,             !- Field 90
    15.6,                     !- Field 91
    Until: 21:00,             !- Field 92
    15.6,                     !- Field 93
    Until: 22:00,             !- Field 94
    15.6,                     !- Field 95
    Until: 23:00,             !- Field 96
    15.6,                     !- Field 97
    Until: 24:00,             !- Field 98
    15.6,                     !- Field 99
    For: WinterDesignDay,     !- Field 100
    Until: 05:00,             !- Field 101
    15.6,                     !- Field 102
    Until: 06:00,             !- Field 103
    17.6,                     !- Field 104
    Until: 07:00,             !- Field 105
    19.6,                     !- Field 106
    Until: 22:00,             !- Field 107
    21.0,                     !- Field 108
    Until: 24:00,             !- Field 109
    15.6,                     !- Field 110
    For SummerDesignDay,      !- Field 111
    Until: 24:00,             !- Field 112
    15.6,                     !- Field 113
    For:Sunday Holidays AllOtherDays,    !- Field 114
    Until: 24:00,             !- Field 115
    15.6;                     !- Field 116

Schedule:Compact,
    HTGSETP_SCH_YES_OPTIMUM_original,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WinterDesignDay,     !- Field 2
    Until: 05:00,             !- Field 3
    15.6,                     !- Field 4
    Until: 06:00,             !- Field 5
    17.6,                     !- Field 6
    Until: 07:00,             !- Field 7
    19.6,                     !- Field 8
    Until: 22:00,             !- Field 9
    21.0,                     !- Field 10
    Until: 24:00,             !- Field 11
    15.6,                     !- Field 12
    For: Weekdays,            !- Field 13
    Until: 04:00,             !- Field 14
    15.6,                     !- Field 15
    Until: 05:00,             !- Field 16
    17.8,                     !- Field 17
    Until: 06:00,             !- Field 18
    20.0,                     !- Field 19
    Until: 22:00,             !- Field 20
    21.0,                     !- Field 21
    Until: 24:00,             !- Field 22
    15.6,                     !- Field 23
    For SummerDesignDay,      !- Field 24
    Until: 24:00,             !- Field 25
    15.6,                     !- Field 26
    For: Saturday,            !- Field 27
    Until: 04:00,             !- Field 28
    15.6,                     !- Field 29
    Until: 05:00,             !- Field 30
    17.8,                     !- Field 31
    Until: 06:00,             !- Field 32
    20.0,                     !- Field 33
    Until: 17:00,             !- Field 34
    21.0,                     !- Field 35
    Until: 24:00,             !- Field 36
    15.6,                     !- Field 37
    For: Sunday Holidays AllOtherDays,    !- Field 38
    Until: 24:00,             !- Field 39
    15.6;                     !- Field 40

Schedule:Compact,
    HTGSETP_SCH_NO_OPTIMUM,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WinterDesignDay,     !- Field 2
    Until: 05:00,             !- Field 3
    15.6,                     !- Field 4
    Until: 06:00,             !- Field 5
    17.6,                     !- Field 6
    Until: 07:00,             !- Field 7
    19.6,                     !- Field 8
    Until: 22:00,             !- Field 9
    21.0,                     !- Field 10
    Until: 24:00,             !- Field 11
    15.6,                     !- Field 12
    For: Weekdays,            !- Field 13
    Until: 04:00,             !- Field 14
    15.6,                     !- Field 15
    Until: 05:00,             !- Field 16
    21.0,                     !- Field 17
    Until: 06:00,             !- Field 18
    21.0,                     !- Field 19
    Until: 22:00,             !- Field 20
    21.0,                     !- Field 21
    Until: 24:00,             !- Field 22
    15.6,                     !- Field 23
    For SummerDesignDay,      !- Field 24
    Until: 24:00,             !- Field 25
    15.6,                     !- Field 26
    For: Saturday,            !- Field 27
    Until: 04:00,             !- Field 28
    15.6,                     !- Field 29
    Until: 05:00,             !- Field 30
    21.0,                     !- Field 31
    Until: 06:00,             !- Field 32
    21.0,                     !- Field 33
    Until: 17:00,             !- Field 34
    21.0,                     !- Field 35
    Until: 24:00,             !- Field 36
    15.6,                     !- Field 37
    For: Sunday Holidays AllOtherDays,    !- Field 38
    Until: 24:00,             !- Field 39
    15.6;                     !- Field 40

Schedule:Compact,
    HTGSETP_SCH_CAV_bas,      !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WinterDesignDay,     !- Field 2
    Until: 05:00,             !- Field 3
    15.6,                     !- Field 4
    Until: 06:00,             !- Field 5
    17.6,                     !- Field 6
    Until: 07:00,             !- Field 7
    19.6,                     !- Field 8
    Until: 22:00,             !- Field 9
    21.0,                     !- Field 10
    Until: 24:00,             !- Field 11
    15.6,                     !- Field 12
    For: Weekdays,            !- Field 13
    Until: 04:00,             !- Field 14
    15.6,                     !- Field 15
    Until: 05:00,             !- Field 16
    21.0,                     !- Field 17
    Until: 06:00,             !- Field 18
    21.0,                     !- Field 19
    Until: 22:00,             !- Field 20
    21.0,                     !- Field 21
    Until: 24:00,             !- Field 22
    15.6,                     !- Field 23
    For SummerDesignDay,      !- Field 24
    Until: 24:00,             !- Field 25
    15.6,                     !- Field 26
    For: Saturday,            !- Field 27
    Until: 04:00,             !- Field 28
    15.6,                     !- Field 29
    Until: 05:00,             !- Field 30
    21.0,                     !- Field 31
    Until: 06:00,             !- Field 32
    21.0,                     !- Field 33
    Until: 17:00,             !- Field 34
    21.0,                     !- Field 35
    Until: 24:00,             !- Field 36
    15.6,                     !- Field 37
    For: Sunday Holidays AllOtherDays,    !- Field 38
    Until: 24:00,             !- Field 39
    15.6;                     !- Field 40

Schedule:Compact,
    CLGSETP_SCH_YES_OPTIMUM,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 05:00,             !- Field 3
    26.7,                     !- Field 4
    Until: 06:00,             !- Field 5
    25.7,                     !- Field 6
    Until: 07:00,             !- Field 7
    25.0,                     !- Field 8
    Until: 22:00,             !- Field 9
    24.0,                     !- Field 10
    Until: 24:00,             !- Field 11
    26.7,                     !- Field 12
    For: Weekdays,            !- Field 13
    Until: 04:00,             !- Field 14
    26.7,                     !- Field 15
    Until: 05:00,             !- Field 16
    25.6,                     !- Field 17
    Until: 06:00,             !- Field 18
    25.0,                     !- Field 19
    Until: 22:00,             !- Field 20
    24.0,                     !- Field 21
    Until: 24:00,             !- Field 22
    26.7,                     !- Field 23
    For: Saturday,            !- Field 24
    Until: 04:00,             !- Field 25
    26.7,                     !- Field 26
    Until: 05:00,             !- Field 27
    25.6,                     !- Field 28
    Until: 06:00,             !- Field 29
    25.0,                     !- Field 30
    Until: 17:00,             !- Field 31
    24.0,                     !- Field 32
    Until: 24:00,             !- Field 33
    26.7,                     !- Field 34
    For WinterDesignDay,      !- Field 35
    Until: 24:00,             !- Field 36
    26.7,                     !- Field 37
    For: Sunday Holidays AllOtherDays,    !- Field 38
    Until: 24:00,             !- Field 39
    26.7;                     !- Field 40

Schedule:Compact,
    CLGSETP_SCH_YES_OPTIMUM_STARTSTOP,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 05:00,             !- Field 3
    26.7,                     !- Field 4
    Until: 06:00,             !- Field 5
    25.7,                     !- Field 6
    Until: 07:00,             !- Field 7
    25.0,                     !- Field 8
    Until: 22:00,             !- Field 9
    24.0,                     !- Field 10
    Until: 24:00,             !- Field 11
    26.7,                     !- Field 12
    For: Weekdays,            !- Field 13
    Until: 04:00,             !- Field 14
    26.7,                     !- Field 15
    Until: 05:00,             !- Field 16
    25.6,                     !- Field 17
    Until: 06:00,             !- Field 18
    25.0,                     !- Field 19
    Until: 21:00,             !- Field 20
    24.0,                     !- Field 21
    Until: 22:00,             !- Field 22
    25.0,                     !- Field 23
    Until: 24:00,             !- Field 24
    26.7,                     !- Field 25
    For: Saturday,            !- Field 26
    Until: 04:00,             !- Field 27
    26.7,                     !- Field 28
    Until: 05:00,             !- Field 29
    25.6,                     !- Field 30
    Until: 06:00,             !- Field 31
    25.0,                     !- Field 32
    Until: 16:00,             !- Field 33
    24.0,                     !- Field 34
    Until: 17:00,             !- Field 35
    25.0,                     !- Field 36
    Until: 24:00,             !- Field 37
    26.7,                     !- Field 38
    For WinterDesignDay,      !- Field 39
    Until: 24:00,             !- Field 40
    26.7,                     !- Field 41
    For: Sunday Holidays AllOtherDays,    !- Field 42
    Until: 24:00,             !- Field 43
    26.7;                     !- Field 44

Schedule:Compact,
    CLGSETP_SCH_YES_OPTIMUM_STARTSTOP_w_SB,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 01:00,             !- Field 3
    26.7,                     !- Field 4
    Until: 02:00,             !- Field 5
    26.7,                     !- Field 6
    Until: 03:00,             !- Field 7
    26.7,                     !- Field 8
    Until: 04:00,             !- Field 9
    26.7,                     !- Field 10
    Until: 05:00,             !- Field 11
    25.6,                     !- Field 12
    Until: 06:00,             !- Field 13
    25,                       !- Field 14
    Until: 07:00,             !- Field 15
    24,                       !- Field 16
    Until: 08:00,             !- Field 17
    24,                       !- Field 18
    Until: 09:00,             !- Field 19
    24,                       !- Field 20
    Until: 10:00,             !- Field 21
    24,                       !- Field 22
    Until: 11:00,             !- Field 23
    24.5555555555556,         !- Field 24
    Until: 12:00,             !- Field 25
    24,                       !- Field 26
    Until: 13:00,             !- Field 27
    24.5555555555556,         !- Field 28
    Until: 14:00,             !- Field 29
    24,                       !- Field 30
    Until: 15:00,             !- Field 31
    24.5555555555556,         !- Field 32
    Until: 16:00,             !- Field 33
    24,                       !- Field 34
    Until: 17:00,             !- Field 35
    24,                       !- Field 36
    Until: 18:00,             !- Field 37
    24,                       !- Field 38
    Until: 19:00,             !- Field 39
    24,                       !- Field 40
    Until: 20:00,             !- Field 41
    24,                       !- Field 42
    Until: 21:00,             !- Field 43
    24,                       !- Field 44
    Until: 22:00,             !- Field 45
    25,                       !- Field 46
    Until: 23:00,             !- Field 47
    26.7,                     !- Field 48
    Until: 24:00,             !- Field 49
    26.7,                     !- Field 50
    For: Saturday,            !- Field 51
    Until: 01:00,             !- Field 52
    26.7,                     !- Field 53
    Until: 02:00,             !- Field 54
    26.7,                     !- Field 55
    Until: 03:00,             !- Field 56
    26.7,                     !- Field 57
    Until: 04:00,             !- Field 58
    26.7,                     !- Field 59
    Until: 05:00,             !- Field 60
    25.6,                     !- Field 61
    Until: 06:00,             !- Field 62
    25,                       !- Field 63
    Until: 07:00,             !- Field 64
    24,                       !- Field 65
    Until: 08:00,             !- Field 66
    24,                       !- Field 67
    Until: 09:00,             !- Field 68
    24,                       !- Field 69
    Until: 10:00,             !- Field 70
    24,                       !- Field 71
    Until: 11:00,             !- Field 72
    24.5555555555556,         !- Field 73
    Until: 12:00,             !- Field 74
    24,                       !- Field 75
    Until: 13:00,             !- Field 76
    24.5555555555556,         !- Field 77
    Until: 14:00,             !- Field 78
    24,                       !- Field 79
    Until: 15:00,             !- Field 80
    24.5555555555556,         !- Field 81
    Until: 16:00,             !- Field 82
    24,                       !- Field 83
    Until: 17:00,             !- Field 84
    25,                       !- Field 85
    Until: 18:00,             !- Field 86
    26.7,                     !- Field 87
    Until: 19:00,             !- Field 88
    26.7,                     !- Field 89
    Until: 20:00,             !- Field 90
    26.7,                     !- Field 91
    Until: 21:00,             !- Field 92
    26.7,                     !- Field 93
    Until: 22:00,             !- Field 94
    26.7,                     !- Field 95
    Until: 23:00,             !- Field 96
    26.7,                     !- Field 97
    Until: 24:00,             !- Field 98
    26.7,                     !- Field 99
    For: SummerDesignDay,     !- Field 100
    Until: 05:00,             !- Field 101
    26.7,                     !- Field 102
    Until: 06:00,             !- Field 103
    25.7,                     !- Field 104
    Until: 07:00,             !- Field 105
    25.0,                     !- Field 106
    Until: 22:00,             !- Field 107
    24.0,                     !- Field 108
    Until: 24:00,             !- Field 109
    26.7,                     !- Field 110
    For WinterDesignDay,      !- Field 111
    Until: 24:00,             !- Field 112
    26.7,                     !- Field 113
    For:Sunday Holidays AllOtherDays,    !- Field 114
    Until: 24:00,             !- Field 115
    26.7;                     !- Field 116

Schedule:Compact,
    CLGSETP_SCH_YES_OPTIMUM_w_SB,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 01:00,             !- Field 3
    26.7,                     !- Field 4
    Until: 02:00,             !- Field 5
    26.7,                     !- Field 6
    Until: 03:00,             !- Field 7
    26.7,                     !- Field 8
    Until: 04:00,             !- Field 9
    26.7,                     !- Field 10
    Until: 05:00,             !- Field 11
    25.6,                     !- Field 12
    Until: 06:00,             !- Field 13
    25,                       !- Field 14
    Until: 07:00,             !- Field 15
    24,                       !- Field 16
    Until: 08:00,             !- Field 17
    24,                       !- Field 18
    Until: 09:00,             !- Field 19
    24,                       !- Field 20
    Until: 10:00,             !- Field 21
    24,                       !- Field 22
    Until: 11:00,             !- Field 23
    24.5555555555556,         !- Field 24
    Until: 12:00,             !- Field 25
    24,                       !- Field 26
    Until: 13:00,             !- Field 27
    24.5555555555556,         !- Field 28
    Until: 14:00,             !- Field 29
    24,                       !- Field 30
    Until: 15:00,             !- Field 31
    24.5555555555556,         !- Field 32
    Until: 16:00,             !- Field 33
    24,                       !- Field 34
    Until: 17:00,             !- Field 35
    24,                       !- Field 36
    Until: 18:00,             !- Field 37
    24,                       !- Field 38
    Until: 19:00,             !- Field 39
    24,                       !- Field 40
    Until: 20:00,             !- Field 41
    24,                       !- Field 42
    Until: 21:00,             !- Field 43
    24,                       !- Field 44
    Until: 22:00,             !- Field 45
    24,                       !- Field 46
    Until: 23:00,             !- Field 47
    26.7,                     !- Field 48
    Until: 24:00,             !- Field 49
    26.7,                     !- Field 50
    For: Saturday,            !- Field 51
    Until: 01:00,             !- Field 52
    26.7,                     !- Field 53
    Until: 02:00,             !- Field 54
    26.7,                     !- Field 55
    Until: 03:00,             !- Field 56
    26.7,                     !- Field 57
    Until: 04:00,             !- Field 58
    26.7,                     !- Field 59
    Until: 05:00,             !- Field 60
    25.6,                     !- Field 61
    Until: 06:00,             !- Field 62
    25,                       !- Field 63
    Until: 07:00,             !- Field 64
    24,                       !- Field 65
    Until: 08:00,             !- Field 66
    24,                       !- Field 67
    Until: 09:00,             !- Field 68
    24,                       !- Field 69
    Until: 10:00,             !- Field 70
    24,                       !- Field 71
    Until: 11:00,             !- Field 72
    24.5555555555556,         !- Field 73
    Until: 12:00,             !- Field 74
    24,                       !- Field 75
    Until: 13:00,             !- Field 76
    24.5555555555556,         !- Field 77
    Until: 14:00,             !- Field 78
    24,                       !- Field 79
    Until: 15:00,             !- Field 80
    24.5555555555556,         !- Field 81
    Until: 16:00,             !- Field 82
    24,                       !- Field 83
    Until: 17:00,             !- Field 84
    24,                       !- Field 85
    Until: 18:00,             !- Field 86
    26.7,                     !- Field 87
    Until: 19:00,             !- Field 88
    26.7,                     !- Field 89
    Until: 20:00,             !- Field 90
    26.7,                     !- Field 91
    Until: 21:00,             !- Field 92
    26.7,                     !- Field 93
    Until: 22:00,             !- Field 94
    26.7,                     !- Field 95
    Until: 23:00,             !- Field 96
    26.7,                     !- Field 97
    Until: 24:00,             !- Field 98
    26.7,                     !- Field 99
    For: SummerDesignDay,     !- Field 100
    Until: 05:00,             !- Field 101
    26.7,                     !- Field 102
    Until: 06:00,             !- Field 103
    25.7,                     !- Field 104
    Until: 07:00,             !- Field 105
    25.0,                     !- Field 106
    Until: 22:00,             !- Field 107
    24.0,                     !- Field 108
    Until: 24:00,             !- Field 109
    26.7,                     !- Field 110
    For WinterDesignDay,      !- Field 111
    Until: 24:00,             !- Field 112
    26.7,                     !- Field 113
    For:Sunday Holidays AllOtherDays,    !- Field 114
    Until: 24:00,             !- Field 115
    26.7;                     !- Field 116

Schedule:Compact,
    CLGSETP_SCH_YES_OPTIMUM_original,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 05:00,             !- Field 3
    26.7,                     !- Field 4
    Until: 06:00,             !- Field 5
    25.7,                     !- Field 6
    Until: 07:00,             !- Field 7
    25.0,                     !- Field 8
    Until: 22:00,             !- Field 9
    24.0,                     !- Field 10
    Until: 24:00,             !- Field 11
    26.7,                     !- Field 12
    For: Weekdays,            !- Field 13
    Until: 04:00,             !- Field 14
    26.7,                     !- Field 15
    Until: 05:00,             !- Field 16
    25.6,                     !- Field 17
    Until: 06:00,             !- Field 18
    25.0,                     !- Field 19
    Until: 22:00,             !- Field 20
    24.0,                     !- Field 21
    Until: 24:00,             !- Field 22
    26.7,                     !- Field 23
    For: Saturday,            !- Field 24
    Until: 04:00,             !- Field 25
    26.7,                     !- Field 26
    Until: 05:00,             !- Field 27
    25.6,                     !- Field 28
    Until: 06:00,             !- Field 29
    25.0,                     !- Field 30
    Until: 17:00,             !- Field 31
    24.0,                     !- Field 32
    Until: 24:00,             !- Field 33
    26.7,                     !- Field 34
    For WinterDesignDay,      !- Field 35
    Until: 24:00,             !- Field 36
    26.7,                     !- Field 37
    For: Sunday Holidays AllOtherDays,    !- Field 38
    Until: 24:00,             !- Field 39
    26.7;                     !- Field 40

Schedule:Compact,
    CLGSETP_SCH_NO_OPTIMUM,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 05:00,             !- Field 3
    26.7,                     !- Field 4
    Until: 06:00,             !- Field 5
    25.7,                     !- Field 6
    Until: 07:00,             !- Field 7
    25.0,                     !- Field 8
    Until: 22:00,             !- Field 9
    24.0,                     !- Field 10
    Until: 24:00,             !- Field 11
    26.7,                     !- Field 12
    For: Weekdays,            !- Field 13
    Until: 04:00,             !- Field 14
    26.7,                     !- Field 15
    Until: 05:00,             !- Field 16
    24.0,                     !- Field 17
    Until: 06:00,             !- Field 18
    24.0,                     !- Field 19
    Until: 22:00,             !- Field 20
    24.0,                     !- Field 21
    Until: 24:00,             !- Field 22
    26.7,                     !- Field 23
    For: Saturday,            !- Field 24
    Until: 04:00,             !- Field 25
    26.7,                     !- Field 26
    Until: 05:00,             !- Field 27
    24.0,                     !- Field 28
    Until: 06:00,             !- Field 29
    24.0,                     !- Field 30
    Until: 17:00,             !- Field 31
    24.0,                     !- Field 32
    Until: 24:00,             !- Field 33
    26.7,                     !- Field 34
    For WinterDesignDay,      !- Field 35
    Until: 24:00,             !- Field 36
    26.7,                     !- Field 37
    For: Sunday Holidays AllOtherDays,    !- Field 38
    Until: 24:00,             !- Field 39
    26.7;                     !- Field 40

Schedule:Compact,
    CLGSETP_SCH_NO_SETBACK,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 05:00,             !- Field 3
    26.7,                     !- Field 4
    Until: 06:00,             !- Field 5
    25.7,                     !- Field 6
    Until: 07:00,             !- Field 7
    25.0,                     !- Field 8
    Until: 22:00,             !- Field 9
    24.0,                     !- Field 10
    Until: 24:00,             !- Field 11
    26.7,                     !- Field 12
    For: Weekdays,            !- Field 13
    Until: 05:00,             !- Field 14
    24.0,                     !- Field 15
    Until: 06:00,             !- Field 16
    24.0,                     !- Field 17
    Until: 07:00,             !- Field 18
    24.0,                     !- Field 19
    Until: 22:00,             !- Field 20
    24.0,                     !- Field 21
    Until: 24:00,             !- Field 22
    24.0,                     !- Field 23
    For: Saturday,            !- Field 24
    Until: 05:00,             !- Field 25
    24.0,                     !- Field 26
    Until: 06:00,             !- Field 27
    24.0,                     !- Field 28
    Until: 07:00,             !- Field 29
    24.0,                     !- Field 30
    Until: 17:00,             !- Field 31
    24.0,                     !- Field 32
    Until: 24:00,             !- Field 33
    24.0,                     !- Field 34
    For WinterDesignDay,      !- Field 35
    Until: 24:00,             !- Field 36
    24.0,                     !- Field 37
    For: Sunday Holidays AllOtherDays,    !- Field 38
    Until: 24:00,             !- Field 39
    24.0;                     !- Field 40

Schedule:Compact,
    CLGSETP_SCH_CAV_bas,      !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 05:00,             !- Field 3
    26.7,                     !- Field 4
    Until: 06:00,             !- Field 5
    25.7,                     !- Field 6
    Until: 07:00,             !- Field 7
    25.0,                     !- Field 8
    Until: 22:00,             !- Field 9
    24.0,                     !- Field 10
    Until: 24:00,             !- Field 11
    26.7,                     !- Field 12
    For: Weekdays,            !- Field 13
    Until: 04:00,             !- Field 14
    26.7,                     !- Field 15
    Until: 05:00,             !- Field 16
    24.0,                     !- Field 17
    Until: 06:00,             !- Field 18
    24.0,                     !- Field 19
    Until: 22:00,             !- Field 20
    24.0,                     !- Field 21
    Until: 24:00,             !- Field 22
    26.7,                     !- Field 23
    For: Saturday,            !- Field 24
    Until: 04:00,             !- Field 25
    26.7,                     !- Field 26
    Until: 05:00,             !- Field 27
    24.0,                     !- Field 28
    Until: 06:00,             !- Field 29
    24.0,                     !- Field 30
    Until: 17:00,             !- Field 31
    24.0,                     !- Field 32
    Until: 24:00,             !- Field 33
    26.7,                     !- Field 34
    For WinterDesignDay,      !- Field 35
    Until: 24:00,             !- Field 36
    26.7,                     !- Field 37
    For: Sunday Holidays AllOtherDays,    !- Field 38
    Until: 24:00,             !- Field 39
    26.7;                     !- Field 40

Schedule:Compact,
    MinOA_MotorizedDamper_Sched,    !- Name
    fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 22:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0,                      !- Field 8
    For: Saturday WinterDesignDay,    !- Field 9
    Until: 07:00,             !- Field 10
    0.0,                      !- Field 11
    Until: 18:00,             !- Field 12
    1.0,                      !- Field 13
    Until: 24:00,             !- Field 14
    0.0,                      !- Field 15
    For: Sunday Holidays AllOtherDays,    !- Field 16
    Until: 24:00,             !- Field 17
    0.0;                      !- Field 18

Schedule:Compact,
    MinOA_Sched,              !- Name
    fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    Dual Zone Control Type Sched,    !- Name
    Control Type,             !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Cool-Supply-Air-Temp-Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    12.8;                     !- Field 4

Schedule:Compact,
    Heat-Supply-Air-Temp-Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    12.8;                     !- Field 4

Schedule:Compact,
    CW-Loop-Temp-Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    6.7;                      !- Field 4

Schedule:Compact,
    HW-Loop-Temp-Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    82;                       !- Field 4

Schedule:Compact,
    Tower-Loop-Temp-Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    21.1;                     !- Field 4

Schedule:Compact,
    Core_bottom sub cat Latent fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.05;                     !- Field 4

Schedule:Compact,
    Core_bottom sub cat Sensible fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    Core_bottom sub cat Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.0;                     !- Field 4

Schedule:Compact,
    Core_bottom sub catHot Supply Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    55;                       !- Field 4

Schedule:Compact,
    Core_mid sub cat Latent fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.05;                     !- Field 4

Schedule:Compact,
    Core_mid sub cat Sensible fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    Core_mid sub cat Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.0;                     !- Field 4

Schedule:Compact,
    Core_mid sub catHot Supply Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    55;                       !- Field 4

Schedule:Compact,
    Core_top sub cat Latent fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.05;                     !- Field 4

Schedule:Compact,
    Core_top sub cat Sensible fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    Core_top sub cat Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.0;                     !- Field 4

Schedule:Compact,
    Core_top sub catHot Supply Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    55;                       !- Field 4

Schedule:Compact,
    SHWSys1-Loop-Temp-Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60;                       !- Field 4

Schedule:Compact,
    SHWSys1 Water Heater Setpoint Temperature Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.0;                     !- Field 4

Schedule:Compact,
    SHWSys1 Water Heater Ambient Temperature Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    22.0;                     !- Field 4

Schedule:Compact,
    CLGSETP_DC_SCH,           !- Name
    Temperature,              !- Schedule Type Limits Name
    THROUGH: 12/31,           !- Field 1
    FOR SummerDesignDay,      !- Field 2
    UNTIL: 24:00,             !- Field 3
    27,                       !- Field 4
    FOR WinterDesignDay,      !- Field 5
    UNTIL: 24:00,             !- Field 6
    27,                       !- Field 7
    FOR:AllOtherDays,         !- Field 8
    UNTIL: 24:00,             !- Field 9
    27;                       !- Field 10

Schedule:Compact,
    HTGSETP_DC_SCH,           !- Name
    Temperature,              !- Schedule Type Limits Name
    THROUGH: 12/31,           !- Field 1
    FOR:AllDays,              !- Field 2
    UNTIL: 24:00,             !- Field 3
    18;                       !- Field 4

Schedule:Compact,
    PLANT LOOP HIGH TEMP SCHEDULE,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Alldays,             !- Field 2
    Until: 24:00,             !- Field 3
    18.33;                    !- Field 4

Schedule:Compact,
    PLANT LOOP LOW TEMP SCHEDULE,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Alldays,             !- Field 2
    Until: 24:00,             !- Field 3
    5;                        !- Field 4

Schedule:Compact,
    SupplyFanSch,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    DC_MinRelHumSetSch,       !- Name
    Humidity,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    30;                       !- Field 4

Schedule:Compact,
    DaylightAvailSch,         !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    1;                        !- Field 7

Schedule:Compact,
    PERIMETER_MID_ZN_2_MDP_Sch,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 01:00,             !- Field 3
    0.083,                    !- Field 4
    Until: 02:00,             !- Field 5
    0.083,                    !- Field 6
    Until: 03:00,             !- Field 7
    0.083,                    !- Field 8
    Until: 04:00,             !- Field 9
    0.083,                    !- Field 10
    Until: 05:00,             !- Field 11
    0.083,                    !- Field 12
    Until: 06:00,             !- Field 13
    0.083,                    !- Field 14
    Until: 07:00,             !- Field 15
    0.083,                    !- Field 16
    Until: 08:00,             !- Field 17
    0.083,                    !- Field 18
    Until: 09:00,             !- Field 19
    0.083,                    !- Field 20
    Until: 10:00,             !- Field 21
    0.083,                    !- Field 22
    Until: 11:00,             !- Field 23
    0,                        !- Field 24
    Until: 12:00,             !- Field 25
    0.083,                    !- Field 26
    Until: 13:00,             !- Field 27
    0,                        !- Field 28
    Until: 14:00,             !- Field 29
    0.083,                    !- Field 30
    Until: 15:00,             !- Field 31
    0,                        !- Field 32
    Until: 16:00,             !- Field 33
    0.083,                    !- Field 34
    Until: 17:00,             !- Field 35
    0.083,                    !- Field 36
    Until: 18:00,             !- Field 37
    0.083,                    !- Field 38
    Until: 19:00,             !- Field 39
    0.083,                    !- Field 40
    Until: 20:00,             !- Field 41
    0.083,                    !- Field 42
    Until: 21:00,             !- Field 43
    0.083,                    !- Field 44
    Until: 22:00,             !- Field 45
    0.083,                    !- Field 46
    Until: 23:00,             !- Field 47
    0.083,                    !- Field 48
    Until: 24:00,             !- Field 49
    0.083,                    !- Field 50
    For: Saturday,            !- Field 51
    Until: 01:00,             !- Field 52
    0.083,                    !- Field 53
    Until: 02:00,             !- Field 54
    0.083,                    !- Field 55
    Until: 03:00,             !- Field 56
    0.083,                    !- Field 57
    Until: 04:00,             !- Field 58
    0.083,                    !- Field 59
    Until: 05:00,             !- Field 60
    0.083,                    !- Field 61
    Until: 06:00,             !- Field 62
    0.083,                    !- Field 63
    Until: 07:00,             !- Field 64
    0.083,                    !- Field 65
    Until: 08:00,             !- Field 66
    0.083,                    !- Field 67
    Until: 09:00,             !- Field 68
    0.083,                    !- Field 69
    Until: 10:00,             !- Field 70
    0.083,                    !- Field 71
    Until: 11:00,             !- Field 72
    0,                        !- Field 73
    Until: 12:00,             !- Field 74
    0.083,                    !- Field 75
    Until: 13:00,             !- Field 76
    0,                        !- Field 77
    Until: 14:00,             !- Field 78
    0.083,                    !- Field 79
    Until: 15:00,             !- Field 80
    0,                        !- Field 81
    Until: 16:00,             !- Field 82
    0.083,                    !- Field 83
    Until: 17:00,             !- Field 84
    0.083,                    !- Field 85
    Until: 18:00,             !- Field 86
    0.083,                    !- Field 87
    Until: 19:00,             !- Field 88
    0.083,                    !- Field 89
    Until: 20:00,             !- Field 90
    0.083,                    !- Field 91
    Until: 21:00,             !- Field 92
    0.083,                    !- Field 93
    Until: 22:00,             !- Field 94
    0.083,                    !- Field 95
    Until: 23:00,             !- Field 96
    0.083,                    !- Field 97
    Until: 24:00,             !- Field 98
    0.083,                    !- Field 99
    For: AllOtherDays,        !- Field 100
    Until: 24:00,             !- Field 101
    0.083;                    !- Field 102

Schedule:Constant,
    VAV_BOT WITH REHEAT Max OA Fraction,    !- Name
    ,                         !- Schedule Type Limits Name
    1;                        !- Hourly Value

Schedule:Constant,
    VAV_MID WITH REHEAT Max OA Fraction,    !- Name
    ,                         !- Schedule Type Limits Name
    1;                        !- Hourly Value

Schedule:Constant,
    VAV_TOP WITH REHEAT Max OA Fraction,    !- Name
    ,                         !- Schedule Type Limits Name
    1;                        !- Hourly Value

Material,
    Std Wood 6inch,           !- Name
    MediumSmooth,             !- Roughness
    0.15,                     !- Thickness
    0.12,                     !- Conductivity
    540,                      !- Density
    1210,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    AC02 Acoustic Ceiling,    !- Name
    MediumSmooth,             !- Roughness
    0.0127,                   !- Thickness
    0.057,                    !- Conductivity
    288,                      !- Density
    1339,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.2;                      !- Visible Absorptance

Material,
    F07 25mm stucco,          !- Name
    Smooth,                   !- Roughness
    0.0254,                   !- Thickness
    0.72,                     !- Conductivity
    1856,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    F08 Metal surface,        !- Name
    Smooth,                   !- Roughness
    0.0008,                   !- Thickness
    45.28,                    !- Conductivity
    7824,                     !- Density
    500;                      !- Specific Heat

Material,
    F08 Metal roof surface,    !- Name
    Smooth,                   !- Roughness
    0.0008,                   !- Thickness
    45.28,                    !- Conductivity
    7824,                     !- Density
    500,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7;                      !- Solar Absorptance

Material,
    F12 Asphalt shingles,     !- Name
    VeryRough,                !- Roughness
    0.0032,                   !- Thickness
    0.04,                     !- Conductivity
    1120,                     !- Density
    1260,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7;                      !- Solar Absorptance

Material,
    F13 Built-up roofing,     !- Name
    Rough,                    !- Roughness
    0.0095,                   !- Thickness
    0.16,                     !- Conductivity
    1120,                     !- Density
    1460,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7;                      !- Solar Absorptance

Material,
    G01 13mm gypsum board,    !- Name
    Smooth,                   !- Roughness
    0.0127,                   !- Thickness
    0.16,                     !- Conductivity
    800,                      !- Density
    1090,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    G01 16mm gypsum board,    !- Name
    MediumSmooth,             !- Roughness
    0.0159,                   !- Thickness
    0.16,                     !- Conductivity
    800,                      !- Density
    1090;                     !- Specific Heat

Material,
    G02 16mm plywood,         !- Name
    Smooth,                   !- Roughness
    0.0159,                   !- Thickness
    0.12,                     !- Conductivity
    544,                      !- Density
    1210;                     !- Specific Heat

Material,
    M14 150mm heavyweight concrete roof,    !- Name
    MediumRough,              !- Roughness
    0.1524,                   !- Thickness
    2.31,                     !- Conductivity
    2322,                     !- Density
    832;                      !- Specific Heat

Material,
    100mm Normalweight concrete wall,    !- Name
    MediumRough,              !- Roughness
    0.1016,                   !- Thickness
    2.31,                     !- Conductivity
    2322,                     !- Density
    832;                      !- Specific Heat

Material,
    200mm Normalweight concrete wall,    !- Name
    MediumRough,              !- Roughness
    0.2032,                   !- Thickness
    2.31,                     !- Conductivity
    2322,                     !- Density
    832;                      !- Specific Heat

Material,
    100mm Normalweight concrete floor,    !- Name
    MediumRough,              !- Roughness
    0.1016,                   !- Thickness
    2.31,                     !- Conductivity
    2322,                     !- Density
    832;                      !- Specific Heat

Material,
    150mm Normalweight concrete floor,    !- Name
    MediumRough,              !- Roughness
    0.1524,                   !- Thickness
    2.31,                     !- Conductivity
    2322,                     !- Density
    832;                      !- Specific Heat

Material,
    200mm Normalweight concrete floor,    !- Name
    MediumRough,              !- Roughness
    0.2032,                   !- Thickness
    2.31,                     !- Conductivity
    2322,                     !- Density
    832;                      !- Specific Heat

Material,
    M10 200mm concrete block wall,    !- Name
    MediumRough,              !- Roughness
    0.2032,                   !- Thickness
    0.72,                     !- Conductivity
    800,                      !- Density
    832;                      !- Specific Heat

Material,
    M10 200mm concrete block basement wall,    !- Name
    MediumRough,              !- Roughness
    0.2032,                   !- Thickness
    1.326,                    !- Conductivity
    1842,                     !- Density
    912;                      !- Specific Heat

Material:NoMass,
    Opaque Door panel_con,    !- Name
    MediumRough,              !- Roughness
    0.475973498005059,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    CP02 CARPET PAD,          !- Name
    VeryRough,                !- Roughness
    0.21648,                  !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material:NoMass,
    Air_Wall_Material,        !- Name
    Rough,                    !- Roughness
    0.2079491,                !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7;                      !- Solar Absorptance

Material:NoMass,
    Nonres_Roof_Insulation,    !- Name
    MediumSmooth,             !- Roughness
    5.30668495131472,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Res_Roof_Insulation,      !- Name
    MediumSmooth,             !- Roughness
    5.30668495131472,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Semiheated_Roof_Insulation,    !- Name
    MediumSmooth,             !- Roughness
    1.69689938344704,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Nonres_Exterior_Wall_Insulation_grd,    !- Name
    MediumSmooth,             !- Roughness
    0.896692411408213,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Nonres_Exterior_Wall_Insulation_mid,    !- Name
    MediumSmooth,             !- Roughness
    0.933534300094613,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Nonres_Exterior_Wall_Insulation_top,    !- Name
    MediumSmooth,             !- Roughness
    0.805799248267804,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Res_Exterior_Wall_Insulation_grd,    !- Name
    MediumSmooth,             !- Roughness
    1.02630592611554,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Res_Exterior_Wall_Insulation_mid,    !- Name
    MediumSmooth,             !- Roughness
    1.07158340025307,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Res_Exterior_Wall_Insulation_top,    !- Name
    MediumSmooth,             !- Roughness
    0.915846669849637,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Semiheated_Exterior_Wall_Insulation_grd,    !- Name
    MediumSmooth,             !- Roughness
    0.0299387330245182,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Semiheated_Exterior_Wall_Insulation_mid,    !- Name
    MediumSmooth,             !- Roughness
    0.0299387330245182,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Semiheated_Exterior_Wall_Insulation_top,    !- Name
    MediumSmooth,             !- Roughness
    0.0299387330245182,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Nonres_Floor_Insulation,    !- Name
    MediumSmooth,             !- Roughness
    4.13066404430099,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Res_Floor_Insulation,     !- Name
    MediumSmooth,             !- Roughness
    0.0299387330245182,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Semiheated_Floor_Insulation,    !- Name
    MediumSmooth,             !- Roughness
    0.0299387330245182,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Std Opaque Door Panel,    !- Name
    MediumRough,              !- Roughness
    0.123456790123457,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

WindowMaterial:SimpleGlazingSystem,
    Glazing Layer East,       !- Name
    2.06120838,               !- UFactor
    0.359,                    !- Solar Heat Gain Coefficient
    0.3949;                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    Glazing Layer South,      !- Name
    2.06120838,               !- UFactor
    0.359,                    !- Solar Heat Gain Coefficient
    0.3949;                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    Glazing Layer West,       !- Name
    2.06120838,               !- UFactor
    0.359,                    !- Solar Heat Gain Coefficient
    0.3949;                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    Glazing Layer North,      !- Name
    2.06120838,               !- UFactor
    0.359,                    !- Solar Heat Gain Coefficient
    0.3949;                   !- Visible Transmittance

Construction,
    Swinging Door_con,        !- Name
    Opaque Door panel_con;    !- Outside Layer

Construction,
    InteriorFurnishings,      !- Name
    Std Wood 6inch;           !- Outside Layer

Construction,
    Air_Wall,                 !- Name
    Air_Wall_Material;        !- Outside Layer

Construction,
    DropCeiling,              !- Name
    AC02 Acoustic Ceiling;    !- Outside Layer

Construction,
    OpaqueDoor,               !- Name
    Std Opaque Door Panel;    !- Outside Layer

Construction,
    AtticRoofDeck,            !- Name
    F12 Asphalt shingles,     !- Outside Layer
    G02 16mm plywood;         !- Layer 2

Construction,
    int_wall,                 !- Name
    G01 13mm gypsum board,    !- Outside Layer
    G01 13mm gypsum board;    !- Layer 2

Construction,
    ext_slab_8in_with_carpet,    !- Name
    200mm Normalweight concrete floor,    !- Outside Layer
    CP02 CARPET PAD;          !- Layer 2

Construction,
    ext_slab_8in,             !- Name
    200mm Normalweight concrete floor;    !- Outside Layer

Construction,
    ext_slab_6in_with_carpet,    !- Name
    150mm Normalweight concrete floor,    !- Outside Layer
    CP02 CARPET PAD;          !- Layer 2

Construction,
    ext_slab_6in,             !- Name
    150mm Normalweight concrete floor;    !- Outside Layer

Construction,
    int_slab_floor,           !- Name
    100mm Normalweight concrete floor,    !- Outside Layer
    CP02 CARPET PAD;          !- Layer 2

Construction,
    int_slab_ceiling,         !- Name
    CP02 CARPET PAD,          !- Outside Layer
    100mm Normalweight concrete floor;    !- Layer 2

Construction,
    basement_wall,            !- Name
    M10 200mm concrete block basement wall;    !- Outside Layer

Construction,
    int_wood_floor,           !- Name
    AC02 Acoustic Ceiling,    !- Outside Layer
    G02 16mm plywood,         !- Layer 2
    CP02 CARPET PAD;          !- Layer 3

Construction,
    ext_soffit_floor,         !- Name
    G02 16mm plywood;         !- Outside Layer

Construction,
    nonres_roof,              !- Name
    F13 Built-up roofing,     !- Outside Layer
    Nonres_Roof_Insulation,    !- Layer 2
    F08 Metal surface;        !- Layer 3

Construction,
    res_roof,                 !- Name
    F13 Built-up roofing,     !- Outside Layer
    Res_Roof_Insulation,      !- Layer 2
    F08 Metal surface;        !- Layer 3

Construction,
    semiheated_roof,          !- Name
    F13 Built-up roofing,     !- Outside Layer
    Semiheated_Roof_Insulation,    !- Layer 2
    F08 Metal surface;        !- Layer 3

Construction,
    nonres_ext_wall_grd,      !- Name
    200mm Normalweight concrete wall,    !- Outside Layer
    Nonres_Exterior_Wall_Insulation_grd,    !- Layer 2
    G01 13mm gypsum board;    !- Layer 3

Construction,
    nonres_ext_wall_mid,      !- Name
    200mm Normalweight concrete wall,    !- Outside Layer
    Nonres_Exterior_Wall_Insulation_mid,    !- Layer 2
    G01 13mm gypsum board;    !- Layer 3

Construction,
    nonres_ext_wall_top,      !- Name
    200mm Normalweight concrete wall,    !- Outside Layer
    Nonres_Exterior_Wall_Insulation_top,    !- Layer 2
    G01 13mm gypsum board;    !- Layer 3

Construction,
    res_ext_wall_grd,         !- Name
    200mm Normalweight concrete wall,    !- Outside Layer
    Res_Exterior_Wall_Insulation_grd,    !- Layer 2
    G01 13mm gypsum board;    !- Layer 3

Construction,
    res_ext_wall_mid,         !- Name
    200mm Normalweight concrete wall,    !- Outside Layer
    Res_Exterior_Wall_Insulation_mid,    !- Layer 2
    G01 13mm gypsum board;    !- Layer 3

Construction,
    res_ext_wall_top,         !- Name
    200mm Normalweight concrete wall,    !- Outside Layer
    Res_Exterior_Wall_Insulation_top,    !- Layer 2
    G01 13mm gypsum board;    !- Layer 3

Construction,
    semiheated_ext_wall_grd,    !- Name
    200mm Normalweight concrete wall,    !- Outside Layer
    Semiheated_Exterior_Wall_Insulation_grd,    !- Layer 2
    G01 13mm gypsum board;    !- Layer 3

Construction,
    semiheated_ext_wall_mid,    !- Name
    200mm Normalweight concrete wall,    !- Outside Layer
    Semiheated_Exterior_Wall_Insulation_mid,    !- Layer 2
    G01 13mm gypsum board;    !- Layer 3

Construction,
    semiheated_ext_wall_top,    !- Name
    200mm Normalweight concrete wall,    !- Outside Layer
    Semiheated_Exterior_Wall_Insulation_top,    !- Layer 2
    G01 13mm gypsum board;    !- Layer 3

Construction,
    nonres_floor,             !- Name
    Nonres_Floor_Insulation,    !- Outside Layer
    100mm Normalweight concrete floor,    !- Layer 2
    CP02 CARPET PAD;          !- Layer 3

Construction,
    res_floor,                !- Name
    Res_Floor_Insulation,     !- Outside Layer
    100mm Normalweight concrete floor,    !- Layer 2
    CP02 CARPET PAD;          !- Layer 3

Construction,
    semiheated_floor,         !- Name
    Semiheated_Floor_Insulation,    !- Outside Layer
    100mm Normalweight concrete floor,    !- Layer 2
    CP02 CARPET PAD;          !- Layer 3

Construction,
    nonres_floor_ceiling,     !- Name
    CP02 CARPET PAD,          !- Outside Layer
    100mm Normalweight concrete floor,    !- Layer 2
    Nonres_Floor_Insulation;    !- Layer 3

Construction,
    res_floor_ceiling,        !- Name
    CP02 CARPET PAD,          !- Outside Layer
    100mm Normalweight concrete floor,    !- Layer 2
    Res_Floor_Insulation;     !- Layer 3

Construction,
    semiheated_floor_ceiling,    !- Name
    CP02 CARPET PAD,          !- Outside Layer
    100mm Normalweight concrete floor,    !- Layer 2
    Semiheated_Floor_Insulation;    !- Layer 3

Construction,
    Window_U_0.363_SHGC_East_0.359,    !- Name
    Glazing Layer East;       !- Outside Layer

Construction,
    Window_U_0.363_SHGC_South_0.359,    !- Name
    Glazing Layer South;      !- Outside Layer

Construction,
    Window_U_0.363_SHGC_West_0.359,    !- Name
    Glazing Layer West;       !- Outside Layer

Construction,
    Window_U_0.363_SHGC_North_0.359,    !- Name
    Glazing Layer North;      !- Outside Layer

Construction:CfactorUndergroundWall,
    Basement_Wall_East_Cfactor,    !- Name
    0.675682,                 !- CFactor
    2.439;                    !- Height

Construction:CfactorUndergroundWall,
    Basement_Wall_South_Cfactor,    !- Name
    0.675682,                 !- CFactor
    2.439;                    !- Height

Construction:CfactorUndergroundWall,
    Basement_Wall_North_Cfactor,    !- Name
    0.675682,                 !- CFactor
    2.439;                    !- Height

Construction:CfactorUndergroundWall,
    DataCenter_basement_ZN_6_Wall_North_Cfactor,    !- Name
    0.675682,                 !- CFactor
    2.439;                    !- Height

Construction:CfactorUndergroundWall,
    DataCenter_basement_ZN_6_Wall_South_Cfactor,    !- Name
    0.675682,                 !- CFactor
    2.439;                    !- Height

Construction:CfactorUndergroundWall,
    DataCenter_basement_ZN_6_Wall_West_Cfactor,    !- Name
    0.675682,                 !- CFactor
    2.439;                    !- Height

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    Counterclockwise,         !- Vertex Entry Direction
    Relative;                 !- Coordinate System

Zone,
    Basement,                 !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    Core_bottom,              !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    Core_mid,                 !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    10.0000,                  !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    Core_top,                 !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    Perimeter_bot_ZN_3,       !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    Perimeter_bot_ZN_2,       !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    Perimeter_bot_ZN_1,       !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    Perimeter_bot_ZN_4,       !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    Perimeter_mid_ZN_3,       !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    10.0000,                  !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    Perimeter_mid_ZN_2,       !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    10.0000,                  !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    Perimeter_mid_ZN_1,       !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    10.0000,                  !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    Perimeter_mid_ZN_4,       !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    10.0000,                  !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    Perimeter_top_ZN_3,       !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    Perimeter_top_ZN_2,       !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    Perimeter_top_ZN_1,       !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    Perimeter_top_ZN_4,       !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    GroundFloor_Plenum,       !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    No;                       !- Part of Total Floor Area

Zone,
    MidFloor_Plenum,          !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    10,                       !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    No;                       !- Part of Total Floor Area

Zone,
    TopFloor_Plenum,          !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    No;                       !- Part of Total Floor Area

Zone,
    DataCenter_bot_ZN_6,      !- Name
    0,                        !- Direction of Relative North
    5.4876,                   !- X Origin
    44.165,                   !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    DataCenter_mid_ZN_6,      !- Name
    0,                        !- Direction of Relative North
    4.5732,                   !- X Origin
    4.5732,                   !- Y Origin
    16.7683,                  !- Z Origin
    ,                         !- Type
    10;                       !- Multiplier

Zone,
    DataCenter_top_ZN_6,      !- Name
    0,                        !- Direction of Relative North
    4.5732,                   !- X Origin
    4.5732,                   !- Y Origin
    33.5366,                  !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    DataCenter_basement_ZN_6,    !- Name
    0,                        !- Direction of Relative North
    16.0794,                  !- X Origin
    0,                        !- Y Origin
    -2.439,                   !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

BuildingSurface:Detailed,
    Basement_Wall_East,       !- Name
    Wall,                     !- Surface Type
    Basement_Wall_East_Cfactor,    !- Construction Name
    Basement,                 !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    73.1072,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    73.1072,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    -2.439,                   !- Vertex 2 Zcoordinate
    73.1072,                  !- Vertex 3 Xcoordinate
    48.7381,                  !- Vertex 3 Ycoordinate
    -2.439,                   !- Vertex 3 Zcoordinate
    73.1072,                  !- Vertex 4 Xcoordinate
    48.7381,                  !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_bot_ZN_2_Floor-PPAutoCreateOther,    !- Name
    Ceiling,                  !- Surface Type
    int_slab_ceiling,         !- Construction Name
    Basement,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_bot_ZN_2_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    68.534,                   !- Vertex 1 Xcoordinate
    44.165,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    68.534,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    73.1072,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    73.1072,                  !- Vertex 4 Xcoordinate
    48.7381,                  !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_bot_ZN_1_Floor-PPAutoCreateOther,    !- Name
    Ceiling,                  !- Surface Type
    int_slab_ceiling,         !- Construction Name
    Basement,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_bot_ZN_1_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    16.0794,                  !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    16.0794,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    73.1072,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    68.534,                   !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_bot_ZN_5_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    DropCeiling,              !- Construction Name
    Core_bottom,              !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    GroundFloor_Plenum,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5.4876,                   !- Vertex 1 Xcoordinate
    44.165,                   !- Vertex 1 Ycoordinate
    2.744,                    !- Vertex 1 Zcoordinate
    5.4876,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    2.744,                    !- Vertex 2 Zcoordinate
    68.534,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    2.744,                    !- Vertex 3 Zcoordinate
    68.534,                   !- Vertex 4 Xcoordinate
    44.165,                   !- Vertex 4 Ycoordinate
    2.744;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    DataCenter_basement_ZN_6_Ceiling-Core_bot_ZN_5-PPAutoCreateOther,    !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    Core_bottom,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DataCenter_basement_ZN_6_Ceiling-Core_bot_ZN_5,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    16.0782,                  !- Vertex 1 Xcoordinate
    44.165,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    16.0782,                  !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.4876,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5.4876,                   !- Vertex 4 Xcoordinate
    44.165,                   !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_bot_ZN_5_Wall_South,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Core_bottom,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Core_bot_ZN_5_Wall_South-PPAutoCreateOther,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    5.4876,                   !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    2.744,                    !- Vertex 1 Zcoordinate
    5.4876,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    68.534,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    68.534,                   !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    2.744;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_bot_ZN_5_Wall_West,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Core_bottom,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DataCenter_bot_ZN_6_Wall_East-PPAutoCreateOther,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    5.4876,                   !- Vertex 1 Xcoordinate
    44.165,                   !- Vertex 1 Ycoordinate
    2.744,                    !- Vertex 1 Zcoordinate
    5.4876,                   !- Vertex 2 Xcoordinate
    44.165,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.4876,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5.4876,                   !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    2.744;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_bot_ZN_5_Wall_North,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Core_bottom,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Core_bot_ZN_5_Wall_North-PPAutoCreateOther,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    68.534,                   !- Vertex 1 Xcoordinate
    44.165,                   !- Vertex 1 Ycoordinate
    2.744,                    !- Vertex 1 Zcoordinate
    68.534,                   !- Vertex 2 Xcoordinate
    44.165,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.4876,                   !- Vertex 3 Xcoordinate
    44.165,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5.4876,                   !- Vertex 4 Xcoordinate
    44.165,                   !- Vertex 4 Ycoordinate
    2.744;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_bot_ZN_5_Wall_East,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Core_bottom,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Core_bot_ZN_5_Wall_East-PPAutoCreateOther,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    68.534,                   !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    2.744,                    !- Vertex 1 Zcoordinate
    68.534,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    68.534,                   !- Vertex 3 Xcoordinate
    44.165,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    68.534,                   !- Vertex 4 Xcoordinate
    44.165,                   !- Vertex 4 Ycoordinate
    2.744;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_mid_ZN_5_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    DropCeiling,              !- Construction Name
    Core_mid,                 !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    MidFloor_Plenum,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5.4876,                   !- Vertex 1 Xcoordinate
    44.165,                   !- Vertex 1 Ycoordinate
    19.5123,                  !- Vertex 1 Zcoordinate
    5.4876,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    19.5123,                  !- Vertex 2 Zcoordinate
    68.534,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    19.5123,                  !- Vertex 3 Zcoordinate
    68.534,                   !- Vertex 4 Xcoordinate
    44.165,                   !- Vertex 4 Ycoordinate
    19.5123;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_mid_ZN_5_Floor,      !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    Core_mid,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Core_mid_ZN_5_Floor,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    68.534,                   !- Vertex 1 Xcoordinate
    44.165,                   !- Vertex 1 Ycoordinate
    16.7683,                  !- Vertex 1 Zcoordinate
    68.534,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    16.7683,                  !- Vertex 2 Zcoordinate
    5.4876,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    16.7683,                  !- Vertex 3 Zcoordinate
    5.4876,                   !- Vertex 4 Xcoordinate
    44.165,                   !- Vertex 4 Ycoordinate
    16.7683;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_mid_ZN_5_Wall_South,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Core_mid,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Core_mid_ZN_5_Wall_South-PPAutoCreateOther,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    5.4876,                   !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    19.5123,                  !- Vertex 1 Zcoordinate
    5.4876,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    16.7683,                  !- Vertex 2 Zcoordinate
    68.534,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    16.7683,                  !- Vertex 3 Zcoordinate
    68.534,                   !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    19.5123;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_mid_ZN_5_Wall_West,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Core_mid,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DataCenter_mid_ZN_6_Wall_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    5.4876,                   !- Vertex 1 Xcoordinate
    44.165,                   !- Vertex 1 Ycoordinate
    19.5123,                  !- Vertex 1 Zcoordinate
    5.4876,                   !- Vertex 2 Xcoordinate
    44.165,                   !- Vertex 2 Ycoordinate
    16.7683,                  !- Vertex 2 Zcoordinate
    5.4876,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    16.7683,                  !- Vertex 3 Zcoordinate
    5.4876,                   !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    19.5123;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_mid_ZN_5_Wall_North,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Core_mid,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Core_mid_ZN_5_Wall_North-PPAutoCreateOther,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    68.534,                   !- Vertex 1 Xcoordinate
    44.165,                   !- Vertex 1 Ycoordinate
    19.5123,                  !- Vertex 1 Zcoordinate
    68.534,                   !- Vertex 2 Xcoordinate
    44.165,                   !- Vertex 2 Ycoordinate
    16.7683,                  !- Vertex 2 Zcoordinate
    5.4876,                   !- Vertex 3 Xcoordinate
    44.165,                   !- Vertex 3 Ycoordinate
    16.7683,                  !- Vertex 3 Zcoordinate
    5.4876,                   !- Vertex 4 Xcoordinate
    44.165,                   !- Vertex 4 Ycoordinate
    19.5123;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_mid_ZN_5_Wall_East,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Core_mid,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Core_mid_ZN_5_Wall_East-PPAutoCreateOther,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    68.534,                   !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    19.5123,                  !- Vertex 1 Zcoordinate
    68.534,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    16.7683,                  !- Vertex 2 Zcoordinate
    68.534,                   !- Vertex 3 Xcoordinate
    44.165,                   !- Vertex 3 Ycoordinate
    16.7683,                  !- Vertex 3 Zcoordinate
    68.534,                   !- Vertex 4 Xcoordinate
    44.165,                   !- Vertex 4 Ycoordinate
    19.5123;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_top_ZN_5_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    DropCeiling,              !- Construction Name
    Core_top,                 !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    TopFloor_Plenum,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5.4876,                   !- Vertex 1 Xcoordinate
    44.165,                   !- Vertex 1 Ycoordinate
    36.2806,                  !- Vertex 1 Zcoordinate
    5.4876,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    36.2806,                  !- Vertex 2 Zcoordinate
    68.534,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    36.2806,                  !- Vertex 3 Zcoordinate
    68.534,                   !- Vertex 4 Xcoordinate
    44.165,                   !- Vertex 4 Ycoordinate
    36.2806;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_top_ZN_5_Floor,      !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    Core_top,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Core_top_ZN_5_Floor,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    68.534,                   !- Vertex 1 Xcoordinate
    44.165,                   !- Vertex 1 Ycoordinate
    33.5366,                  !- Vertex 1 Zcoordinate
    68.534,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    33.5366,                  !- Vertex 2 Zcoordinate
    5.4876,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    33.5366,                  !- Vertex 3 Zcoordinate
    5.4876,                   !- Vertex 4 Xcoordinate
    44.165,                   !- Vertex 4 Ycoordinate
    33.5366;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_top_ZN_5_Wall_South,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Core_top,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Core_bot_ZN_5_Wall_South-PPAutoCreateOther,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    5.4876,                   !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    36.2806,                  !- Vertex 1 Zcoordinate
    5.4876,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    33.5366,                  !- Vertex 2 Zcoordinate
    68.534,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    33.5366,                  !- Vertex 3 Zcoordinate
    68.534,                   !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    36.2806;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_top_ZN_5_Wall_West,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Core_top,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DataCenter_top_ZN_6_Wall_West-PPAutoCreateOther,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5.4876,                   !- Vertex 1 Xcoordinate
    44.165,                   !- Vertex 1 Ycoordinate
    36.2806,                  !- Vertex 1 Zcoordinate
    5.4876,                   !- Vertex 2 Xcoordinate
    44.165,                   !- Vertex 2 Ycoordinate
    33.5366,                  !- Vertex 2 Zcoordinate
    5.4876,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    33.5366,                  !- Vertex 3 Zcoordinate
    5.4876,                   !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    36.2806;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_top_ZN_5_Wall_North,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Core_top,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Core_top_ZN_5_Wall_North-PPAutoCreateOther,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    68.534,                   !- Vertex 1 Xcoordinate
    44.165,                   !- Vertex 1 Ycoordinate
    36.2806,                  !- Vertex 1 Zcoordinate
    68.534,                   !- Vertex 2 Xcoordinate
    44.165,                   !- Vertex 2 Ycoordinate
    33.5366,                  !- Vertex 2 Zcoordinate
    5.4876,                   !- Vertex 3 Xcoordinate
    44.165,                   !- Vertex 3 Ycoordinate
    33.5366,                  !- Vertex 3 Zcoordinate
    5.4876,                   !- Vertex 4 Xcoordinate
    44.165,                   !- Vertex 4 Ycoordinate
    36.2806;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_top_ZN_5_Wall_East,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Core_top,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Core_top_ZN_5_Wall_East-PPAutoCreateOther,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    68.534,                   !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    36.2806,                  !- Vertex 1 Zcoordinate
    68.534,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    33.5366,                  !- Vertex 2 Zcoordinate
    68.534,                   !- Vertex 3 Xcoordinate
    44.165,                   !- Vertex 3 Ycoordinate
    33.5366,                  !- Vertex 3 Zcoordinate
    68.534,                   !- Vertex 4 Xcoordinate
    44.165,                   !- Vertex 4 Ycoordinate
    36.2806;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_bot_ZN_3_Wall_North,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    Perimeter_bot_ZN_3,       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    73.1072,                  !- Vertex 1 Xcoordinate
    48.7381,                  !- Vertex 1 Ycoordinate
    2.744,                    !- Vertex 1 Zcoordinate
    73.1072,                  !- Vertex 2 Xcoordinate
    48.7381,                  !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    48.7381,                  !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    48.7381,                  !- Vertex 4 Ycoordinate
    2.744;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_bot_ZN_3_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    DropCeiling,              !- Construction Name
    Perimeter_bot_ZN_3,       !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    GroundFloor_Plenum,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    48.7381,                  !- Vertex 1 Ycoordinate
    2.744,                    !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    44.165,                   !- Vertex 2 Ycoordinate
    2.744,                    !- Vertex 2 Zcoordinate
    68.534,                   !- Vertex 3 Xcoordinate
    44.165,                   !- Vertex 3 Ycoordinate
    2.744,                    !- Vertex 3 Zcoordinate
    73.1072,                  !- Vertex 4 Xcoordinate
    48.7381,                  !- Vertex 4 Ycoordinate
    2.744;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_bot_ZN_3_Floor,    !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    Perimeter_bot_ZN_3,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_bot_ZN_3_Floor-PPAutoCreateOther,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    73.1072,                  !- Vertex 1 Xcoordinate
    48.7381,                  !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    68.534,                   !- Vertex 2 Xcoordinate
    44.165,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    16.0782,                  !- Vertex 3 Xcoordinate
    44.165,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    16.0782,                  !- Vertex 4 Xcoordinate
    48.7381,                  !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_bot_ZN_3_Wall_West,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Perimeter_bot_ZN_3,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_bot_ZN_3_Wall_West-PPAutoCreateOther,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    48.7381,                  !- Vertex 1 Ycoordinate
    2.744,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    48.7381,                  !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    44.165,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    44.165,                   !- Vertex 4 Ycoordinate
    2.744;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_bot_ZN_5_Wall_North-PPAutoCreateOther,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Perimeter_bot_ZN_3,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Core_bot_ZN_5_Wall_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5.4876,                   !- Vertex 1 Xcoordinate
    44.165,                   !- Vertex 1 Ycoordinate
    2.744,                    !- Vertex 1 Zcoordinate
    5.4876,                   !- Vertex 2 Xcoordinate
    44.165,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    68.534,                   !- Vertex 3 Xcoordinate
    44.165,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    68.534,                   !- Vertex 4 Xcoordinate
    44.165,                   !- Vertex 4 Ycoordinate
    2.744;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_bot_ZN_2_Wall_North-PPAutoCreateOther,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Perimeter_bot_ZN_3,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_bot_ZN_2_Wall_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    68.534,                   !- Vertex 1 Xcoordinate
    44.165,                   !- Vertex 1 Ycoordinate
    2.744,                    !- Vertex 1 Zcoordinate
    68.534,                   !- Vertex 2 Xcoordinate
    44.165,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    73.1072,                  !- Vertex 3 Xcoordinate
    48.7381,                  !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    73.1072,                  !- Vertex 4 Xcoordinate
    48.7381,                  !- Vertex 4 Ycoordinate
    2.744;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_bot_ZN_2_Wall_East,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    Perimeter_bot_ZN_2,       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    73.1072,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.744,                    !- Vertex 1 Zcoordinate
    73.1072,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    73.1072,                  !- Vertex 3 Xcoordinate
    48.7381,                  !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    73.1072,                  !- Vertex 4 Xcoordinate
    48.7381,                  !- Vertex 4 Ycoordinate
    2.744;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_bot_ZN_2_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    DropCeiling,              !- Construction Name
    Perimeter_bot_ZN_2,       !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    GroundFloor_Plenum,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    68.534,                   !- Vertex 1 Xcoordinate
    44.165,                   !- Vertex 1 Ycoordinate
    2.744,                    !- Vertex 1 Zcoordinate
    68.534,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    2.744,                    !- Vertex 2 Zcoordinate
    73.1072,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.744,                    !- Vertex 3 Zcoordinate
    73.1072,                  !- Vertex 4 Xcoordinate
    48.7381,                  !- Vertex 4 Ycoordinate
    2.744;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_bot_ZN_2_Floor,    !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    Perimeter_bot_ZN_2,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_bot_ZN_2_Floor-PPAutoCreateOther,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    73.1072,                  !- Vertex 1 Xcoordinate
    48.7381,                  !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    73.1072,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    68.534,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    68.534,                   !- Vertex 4 Xcoordinate
    44.165,                   !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_bot_ZN_2_Wall_North,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Perimeter_bot_ZN_2,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_bot_ZN_2_Wall_North-PPAutoCreateOther,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    73.1072,                  !- Vertex 1 Xcoordinate
    48.7381,                  !- Vertex 1 Ycoordinate
    2.744,                    !- Vertex 1 Zcoordinate
    73.1072,                  !- Vertex 2 Xcoordinate
    48.7381,                  !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    68.534,                   !- Vertex 3 Xcoordinate
    44.165,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    68.534,                   !- Vertex 4 Xcoordinate
    44.165,                   !- Vertex 4 Ycoordinate
    2.744;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_bot_ZN_5_Wall_East-PPAutoCreateOther,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Perimeter_bot_ZN_2,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Core_bot_ZN_5_Wall_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    68.534,                   !- Vertex 1 Xcoordinate
    44.165,                   !- Vertex 1 Ycoordinate
    2.744,                    !- Vertex 1 Zcoordinate
    68.534,                   !- Vertex 2 Xcoordinate
    44.165,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    68.534,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    68.534,                   !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    2.744;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_bot_ZN_1_Wall_East-PPAutoCreateOther,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Perimeter_bot_ZN_2,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_bot_ZN_1_Wall_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    68.534,                   !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    2.744,                    !- Vertex 1 Zcoordinate
    68.534,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    73.1072,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    73.1072,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.744;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_bot_ZN_1_Wall_South,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    Perimeter_bot_ZN_1,       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.744,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    73.1072,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    73.1072,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.744;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_bot_ZN_1_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    DropCeiling,              !- Construction Name
    Perimeter_bot_ZN_1,       !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    GroundFloor_Plenum,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    2.744,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.744,                    !- Vertex 2 Zcoordinate
    73.1072,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.744,                    !- Vertex 3 Zcoordinate
    68.534,                   !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    2.744;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    DataCenter_basement_ZN_6-Perimeter_bot_ZN_1-PPAutoCreateOther,    !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    Perimeter_bot_ZN_1,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DataCenter_basement_ZN_6_Ceiling-Perimeter_bot_ZN_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    16.0782,                  !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    16.0782,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_bot_ZN_1_Wall_East,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Perimeter_bot_ZN_1,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_bot_ZN_1_Wall_East-PPAutoCreateOther,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    73.1072,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.744,                    !- Vertex 1 Zcoordinate
    73.1072,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    68.534,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    68.534,                   !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    2.744;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    DataCenter_bot_ZN_6_Wall_South-PPAutoCreateOther,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Perimeter_bot_ZN_1,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DataCenter_bot_ZN_6_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    5.4876,                   !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    2.744,                    !- Vertex 1 Zcoordinate
    5.4876,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    2.744;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_bot_ZN_4_Wall_South-PPAutoCreateOther,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Perimeter_bot_ZN_1,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_bot_ZN_4_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    2.744,                    !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.744;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_bot_ZN_4_Wall_West,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    Perimeter_bot_ZN_4,       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    48.7381,                  !- Vertex 1 Ycoordinate
    2.744,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    48.7381,                  !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.744;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_bot_ZN_4_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    DropCeiling,              !- Construction Name
    Perimeter_bot_ZN_4,       !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    GroundFloor_Plenum,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    48.7381,                  !- Vertex 1 Ycoordinate
    2.744,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.744,                    !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    2.744,                    !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    44.165,                   !- Vertex 4 Ycoordinate
    2.744;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_bot_ZN_4_Floor,    !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    Perimeter_bot_ZN_4,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_bot_ZN_4_Floor-PPAutoCreateOther,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    44.165,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    48.7381,                  !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_bot_ZN_4_Wall_South,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Perimeter_bot_ZN_4,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_bot_ZN_4_Wall_South-PPAutoCreateOther,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.744,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    2.744;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    DataCenter_bot_ZN_6_Wall_West-PPAutoCreateOther,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Perimeter_bot_ZN_4,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DataCenter_bot_ZN_6_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    2.744,                    !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    44.165,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    44.165,                   !- Vertex 4 Ycoordinate
    2.744;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_bot_ZN_3_Wall_West-PPAutoCreateOther,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Perimeter_bot_ZN_4,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_bot_ZN_3_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    44.165,                   !- Vertex 1 Ycoordinate
    2.744,                    !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    44.165,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    48.7381,                  !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    48.7381,                  !- Vertex 4 Ycoordinate
    2.744;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_ZN_3_Wall_North,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_mid,      !- Construction Name
    Perimeter_mid_ZN_3,       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    73.1072,                  !- Vertex 1 Xcoordinate
    48.7381,                  !- Vertex 1 Ycoordinate
    19.5123,                  !- Vertex 1 Zcoordinate
    73.1072,                  !- Vertex 2 Xcoordinate
    48.7381,                  !- Vertex 2 Ycoordinate
    16.7683,                  !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    48.7381,                  !- Vertex 3 Ycoordinate
    16.7683,                  !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    48.7381,                  !- Vertex 4 Ycoordinate
    19.5123;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_ZN_3_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    DropCeiling,              !- Construction Name
    Perimeter_mid_ZN_3,       !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    MidFloor_Plenum,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    48.7381,                  !- Vertex 1 Ycoordinate
    19.5123,                  !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    44.165,                   !- Vertex 2 Ycoordinate
    19.5123,                  !- Vertex 2 Zcoordinate
    68.534,                   !- Vertex 3 Xcoordinate
    44.165,                   !- Vertex 3 Ycoordinate
    19.5123,                  !- Vertex 3 Zcoordinate
    73.1072,                  !- Vertex 4 Xcoordinate
    48.7381,                  !- Vertex 4 Ycoordinate
    19.5123;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_ZN_3_Floor,    !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    Perimeter_mid_ZN_3,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_mid_ZN_3_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    73.1072,                  !- Vertex 1 Xcoordinate
    48.7381,                  !- Vertex 1 Ycoordinate
    16.7683,                  !- Vertex 1 Zcoordinate
    68.534,                   !- Vertex 2 Xcoordinate
    44.165,                   !- Vertex 2 Ycoordinate
    16.7683,                  !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    44.165,                   !- Vertex 3 Ycoordinate
    16.7683,                  !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    48.7381,                  !- Vertex 4 Ycoordinate
    16.7683;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_ZN_3_Wall_West,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Perimeter_mid_ZN_3,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_mid_ZN_3_Wall_West-PPAutoCreateOther,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    48.7381,                  !- Vertex 1 Ycoordinate
    19.5123,                  !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    48.7381,                  !- Vertex 2 Ycoordinate
    16.7683,                  !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    44.165,                   !- Vertex 3 Ycoordinate
    16.7683,                  !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    44.165,                   !- Vertex 4 Ycoordinate
    19.5123;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_mid_ZN_5_Wall_North-PPAutoCreateOther,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Perimeter_mid_ZN_3,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Core_mid_ZN_5_Wall_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5.4876,                   !- Vertex 1 Xcoordinate
    44.165,                   !- Vertex 1 Ycoordinate
    19.5123,                  !- Vertex 1 Zcoordinate
    5.4876,                   !- Vertex 2 Xcoordinate
    44.165,                   !- Vertex 2 Ycoordinate
    16.7683,                  !- Vertex 2 Zcoordinate
    68.534,                   !- Vertex 3 Xcoordinate
    44.165,                   !- Vertex 3 Ycoordinate
    16.7683,                  !- Vertex 3 Zcoordinate
    68.534,                   !- Vertex 4 Xcoordinate
    44.165,                   !- Vertex 4 Ycoordinate
    19.5123;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_ZN_2_Wall_North-PPAutoCreateOther,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Perimeter_mid_ZN_3,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_mid_ZN_2_Wall_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    68.534,                   !- Vertex 1 Xcoordinate
    44.165,                   !- Vertex 1 Ycoordinate
    19.5123,                  !- Vertex 1 Zcoordinate
    68.534,                   !- Vertex 2 Xcoordinate
    44.165,                   !- Vertex 2 Ycoordinate
    16.7683,                  !- Vertex 2 Zcoordinate
    73.1072,                  !- Vertex 3 Xcoordinate
    48.7381,                  !- Vertex 3 Ycoordinate
    16.7683,                  !- Vertex 3 Zcoordinate
    73.1072,                  !- Vertex 4 Xcoordinate
    48.7381,                  !- Vertex 4 Ycoordinate
    19.5123;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_ZN_2_Wall_East,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_mid,      !- Construction Name
    Perimeter_mid_ZN_2,       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    73.1072,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    19.5123,                  !- Vertex 1 Zcoordinate
    73.1072,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    16.7683,                  !- Vertex 2 Zcoordinate
    73.1072,                  !- Vertex 3 Xcoordinate
    48.7381,                  !- Vertex 3 Ycoordinate
    16.7683,                  !- Vertex 3 Zcoordinate
    73.1072,                  !- Vertex 4 Xcoordinate
    48.7381,                  !- Vertex 4 Ycoordinate
    19.5123;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_ZN_2_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    DropCeiling,              !- Construction Name
    Perimeter_mid_ZN_2,       !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    MidFloor_Plenum,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    68.534,                   !- Vertex 1 Xcoordinate
    44.165,                   !- Vertex 1 Ycoordinate
    19.5123,                  !- Vertex 1 Zcoordinate
    68.534,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    19.5123,                  !- Vertex 2 Zcoordinate
    73.1072,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    19.5123,                  !- Vertex 3 Zcoordinate
    73.1072,                  !- Vertex 4 Xcoordinate
    48.7381,                  !- Vertex 4 Ycoordinate
    19.5123;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_ZN_2_Floor,    !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    Perimeter_mid_ZN_2,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_mid_ZN_2_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    73.1072,                  !- Vertex 1 Xcoordinate
    48.7381,                  !- Vertex 1 Ycoordinate
    16.7683,                  !- Vertex 1 Zcoordinate
    73.1072,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    16.7683,                  !- Vertex 2 Zcoordinate
    68.534,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    16.7683,                  !- Vertex 3 Zcoordinate
    68.534,                   !- Vertex 4 Xcoordinate
    44.165,                   !- Vertex 4 Ycoordinate
    16.7683;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_ZN_2_Wall_North,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Perimeter_mid_ZN_2,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_mid_ZN_2_Wall_North-PPAutoCreateOther,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    73.1072,                  !- Vertex 1 Xcoordinate
    48.7381,                  !- Vertex 1 Ycoordinate
    19.5123,                  !- Vertex 1 Zcoordinate
    73.1072,                  !- Vertex 2 Xcoordinate
    48.7381,                  !- Vertex 2 Ycoordinate
    16.7683,                  !- Vertex 2 Zcoordinate
    68.534,                   !- Vertex 3 Xcoordinate
    44.165,                   !- Vertex 3 Ycoordinate
    16.7683,                  !- Vertex 3 Zcoordinate
    68.534,                   !- Vertex 4 Xcoordinate
    44.165,                   !- Vertex 4 Ycoordinate
    19.5123;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_mid_ZN_5_Wall_East-PPAutoCreateOther,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Perimeter_mid_ZN_2,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Core_mid_ZN_5_Wall_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    68.534,                   !- Vertex 1 Xcoordinate
    44.165,                   !- Vertex 1 Ycoordinate
    19.5123,                  !- Vertex 1 Zcoordinate
    68.534,                   !- Vertex 2 Xcoordinate
    44.165,                   !- Vertex 2 Ycoordinate
    16.7683,                  !- Vertex 2 Zcoordinate
    68.534,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    16.7683,                  !- Vertex 3 Zcoordinate
    68.534,                   !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    19.5123;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_ZN_1_Wall_East-PPAutoCreateOther,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Perimeter_mid_ZN_2,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_mid_ZN_1_Wall_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    68.534,                   !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    19.5123,                  !- Vertex 1 Zcoordinate
    68.534,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    16.7683,                  !- Vertex 2 Zcoordinate
    73.1072,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    16.7683,                  !- Vertex 3 Zcoordinate
    73.1072,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    19.5123;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_ZN_1_Wall_East,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Perimeter_mid_ZN_1,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_mid_ZN_1_Wall_East-PPAutoCreateOther,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    73.1072,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    19.5123,                  !- Vertex 1 Zcoordinate
    73.1072,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    16.7683,                  !- Vertex 2 Zcoordinate
    68.534,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    16.7683,                  !- Vertex 3 Zcoordinate
    68.534,                   !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    19.5123;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_ZN_1_Wall_South,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_mid,      !- Construction Name
    Perimeter_mid_ZN_1,       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    19.5123,                  !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    16.7683,                  !- Vertex 2 Zcoordinate
    73.1072,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    16.7683,                  !- Vertex 3 Zcoordinate
    73.1072,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    19.5123;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_ZN_1_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    DropCeiling,              !- Construction Name
    Perimeter_mid_ZN_1,       !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    MidFloor_Plenum,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    19.5123,                  !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    19.5123,                  !- Vertex 2 Zcoordinate
    73.1072,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    19.5123,                  !- Vertex 3 Zcoordinate
    68.534,                   !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    19.5123;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_ZN_1_Floor,    !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    Perimeter_mid_ZN_1,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_mid_ZN_1_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    68.534,                   !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    16.7683,                  !- Vertex 1 Zcoordinate
    73.1072,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    16.7683,                  !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    16.7683,                  !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    16.7683;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    DataCenter_mid_ZN_6_Wall_South-PPAutoCreateOther,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Perimeter_mid_ZN_1,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DataCenter_mid_ZN_6_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    5.4876,                   !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    19.5123,                  !- Vertex 1 Zcoordinate
    5.4876,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    16.7683,                  !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    16.7683,                  !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    19.5123;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_ZN_4_Wall_South-PPAutoCreateOther,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Perimeter_mid_ZN_1,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_mid_ZN_4_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    19.5123,                  !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    16.7683,                  !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    16.7683,                  !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    19.5123;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_ZN_4_Wall_West,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_mid,      !- Construction Name
    Perimeter_mid_ZN_4,       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    48.7381,                  !- Vertex 1 Ycoordinate
    19.5123,                  !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    48.7381,                  !- Vertex 2 Ycoordinate
    16.7683,                  !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    16.7683,                  !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    19.5123;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_ZN_4_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    DropCeiling,              !- Construction Name
    Perimeter_mid_ZN_4,       !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    MidFloor_Plenum,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    48.7381,                  !- Vertex 1 Ycoordinate
    19.5123,                  !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    19.5123,                  !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    19.5123,                  !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    44.165,                   !- Vertex 4 Ycoordinate
    19.5123;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_ZN_4_Floor,    !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    Perimeter_mid_ZN_4,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_mid_ZN_4_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    44.165,                   !- Vertex 1 Ycoordinate
    16.7683,                  !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    16.7683,                  !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    16.7683,                  !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    48.7381,                  !- Vertex 4 Ycoordinate
    16.7683;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_ZN_4_Wall_South,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Perimeter_mid_ZN_4,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_mid_ZN_4_Wall_South-PPAutoCreateOther,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    19.5123,                  !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    16.7683,                  !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    16.7683,                  !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    19.5123;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    DataCenter_mid_ZN_6_Wall_West-PPAutoCreateOther,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Perimeter_mid_ZN_4,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DataCenter_mid_ZN_6_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    19.5123,                  !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    16.7683,                  !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    44.165,                   !- Vertex 3 Ycoordinate
    16.7683,                  !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    44.165,                   !- Vertex 4 Ycoordinate
    19.5123;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_ZN_3_Wall_West-PPAutoCreateOther,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Perimeter_mid_ZN_4,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_mid_ZN_3_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    44.165,                   !- Vertex 1 Ycoordinate
    19.5123,                  !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    44.165,                   !- Vertex 2 Ycoordinate
    16.7683,                  !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    48.7381,                  !- Vertex 3 Ycoordinate
    16.7683,                  !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    48.7381,                  !- Vertex 4 Ycoordinate
    19.5123;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_3_Wall_North,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_top,      !- Construction Name
    Perimeter_top_ZN_3,       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    73.1072,                  !- Vertex 1 Xcoordinate
    48.7381,                  !- Vertex 1 Ycoordinate
    36.2806,                  !- Vertex 1 Zcoordinate
    73.1072,                  !- Vertex 2 Xcoordinate
    48.7381,                  !- Vertex 2 Ycoordinate
    33.5366,                  !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    48.7381,                  !- Vertex 3 Ycoordinate
    33.5366,                  !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    48.7381,                  !- Vertex 4 Ycoordinate
    36.2806;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_3_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    DropCeiling,              !- Construction Name
    Perimeter_top_ZN_3,       !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    TopFloor_Plenum,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    48.7381,                  !- Vertex 1 Ycoordinate
    36.2806,                  !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    44.165,                   !- Vertex 2 Ycoordinate
    36.2806,                  !- Vertex 2 Zcoordinate
    68.534,                   !- Vertex 3 Xcoordinate
    44.165,                   !- Vertex 3 Ycoordinate
    36.2806,                  !- Vertex 3 Zcoordinate
    73.1072,                  !- Vertex 4 Xcoordinate
    48.7381,                  !- Vertex 4 Ycoordinate
    36.2806;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_3_Floor,    !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    Perimeter_top_ZN_3,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_top_ZN_3_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    73.1072,                  !- Vertex 1 Xcoordinate
    48.7381,                  !- Vertex 1 Ycoordinate
    33.5366,                  !- Vertex 1 Zcoordinate
    68.534,                   !- Vertex 2 Xcoordinate
    44.165,                   !- Vertex 2 Ycoordinate
    33.5366,                  !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    44.165,                   !- Vertex 3 Ycoordinate
    33.5366,                  !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    48.7381,                  !- Vertex 4 Ycoordinate
    33.5366;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_3_Wall_West,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Perimeter_top_ZN_3,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_top_ZN_3_Wall_West-PPAutoCreateOther,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    48.7381,                  !- Vertex 1 Ycoordinate
    36.2806,                  !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    48.7381,                  !- Vertex 2 Ycoordinate
    33.5366,                  !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    44.165,                   !- Vertex 3 Ycoordinate
    33.5366,                  !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    44.165,                   !- Vertex 4 Ycoordinate
    36.2806;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_top_ZN_5_Wall_North-PPAutoCreateOther,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Perimeter_top_ZN_3,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Core_top_ZN_5_Wall_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5.4876,                   !- Vertex 1 Xcoordinate
    44.165,                   !- Vertex 1 Ycoordinate
    36.2806,                  !- Vertex 1 Zcoordinate
    5.4876,                   !- Vertex 2 Xcoordinate
    44.165,                   !- Vertex 2 Ycoordinate
    33.5366,                  !- Vertex 2 Zcoordinate
    68.534,                   !- Vertex 3 Xcoordinate
    44.165,                   !- Vertex 3 Ycoordinate
    33.5366,                  !- Vertex 3 Zcoordinate
    68.534,                   !- Vertex 4 Xcoordinate
    44.165,                   !- Vertex 4 Ycoordinate
    36.2806;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_2_Wall_North-PPAutoCreateOther,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Perimeter_top_ZN_3,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_top_ZN_2_Wall_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    68.534,                   !- Vertex 1 Xcoordinate
    44.165,                   !- Vertex 1 Ycoordinate
    36.2806,                  !- Vertex 1 Zcoordinate
    68.534,                   !- Vertex 2 Xcoordinate
    44.165,                   !- Vertex 2 Ycoordinate
    33.5366,                  !- Vertex 2 Zcoordinate
    73.1072,                  !- Vertex 3 Xcoordinate
    48.7381,                  !- Vertex 3 Ycoordinate
    33.5366,                  !- Vertex 3 Zcoordinate
    73.1072,                  !- Vertex 4 Xcoordinate
    48.7381,                  !- Vertex 4 Ycoordinate
    36.2806;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_2_Wall_East,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_top,      !- Construction Name
    Perimeter_top_ZN_2,       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    73.1072,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    36.2806,                  !- Vertex 1 Zcoordinate
    73.1072,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    33.5366,                  !- Vertex 2 Zcoordinate
    73.1072,                  !- Vertex 3 Xcoordinate
    48.7381,                  !- Vertex 3 Ycoordinate
    33.5366,                  !- Vertex 3 Zcoordinate
    73.1072,                  !- Vertex 4 Xcoordinate
    48.7381,                  !- Vertex 4 Ycoordinate
    36.2806;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_2_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    DropCeiling,              !- Construction Name
    Perimeter_top_ZN_2,       !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    TopFloor_Plenum,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    68.534,                   !- Vertex 1 Xcoordinate
    44.165,                   !- Vertex 1 Ycoordinate
    36.2806,                  !- Vertex 1 Zcoordinate
    68.534,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    36.2806,                  !- Vertex 2 Zcoordinate
    73.1072,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    36.2806,                  !- Vertex 3 Zcoordinate
    73.1072,                  !- Vertex 4 Xcoordinate
    48.7381,                  !- Vertex 4 Ycoordinate
    36.2806;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_2_Floor,    !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    Perimeter_top_ZN_2,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_top_ZN_2_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    73.1072,                  !- Vertex 1 Xcoordinate
    48.7381,                  !- Vertex 1 Ycoordinate
    33.5366,                  !- Vertex 1 Zcoordinate
    73.1072,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    33.5366,                  !- Vertex 2 Zcoordinate
    68.534,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    33.5366,                  !- Vertex 3 Zcoordinate
    68.534,                   !- Vertex 4 Xcoordinate
    44.165,                   !- Vertex 4 Ycoordinate
    33.5366;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_2_Wall_North,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Perimeter_top_ZN_2,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_top_ZN_2_Wall_North-PPAutoCreateOther,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    73.1072,                  !- Vertex 1 Xcoordinate
    48.7381,                  !- Vertex 1 Ycoordinate
    36.2806,                  !- Vertex 1 Zcoordinate
    73.1072,                  !- Vertex 2 Xcoordinate
    48.7381,                  !- Vertex 2 Ycoordinate
    33.5366,                  !- Vertex 2 Zcoordinate
    68.534,                   !- Vertex 3 Xcoordinate
    44.165,                   !- Vertex 3 Ycoordinate
    33.5366,                  !- Vertex 3 Zcoordinate
    68.534,                   !- Vertex 4 Xcoordinate
    44.165,                   !- Vertex 4 Ycoordinate
    36.2806;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_top_ZN_5_Wall_East-PPAutoCreateOther,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Perimeter_top_ZN_2,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Core_top_ZN_5_Wall_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    68.534,                   !- Vertex 1 Xcoordinate
    44.165,                   !- Vertex 1 Ycoordinate
    36.2806,                  !- Vertex 1 Zcoordinate
    68.534,                   !- Vertex 2 Xcoordinate
    44.165,                   !- Vertex 2 Ycoordinate
    33.5366,                  !- Vertex 2 Zcoordinate
    68.534,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    33.5366,                  !- Vertex 3 Zcoordinate
    68.534,                   !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    36.2806;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Int-Per3S-NE-PPAutoCreateOther,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Perimeter_top_ZN_2,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Int-Per3S-NE,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    68.534,                   !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    36.2806,                  !- Vertex 1 Zcoordinate
    68.534,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    33.5366,                  !- Vertex 2 Zcoordinate
    73.1072,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    33.5366,                  !- Vertex 3 Zcoordinate
    73.1072,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    36.2806;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_1_Wall_South,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_top,      !- Construction Name
    Perimeter_top_ZN_1,       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    36.2806,                  !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    33.5366,                  !- Vertex 2 Zcoordinate
    73.1072,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    33.5366,                  !- Vertex 3 Zcoordinate
    73.1072,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    36.2806;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_1_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    DropCeiling,              !- Construction Name
    Perimeter_top_ZN_1,       !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    TopFloor_Plenum,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    36.2806,                  !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    36.2806,                  !- Vertex 2 Zcoordinate
    73.1072,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    36.2806,                  !- Vertex 3 Zcoordinate
    68.534,                   !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    36.2806;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_1_Floor,    !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    Perimeter_top_ZN_1,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_top_ZN_1_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    68.534,                   !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    33.5366,                  !- Vertex 1 Zcoordinate
    73.1072,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    33.5366,                  !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    33.5366,                  !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    33.5366;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Int-Per3S-NE,             !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Perimeter_top_ZN_1,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Int-Per3S-NE-PPAutoCreateOther,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    73.1072,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    36.2806,                  !- Vertex 1 Zcoordinate
    73.1072,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    33.5366,                  !- Vertex 2 Zcoordinate
    68.534,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    33.5366,                  !- Vertex 3 Zcoordinate
    68.534,                   !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    36.2806;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    DataCenter_top_ZN_6_Wall_South-PPAutoCreateOther,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Perimeter_top_ZN_1,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DataCenter_top_ZN_6_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    5.4876,                   !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    36.2806,                  !- Vertex 1 Zcoordinate
    5.4876,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    33.5366,                  !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    33.5366,                  !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    36.2806;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_4_Wall_South-PPAutoCreateOther,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Perimeter_top_ZN_1,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_top_ZN_4_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    36.2806,                  !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    33.5366,                  !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    33.5366,                  !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    36.2806;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_4_Wall_West,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_top,      !- Construction Name
    Perimeter_top_ZN_4,       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    48.7381,                  !- Vertex 1 Ycoordinate
    36.2806,                  !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    48.7381,                  !- Vertex 2 Ycoordinate
    33.5366,                  !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    33.5366,                  !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    36.2806;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_4_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    DropCeiling,              !- Construction Name
    Perimeter_top_ZN_4,       !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    TopFloor_Plenum,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    48.7381,                  !- Vertex 1 Ycoordinate
    36.2806,                  !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    36.2806,                  !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    36.2806,                  !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    44.165,                   !- Vertex 4 Ycoordinate
    36.2806;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_4_Floor,    !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    Perimeter_top_ZN_4,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_top_ZN_4_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    44.165,                   !- Vertex 1 Ycoordinate
    33.5366,                  !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    33.5366,                  !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    33.5366,                  !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    48.7381,                  !- Vertex 4 Ycoordinate
    33.5366;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_4_Wall_South,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Perimeter_top_ZN_4,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_top_ZN_4_Wall_South-PPAutoCreateOther,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    36.2806,                  !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    33.5366,                  !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    33.5366,                  !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    36.2806;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    DataCenter_top_ZN_6_Wall_West-PPAutoCreateOther,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Perimeter_top_ZN_4,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DataCenter_top_ZN_6_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    36.2806,                  !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    33.5366,                  !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    44.165,                   !- Vertex 3 Ycoordinate
    33.5366,                  !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    44.165,                   !- Vertex 4 Ycoordinate
    36.2806;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_3_Wall_West-PPAutoCreateOther,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Perimeter_top_ZN_4,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_top_ZN_3_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    44.165,                   !- Vertex 1 Ycoordinate
    36.2806,                  !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    44.165,                   !- Vertex 2 Ycoordinate
    33.5366,                  !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    48.7381,                  !- Vertex 3 Ycoordinate
    33.5366,                  !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    48.7381,                  !- Vertex 4 Ycoordinate
    36.2806;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    GroundFloor_Plenum_Wall_North,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    GroundFloor_Plenum,       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    73.1072,                  !- Vertex 1 Xcoordinate
    48.7381,                  !- Vertex 1 Ycoordinate
    3.9632,                   !- Vertex 1 Zcoordinate
    73.1072,                  !- Vertex 2 Xcoordinate
    48.7381,                  !- Vertex 2 Ycoordinate
    2.744,                    !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    48.7381,                  !- Vertex 3 Ycoordinate
    2.744,                    !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    48.7381,                  !- Vertex 4 Ycoordinate
    3.9632;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    GroundFloor_Plenum_West,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    GroundFloor_Plenum,       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    48.7381,                  !- Vertex 1 Ycoordinate
    3.9632,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    48.7381,                  !- Vertex 2 Ycoordinate
    2.744,                    !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.744,                    !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.9632;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    GroundFloor_Plenum_Wall_South,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    GroundFloor_Plenum,       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.9632,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.744,                    !- Vertex 2 Zcoordinate
    73.1072,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.744,                    !- Vertex 3 Zcoordinate
    73.1072,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.9632;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    GroundFloor_Plenum_Wall_East,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    GroundFloor_Plenum,       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WINDEXPOSED,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    73.1072,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.9632,                   !- Vertex 1 Zcoordinate
    73.1072,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.744,                    !- Vertex 2 Zcoordinate
    73.1072,                  !- Vertex 3 Xcoordinate
    48.7381,                  !- Vertex 3 Ycoordinate
    2.744,                    !- Vertex 3 Zcoordinate
    73.1072,                  !- Vertex 4 Xcoordinate
    48.7381,                  !- Vertex 4 Ycoordinate
    3.9632;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    MidFloor_Plenum_Wall_North,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_mid,      !- Construction Name
    MidFloor_Plenum,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    73.1072,                  !- Vertex 1 Xcoordinate
    48.7381,                  !- Vertex 1 Ycoordinate
    20.7315,                  !- Vertex 1 Zcoordinate
    73.1072,                  !- Vertex 2 Xcoordinate
    48.7381,                  !- Vertex 2 Ycoordinate
    19.5123,                  !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    48.7381,                  !- Vertex 3 Ycoordinate
    19.5123,                  !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    48.7381,                  !- Vertex 4 Ycoordinate
    20.7315;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    MidFloor_Plenum_Wall_West,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_mid,      !- Construction Name
    MidFloor_Plenum,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    48.7381,                  !- Vertex 1 Ycoordinate
    20.7315,                  !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    48.7381,                  !- Vertex 2 Ycoordinate
    19.5123,                  !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    19.5123,                  !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    20.7315;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    MidFloor_Plenum_Wall_South,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_mid,      !- Construction Name
    MidFloor_Plenum,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    20.7315,                  !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    19.5123,                  !- Vertex 2 Zcoordinate
    73.1072,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    19.5123,                  !- Vertex 3 Zcoordinate
    73.1072,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    20.7315;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    MidFloor_Plenum_Wall_East,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_mid,      !- Construction Name
    MidFloor_Plenum,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    73.1072,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    20.7315,                  !- Vertex 1 Zcoordinate
    73.1072,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    19.5123,                  !- Vertex 2 Zcoordinate
    73.1072,                  !- Vertex 3 Xcoordinate
    48.7381,                  !- Vertex 3 Ycoordinate
    19.5123,                  !- Vertex 3 Zcoordinate
    73.1072,                  !- Vertex 4 Xcoordinate
    48.7381,                  !- Vertex 4 Ycoordinate
    20.7315;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    TopFloor_Plenum_Wall_North,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_top,      !- Construction Name
    TopFloor_Plenum,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    37.4998,                  !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    36.2806,                  !- Vertex 2 Zcoordinate
    73.1072,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    36.2806,                  !- Vertex 3 Zcoordinate
    73.1072,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    37.4998;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    TopFloor_Plenum_Wall_East,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_top,      !- Construction Name
    TopFloor_Plenum,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    73.1072,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    37.4998,                  !- Vertex 1 Zcoordinate
    73.1072,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    36.2806,                  !- Vertex 2 Zcoordinate
    73.1072,                  !- Vertex 3 Xcoordinate
    48.7381,                  !- Vertex 3 Ycoordinate
    36.2806,                  !- Vertex 3 Zcoordinate
    73.1072,                  !- Vertex 4 Xcoordinate
    48.7381,                  !- Vertex 4 Ycoordinate
    37.4998;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Building_Roof,            !- Name
    Roof,                     !- Surface Type
    nonres_roof,              !- Construction Name
    TopFloor_Plenum,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    48.7381,                  !- Vertex 1 Ycoordinate
    37.4998,                  !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    37.4998,                  !- Vertex 2 Zcoordinate
    73.1072,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    37.4998,                  !- Vertex 3 Zcoordinate
    73.1072,                  !- Vertex 4 Xcoordinate
    48.7381,                  !- Vertex 4 Ycoordinate
    37.4998;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    TopFloor_Plenum_Wall_West,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_top,      !- Construction Name
    TopFloor_Plenum,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    48.7381,                  !- Vertex 1 Ycoordinate
    37.4998,                  !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    48.7381,                  !- Vertex 2 Ycoordinate
    36.2806,                  !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    36.2806,                  !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    37.4998;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    TopFloor_Plenum_Wall_South,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_top,      !- Construction Name
    TopFloor_Plenum,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    73.1072,                  !- Vertex 1 Xcoordinate
    48.7381,                  !- Vertex 1 Ycoordinate
    37.4998,                  !- Vertex 1 Zcoordinate
    73.1072,                  !- Vertex 2 Xcoordinate
    48.7381,                  !- Vertex 2 Ycoordinate
    36.2806,                  !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    48.7381,                  !- Vertex 3 Ycoordinate
    36.2806,                  !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    48.7381,                  !- Vertex 4 Ycoordinate
    37.4998;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    GroundFloor_Plenum_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    int_slab_ceiling,         !- Construction Name
    GroundFloor_Plenum,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    GroundFloor_Plenum_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    48.7381,                  !- Vertex 1 Ycoordinate
    3.9632,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.9632,                   !- Vertex 2 Zcoordinate
    73.1072,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.9632,                   !- Vertex 3 Zcoordinate
    73.1072,                  !- Vertex 4 Xcoordinate
    48.7381,                  !- Vertex 4 Ycoordinate
    3.9632;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    MidFloor_Plenum_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    int_slab_ceiling,         !- Construction Name
    MidFloor_Plenum,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    MidFloor_Plenum_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    48.7381,                  !- Vertex 1 Ycoordinate
    20.7315,                  !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    20.7315,                  !- Vertex 2 Zcoordinate
    73.1072,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    20.7315,                  !- Vertex 3 Zcoordinate
    73.1072,                  !- Vertex 4 Xcoordinate
    48.7381,                  !- Vertex 4 Ycoordinate
    20.7315;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    DataCenter_bot_ZN_6_Floor,    !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    DataCenter_bot_ZN_6,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DataCenter_bot_ZN_6_Floor-PPAutoCreateOther,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    -39.5918,                 !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -0.9144,                  !- Vertex 3 Xcoordinate
    -39.5918,                 !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -0.9144,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    DataCenter_bot_ZN_6_Wall_North,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    DataCenter_bot_ZN_6,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DataCenter_bot_ZN_6_Wall_North-PPAutoCreateOther,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.744,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -0.9144,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -0.9144,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.744;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    DataCenter_bot_ZN_6_Wall_South,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    DataCenter_bot_ZN_6,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DataCenter_bot_ZN_6_Wall_South-PPAutoCreateOther,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.9144,                  !- Vertex 1 Xcoordinate
    -39.5918,                 !- Vertex 1 Ycoordinate
    2.744,                    !- Vertex 1 Zcoordinate
    -0.9144,                  !- Vertex 2 Xcoordinate
    -39.5918,                 !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    -39.5918,                 !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    -39.5918,                 !- Vertex 4 Ycoordinate
    2.744;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    DataCenter_bot_ZN_6_Wall_East-PPAutoCreateOther,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    DataCenter_bot_ZN_6,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Core_bot_ZN_5_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    -39.5918,                 !- Vertex 1 Ycoordinate
    2.744,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    -39.5918,                 !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.744;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    DataCenter_bot_ZN_6_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    DropCeiling,              !- Construction Name
    DataCenter_bot_ZN_6,      !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    GroundFloor_Plenum,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.9144,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.744,                    !- Vertex 1 Zcoordinate
    -0.9144,                  !- Vertex 2 Xcoordinate
    -39.5918,                 !- Vertex 2 Ycoordinate
    2.744,                    !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    -39.5918,                 !- Vertex 3 Ycoordinate
    2.744,                    !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.744;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    DataCenter_bot_ZN_6_Wall_West,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    DataCenter_bot_ZN_6,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DataCenter_bot_ZN_6_Wall_West-PPAutoCreateOther,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.9144,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.744,                    !- Vertex 1 Zcoordinate
    -0.9144,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -0.9144,                  !- Vertex 3 Xcoordinate
    -39.5918,                 !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -0.9144,                  !- Vertex 4 Xcoordinate
    -39.5918,                 !- Vertex 4 Ycoordinate
    2.744;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    DataCenter_bot_ZN_6_Wall_North-PPAutoCreateOther,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Perimeter_bot_ZN_3,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DataCenter_bot_ZN_6_Wall_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    44.165,                   !- Vertex 1 Ycoordinate
    2.744,                    !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    44.165,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.4876,                   !- Vertex 3 Xcoordinate
    44.165,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5.4876,                   !- Vertex 4 Xcoordinate
    44.165,                   !- Vertex 4 Ycoordinate
    2.744;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_bot_ZN_5_Wall_South-PPAutoCreateOther,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Perimeter_bot_ZN_1,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Core_bot_ZN_5_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    68.534,                   !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    2.744,                    !- Vertex 1 Zcoordinate
    68.534,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.4876,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5.4876,                   !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    2.744;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    DataCenter_mid_ZN_6_Floor,    !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    DataCenter_mid_ZN_6,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DataCenter_mid_ZN_6_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.9144,                   !- Vertex 1 Xcoordinate
    39.5918,                  !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0.9144,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    39.5918,                  !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    DataCenter_mid_ZN_6_Wall_West,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    DataCenter_mid_ZN_6,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DataCenter_mid_ZN_6_Wall_West-PPAutoCreateOther,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    39.5918,                  !- Vertex 1 Ycoordinate
    2.744,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    39.5918,                  !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.744;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    DataCenter_mid_ZN_6_Wall_South,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    DataCenter_mid_ZN_6,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DataCenter_mid_ZN_6_Wall_South-PPAutoCreateOther,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.744,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.9144,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.9144,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.744;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    DataCenter_mid_ZN_6_Wall_East,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    DataCenter_mid_ZN_6,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Core_mid_ZN_5_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.9144,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.744,                    !- Vertex 1 Zcoordinate
    0.9144,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.9144,                   !- Vertex 3 Xcoordinate
    39.5918,                  !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.9144,                   !- Vertex 4 Xcoordinate
    39.5918,                  !- Vertex 4 Ycoordinate
    2.744;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    DataCenter_mid_ZN_6_Wall_North,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    DataCenter_mid_ZN_6,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DataCenter_mid_ZN_6_Wall_North-PPAutoCreateOther,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.9144,                   !- Vertex 1 Xcoordinate
    39.5918,                  !- Vertex 1 Ycoordinate
    2.744,                    !- Vertex 1 Zcoordinate
    0.9144,                   !- Vertex 2 Xcoordinate
    39.5918,                  !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    39.5918,                  !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    39.5918,                  !- Vertex 4 Ycoordinate
    2.744;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    DataCenter_mid_ZN_6_ceiling,    !- Name
    Ceiling,                  !- Surface Type
    DropCeiling,              !- Construction Name
    DataCenter_mid_ZN_6,      !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    MidFloor_Plenum,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    39.5918,                  !- Vertex 1 Ycoordinate
    2.744,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.744,                    !- Vertex 2 Zcoordinate
    0.9144,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.744,                    !- Vertex 3 Zcoordinate
    0.9144,                   !- Vertex 4 Xcoordinate
    39.5918,                  !- Vertex 4 Ycoordinate
    2.744;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_mid_ZN_5_Wall_South-PPAutoCreateOther,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Perimeter_mid_ZN_1,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Core_mid_ZN_5_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    68.534,                   !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    19.5123,                  !- Vertex 1 Zcoordinate
    68.534,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    16.7683,                  !- Vertex 2 Zcoordinate
    5.4876,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    16.7683,                  !- Vertex 3 Zcoordinate
    5.4876,                   !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    19.5123;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    DataCenter_mid_ZN_6_Wall_North-PPAutoCreateOther,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Perimeter_mid_ZN_3,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DataCenter_mid_ZN_6_Wall_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    44.165,                   !- Vertex 1 Ycoordinate
    19.5123,                  !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    44.165,                   !- Vertex 2 Ycoordinate
    16.7683,                  !- Vertex 2 Zcoordinate
    5.4876,                   !- Vertex 3 Xcoordinate
    44.165,                   !- Vertex 3 Ycoordinate
    16.7683,                  !- Vertex 3 Zcoordinate
    5.4876,                   !- Vertex 4 Xcoordinate
    44.165,                   !- Vertex 4 Ycoordinate
    19.5123;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    DataCenter_top_ZN_6_Wall_North-PPAutoCreateOther,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Perimeter_top_ZN_3,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DataCenter_top_ZN_6_Wall_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    44.165,                   !- Vertex 1 Ycoordinate
    36.2806,                  !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    44.165,                   !- Vertex 2 Ycoordinate
    33.5366,                  !- Vertex 2 Zcoordinate
    5.4876,                   !- Vertex 3 Xcoordinate
    44.165,                   !- Vertex 3 Ycoordinate
    33.5366,                  !- Vertex 3 Zcoordinate
    5.4876,                   !- Vertex 4 Xcoordinate
    44.165,                   !- Vertex 4 Ycoordinate
    36.2806;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_top_ZN_5_Wall_South-PPAutoCreateOther,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Perimeter_top_ZN_1,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Core_top_ZN_5_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    68.534,                   !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    36.2806,                  !- Vertex 1 Zcoordinate
    68.534,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    33.5366,                  !- Vertex 2 Zcoordinate
    5.4876,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    33.5366,                  !- Vertex 3 Zcoordinate
    5.4876,                   !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    36.2806;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    DataCenter_top_ZN_6_Floor,    !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    DataCenter_top_ZN_6,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DataCenter_top_ZN_6_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.9144,                   !- Vertex 1 Xcoordinate
    39.5918,                  !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0.9144,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    39.5918,                  !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    DataCenter_top_ZN_6_Wall_East,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    DataCenter_top_ZN_6,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Core_top_ZN_5_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.9144,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.744,                    !- Vertex 1 Zcoordinate
    0.9144,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.9144,                   !- Vertex 3 Xcoordinate
    39.5918,                  !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.9144,                   !- Vertex 4 Xcoordinate
    39.5918,                  !- Vertex 4 Ycoordinate
    2.744;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    DataCenter_top_ZN_6_Wall_West,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    DataCenter_top_ZN_6,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DataCenter_top_ZN_6_Wall_West-PPAutoCreateOther,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    39.5918,                  !- Vertex 1 Ycoordinate
    2.744,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    39.5918,                  !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.744;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    DataCenter_top_ZN_6_Wall_South,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    DataCenter_top_ZN_6,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DataCenter_top_ZN_6_Wall_South-PPAutoCreateOther,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.744,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.9144,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.9144,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.744;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    DataCenter_top_ZN_6_ceiling,    !- Name
    Ceiling,                  !- Surface Type
    DropCeiling,              !- Construction Name
    DataCenter_top_ZN_6,      !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    TopFloor_Plenum,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    39.5918,                  !- Vertex 1 Ycoordinate
    2.744,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.744,                    !- Vertex 2 Zcoordinate
    0.9144,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.744,                    !- Vertex 3 Zcoordinate
    0.9144,                   !- Vertex 4 Xcoordinate
    39.5918,                  !- Vertex 4 Ycoordinate
    2.744;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    DataCenter_top_ZN_6_Wall_North,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    DataCenter_top_ZN_6,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DataCenter_top_ZN_6_Wall_North-PPAutoCreateOther,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.9144,                   !- Vertex 1 Xcoordinate
    39.5918,                  !- Vertex 1 Ycoordinate
    2.744,                    !- Vertex 1 Zcoordinate
    0.9144,                   !- Vertex 2 Xcoordinate
    39.5918,                  !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    39.5918,                  !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    39.5918,                  !- Vertex 4 Ycoordinate
    2.744;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_bot_ZN_5_Floor-PPAutoCreateOther,    !- Name
    Ceiling,                  !- Surface Type
    int_slab_ceiling,         !- Construction Name
    Basement,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Core_bot_ZN_5_Floor,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    16.0794,                  !- Vertex 1 Xcoordinate
    44.165,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    16.0794,                  !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    68.534,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    68.534,                   !- Vertex 4 Xcoordinate
    44.165,                   !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_bot_ZN_5_Floor,      !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    Core_bottom,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Core_bot_ZN_5_Floor-PPAutoCreateOther,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    68.534,                   !- Vertex 1 Xcoordinate
    44.165,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    68.534,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    16.0782,                  !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    16.0782,                  !- Vertex 4 Xcoordinate
    44.165,                   !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_bot_ZN_3_Floor-PPAutoCreateOther,    !- Name
    Ceiling,                  !- Surface Type
    int_slab_ceiling,         !- Construction Name
    Basement,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_bot_ZN_3_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    16.0794,                  !- Vertex 1 Xcoordinate
    48.7381,                  !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    16.0794,                  !- Vertex 2 Xcoordinate
    44.165,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    68.534,                   !- Vertex 3 Xcoordinate
    44.165,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    73.1072,                  !- Vertex 4 Xcoordinate
    48.7381,                  !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Basement_Wall_South,      !- Name
    Wall,                     !- Surface Type
    Basement_Wall_South_Cfactor,    !- Construction Name
    Basement,                 !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    16.0794,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    16.0794,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    -2.439,                   !- Vertex 2 Zcoordinate
    73.1072,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    -2.439,                   !- Vertex 3 Zcoordinate
    73.1072,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Basement_Floor,           !- Name
    Floor,                    !- Surface Type
    ext_slab_8in_with_carpet,    !- Construction Name
    Basement,                 !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    73.1072,                  !- Vertex 1 Xcoordinate
    48.7381,                  !- Vertex 1 Ycoordinate
    -2.439,                   !- Vertex 1 Zcoordinate
    73.1072,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    -2.439,                   !- Vertex 2 Zcoordinate
    16.0794,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    -2.439,                   !- Vertex 3 Zcoordinate
    16.0794,                  !- Vertex 4 Xcoordinate
    48.7381,                  !- Vertex 4 Ycoordinate
    -2.439;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Basement_Wall_North,      !- Name
    Wall,                     !- Surface Type
    Basement_Wall_North_Cfactor,    !- Construction Name
    Basement,                 !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    73.1072,                  !- Vertex 1 Xcoordinate
    48.7381,                  !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    73.1072,                  !- Vertex 2 Xcoordinate
    48.7381,                  !- Vertex 2 Ycoordinate
    -2.439,                   !- Vertex 2 Zcoordinate
    16.0794,                  !- Vertex 3 Xcoordinate
    48.7381,                  !- Vertex 3 Ycoordinate
    -2.439,                   !- Vertex 3 Zcoordinate
    16.0794,                  !- Vertex 4 Xcoordinate
    48.7381,                  !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Basement_Wall_West,       !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Basement,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DataCenter_basement_ZN_6_Wall_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    16.0794,                  !- Vertex 1 Xcoordinate
    48.7381,                  !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    16.0794,                  !- Vertex 2 Xcoordinate
    48.7381,                  !- Vertex 2 Ycoordinate
    -2.439,                   !- Vertex 2 Zcoordinate
    16.0794,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    -2.439,                   !- Vertex 3 Zcoordinate
    16.0794,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    DataCenter_basement_ZN_6_Floor,    !- Name
    Floor,                    !- Surface Type
    ext_slab_8in_with_carpet,    !- Construction Name
    DataCenter_basement_ZN_6,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    48.7381,                  !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -16.0794,                 !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -16.0794,                 !- Vertex 4 Xcoordinate
    48.7381,                  !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    DataCenter_basement_ZN_6_Wall_North,    !- Name
    Wall,                     !- Surface Type
    DataCenter_basement_ZN_6_Wall_North_Cfactor,    !- Construction Name
    DataCenter_basement_ZN_6,    !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.0012,                  !- Vertex 1 Xcoordinate
    48.7381,                  !- Vertex 1 Ycoordinate
    2.439,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    48.7381,                  !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -16.0794,                 !- Vertex 3 Xcoordinate
    48.7381,                  !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -16.0794,                 !- Vertex 4 Xcoordinate
    48.7381,                  !- Vertex 4 Ycoordinate
    2.439;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    DataCenter_basement_ZN_6_Wall_South,    !- Name
    Wall,                     !- Surface Type
    DataCenter_basement_ZN_6_Wall_South_Cfactor,    !- Construction Name
    DataCenter_basement_ZN_6,    !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -16.0794,                 !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.439,                    !- Vertex 1 Zcoordinate
    -16.0794,                 !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.439;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    DataCenter_basement_ZN_6_Wall_West,    !- Name
    Wall,                     !- Surface Type
    DataCenter_basement_ZN_6_Wall_West_Cfactor,    !- Construction Name
    DataCenter_basement_ZN_6,    !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -16.0794,                 !- Vertex 1 Xcoordinate
    48.7381,                  !- Vertex 1 Ycoordinate
    2.439,                    !- Vertex 1 Zcoordinate
    -16.0794,                 !- Vertex 2 Xcoordinate
    48.7381,                  !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -16.0794,                 !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -16.0794,                 !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.439;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    DataCenter_bot_ZN_6_Floor-PPAutoCreateOther,    !- Name
    Ceiling,                  !- Surface Type
    int_slab_ceiling,         !- Construction Name
    DataCenter_basement_ZN_6,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DataCenter_bot_ZN_6_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -11.5062,                 !- Vertex 1 Xcoordinate
    44.165,                   !- Vertex 1 Ycoordinate
    2.439,                    !- Vertex 1 Zcoordinate
    -11.5062,                 !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    2.439,                    !- Vertex 2 Zcoordinate
    -10.5918,                 !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    2.439,                    !- Vertex 3 Zcoordinate
    -10.5918,                 !- Vertex 4 Xcoordinate
    44.165,                   !- Vertex 4 Ycoordinate
    2.439;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    DataCenter_basement_ZN_6_Ceiling-Core_bot_ZN_5,    !- Name
    Ceiling,                  !- Surface Type
    int_slab_ceiling,         !- Construction Name
    DataCenter_basement_ZN_6,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DataCenter_basement_ZN_6_Ceiling-Core_bot_ZN_5-PPAutoCreateOther,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -10.5918,                 !- Vertex 1 Xcoordinate
    44.165,                   !- Vertex 1 Ycoordinate
    2.439,                    !- Vertex 1 Zcoordinate
    -10.5918,                 !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    2.439,                    !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    2.439,                    !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    44.165,                   !- Vertex 4 Ycoordinate
    2.439;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_bot_ZN_4_Floor-PPAutoCreateOther,    !- Name
    Ceiling,                  !- Surface Type
    int_slab_ceiling,         !- Construction Name
    DataCenter_basement_ZN_6,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_bot_ZN_4_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -16.0794,                 !- Vertex 1 Xcoordinate
    48.7381,                  !- Vertex 1 Ycoordinate
    2.439,                    !- Vertex 1 Zcoordinate
    -16.0794,                 !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.439,                    !- Vertex 2 Zcoordinate
    -11.5062,                 !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    2.439,                    !- Vertex 3 Zcoordinate
    -11.5062,                 !- Vertex 4 Xcoordinate
    44.165,                   !- Vertex 4 Ycoordinate
    2.439;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    DataCenter_basement_ZN_6_Ceiling-Perimeter_bot_ZN_1,    !- Name
    Ceiling,                  !- Surface Type
    int_slab_ceiling,         !- Construction Name
    DataCenter_basement_ZN_6,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DataCenter_basement_ZN_6-Perimeter_bot_ZN_1-PPAutoCreateOther,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -11.5062,                 !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    2.439,                    !- Vertex 1 Zcoordinate
    -16.0794,                 !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.439,                    !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.439,                    !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    2.439;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    DataCenter_basement_ZN_6_Ceiling-Perimeter_bot_ZN_3,    !- Name
    Ceiling,                  !- Surface Type
    int_slab_ceiling,         !- Construction Name
    DataCenter_basement_ZN_6,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DataCenter_basement_ZN_6_Ceiling-Perimeter_bot_ZN_3-PPAutoCreateOther,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -16.0794,                 !- Vertex 1 Xcoordinate
    48.7381,                  !- Vertex 1 Ycoordinate
    2.439,                    !- Vertex 1 Zcoordinate
    -11.5062,                 !- Vertex 2 Xcoordinate
    44.165,                   !- Vertex 2 Ycoordinate
    2.439,                    !- Vertex 2 Zcoordinate
    -0.0012,                  !- Vertex 3 Xcoordinate
    44.165,                   !- Vertex 3 Ycoordinate
    2.439,                    !- Vertex 3 Zcoordinate
    -0.0012,                  !- Vertex 4 Xcoordinate
    48.7381,                  !- Vertex 4 Ycoordinate
    2.439;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_bot_ZN_1_Floor,    !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    Perimeter_bot_ZN_1,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_bot_ZN_1_Floor-PPAutoCreateOther,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    68.534,                   !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    73.1072,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    16.0782,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    16.0782,                  !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    DataCenter_basement_ZN_6_Ceiling-Perimeter_bot_ZN_3-PPAutoCreateOther,    !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    Perimeter_bot_ZN_3,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DataCenter_basement_ZN_6_Ceiling-Perimeter_bot_ZN_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    16.0782,                  !- Vertex 1 Xcoordinate
    48.7381,                  !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    16.0782,                  !- Vertex 2 Xcoordinate
    44.165,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    44.165,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    48.7381,                  !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    DataCenter_basement_ZN_6_Wall_East,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    DataCenter_basement_ZN_6,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Basement_Wall_West,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.439,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    48.7381,                  !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    48.7381,                  !- Vertex 4 Ycoordinate
    2.439;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_bot_ZN_3_Wall_North_Window1,    !- Name
    Window,                   !- Surface Type
    Window_U_0.363_SHGC_North_0.359,    !- Construction Name
    Perimeter_bot_ZN_3_Wall_North,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    73.107,                   !- Vertex 1 Xcoordinate
    48.7381,                  !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    73.107,                   !- Vertex 2 Xcoordinate
    48.7381,                  !- Vertex 2 Ycoordinate
    0.8014041856,             !- Vertex 2 Zcoordinate
    59.46085,                 !- Vertex 3 Xcoordinate
    48.7381,                  !- Vertex 3 Ycoordinate
    0.8014041856,             !- Vertex 3 Zcoordinate
    59.46085,                 !- Vertex 4 Xcoordinate
    48.7381,                  !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_bot_ZN_3_Wall_North_Window2,    !- Name
    Window,                   !- Surface Type
    Window_U_0.363_SHGC_North_0.359,    !- Construction Name
    Perimeter_bot_ZN_3_Wall_North,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    58.24165,                 !- Vertex 1 Xcoordinate
    48.7381,                  !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    58.24165,                 !- Vertex 2 Xcoordinate
    48.7381,                  !- Vertex 2 Ycoordinate
    0.8014041856,             !- Vertex 2 Zcoordinate
    44.5955,                  !- Vertex 3 Xcoordinate
    48.7381,                  !- Vertex 3 Ycoordinate
    0.8014041856,             !- Vertex 3 Zcoordinate
    44.5955,                  !- Vertex 4 Xcoordinate
    48.7381,                  !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_bot_ZN_3_Wall_North_Window3,    !- Name
    Window,                   !- Surface Type
    Window_U_0.363_SHGC_North_0.359,    !- Construction Name
    Perimeter_bot_ZN_3_Wall_North,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    43.3763,                  !- Vertex 1 Xcoordinate
    48.7381,                  !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    43.3763,                  !- Vertex 2 Xcoordinate
    48.7381,                  !- Vertex 2 Ycoordinate
    0.8014041856,             !- Vertex 2 Zcoordinate
    29.73015,                 !- Vertex 3 Xcoordinate
    48.7381,                  !- Vertex 3 Ycoordinate
    0.8014041856,             !- Vertex 3 Zcoordinate
    29.73015,                 !- Vertex 4 Xcoordinate
    48.7381,                  !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_bot_ZN_3_Wall_North_Window4,    !- Name
    Window,                   !- Surface Type
    Window_U_0.363_SHGC_North_0.359,    !- Construction Name
    Perimeter_bot_ZN_3_Wall_North,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    28.51095,                 !- Vertex 1 Xcoordinate
    48.7381,                  !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    28.51095,                 !- Vertex 2 Xcoordinate
    48.7381,                  !- Vertex 2 Ycoordinate
    0.8014041856,             !- Vertex 2 Zcoordinate
    14.8648,                  !- Vertex 3 Xcoordinate
    48.7381,                  !- Vertex 3 Ycoordinate
    0.8014041856,             !- Vertex 3 Zcoordinate
    14.8648,                  !- Vertex 4 Xcoordinate
    48.7381,                  !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_bot_ZN_3_Wall_North_Window5,    !- Name
    Window,                   !- Surface Type
    Window_U_0.363_SHGC_North_0.359,    !- Construction Name
    Perimeter_bot_ZN_3_Wall_North,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    13.6456,                  !- Vertex 1 Xcoordinate
    48.7381,                  !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    13.6456,                  !- Vertex 2 Xcoordinate
    48.7381,                  !- Vertex 2 Ycoordinate
    0.8014041856,             !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    48.7381,                  !- Vertex 3 Ycoordinate
    0.8014041856,             !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    48.7381,                  !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_bot_ZN_2_Wall_East_Window1,    !- Name
    Window,                   !- Surface Type
    Window_U_0.363_SHGC_East_0.359,    !- Construction Name
    Perimeter_bot_ZN_2_Wall_East,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    73.1072,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    73.1072,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.8312233024,             !- Vertex 2 Zcoordinate
    73.1072,                  !- Vertex 3 Xcoordinate
    15.433294,                !- Vertex 3 Ycoordinate
    0.8312233024,             !- Vertex 3 Zcoordinate
    73.1072,                  !- Vertex 4 Xcoordinate
    15.433294,                !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_bot_ZN_2_Wall_East_Window2,    !- Name
    Window,                   !- Surface Type
    Window_U_0.363_SHGC_East_0.359,    !- Construction Name
    Perimeter_bot_ZN_2_Wall_East,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    73.1072,                  !- Vertex 1 Xcoordinate
    16.652494,                !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    73.1072,                  !- Vertex 2 Xcoordinate
    16.652494,                !- Vertex 2 Ycoordinate
    0.8312233024,             !- Vertex 2 Zcoordinate
    73.1072,                  !- Vertex 3 Xcoordinate
    32.085788,                !- Vertex 3 Ycoordinate
    0.8312233024,             !- Vertex 3 Zcoordinate
    73.1072,                  !- Vertex 4 Xcoordinate
    32.085788,                !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_bot_ZN_2_Wall_East_Window3,    !- Name
    Window,                   !- Surface Type
    Window_U_0.363_SHGC_East_0.359,    !- Construction Name
    Perimeter_bot_ZN_2_Wall_East,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    73.1072,                  !- Vertex 1 Xcoordinate
    33.304988,                !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    73.1072,                  !- Vertex 2 Xcoordinate
    33.304988,                !- Vertex 2 Ycoordinate
    0.8312233024,             !- Vertex 2 Zcoordinate
    73.1072,                  !- Vertex 3 Xcoordinate
    48.738,                   !- Vertex 3 Ycoordinate
    0.8312233024,             !- Vertex 3 Zcoordinate
    73.1072,                  !- Vertex 4 Xcoordinate
    48.738,                   !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_bot_ZN_1_Wall_South_Window1,    !- Name
    Window,                   !- Surface Type
    Window_U_0.363_SHGC_South_0.359,    !- Construction Name
    Perimeter_bot_ZN_1_Wall_South,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.8014041856,             !- Vertex 2 Zcoordinate
    13.64615,                 !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.8014041856,             !- Vertex 3 Zcoordinate
    13.64615,                 !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_bot_ZN_1_Wall_South_Window2,    !- Name
    Window,                   !- Surface Type
    Window_U_0.363_SHGC_South_0.359,    !- Construction Name
    Perimeter_bot_ZN_1_Wall_South,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    14.86535,                 !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    14.86535,                 !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.8014041856,             !- Vertex 2 Zcoordinate
    28.5115,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.8014041856,             !- Vertex 3 Zcoordinate
    28.5115,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_bot_ZN_1_Wall_South_Window3,    !- Name
    Window,                   !- Surface Type
    Window_U_0.363_SHGC_South_0.359,    !- Construction Name
    Perimeter_bot_ZN_1_Wall_South,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    29.7307,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    29.7307,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.8014041856,             !- Vertex 2 Zcoordinate
    43.37685,                 !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.8014041856,             !- Vertex 3 Zcoordinate
    43.37685,                 !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_bot_ZN_1_Wall_South_Window4,    !- Name
    Window,                   !- Surface Type
    Window_U_0.363_SHGC_South_0.359,    !- Construction Name
    Perimeter_bot_ZN_1_Wall_South,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    44.59605,                 !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    44.59605,                 !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.8014041856,             !- Vertex 2 Zcoordinate
    58.2422,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.8014041856,             !- Vertex 3 Zcoordinate
    58.2422,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_bot_ZN_1_Wall_South_Window5,    !- Name
    Window,                   !- Surface Type
    Window_U_0.363_SHGC_South_0.359,    !- Construction Name
    Perimeter_bot_ZN_1_Wall_South,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    59.4614,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    59.4614,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.8014041856,             !- Vertex 2 Zcoordinate
    73.107,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.8014041856,             !- Vertex 3 Zcoordinate
    73.107,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_bot_ZN_4_Wall_West_Window1,    !- Name
    Window,                   !- Surface Type
    Window_U_0.363_SHGC_West_0.359,    !- Construction Name
    Perimeter_bot_ZN_4_Wall_West,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    48.738,                   !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    48.738,                   !- Vertex 2 Ycoordinate
    0.8312233024,             !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    33.304706,                !- Vertex 3 Ycoordinate
    0.8312233024,             !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    33.304706,                !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_bot_ZN_4_Wall_West_Window2,    !- Name
    Window,                   !- Surface Type
    Window_U_0.363_SHGC_West_0.359,    !- Construction Name
    Perimeter_bot_ZN_4_Wall_West,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    32.085506,                !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    32.085506,                !- Vertex 2 Ycoordinate
    0.8312233024,             !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    16.652212,                !- Vertex 3 Ycoordinate
    0.8312233024,             !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    16.652212,                !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_bot_ZN_4_Wall_West_Window3,    !- Name
    Window,                   !- Surface Type
    Window_U_0.363_SHGC_West_0.359,    !- Construction Name
    Perimeter_bot_ZN_4_Wall_West,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    15.433012,                !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    15.433012,                !- Vertex 2 Ycoordinate
    0.8312233024,             !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.8312233024,             !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_mid_ZN_3_Wall_North_Window,    !- Name
    Window,                   !- Surface Type
    Window_U_0.363_SHGC_North_0.359,    !- Construction Name
    Perimeter_mid_ZN_3_Wall_North,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    73.107,                   !- Vertex 1 Xcoordinate
    48.7381,                  !- Vertex 1 Ycoordinate
    19.2683,                  !- Vertex 1 Zcoordinate
    73.107,                   !- Vertex 2 Xcoordinate
    48.7381,                  !- Vertex 2 Ycoordinate
    17.68302,                 !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    48.7381,                  !- Vertex 3 Ycoordinate
    17.68302,                 !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    48.7381,                  !- Vertex 4 Ycoordinate
    19.2683;                  !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_mid_ZN_2_Wall_East_Window,    !- Name
    Window,                   !- Surface Type
    Window_U_0.363_SHGC_East_0.359,    !- Construction Name
    Perimeter_mid_ZN_2_Wall_East,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    73.1072,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    19.2683,                  !- Vertex 1 Zcoordinate
    73.1072,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    17.68302,                 !- Vertex 2 Zcoordinate
    73.1072,                  !- Vertex 3 Xcoordinate
    48.738,                   !- Vertex 3 Ycoordinate
    17.68302,                 !- Vertex 3 Zcoordinate
    73.1072,                  !- Vertex 4 Xcoordinate
    48.738,                   !- Vertex 4 Ycoordinate
    19.2683;                  !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_mid_ZN_1_Wall_South_Window,    !- Name
    Window,                   !- Surface Type
    Window_U_0.363_SHGC_South_0.359,    !- Construction Name
    Perimeter_mid_ZN_1_Wall_South,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    19.2683,                  !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    17.68302,                 !- Vertex 2 Zcoordinate
    73.107,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    17.68302,                 !- Vertex 3 Zcoordinate
    73.107,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    19.2683;                  !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_mid_ZN_4_Wall_West_Window,    !- Name
    Window,                   !- Surface Type
    Window_U_0.363_SHGC_West_0.359,    !- Construction Name
    Perimeter_mid_ZN_4_Wall_West,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    48.738,                   !- Vertex 1 Ycoordinate
    19.2683,                  !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    48.738,                   !- Vertex 2 Ycoordinate
    17.68302,                 !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    17.68302,                 !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    19.2683;                  !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_top_ZN_3_Wall_North_Window,    !- Name
    Window,                   !- Surface Type
    Window_U_0.363_SHGC_North_0.359,    !- Construction Name
    Perimeter_top_ZN_3_Wall_North,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    73.107,                   !- Vertex 1 Xcoordinate
    48.7381,                  !- Vertex 1 Ycoordinate
    36.0366,                  !- Vertex 1 Zcoordinate
    73.107,                   !- Vertex 2 Xcoordinate
    48.7381,                  !- Vertex 2 Ycoordinate
    34.45132,                 !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    48.7381,                  !- Vertex 3 Ycoordinate
    34.45132,                 !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    48.7381,                  !- Vertex 4 Ycoordinate
    36.0366;                  !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_top_ZN_2_Wall_East_Window,    !- Name
    Window,                   !- Surface Type
    Window_U_0.363_SHGC_East_0.359,    !- Construction Name
    Perimeter_top_ZN_2_Wall_East,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    73.1072,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    36.0366,                  !- Vertex 1 Zcoordinate
    73.1072,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    34.45132,                 !- Vertex 2 Zcoordinate
    73.1072,                  !- Vertex 3 Xcoordinate
    48.738,                   !- Vertex 3 Ycoordinate
    34.45132,                 !- Vertex 3 Zcoordinate
    73.1072,                  !- Vertex 4 Xcoordinate
    48.738,                   !- Vertex 4 Ycoordinate
    36.0366;                  !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_top_ZN_1_Wall_South_Window,    !- Name
    Window,                   !- Surface Type
    Window_U_0.363_SHGC_South_0.359,    !- Construction Name
    Perimeter_top_ZN_1_Wall_South,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    36.0366,                  !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    34.45132,                 !- Vertex 2 Zcoordinate
    73.107,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    34.45132,                 !- Vertex 3 Zcoordinate
    73.107,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    36.0366;                  !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_top_ZN_4_Wall_West_Window,    !- Name
    Window,                   !- Surface Type
    Window_U_0.363_SHGC_West_0.359,    !- Construction Name
    Perimeter_top_ZN_4_Wall_West,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    48.738,                   !- Vertex 1 Ycoordinate
    36.0366,                  !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    48.738,                   !- Vertex 2 Ycoordinate
    34.45132,                 !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    34.45132,                 !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    36.0366;                  !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_bot_ZN_4_Wall_West_Door1,    !- Name
    Door,                     !- Surface Type
    Swinging Door_con,        !- Construction Name
    Perimeter_bot_ZN_4_Wall_West,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    33.185179805763,          !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    33.185179805763,          !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    32.270779805763,          !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    32.270779805763,          !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_bot_ZN_4_Wall_West_Door2,    !- Name
    Door,                     !- Surface Type
    Swinging Door_con,        !- Construction Name
    Perimeter_bot_ZN_4_Wall_West,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    16.552817982567,          !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    16.552817982567,          !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    15.638417982567,          !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    15.638417982567,          !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_bot_ZN_1_Wall_South_Door1,    !- Name
    Door,                     !- Surface Type
    Swinging Door_con,        !- Construction Name
    Perimeter_bot_ZN_1_Wall_South,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    13.810736114328,          !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    13.810736114328,          !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    14.725136114328,          !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    14.725136114328,          !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_bot_ZN_1_Wall_South_Door2,    !- Name
    Door,                     !- Surface Type
    Swinging Door_con,        !- Construction Name
    Perimeter_bot_ZN_1_Wall_South,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    28.643695630079,          !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    28.643695630079,          !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    29.558095630079,          !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    29.558095630079,          !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_bot_ZN_1_Wall_South_Door3,    !- Name
    Door,                     !- Surface Type
    Swinging Door_con,        !- Construction Name
    Perimeter_bot_ZN_1_Wall_South,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    43.526278450605,          !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    43.526278450605,          !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    44.440678450605,          !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    44.440678450605,          !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_bot_ZN_1_Wall_South_Door4,    !- Name
    Door,                     !- Surface Type
    Swinging Door_con,        !- Construction Name
    Perimeter_bot_ZN_1_Wall_South,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    58.430380500539,          !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    58.430380500539,          !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    59.344780500539,          !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    59.344780500539,          !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_bot_ZN_2_Wall_East_Door1,    !- Name
    Door,                     !- Surface Type
    Swinging Door_con,        !- Construction Name
    Perimeter_bot_ZN_2_Wall_East,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    73.1072,                  !- Vertex 1 Xcoordinate
    15.598040704848,          !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    73.1072,                  !- Vertex 2 Xcoordinate
    15.598040704848,          !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    73.1072,                  !- Vertex 3 Xcoordinate
    16.512440704848,          !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    73.1072,                  !- Vertex 4 Xcoordinate
    16.512440704848,          !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_bot_ZN_2_Wall_East_Door2,    !- Name
    Door,                     !- Surface Type
    Swinging Door_con,        !- Construction Name
    Perimeter_bot_ZN_2_Wall_East,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    73.1072,                  !- Vertex 1 Xcoordinate
    32.208787109866,          !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    73.1072,                  !- Vertex 2 Xcoordinate
    32.208787109866,          !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    73.1072,                  !- Vertex 3 Xcoordinate
    33.123187109866,          !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    73.1072,                  !- Vertex 4 Xcoordinate
    33.123187109866,          !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_bot_ZN_3_Wall_North_Door1,    !- Name
    Door,                     !- Surface Type
    Swinging Door_con,        !- Construction Name
    Perimeter_bot_ZN_3_Wall_North,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    59.294409384709,          !- Vertex 1 Xcoordinate
    48.7381,                  !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    59.294409384709,          !- Vertex 2 Xcoordinate
    48.7381,                  !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    58.380009384709,          !- Vertex 3 Xcoordinate
    48.7381,                  !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    58.380009384709,          !- Vertex 4 Xcoordinate
    48.7381,                  !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_bot_ZN_3_Wall_North_Door2,    !- Name
    Door,                     !- Surface Type
    Swinging Door_con,        !- Construction Name
    Perimeter_bot_ZN_3_Wall_North,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    44.438376131067,          !- Vertex 1 Xcoordinate
    48.7381,                  !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    44.438376131067,          !- Vertex 2 Xcoordinate
    48.7381,                  !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    43.523976131067,          !- Vertex 3 Xcoordinate
    48.7381,                  !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    43.523976131067,          !- Vertex 4 Xcoordinate
    48.7381,                  !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_bot_ZN_3_Wall_North_Door3,    !- Name
    Door,                     !- Surface Type
    Swinging Door_con,        !- Construction Name
    Perimeter_bot_ZN_3_Wall_North,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    29.612533284962,          !- Vertex 1 Xcoordinate
    48.7381,                  !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    29.612533284962,          !- Vertex 2 Xcoordinate
    48.7381,                  !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    28.698133284962,          !- Vertex 3 Xcoordinate
    48.7381,                  !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    28.698133284962,          !- Vertex 4 Xcoordinate
    48.7381,                  !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_bot_ZN_3_Wall_North_Door4,    !- Name
    Door,                     !- Surface Type
    Swinging Door_con,        !- Construction Name
    Perimeter_bot_ZN_3_Wall_North,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    14.737252885612,          !- Vertex 1 Xcoordinate
    48.7381,                  !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    14.737252885612,          !- Vertex 2 Xcoordinate
    48.7381,                  !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    13.822852885612,          !- Vertex 3 Xcoordinate
    48.7381,                  !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    13.822852885612,          !- Vertex 4 Xcoordinate
    48.7381,                  !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

InternalMass,
    Basement_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Basement,                 !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    7126.212;                 !- Surface Area

InternalMass,
    Core_bottom_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Core_bottom,              !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    5064.6526;                !- Surface Area

InternalMass,
    Core_mid_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Core_mid,                 !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    5064.6526;                !- Surface Area

InternalMass,
    Core_top_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Core_top,                 !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    5064.6526;                !- Surface Area

InternalMass,
    Perimeter_bot_ZN_3_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Perimeter_bot_ZN_3,       !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    626.8258;                 !- Surface Area

InternalMass,
    Perimeter_bot_ZN_2_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Perimeter_bot_ZN_2,       !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    403.9504;                 !- Surface Area

InternalMass,
    Perimeter_bot_ZN_1_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Perimeter_bot_ZN_1,       !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    626.8354;                 !- Surface Area

InternalMass,
    Perimeter_bot_ZN_4_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Perimeter_bot_ZN_4,       !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    403.9478;                 !- Surface Area

InternalMass,
    Perimeter_mid_ZN_3_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Perimeter_mid_ZN_3,       !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    626.8258;                 !- Surface Area

InternalMass,
    Perimeter_mid_ZN_2_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Perimeter_mid_ZN_2,       !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    403.9504;                 !- Surface Area

InternalMass,
    Perimeter_mid_ZN_1_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Perimeter_mid_ZN_1,       !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    626.8354;                 !- Surface Area

InternalMass,
    Perimeter_mid_ZN_4_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Perimeter_mid_ZN_4,       !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    403.9478;                 !- Surface Area

InternalMass,
    Perimeter_top_ZN_3_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Perimeter_top_ZN_3,       !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    626.8258;                 !- Surface Area

InternalMass,
    Perimeter_top_ZN_2_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Perimeter_top_ZN_2,       !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    403.9504;                 !- Surface Area

InternalMass,
    Perimeter_top_ZN_1_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Perimeter_top_ZN_1,       !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    626.8354;                 !- Surface Area

InternalMass,
    Perimeter_top_ZN_4_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Perimeter_top_ZN_4,       !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    403.9478;                 !- Surface Area

People,
    DataCenter_bot_ZN_6,      !- Name
    DataCenter_bot_ZN_6,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_wo_SB,       !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Floor Area
    18.5787942465724,         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    DataCenter_mid_ZN_6,      !- Name
    DataCenter_mid_ZN_6,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_wo_SB,       !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Floor Area
    18.5787942465724,         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    DataCenter_top_ZN_6,      !- Name
    DataCenter_top_ZN_6,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_wo_SB,       !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Floor Area
    18.5787942465724,         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    DataCenter_basement_ZN_6,    !- Name
    DataCenter_basement_ZN_6,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_wo_SB,       !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Floor Area
    18.5787942465724,         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Basement,                 !- Name
    Basement,                 !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_wo_SB,       !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Floor Area
    18.5787942465724,         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Core_bottom,              !- Name
    Core_bottom,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_wo_SB,       !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Floor Area
    18.5787942465724,         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Core_mid,                 !- Name
    Core_mid,                 !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_wo_SB,       !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Floor Area
    18.5787942465724,         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Core_top,                 !- Name
    Core_top,                 !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_wo_SB,       !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Floor Area
    18.5787942465724,         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Perimeter_bot_ZN_3,       !- Name
    Perimeter_bot_ZN_3,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_wo_SB,       !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Floor Area
    18.5787942465724,         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Perimeter_bot_ZN_2,       !- Name
    Perimeter_bot_ZN_2,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_wo_SB,       !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Floor Area
    18.5787942465724,         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Perimeter_bot_ZN_1,       !- Name
    Perimeter_bot_ZN_1,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_wo_SB,       !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Floor Area
    18.5787942465724,         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Perimeter_bot_ZN_4,       !- Name
    Perimeter_bot_ZN_4,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_wo_SB,       !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Floor Area
    18.5787942465724,         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Perimeter_mid_ZN_3,       !- Name
    Perimeter_mid_ZN_3,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_wo_SB,       !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Floor Area
    18.5787942465724,         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Perimeter_mid_ZN_2,       !- Name
    Perimeter_mid_ZN_2,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_w_SB,        !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Floor Area
    18.5787942465724,         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Perimeter_mid_ZN_1,       !- Name
    Perimeter_mid_ZN_1,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_wo_SB,       !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Floor Area
    18.5787942465724,         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Perimeter_mid_ZN_4,       !- Name
    Perimeter_mid_ZN_4,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_wo_SB,       !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Floor Area
    18.5787942465724,         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Perimeter_top_ZN_3,       !- Name
    Perimeter_top_ZN_3,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_wo_SB,       !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Floor Area
    18.5787942465724,         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Perimeter_top_ZN_2,       !- Name
    Perimeter_top_ZN_2,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_wo_SB,       !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Floor Area
    18.5787942465724,         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Perimeter_top_ZN_1,       !- Name
    Perimeter_top_ZN_1,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_wo_SB,       !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Floor Area
    18.5787942465724,         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Perimeter_top_ZN_4,       !- Name
    Perimeter_top_ZN_4,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_wo_SB,       !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Floor Area
    18.5787942465724,         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

Lights,
    Basement_Lights,          !- Name
    Basement,                 !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_office,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5.777559,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Core_bottom_Lights,       !- Name
    Core_bottom,              !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_office,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5.777559,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Core_mid_Lights,          !- Name
    Core_mid,                 !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_office,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5.777559,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Core_top_Lights,          !- Name
    Core_top,                 !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_office,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5.777559,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Perimeter_bot_ZN_3_Lights,    !- Name
    Perimeter_bot_ZN_3,       !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_office,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5.777559,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Perimeter_bot_ZN_2_Lights,    !- Name
    Perimeter_bot_ZN_2,       !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_office,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5.777559,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Perimeter_bot_ZN_1_Lights,    !- Name
    Perimeter_bot_ZN_1,       !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_office,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5.777559,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Perimeter_bot_ZN_4_Lights,    !- Name
    Perimeter_bot_ZN_4,       !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_office,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5.777559,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Perimeter_mid_ZN_3_Lights,    !- Name
    Perimeter_mid_ZN_3,       !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_office,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5.777559,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Perimeter_mid_ZN_2_Lights,    !- Name
    Perimeter_mid_ZN_2,       !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_office,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5.777559,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Perimeter_mid_ZN_1_Lights,    !- Name
    Perimeter_mid_ZN_1,       !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_office,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5.777559,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Perimeter_mid_ZN_4_Lights,    !- Name
    Perimeter_mid_ZN_4,       !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_office,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5.777559,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Perimeter_top_ZN_3_Lights,    !- Name
    Perimeter_top_ZN_3,       !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_office,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5.777559,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Perimeter_top_ZN_2_Lights,    !- Name
    Perimeter_top_ZN_2,       !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_office,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5.777559,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Perimeter_top_ZN_1_Lights,    !- Name
    Perimeter_top_ZN_1,       !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_office,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5.777559,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Perimeter_top_ZN_4_Lights,    !- Name
    Perimeter_top_ZN_4,       !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_office,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5.777559,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    DataCenter_Basement_Lights,    !- Name
    DataCenter_basement_ZN_6,    !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_office,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5.777559,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    DataCenter_bot_Lights,    !- Name
    DataCenter_bot_ZN_6,      !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_datacenter,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.173603,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    DataCenter_mid_Lights,    !- Name
    DataCenter_mid_ZN_6,      !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_datacenter,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.173603,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    DataCenter_top_Lights,    !- Name
    DataCenter_top_ZN_6,      !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_datacenter,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.173603,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

ElectricEquipment,
    Basement_MiscPlug_Equip,    !- Name
    Basement,                 !- Zone or ZoneList or Space or SpaceList Name
    Always_on,                !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    13457.544,                !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Core_bottom_MiscPlug_Equip,    !- Name
    Core_bottom,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    20142.877,                !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Core_mid_MiscPlug_Equip,    !- Name
    Core_mid,                 !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    20142.8,                  !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Core_top_MiscPlug_Equip,    !- Name
    Core_top,                 !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    20142.8,                  !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Perimeter_bot_ZN_3_MiscPlug_Equip,    !- Name
    Perimeter_bot_ZN_3,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    2529.2421,                !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Perimeter_bot_ZN_2_MiscPlug_Equip,    !- Name
    Perimeter_bot_ZN_2,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    1629.94,                  !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Perimeter_bot_ZN_1_MiscPlug_Equip,    !- Name
    Perimeter_bot_ZN_1,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    2529.2809,                !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Perimeter_bot_ZN_4_MiscPlug_Equip,    !- Name
    Perimeter_bot_ZN_4,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    1629.9293,                !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Perimeter_mid_ZN_3_MiscPlug_Equip,    !- Name
    Perimeter_mid_ZN_3,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    2529.2421,                !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Perimeter_mid_ZN_2_MiscPlug_Equip,    !- Name
    Perimeter_mid_ZN_2,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    1629.94,                  !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Perimeter_mid_ZN_1_MiscPlug_Equip,    !- Name
    Perimeter_mid_ZN_1,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    2529.2809,                !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Perimeter_mid_ZN_4_MiscPlug_Equip,    !- Name
    Perimeter_mid_ZN_4,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    1629.9293,                !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Perimeter_top_ZN_3_MiscPlug_Equip,    !- Name
    Perimeter_top_ZN_3,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    2529.2421,                !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Perimeter_top_ZN_2_MiscPlug_Equip,    !- Name
    Perimeter_top_ZN_2,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    1629.94,                  !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Perimeter_top_ZN_1_MiscPlug_Equip,    !- Name
    Perimeter_top_ZN_1,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    2529.2809,                !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Perimeter_top_ZN_4_MiscPlug_Equip,    !- Name
    Perimeter_top_ZN_4,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    1629.9293,                !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    DataCenter_Basement_MiscPlug_Equip,    !- Name
    DataCenter_basement_ZN_6,    !- Zone or ZoneList or Space or SpaceList Name
    DataCenter_EQUIP_SCH,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    0,                        !- Design Level
    484.423246742185,         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.1,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    DataCenterPlugLoads;      !- EndUse Subcategory

ElectricEquipment,
    DataCenter_bot_MiscPlug_Equip,    !- Name
    DataCenter_bot_ZN_6,      !- Zone or ZoneList or Space or SpaceList Name
    DataCenter_EQUIP_SCH,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    0,                        !- Design Level
    215.299220774304,         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.1,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    DataCenterPlugLoads;      !- EndUse Subcategory

ElectricEquipment,
    DataCenter_mid_MiscPlug_Equip,    !- Name
    DataCenter_mid_ZN_6,      !- Zone or ZoneList or Space or SpaceList Name
    DataCenter_EQUIP_SCH,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    0,                        !- Design Level
    215.299220774304,         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.1,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    DataCenterPlugLoads;      !- EndUse Subcategory

ElectricEquipment,
    DataCenter_top_MiscPlug_Equip,    !- Name
    DataCenter_top_ZN_6,      !- Zone or ZoneList or Space or SpaceList Name
    DataCenter_EQUIP_SCH,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    0,                        !- Design Level
    215.299220774304,         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.1,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    DataCenterPlugLoads;      !- EndUse Subcategory

ZoneInfiltration:DesignFlowRate,
    Perimeter_bot_ZN_3_Infiltration,    !- Name
    Perimeter_bot_ZN_3,       !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0005695723,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_bot_ZN_2_Infiltration,    !- Name
    Perimeter_bot_ZN_2,       !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0005695723,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_bot_ZN_1_Infiltration,    !- Name
    Perimeter_bot_ZN_1,       !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0005695723,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_bot_ZN_4_Infiltration,    !- Name
    Perimeter_bot_ZN_4,       !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0005695723,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_mid_ZN_3_Infiltration,    !- Name
    Perimeter_mid_ZN_3,       !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0005695723,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_mid_ZN_2_Infiltration,    !- Name
    Perimeter_mid_ZN_2,       !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0005695723,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_mid_ZN_1_Infiltration,    !- Name
    Perimeter_mid_ZN_1,       !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0005695723,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_mid_ZN_4_Infiltration,    !- Name
    Perimeter_mid_ZN_4,       !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0005695723,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_top_ZN_3_Infiltration,    !- Name
    Perimeter_top_ZN_3,       !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0005695723,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_top_ZN_2_Infiltration,    !- Name
    Perimeter_top_ZN_2,       !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0005695723,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_top_ZN_1_Infiltration,    !- Name
    Perimeter_top_ZN_1,       !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0005695723,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_top_ZN_4_Infiltration,    !- Name
    Perimeter_top_ZN_4,       !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0005695723,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    GroundFloor_Plenum_Infiltration,    !- Name
    GroundFloor_Plenum,       !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0005695723,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    MidFloor_Plenum_Infiltration,    !- Name
    MidFloor_Plenum,          !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0005695723,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    TopFloor_Plenum_Infiltration,    !- Name
    TopFloor_Plenum,          !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0005695723,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

Exterior:Lights,
    Exterior_Lights_a,        !- Name
    Exterior_lighting_schedule_a,    !- Schedule Name
    12952.94,                 !- Design Level
    AstronomicalClock,        !- Control Option
    General;                  !- EndUse Subcategory

Exterior:Lights,
    Exterior_Lights_b,        !- Name
    Exterior_lighting_schedule_b_2016,    !- Schedule Name
    919.74,                   !- Design Level
    AstronomicalClock,        !- Control Option
    General;                  !- EndUse Subcategory

Exterior:Lights,
    Exterior_Lights_c,        !- Name
    Exterior_lighting_schedule_c_2016,    !- Schedule Name
    17215.91,                 !- Design Level
    AstronomicalClock,        !- Control Option
    General;                  !- EndUse Subcategory

Exterior:FuelEquipment,
    Elevators,                !- Name
    Electricity,              !- Fuel Use Type
    BLDG_ELEVATORS,           !- Schedule Name
    140025.3,                 !- Design Level
    ElevatorLift;             !- EndUse Subcategory

Exterior:FuelEquipment,
    Elevators_Lights_Fan,     !- Name
    Electricity,              !- Fuel Use Type
    ELEV_LIGHT_FAN_SCH_ADD_DF,    !- Schedule Name
    631.89,                   !- Design Level
    ElevatorLightsFan;        !- EndUse Subcategory

HVACTemplate:Thermostat,
    Thermostat_Basement,      !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    23.8;                     !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    Thermostat_Core_bottom,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    24;                       !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    Thermostat_Core_mid,      !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    24;                       !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    Thermostat_Core_top,      !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    24;                       !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    Thermostat_Perimeter_bot_ZN_3,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    23.8;                     !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    Thermostat_Perimeter_bot_ZN_2,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    23.8;                     !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    Thermostat_Perimeter_bot_ZN_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    23.8;                     !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    Thermostat_Perimeter_bot_ZN_4,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    23.8;                     !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    Thermostat_Perimeter_mid_ZN_3,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    23.8;                     !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    Thermostat_Perimeter_mid_ZN_2,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    23.8;                     !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    Thermostat_Perimeter_mid_ZN_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    23.8;                     !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    Thermostat_Perimeter_mid_ZN_4,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    24;                       !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    Thermostat_Perimeter_top_ZN_3,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    23.8;                     !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    Thermostat_Perimeter_top_ZN_2,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    23.8;                     !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    Thermostat_Perimeter_top_ZN_1,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    23.8;                     !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    Thermostat_Perimeter_top_ZN_4,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    23.8;                     !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    Thermostat_DataCenter_bot_ZN_6,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    23.8;                     !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    Thermostat_DataCenter_mid_ZN_6,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    23.8;                     !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    Thermostat_DataCenter_top_ZN_6,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    23.8;                     !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    Thermostat_DataCenter_basement_ZN_6,    !- Name
    ,                         !- Heating Setpoint Schedule Name
    20,                       !- Constant Heating Setpoint
    ,                         !- Cooling Setpoint Schedule Name
    23.8;                     !- Constant Cooling Setpoint

HVACTemplate:Zone:VRF,
    Basement,                 !- Zone Name
    VRF_System_1,             !- Template VRF System Name
    Thermostat_Basement,      !- Template Thermostat Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    1,                        !- Rated Total Heating Capacity Sizing Ratio
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    Autosize,                 !- Cooling Outdoor Air Flow Rate
    Autosize,                 !- Heating Outdoor Air Flow Rate
    Autosize,                 !- No Load Outdoor Air Flow Rate
    ,                         !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- System Availability Schedule Name
    ,                         !- Supply Fan Operating Mode Schedule Name
    DrawThrough,              !- Supply Air Fan placement
    0.7,                      !- Supply Fan Total Efficiency
    300,                      !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    VariableRefrigerantFlowDX,    !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    Autosize,                 !- Cooling Coil Gross Rated Total Capacity
    Autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    VariableRefrigerantFlowDX,    !- Heat Pump Heating Coil Type
    ,                         !- Heat Pump Heating Coil Availability Schedule Name
    Autosize,                 !- Heat Pump Heating Coil Gross Rated Capacity
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                         !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50;                       !- Zone Heating Design Supply Air Temperature

HVACTemplate:Zone:VRF,
    Core_bottom,              !- Zone Name
    VRF_System_1,             !- Template VRF System Name
    Thermostat_Core_bottom,    !- Template Thermostat Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    1,                        !- Rated Total Heating Capacity Sizing Ratio
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    Autosize,                 !- Cooling Outdoor Air Flow Rate
    Autosize,                 !- Heating Outdoor Air Flow Rate
    Autosize,                 !- No Load Outdoor Air Flow Rate
    ,                         !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- System Availability Schedule Name
    ,                         !- Supply Fan Operating Mode Schedule Name
    DrawThrough,              !- Supply Air Fan placement
    0.7,                      !- Supply Fan Total Efficiency
    300,                      !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    VariableRefrigerantFlowDX,    !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    Autosize,                 !- Cooling Coil Gross Rated Total Capacity
    Autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    VariableRefrigerantFlowDX,    !- Heat Pump Heating Coil Type
    ,                         !- Heat Pump Heating Coil Availability Schedule Name
    Autosize,                 !- Heat Pump Heating Coil Gross Rated Capacity
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                         !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50;                       !- Zone Heating Design Supply Air Temperature

HVACTemplate:Zone:VRF,
    Core_mid,                 !- Zone Name
    VRF_System_1,             !- Template VRF System Name
    Thermostat_Core_mid,      !- Template Thermostat Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    1,                        !- Rated Total Heating Capacity Sizing Ratio
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    Autosize,                 !- Cooling Outdoor Air Flow Rate
    Autosize,                 !- Heating Outdoor Air Flow Rate
    Autosize,                 !- No Load Outdoor Air Flow Rate
    ,                         !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- System Availability Schedule Name
    ,                         !- Supply Fan Operating Mode Schedule Name
    DrawThrough,              !- Supply Air Fan placement
    0.7,                      !- Supply Fan Total Efficiency
    300,                      !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    VariableRefrigerantFlowDX,    !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    Autosize,                 !- Cooling Coil Gross Rated Total Capacity
    Autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    VariableRefrigerantFlowDX,    !- Heat Pump Heating Coil Type
    ,                         !- Heat Pump Heating Coil Availability Schedule Name
    Autosize,                 !- Heat Pump Heating Coil Gross Rated Capacity
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                         !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50;                       !- Zone Heating Design Supply Air Temperature

HVACTemplate:Zone:VRF,
    Core_top,                 !- Zone Name
    VRF_System_1,             !- Template VRF System Name
    Thermostat_Core_top,      !- Template Thermostat Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    1,                        !- Rated Total Heating Capacity Sizing Ratio
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    Autosize,                 !- Cooling Outdoor Air Flow Rate
    Autosize,                 !- Heating Outdoor Air Flow Rate
    Autosize,                 !- No Load Outdoor Air Flow Rate
    ,                         !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- System Availability Schedule Name
    ,                         !- Supply Fan Operating Mode Schedule Name
    DrawThrough,              !- Supply Air Fan placement
    0.7,                      !- Supply Fan Total Efficiency
    300,                      !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    VariableRefrigerantFlowDX,    !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    Autosize,                 !- Cooling Coil Gross Rated Total Capacity
    Autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    VariableRefrigerantFlowDX,    !- Heat Pump Heating Coil Type
    ,                         !- Heat Pump Heating Coil Availability Schedule Name
    Autosize,                 !- Heat Pump Heating Coil Gross Rated Capacity
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                         !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50;                       !- Zone Heating Design Supply Air Temperature

HVACTemplate:Zone:VRF,
    Perimeter_bot_ZN_3,       !- Zone Name
    VRF_System_1,             !- Template VRF System Name
    Thermostat_Perimeter_bot_ZN_3,    !- Template Thermostat Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    1,                        !- Rated Total Heating Capacity Sizing Ratio
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    Autosize,                 !- Cooling Outdoor Air Flow Rate
    Autosize,                 !- Heating Outdoor Air Flow Rate
    Autosize,                 !- No Load Outdoor Air Flow Rate
    ,                         !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- System Availability Schedule Name
    ,                         !- Supply Fan Operating Mode Schedule Name
    DrawThrough,              !- Supply Air Fan placement
    0.7,                      !- Supply Fan Total Efficiency
    300,                      !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    VariableRefrigerantFlowDX,    !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    Autosize,                 !- Cooling Coil Gross Rated Total Capacity
    Autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    VariableRefrigerantFlowDX,    !- Heat Pump Heating Coil Type
    ,                         !- Heat Pump Heating Coil Availability Schedule Name
    Autosize,                 !- Heat Pump Heating Coil Gross Rated Capacity
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                         !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50;                       !- Zone Heating Design Supply Air Temperature

HVACTemplate:Zone:VRF,
    Perimeter_bot_ZN_2,       !- Zone Name
    VRF_System_1,             !- Template VRF System Name
    Thermostat_Perimeter_bot_ZN_2,    !- Template Thermostat Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    1,                        !- Rated Total Heating Capacity Sizing Ratio
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    Autosize,                 !- Cooling Outdoor Air Flow Rate
    Autosize,                 !- Heating Outdoor Air Flow Rate
    Autosize,                 !- No Load Outdoor Air Flow Rate
    ,                         !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- System Availability Schedule Name
    ,                         !- Supply Fan Operating Mode Schedule Name
    DrawThrough,              !- Supply Air Fan placement
    0.7,                      !- Supply Fan Total Efficiency
    300,                      !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    VariableRefrigerantFlowDX,    !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    Autosize,                 !- Cooling Coil Gross Rated Total Capacity
    Autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    VariableRefrigerantFlowDX,    !- Heat Pump Heating Coil Type
    ,                         !- Heat Pump Heating Coil Availability Schedule Name
    Autosize,                 !- Heat Pump Heating Coil Gross Rated Capacity
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                         !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50;                       !- Zone Heating Design Supply Air Temperature

HVACTemplate:Zone:VRF,
    Perimeter_bot_ZN_1,       !- Zone Name
    VRF_System_1,             !- Template VRF System Name
    Thermostat_Perimeter_bot_ZN_1,    !- Template Thermostat Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    1,                        !- Rated Total Heating Capacity Sizing Ratio
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    Autosize,                 !- Cooling Outdoor Air Flow Rate
    Autosize,                 !- Heating Outdoor Air Flow Rate
    Autosize,                 !- No Load Outdoor Air Flow Rate
    ,                         !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- System Availability Schedule Name
    ,                         !- Supply Fan Operating Mode Schedule Name
    DrawThrough,              !- Supply Air Fan placement
    0.7,                      !- Supply Fan Total Efficiency
    300,                      !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    VariableRefrigerantFlowDX,    !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    Autosize,                 !- Cooling Coil Gross Rated Total Capacity
    Autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    VariableRefrigerantFlowDX,    !- Heat Pump Heating Coil Type
    ,                         !- Heat Pump Heating Coil Availability Schedule Name
    Autosize,                 !- Heat Pump Heating Coil Gross Rated Capacity
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                         !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50;                       !- Zone Heating Design Supply Air Temperature

HVACTemplate:Zone:VRF,
    Perimeter_bot_ZN_4,       !- Zone Name
    VRF_System_1,             !- Template VRF System Name
    Thermostat_Perimeter_bot_ZN_4,    !- Template Thermostat Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    1,                        !- Rated Total Heating Capacity Sizing Ratio
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    Autosize,                 !- Cooling Outdoor Air Flow Rate
    Autosize,                 !- Heating Outdoor Air Flow Rate
    Autosize,                 !- No Load Outdoor Air Flow Rate
    ,                         !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- System Availability Schedule Name
    ,                         !- Supply Fan Operating Mode Schedule Name
    DrawThrough,              !- Supply Air Fan placement
    0.7,                      !- Supply Fan Total Efficiency
    300,                      !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    VariableRefrigerantFlowDX,    !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    Autosize,                 !- Cooling Coil Gross Rated Total Capacity
    Autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    VariableRefrigerantFlowDX,    !- Heat Pump Heating Coil Type
    ,                         !- Heat Pump Heating Coil Availability Schedule Name
    Autosize,                 !- Heat Pump Heating Coil Gross Rated Capacity
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                         !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50;                       !- Zone Heating Design Supply Air Temperature

HVACTemplate:Zone:VRF,
    Perimeter_mid_ZN_3,       !- Zone Name
    VRF_System_1,             !- Template VRF System Name
    Thermostat_Perimeter_mid_ZN_3,    !- Template Thermostat Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    1,                        !- Rated Total Heating Capacity Sizing Ratio
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    Autosize,                 !- Cooling Outdoor Air Flow Rate
    Autosize,                 !- Heating Outdoor Air Flow Rate
    Autosize,                 !- No Load Outdoor Air Flow Rate
    ,                         !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- System Availability Schedule Name
    ,                         !- Supply Fan Operating Mode Schedule Name
    DrawThrough,              !- Supply Air Fan placement
    0.7,                      !- Supply Fan Total Efficiency
    300,                      !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    VariableRefrigerantFlowDX,    !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    Autosize,                 !- Cooling Coil Gross Rated Total Capacity
    Autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    VariableRefrigerantFlowDX,    !- Heat Pump Heating Coil Type
    ,                         !- Heat Pump Heating Coil Availability Schedule Name
    Autosize,                 !- Heat Pump Heating Coil Gross Rated Capacity
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                         !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50;                       !- Zone Heating Design Supply Air Temperature

HVACTemplate:Zone:VRF,
    Perimeter_mid_ZN_2,       !- Zone Name
    VRF_System_1,             !- Template VRF System Name
    Thermostat_Perimeter_mid_ZN_2,    !- Template Thermostat Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    1,                        !- Rated Total Heating Capacity Sizing Ratio
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    Autosize,                 !- Cooling Outdoor Air Flow Rate
    Autosize,                 !- Heating Outdoor Air Flow Rate
    Autosize,                 !- No Load Outdoor Air Flow Rate
    ,                         !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- System Availability Schedule Name
    ,                         !- Supply Fan Operating Mode Schedule Name
    DrawThrough,              !- Supply Air Fan placement
    0.7,                      !- Supply Fan Total Efficiency
    300,                      !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    VariableRefrigerantFlowDX,    !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    Autosize,                 !- Cooling Coil Gross Rated Total Capacity
    Autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    VariableRefrigerantFlowDX,    !- Heat Pump Heating Coil Type
    ,                         !- Heat Pump Heating Coil Availability Schedule Name
    Autosize,                 !- Heat Pump Heating Coil Gross Rated Capacity
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                         !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50;                       !- Zone Heating Design Supply Air Temperature

HVACTemplate:Zone:VRF,
    Perimeter_mid_ZN_1,       !- Zone Name
    VRF_System_1,             !- Template VRF System Name
    Thermostat_Perimeter_mid_ZN_1,    !- Template Thermostat Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    1,                        !- Rated Total Heating Capacity Sizing Ratio
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    Autosize,                 !- Cooling Outdoor Air Flow Rate
    Autosize,                 !- Heating Outdoor Air Flow Rate
    Autosize,                 !- No Load Outdoor Air Flow Rate
    ,                         !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- System Availability Schedule Name
    ,                         !- Supply Fan Operating Mode Schedule Name
    DrawThrough,              !- Supply Air Fan placement
    0.7,                      !- Supply Fan Total Efficiency
    300,                      !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    VariableRefrigerantFlowDX,    !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    Autosize,                 !- Cooling Coil Gross Rated Total Capacity
    Autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    VariableRefrigerantFlowDX,    !- Heat Pump Heating Coil Type
    ,                         !- Heat Pump Heating Coil Availability Schedule Name
    Autosize,                 !- Heat Pump Heating Coil Gross Rated Capacity
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                         !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50;                       !- Zone Heating Design Supply Air Temperature

HVACTemplate:Zone:VRF,
    Perimeter_mid_ZN_4,       !- Zone Name
    VRF_System_1,             !- Template VRF System Name
    Thermostat_Perimeter_mid_ZN_4,    !- Template Thermostat Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    1,                        !- Rated Total Heating Capacity Sizing Ratio
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    Autosize,                 !- Cooling Outdoor Air Flow Rate
    Autosize,                 !- Heating Outdoor Air Flow Rate
    Autosize,                 !- No Load Outdoor Air Flow Rate
    ,                         !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- System Availability Schedule Name
    ,                         !- Supply Fan Operating Mode Schedule Name
    DrawThrough,              !- Supply Air Fan placement
    0.7,                      !- Supply Fan Total Efficiency
    300,                      !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    VariableRefrigerantFlowDX,    !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    Autosize,                 !- Cooling Coil Gross Rated Total Capacity
    Autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    VariableRefrigerantFlowDX,    !- Heat Pump Heating Coil Type
    ,                         !- Heat Pump Heating Coil Availability Schedule Name
    Autosize,                 !- Heat Pump Heating Coil Gross Rated Capacity
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                         !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50;                       !- Zone Heating Design Supply Air Temperature

HVACTemplate:Zone:VRF,
    Perimeter_top_ZN_3,       !- Zone Name
    VRF_System_1,             !- Template VRF System Name
    Thermostat_Perimeter_top_ZN_3,    !- Template Thermostat Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    1,                        !- Rated Total Heating Capacity Sizing Ratio
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    Autosize,                 !- Cooling Outdoor Air Flow Rate
    Autosize,                 !- Heating Outdoor Air Flow Rate
    Autosize,                 !- No Load Outdoor Air Flow Rate
    ,                         !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- System Availability Schedule Name
    ,                         !- Supply Fan Operating Mode Schedule Name
    DrawThrough,              !- Supply Air Fan placement
    0.7,                      !- Supply Fan Total Efficiency
    300,                      !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    VariableRefrigerantFlowDX,    !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    Autosize,                 !- Cooling Coil Gross Rated Total Capacity
    Autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    VariableRefrigerantFlowDX,    !- Heat Pump Heating Coil Type
    ,                         !- Heat Pump Heating Coil Availability Schedule Name
    Autosize,                 !- Heat Pump Heating Coil Gross Rated Capacity
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                         !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50;                       !- Zone Heating Design Supply Air Temperature

HVACTemplate:Zone:VRF,
    Perimeter_top_ZN_2,       !- Zone Name
    VRF_System_1,             !- Template VRF System Name
    Thermostat_Perimeter_top_ZN_2,    !- Template Thermostat Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    1,                        !- Rated Total Heating Capacity Sizing Ratio
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    Autosize,                 !- Cooling Outdoor Air Flow Rate
    Autosize,                 !- Heating Outdoor Air Flow Rate
    Autosize,                 !- No Load Outdoor Air Flow Rate
    ,                         !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- System Availability Schedule Name
    ,                         !- Supply Fan Operating Mode Schedule Name
    DrawThrough,              !- Supply Air Fan placement
    0.7,                      !- Supply Fan Total Efficiency
    300,                      !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    VariableRefrigerantFlowDX,    !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    Autosize,                 !- Cooling Coil Gross Rated Total Capacity
    Autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    VariableRefrigerantFlowDX,    !- Heat Pump Heating Coil Type
    ,                         !- Heat Pump Heating Coil Availability Schedule Name
    Autosize,                 !- Heat Pump Heating Coil Gross Rated Capacity
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                         !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50;                       !- Zone Heating Design Supply Air Temperature

HVACTemplate:Zone:VRF,
    Perimeter_top_ZN_1,       !- Zone Name
    VRF_System_1,             !- Template VRF System Name
    Thermostat_Perimeter_top_ZN_1,    !- Template Thermostat Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    1,                        !- Rated Total Heating Capacity Sizing Ratio
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    Autosize,                 !- Cooling Outdoor Air Flow Rate
    Autosize,                 !- Heating Outdoor Air Flow Rate
    Autosize,                 !- No Load Outdoor Air Flow Rate
    ,                         !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- System Availability Schedule Name
    ,                         !- Supply Fan Operating Mode Schedule Name
    DrawThrough,              !- Supply Air Fan placement
    0.7,                      !- Supply Fan Total Efficiency
    300,                      !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    VariableRefrigerantFlowDX,    !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    Autosize,                 !- Cooling Coil Gross Rated Total Capacity
    Autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    VariableRefrigerantFlowDX,    !- Heat Pump Heating Coil Type
    ,                         !- Heat Pump Heating Coil Availability Schedule Name
    Autosize,                 !- Heat Pump Heating Coil Gross Rated Capacity
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                         !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50;                       !- Zone Heating Design Supply Air Temperature

HVACTemplate:Zone:VRF,
    Perimeter_top_ZN_4,       !- Zone Name
    VRF_System_1,             !- Template VRF System Name
    Thermostat_Perimeter_top_ZN_4,    !- Template Thermostat Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    1,                        !- Rated Total Heating Capacity Sizing Ratio
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    Autosize,                 !- Cooling Outdoor Air Flow Rate
    Autosize,                 !- Heating Outdoor Air Flow Rate
    Autosize,                 !- No Load Outdoor Air Flow Rate
    ,                         !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- System Availability Schedule Name
    ,                         !- Supply Fan Operating Mode Schedule Name
    DrawThrough,              !- Supply Air Fan placement
    0.7,                      !- Supply Fan Total Efficiency
    300,                      !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    VariableRefrigerantFlowDX,    !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    Autosize,                 !- Cooling Coil Gross Rated Total Capacity
    Autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    VariableRefrigerantFlowDX,    !- Heat Pump Heating Coil Type
    ,                         !- Heat Pump Heating Coil Availability Schedule Name
    Autosize,                 !- Heat Pump Heating Coil Gross Rated Capacity
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                         !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50;                       !- Zone Heating Design Supply Air Temperature

HVACTemplate:Zone:VRF,
    DataCenter_bot_ZN_6,      !- Zone Name
    VRF_System_1,             !- Template VRF System Name
    Thermostat_DataCenter_bot_ZN_6,    !- Template Thermostat Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    1,                        !- Rated Total Heating Capacity Sizing Ratio
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    Autosize,                 !- Cooling Outdoor Air Flow Rate
    Autosize,                 !- Heating Outdoor Air Flow Rate
    Autosize,                 !- No Load Outdoor Air Flow Rate
    ,                         !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- System Availability Schedule Name
    ,                         !- Supply Fan Operating Mode Schedule Name
    DrawThrough,              !- Supply Air Fan placement
    0.7,                      !- Supply Fan Total Efficiency
    300,                      !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    VariableRefrigerantFlowDX,    !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    Autosize,                 !- Cooling Coil Gross Rated Total Capacity
    Autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    VariableRefrigerantFlowDX,    !- Heat Pump Heating Coil Type
    ,                         !- Heat Pump Heating Coil Availability Schedule Name
    Autosize,                 !- Heat Pump Heating Coil Gross Rated Capacity
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                         !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50;                       !- Zone Heating Design Supply Air Temperature

HVACTemplate:Zone:VRF,
    DataCenter_mid_ZN_6,      !- Zone Name
    VRF_System_1,             !- Template VRF System Name
    Thermostat_DataCenter_mid_ZN_6,    !- Template Thermostat Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    1,                        !- Rated Total Heating Capacity Sizing Ratio
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    Autosize,                 !- Cooling Outdoor Air Flow Rate
    Autosize,                 !- Heating Outdoor Air Flow Rate
    Autosize,                 !- No Load Outdoor Air Flow Rate
    ,                         !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- System Availability Schedule Name
    ,                         !- Supply Fan Operating Mode Schedule Name
    DrawThrough,              !- Supply Air Fan placement
    0.7,                      !- Supply Fan Total Efficiency
    300,                      !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    VariableRefrigerantFlowDX,    !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    Autosize,                 !- Cooling Coil Gross Rated Total Capacity
    Autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    VariableRefrigerantFlowDX,    !- Heat Pump Heating Coil Type
    ,                         !- Heat Pump Heating Coil Availability Schedule Name
    Autosize,                 !- Heat Pump Heating Coil Gross Rated Capacity
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                         !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50;                       !- Zone Heating Design Supply Air Temperature

HVACTemplate:Zone:VRF,
    DataCenter_top_ZN_6,      !- Zone Name
    VRF_System_1,             !- Template VRF System Name
    Thermostat_DataCenter_top_ZN_6,    !- Template Thermostat Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    1,                        !- Rated Total Heating Capacity Sizing Ratio
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    Autosize,                 !- Cooling Outdoor Air Flow Rate
    Autosize,                 !- Heating Outdoor Air Flow Rate
    Autosize,                 !- No Load Outdoor Air Flow Rate
    ,                         !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- System Availability Schedule Name
    ,                         !- Supply Fan Operating Mode Schedule Name
    DrawThrough,              !- Supply Air Fan placement
    0.7,                      !- Supply Fan Total Efficiency
    300,                      !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    VariableRefrigerantFlowDX,    !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    Autosize,                 !- Cooling Coil Gross Rated Total Capacity
    Autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    VariableRefrigerantFlowDX,    !- Heat Pump Heating Coil Type
    ,                         !- Heat Pump Heating Coil Availability Schedule Name
    Autosize,                 !- Heat Pump Heating Coil Gross Rated Capacity
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                         !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50;                       !- Zone Heating Design Supply Air Temperature

HVACTemplate:Zone:VRF,
    DataCenter_basement_ZN_6,    !- Zone Name
    VRF_System_1,             !- Template VRF System Name
    Thermostat_DataCenter_basement_ZN_6,    !- Template Thermostat Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    1,                        !- Rated Total Heating Capacity Sizing Ratio
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    Autosize,                 !- Cooling Outdoor Air Flow Rate
    Autosize,                 !- Heating Outdoor Air Flow Rate
    Autosize,                 !- No Load Outdoor Air Flow Rate
    ,                         !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- System Availability Schedule Name
    ,                         !- Supply Fan Operating Mode Schedule Name
    DrawThrough,              !- Supply Air Fan placement
    0.7,                      !- Supply Fan Total Efficiency
    300,                      !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    VariableRefrigerantFlowDX,    !- Cooling Coil Type
    ,                         !- Cooling Coil Availability Schedule Name
    Autosize,                 !- Cooling Coil Gross Rated Total Capacity
    Autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    VariableRefrigerantFlowDX,    !- Heat Pump Heating Coil Type
    ,                         !- Heat Pump Heating Coil Availability Schedule Name
    Autosize,                 !- Heat Pump Heating Coil Gross Rated Capacity
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                         !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50;                       !- Zone Heating Design Supply Air Temperature

HVACTemplate:System:VRF,
    VRF_System_1,             !- Name
    ,                         !- System Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    3.5,                      !- Gross Rated Cooling COP
    -5,                       !- Minimum Outdoor Temperature in Cooling Mode
    43,                       !- Maximum Outdoor Temperature in Cooling Mode
    Autosize,                 !- Gross Rated Heating Capacity
    1,                        !- Rated Heating Capacity Sizing Ratio
    4.02,                     !- Gross Rated Heating COP
    -20,                      !- Minimum Outdoor Temperature in Heating Mode
    15,                       !- Maximum Outdoor Temperature in Heating Mode
    0.15,                     !- Minimum Heat Pump PartLoad Ratio
    Basement,                 !- Zone Name for Master Thermostat Location
    LoadPriority,             !- Master Thermostat Priority Control Type
    ,                         !- Thermostat Priority Schedule Name
    No,                       !- Heat Pump Waste Heat Recovery
    30,                       !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode
    10,                       !- Vertical Height used for Piping Correction Factor
    30,                       !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode
    15,                       !- Crankcase Heater Power per Compressor
    2,                        !- Number of Compressors
    0.5,                      !- Ratio of Compressor Size to Total Compressor Capacity
    5,                        !- Maximum Outdoor Drybulb Temperature for Crankcase Heater
    ReverseCycle,             !- Defrost Strategy
    OnDemand,                 !- Defrost Control
    0.058333,                 !- Defrost Time Period Fraction
    Autosize,                 !- Resistive Defrost Heater Capacity
    5,                        !- Maximum Outdoor Drybulb Temperature for Defrost Operation
    AirCooled,                !- Condenser Type
    ,                         !- Water Condenser Volume Flow Rate
    0.9,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0.5,                      !- Basin Heater Capacity
    2,                        !- Basin Heater Setpoint Temperature
    ,                         !- Basin Heater Operating Schedule Name
    Electricity;              !- Fuel Type

Sizing:Parameters,
    1,                        !- Heating Sizing Factor
    1,                        !- Cooling Sizing Factor
    6;                        !- Timesteps in Averaging Window

Sizing:Plant,
    SWHSys1,                  !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    60,                       !- Design Loop Exit Temperature
    5;                        !- Loop Design Temperature Difference

Branch,
    SWHSys1 Supply Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:ConstantSpeed,       !- Component 1 Object Type
    SWHSys1 Pump,             !- Component 1 Name
    SWHSys1 Supply Inlet Node,    !- Component 1 Inlet Node Name
    SWHSys1 Pump-Water HeaterNodeviaConnector;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Supply Equipment Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    SWHSys1 Water Heater,     !- Component 1 Name
    SWHSys1 Pump-Water HeaterNode,    !- Component 1 Inlet Node Name
    SWHSys1 Supply Equipment Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Supply Equipment Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    SWHSys1 Supply Equipment Bypass Pipe,    !- Component 1 Name
    SWHSys1 Supply Equip Bypass Inlet Node,    !- Component 1 Inlet Node Name
    SWHSys1 Supply Equip Bypass Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    SWHSys1 Supply Outlet Pipe,    !- Component 1 Name
    SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,    !- Component 1 Inlet Node Name
    SWHSys1 Supply Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    SWHSys1 Demand Inlet Pipe,    !- Component 1 Name
    SWHSys1 Demand Inlet Node,    !- Component 1 Inlet Node Name
    SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    SWHSys1 Demand Bypass Pipe,    !- Component 1 Name
    SWHSys1 Demand Bypass Pipe Inlet Node,    !- Component 1 Inlet Node Name
    SWHSys1 Demand Bypass Pipe Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    SWHSys1 Demand Outlet Pipe,    !- Component 1 Name
    SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,    !- Component 1 Inlet Node Name
    SWHSys1 Demand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWH Demand Load Branch Core_bottom sub cat,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Core_bottom sub cat,      !- Component 1 Name
    Core_bottom sub cat Water Inlet Node,    !- Component 1 Inlet Node Name
    Core_bottom sub cat Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWH Demand Load Branch Core_mid sub cat,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Core_mid sub cat,         !- Component 1 Name
    Core_mid sub cat Water Inlet Node,    !- Component 1 Inlet Node Name
    Core_mid sub cat Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWH Demand Load Branch Core_top sub cat,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Core_top sub cat,         !- Component 1 Name
    Core_top sub cat Water Inlet Node,    !- Component 1 Inlet Node Name
    Core_top sub cat Water Outlet Node;    !- Component 1 Outlet Node Name

BranchList,
    SWHSys1 Supply Branches,    !- Name
    SWHSys1 Supply Inlet Branch,    !- Branch 1 Name
    SWHSys1 Supply Equipment Branch,    !- Branch 2 Name
    SWHSys1 Supply Equipment Bypass Branch,    !- Branch 3 Name
    SWHSys1 Supply Outlet Branch;    !- Branch 4 Name

BranchList,
    SWHSys1 Demand Branches,    !- Name
    SWHSys1 Demand Inlet Branch,    !- Branch 1 Name
    SWH Demand Load Branch Core_bottom sub cat,    !- Branch 2 Name
    SWH Demand Load Branch Core_mid sub cat,    !- Branch 3 Name
    SWH Demand Load Branch Core_top sub cat,    !- Branch 4 Name
    SWHSys1 Demand Bypass Branch,    !- Branch 5 Name
    SWHSys1 Demand Outlet Branch;    !- Branch 6 Name

Connector:Splitter,
    SWHSys1 Supply Splitter,    !- Name
    SWHSys1 Supply Inlet Branch,    !- Inlet Branch Name
    SWHSys1 Supply Equipment Branch,    !- Outlet Branch 1 Name
    SWHSys1 Supply Equipment Bypass Branch;    !- Outlet Branch 2 Name

Connector:Splitter,
    SWHSys1 Demand Splitter,    !- Name
    SWHSys1 Demand Inlet Branch,    !- Inlet Branch Name
    SWH Demand Load Branch Core_bottom sub cat,    !- Outlet Branch 1 Name
    SWH Demand Load Branch Core_mid sub cat,    !- Outlet Branch 2 Name
    SWH Demand Load Branch Core_top sub cat,    !- Outlet Branch 3 Name
    SWHSys1 Demand Bypass Branch;    !- Outlet Branch 4 Name

Connector:Mixer,
    SWHSys1 Supply Mixer,     !- Name
    SWHSys1 Supply Outlet Branch,    !- Outlet Branch Name
    SWHSys1 Supply Equipment Branch,    !- Inlet Branch 1 Name
    SWHSys1 Supply Equipment Bypass Branch;    !- Inlet Branch 2 Name

Connector:Mixer,
    SWHSys1 Demand Mixer,     !- Name
    SWHSys1 Demand Outlet Branch,    !- Outlet Branch Name
    SWH Demand Load Branch Core_bottom sub cat,    !- Inlet Branch 1 Name
    SWH Demand Load Branch Core_mid sub cat,    !- Inlet Branch 2 Name
    SWH Demand Load Branch Core_top sub cat,    !- Inlet Branch 3 Name
    SWHSys1 Demand Bypass Branch;    !- Inlet Branch 4 Name

ConnectorList,
    SWHSys1 Supply Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    SWHSys1 Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    SWHSys1 Supply Mixer;     !- Connector 2 Name

ConnectorList,
    SWHSys1 Demand Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    SWHSys1 Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    SWHSys1 Demand Mixer;     !- Connector 2 Name

Pipe:Adiabatic,
    SWHSys1 Supply Equipment Bypass Pipe,    !- Name
    SWHSys1 Supply Equip Bypass Inlet Node,    !- Inlet Node Name
    SWHSys1 Supply Equip Bypass Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    SWHSys1 Supply Outlet Pipe,    !- Name
    SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,    !- Inlet Node Name
    SWHSys1 Supply Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    SWHSys1 Demand Inlet Pipe,    !- Name
    SWHSys1 Demand Inlet Node,    !- Inlet Node Name
    SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;    !- Outlet Node Name

Pipe:Adiabatic,
    SWHSys1 Demand Bypass Pipe,    !- Name
    SWHSys1 Demand Bypass Pipe Inlet Node,    !- Inlet Node Name
    SWHSys1 Demand Bypass Pipe Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    SWHSys1 Demand Outlet Pipe,    !- Name
    SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,    !- Inlet Node Name
    SWHSys1 Demand Outlet Node;    !- Outlet Node Name

Pump:ConstantSpeed,
    SWHSys1 Pump,             !- Name
    SWHSys1 Supply Inlet Node,    !- Inlet Node Name
    SWHSys1 Pump-Water HeaterNodeviaConnector,    !- Outlet Node Name
    autosize,                 !- Design Flow Rate
    29891,                    !- Design Pump Head
    AUTOSIZE,                 !- Design Power Consumption
    0.3,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent;             !- Pump Control Type

FluidCooler:TwoSpeed,
    Central Tower,            !- Name
    Central Tower Inlet Node,    !- Water Inlet Node Name
    Central Tower Outlet Node,    !- Water Outlet Node Name
    NominalCapacity,          !- Performance Input Method
    ,                         !- High Fan Speed Ufactor Times Area Value
    ,                         !- Low Fan Speed Ufactor Times Area Value
    0.6,                      !- Low Fan Speed UFactor Times Area Sizing Factor
    582060,                   !- High Speed Nominal Capacity
    291030,                   !- Low Speed Nominal Capacity
    0.5,                      !- Low Speed Nominal Capacity Sizing Factor
    51.67,                    !- Design Entering Water Temperature
    35,                       !- Design Entering Air Temperature
    25.6,                     !- Design Entering Air Wetbulb Temperature
    autosize,                 !- Design Water Flow Rate
    autosize,                 !- High Fan Speed Air Flow Rate
    43776.2410666667,         !- High Fan Speed Fan Power
    autocalculate,            !- Low Fan Speed Air Flow Rate
    0.5,                      !- Low Fan Speed Air Flow Rate Sizing Factor
    autocalculate,            !- Low Fan Speed Fan Power
    0.16;                     !- Low Fan Speed Fan Power Sizing Factor

WaterHeater:Mixed,
    SWHSys1 Water Heater,     !- Name
    1.135624,                 !- Tank Volume
    SHWSys1 Water Heater Setpoint Temperature Schedule,    !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    82.2222,                  !- Maximum Temperature Limit
    Cycle,                    !- Heater Control Type
    87921.32,                 !- Heater Maximum Capacity
    ,                         !- Heater Minimum Capacity
    ,                         !- Heater Ignition Minimum Flow Rate
    ,                         !- Heater Ignition Delay
    NATURALGAS,               !- Heater Fuel Type
    0.80398874,               !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    7280.88,                  !- Off Cycle Parasitic Fuel Consumption Rate
    NATURALGAS,               !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    7280.88,                  !- On Cycle Parasitic Fuel Consumption Rate
    NATURALGAS,               !- On Cycle Parasitic Fuel Type
    ,                         !- On Cycle Parasitic Heat Fraction to Tank
    zone,                     !- Ambient Temperature Indicator
    ,                         !- Ambient Temperature Schedule Name
    BASEMENT,                 !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    11.25413987,              !- Off Cycle Loss Coefficient to Ambient Temperature
    ,                         !- Off Cycle Loss Fraction to Zone
    11.25413987,              !- On Cycle Loss Coefficient to Ambient Temperature
    ,                         !- On Cycle Loss Fraction to Zone
    ,                         !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    SWHSys1 Pump-Water HeaterNode,    !- Use Side Inlet Node Name
    SWHSys1 Supply Equipment Outlet Node,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    AUTOSIZE,                 !- Use Side Design Flow Rate
    AUTOSIZE,                 !- Source Side Design Flow Rate
    1.5;                      !- Indirect Water Heating Recovery Time

PlantLoop,
    SWHSys1,                  !- Name
    WATER,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    SWHSys1 Loop Operation Scheme List,    !- Plant Equipment Operation Scheme Name
    SWHSys1 Supply Outlet Node,    !- Loop Temperature Setpoint Node Name
    60,                       !- Maximum Loop Temperature
    10,                       !- Minimum Loop Temperature
    AUTOSIZE,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    AUTOSIZE,                 !- Plant Loop Volume
    SWHSys1 Supply Inlet Node,    !- Plant Side Inlet Node Name
    SWHSys1 Supply Outlet Node,    !- Plant Side Outlet Node Name
    SWHSys1 Supply Branches,    !- Plant Side Branch List Name
    SWHSys1 Supply Connectors,    !- Plant Side Connector List Name
    SWHSys1 Demand Inlet Node,    !- Demand Side Inlet Node Name
    SWHSys1 Demand Outlet Node,    !- Demand Side Outlet Node Name
    SWHSys1 Demand Branches,    !- Demand Side Branch List Name
    SWHSys1 Demand Connectors,    !- Demand Side Connector List Name
    Optimal;                  !- Load Distribution Scheme

PlantEquipmentList,
    SWHSys1 Equipment List,    !- Name
    WaterHeater:Mixed,        !- Equipment 1 Object Type
    SWHSys1 Water Heater;     !- Equipment 1 Name

PlantEquipmentOperation:HeatingLoad,
    SWHSys1 Operation Scheme,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000000000,         !- Load Range 1 Upper Limit
    SWHSys1 Equipment List;    !- Range 1 Equipment List Name

PlantEquipmentOperation:ComponentSetpoint,
    WSHPPlant Operation Scheme,    !- Name
    FluidCooler:TwoSpeed,     !- Equipment 1 Object Type
    Central Tower,            !- Equipment 1 Name
    Central Tower Inlet Node,    !- Demand Calculation 1 Node Name
    Plant Supply Outlet Node,    !- Setpoint 1 Node Name
    autosize,                 !- Component 1 Flow Rate
    Cooling,                  !- Operation 1 Type
    Boiler:HotWater,          !- Equipment 2 Object Type
    Central Boiler,           !- Equipment 2 Name
    Central Boiler Inlet Node,    !- Demand Calculation 2 Node Name
    Plant Supply Outlet Node,    !- Setpoint 2 Node Name
    autosize,                 !- Component 2 Flow Rate
    Heating;                  !- Operation 2 Type

PlantEquipmentOperationSchemes,
    SWHSys1 Loop Operation Scheme List,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    SWHSys1 Operation Scheme,    !- Control Scheme 1 Name
    PlantOnSched;             !- Control Scheme 1 Schedule Name

SetpointManager:Scheduled,
    SWHSys1 Loop Setpoint Manager,    !- Name
    Temperature,              !- Control Variable
    SHWSys1-Loop-Temp-Schedule,    !- Schedule Name
    SWHSys1 Supply Outlet Node;    !- Setpoint Node or NodeList Name

Generator:PVWatts,
    PV_module,                !- Name
    5,                        !- PVWatts Version
    107395,                   !- DC System Capacity
    Premium,                  !- Module Type
    FixedOpenRack,            !- Array Type
    0.113,                    !- System Losses
    TiltAzimuth,              !- Array Geometry Type
    0,                        !- Tilt Angle
    180,                      !- Azimuth Angle
    ,                         !- Surface Name
    ;                         !- Ground Coverage Ratio

ElectricLoadCenter:Inverter:PVWatts,
    PV_Inverter,              !- Name
    1.2,                      !- DC to AC Size Ratio
    0.96;                     !- Inverter Efficiency

ElectricLoadCenter:Generators,
    PV_Generator,             !- Name
    PV_module,                !- Generator 1 Name
    Generator:PVWatts,        !- Generator 1 Object Type
    107395,                   !- Generator 1 Rated Electric Power Output
    PV_SCH,                   !- Generator 1 Availability Schedule Name
    ;                         !- Generator 1 Rated Thermal to Electrical Power Ratio

ElectricLoadCenter:Distribution,
    Generator,                !- Name
    PV_Generator,             !- Generator List Name
    Baseload,                 !- Generator Operation Scheme Type
    ,                         !- Generator Demand Limit Scheme Purchased Electric Demand Limit
    ,                         !- Generator Track Schedule Name Scheme Schedule Name
    ,                         !- Generator Track Meter Scheme Meter Name
    DirectCurrentWithInverter,    !- Electrical Buss Type
    PV_Inverter;              !- Inverter Name

WaterUse:Equipment,
    Core_bottom sub cat,      !- Name
    WaterUse,                 !- EndUse Subcategory
    3.666667e-05,             !- Peak Flow Rate
    BLDG_SWH_SCH,             !- Flow Rate Fraction Schedule Name
    Core_bottom sub cat Temp Sched,    !- Target Temperature Schedule Name
    Core_bottom sub catHot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Core_bottom,              !- Zone Name
    Core_bottom sub cat Sensible fract sched,    !- Sensible Fraction Schedule Name
    Core_bottom sub cat Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Core_mid sub cat,         !- Name
    WaterUse,                 !- EndUse Subcategory
    3.666667e-05,             !- Peak Flow Rate
    BLDG_SWH_SCH,             !- Flow Rate Fraction Schedule Name
    Core_mid sub cat Temp Sched,    !- Target Temperature Schedule Name
    Core_mid sub catHot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Core_mid,                 !- Zone Name
    Core_mid sub cat Sensible fract sched,    !- Sensible Fraction Schedule Name
    Core_mid sub cat Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Core_top sub cat,         !- Name
    WaterUse,                 !- EndUse Subcategory
    3.666667e-05,             !- Peak Flow Rate
    BLDG_SWH_SCH,             !- Flow Rate Fraction Schedule Name
    Core_top sub cat Temp Sched,    !- Target Temperature Schedule Name
    Core_top sub catHot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Core_top,                 !- Zone Name
    Core_top sub cat Sensible fract sched,    !- Sensible Fraction Schedule Name
    Core_top sub cat Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Connections,
    Core_bottom sub cat,      !- Name
    Core_bottom sub cat Water Inlet Node,    !- Inlet Node Name
    Core_bottom sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Core_bottom sub cat;      !- Water Use Equipment 1 Name

WaterUse:Connections,
    Core_mid sub cat,         !- Name
    Core_mid sub cat Water Inlet Node,    !- Inlet Node Name
    Core_mid sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Core_mid sub cat;         !- Water Use Equipment 1 Name

WaterUse:Connections,
    Core_top sub cat,         !- Name
    Core_top sub cat Water Inlet Node,    !- Inlet Node Name
    Core_top sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Core_top sub cat;         !- Water Use Equipment 1 Name

FluidProperties:GlycolConcentration,
    EthyleneGlycol40Percent,    !- Name
    EthyleneGlycol,           !- Glycol Type
    ,                         !- User Defined Glycol Name
    0.4;                      !- Glycol Concentration

Output:VariableDictionary,
    IDF;                      !- Key Field

Output:Surfaces:List,
    Details;                  !- Report Type

Output:Surfaces:Drawing,
    DXF;                      !- Report Type

Output:Constructions,
    Constructions;            !- Details Type 1

Output:Table:SummaryReports,
    AllSummaryAndMonthly,     !- Report 1 Name
    Standard62.1Summary;      !- Report 2 Name

Output:Table:Monthly,
    NameHolderMonthlySummary TaskPurpose ProgressIndicator,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary CodeName ASHRAE901,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary CodeYear 2022,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary CodeAmendment NoneAmend,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary PrototypeName OfficeLarge,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary TaskScope National,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary State National,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary ClimateZone 4B,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary RepresentCity USA_NM_Albuquerque,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

OutputControl:Table:Style,
    CommaAndHTML;             !- Column Separator

OutputControl:ReportingTolerances,
    0.556,                    !- Tolerance for Time Heating Setpoint Not Met
    0.556;                    !- Tolerance for Time Cooling Setpoint Not Met

Output:Meter:MeterFileOnly,
    InteriorLights:Electricity,    !- Key Name
    Hourly;                   !- Reporting Frequency

Output:Meter:MeterFileOnly,
    InteriorEquipment:Electricity,    !- Key Name
    Hourly;                   !- Reporting Frequency

Meter:Custom,
    Wired_LTG_Electricity,    !- Name
    Electricity,              !- Resource Type
    ,                         !- Key Name 1
    Wired_LTG;                !- Output Variable or Meter Name 1

Meter:CustomDecrement,
    Wired_Int_EQUIP,          !- Name
    Electricity,              !- Resource Type
    InteriorEquipment:Electricity,    !- Source Meter Name
    ,                         !- Key Name 1
    DataCenterPlugLoads:InteriorEquipment:Electricity;    !- Output Variable or Meter Name 1

Output:Diagnostics,
    DisplayExtraWarnings;     !- Key 1