!-Generator IDFEditor 1.50
!-NOTE: All comments with '!-' are ignored by the IDFEditor
!- Large Office Building with 20 Zones for VRF HVAC Testing

!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,
    25.2;                    !- Version Identifier

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    Large Office 20 Zone,    !- Name
    0,                       !- North Axis {deg}
    City,                    !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value {W}
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    6;                       !- Number of Timesteps per Hour

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    No,                      !- Do Zone Sizing Calculation
    No,                      !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    Annual Run,              !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    Sunday,                  !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

!-   ===========  FLOOR 1 ZONES (Zones 1-10) ===========

Zone,
    Floor1_Office_1,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.0,                     !- Ceiling Height {m}
    360;                     !- Volume {m3}

Zone,
    Floor1_Office_2,         !- Name
    0,                       !- Direction of Relative North {deg}
    12,                      !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.0,                     !- Ceiling Height {m}
    360;                     !- Volume {m3}

Zone,
    Floor1_Office_3,         !- Name
    0,                       !- Direction of Relative North {deg}
    24,                      !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.0,                     !- Ceiling Height {m}
    360;                     !- Volume {m3}

Zone,
    Floor1_Office_4,         !- Name
    0,                       !- Direction of Relative North {deg}
    36,                      !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.0,                     !- Ceiling Height {m}
    360;                     !- Volume {m3}

Zone,
    Floor1_Office_5,         !- Name
    0,                       !- Direction of Relative North {deg}
    48,                      !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.0,                     !- Ceiling Height {m}
    360;                     !- Volume {m3}

Zone,
    Floor1_Office_6,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    12,                      !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.0,                     !- Ceiling Height {m}
    360;                     !- Volume {m3}

Zone,
    Floor1_Office_7,         !- Name
    0,                       !- Direction of Relative North {deg}
    12,                      !- X Origin {m}
    12,                      !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.0,                     !- Ceiling Height {m}
    360;                     !- Volume {m3}

Zone,
    Floor1_Conference,       !- Name
    0,                       !- Direction of Relative North {deg}
    24,                      !- X Origin {m}
    12,                      !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.0,                     !- Ceiling Height {m}
    540;                     !- Volume {m3}

Zone,
    Floor1_Lobby,            !- Name
    0,                       !- Direction of Relative North {deg}
    36,                      !- X Origin {m}
    12,                      !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.0,                     !- Ceiling Height {m}
    720;                     !- Volume {m3}

Zone,
    Floor1_Core,             !- Name
    0,                       !- Direction of Relative North {deg}
    24,                      !- X Origin {m}
    6,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.0,                     !- Ceiling Height {m}
    480;                     !- Volume {m3}

!-   ===========  FLOOR 2 ZONES (Zones 11-20) ===========

Zone,
    Floor2_Office_1,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    3.0,                     !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.0,                     !- Ceiling Height {m}
    360;                     !- Volume {m3}

Zone,
    Floor2_Office_2,         !- Name
    0,                       !- Direction of Relative North {deg}
    12,                      !- X Origin {m}
    0,                       !- Y Origin {m}
    3.0,                     !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.0,                     !- Ceiling Height {m}
    360;                     !- Volume {m3}

Zone,
    Floor2_Office_3,         !- Name
    0,                       !- Direction of Relative North {deg}
    24,                      !- X Origin {m}
    0,                       !- Y Origin {m}
    3.0,                     !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.0,                     !- Ceiling Height {m}
    360;                     !- Volume {m3}

Zone,
    Floor2_Office_4,         !- Name
    0,                       !- Direction of Relative North {deg}
    36,                      !- X Origin {m}
    0,                       !- Y Origin {m}
    3.0,                     !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.0,                     !- Ceiling Height {m}
    360;                     !- Volume {m3}

Zone,
    Floor2_Office_5,         !- Name
    0,                       !- Direction of Relative North {deg}
    48,                      !- X Origin {m}
    0,                       !- Y Origin {m}
    3.0,                     !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.0,                     !- Ceiling Height {m}
    360;                     !- Volume {m3}

Zone,
    Floor2_Office_6,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    12,                      !- Y Origin {m}
    3.0,                     !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.0,                     !- Ceiling Height {m}
    360;                     !- Volume {m3}

Zone,
    Floor2_Office_7,         !- Name
    0,                       !- Direction of Relative North {deg}
    12,                      !- X Origin {m}
    12,                      !- Y Origin {m}
    3.0,                     !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.0,                     !- Ceiling Height {m}
    360;                     !- Volume {m3}

Zone,
    Floor2_Conference,       !- Name
    0,                       !- Direction of Relative North {deg}
    24,                      !- X Origin {m}
    12,                      !- Y Origin {m}
    3.0,                     !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.0,                     !- Ceiling Height {m}
    540;                     !- Volume {m3}

Zone,
    Floor2_Executive,        !- Name
    0,                       !- Direction of Relative North {deg}
    36,                      !- X Origin {m}
    12,                      !- Y Origin {m}
    3.0,                     !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.0,                     !- Ceiling Height {m}
    480;                     !- Volume {m3}

Zone,
    Floor2_Core,             !- Name
    0,                       !- Direction of Relative North {deg}
    24,                      !- X Origin {m}
    6,                       !- Y Origin {m}
    3.0,                     !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.0,                     !- Ceiling Height {m}
    480;                     !- Volume {m3}

!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    Floor1_Office_1_People,  !- Name
    Floor1_Office_1,         !- Zone or ZoneList Name
    Office_Occupancy,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    5,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office_Activity;         !- Activity Level Schedule Name

People,
    Floor1_Office_2_People,  !- Name
    Floor1_Office_2,         !- Zone or ZoneList Name
    Office_Occupancy,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    5,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office_Activity;         !- Activity Level Schedule Name

People,
    Floor1_Office_3_People,  !- Name
    Floor1_Office_3,         !- Zone or ZoneList Name
    Office_Occupancy,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    5,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office_Activity;         !- Activity Level Schedule Name

People,
    Floor1_Office_4_People,  !- Name
    Floor1_Office_4,         !- Zone or ZoneList Name
    Office_Occupancy,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    5,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office_Activity;         !- Activity Level Schedule Name

People,
    Floor1_Office_5_People,  !- Name
    Floor1_Office_5,         !- Zone or ZoneList Name
    Office_Occupancy,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    5,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office_Activity;         !- Activity Level Schedule Name

People,
    Floor1_Office_6_People,  !- Name
    Floor1_Office_6,         !- Zone or ZoneList Name
    Office_Occupancy,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    5,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office_Activity;         !- Activity Level Schedule Name

People,
    Floor1_Office_7_People,  !- Name
    Floor1_Office_7,         !- Zone or ZoneList Name
    Office_Occupancy,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    5,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office_Activity;         !- Activity Level Schedule Name

People,
    Floor1_Conference_People,!- Name
    Floor1_Conference,       !- Zone or ZoneList Name
    Office_Occupancy,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    20,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office_Activity;         !- Activity Level Schedule Name

People,
    Floor1_Lobby_People,     !- Name
    Floor1_Lobby,            !- Zone or ZoneList Name
    Office_Occupancy,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    10,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office_Activity;         !- Activity Level Schedule Name

People,
    Floor1_Core_People,      !- Name
    Floor1_Core,             !- Zone or ZoneList Name
    Office_Occupancy,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    8,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office_Activity;         !- Activity Level Schedule Name

People,
    Floor2_Office_1_People,  !- Name
    Floor2_Office_1,         !- Zone or ZoneList Name
    Office_Occupancy,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    5,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office_Activity;         !- Activity Level Schedule Name

People,
    Floor2_Office_2_People,  !- Name
    Floor2_Office_2,         !- Zone or ZoneList Name
    Office_Occupancy,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    5,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office_Activity;         !- Activity Level Schedule Name

People,
    Floor2_Office_3_People,  !- Name
    Floor2_Office_3,         !- Zone or ZoneList Name
    Office_Occupancy,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    5,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office_Activity;         !- Activity Level Schedule Name

People,
    Floor2_Office_4_People,  !- Name
    Floor2_Office_4,         !- Zone or ZoneList Name
    Office_Occupancy,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    5,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office_Activity;         !- Activity Level Schedule Name

People,
    Floor2_Office_5_People,  !- Name
    Floor2_Office_5,         !- Zone or ZoneList Name
    Office_Occupancy,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    5,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office_Activity;         !- Activity Level Schedule Name

People,
    Floor2_Office_6_People,  !- Name
    Floor2_Office_6,         !- Zone or ZoneList Name
    Office_Occupancy,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    5,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office_Activity;         !- Activity Level Schedule Name

People,
    Floor2_Office_7_People,  !- Name
    Floor2_Office_7,         !- Zone or ZoneList Name
    Office_Occupancy,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    5,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office_Activity;         !- Activity Level Schedule Name

People,
    Floor2_Conference_People,!- Name
    Floor2_Conference,       !- Zone or ZoneList Name
    Office_Occupancy,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    20,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office_Activity;         !- Activity Level Schedule Name

People,
    Floor2_Executive_People, !- Name
    Floor2_Executive,        !- Zone or ZoneList Name
    Office_Occupancy,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    6,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office_Activity;         !- Activity Level Schedule Name

People,
    Floor2_Core_People,      !- Name
    Floor2_Core,             !- Zone or ZoneList Name
    Office_Occupancy,        !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    8,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office_Activity;         !- Activity Level Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    Floor1_Office_1_Lights,  !- Name
    Floor1_Office_1,         !- Zone or ZoneList Name
    Office_Lighting,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.76,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.4,                     !- Fraction Radiant
    0.2;                     !- Fraction Visible

Lights,
    Floor1_Office_2_Lights,  !- Name
    Floor1_Office_2,         !- Zone or ZoneList Name
    Office_Lighting,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.76,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.4,                     !- Fraction Radiant
    0.2;                     !- Fraction Visible

Lights,
    Floor1_Office_3_Lights,  !- Name
    Floor1_Office_3,         !- Zone or ZoneList Name
    Office_Lighting,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.76,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.4,                     !- Fraction Radiant
    0.2;                     !- Fraction Visible

Lights,
    Floor1_Office_4_Lights,  !- Name
    Floor1_Office_4,         !- Zone or ZoneList Name
    Office_Lighting,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.76,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.4,                     !- Fraction Radiant
    0.2;                     !- Fraction Visible

Lights,
    Floor1_Office_5_Lights,  !- Name
    Floor1_Office_5,         !- Zone or ZoneList Name
    Office_Lighting,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.76,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.4,                     !- Fraction Radiant
    0.2;                     !- Fraction Visible

Lights,
    Floor1_Office_6_Lights,  !- Name
    Floor1_Office_6,         !- Zone or ZoneList Name
    Office_Lighting,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.76,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.4,                     !- Fraction Radiant
    0.2;                     !- Fraction Visible

Lights,
    Floor1_Office_7_Lights,  !- Name
    Floor1_Office_7,         !- Zone or ZoneList Name
    Office_Lighting,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.76,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.4,                     !- Fraction Radiant
    0.2;                     !- Fraction Visible

Lights,
    Floor1_Conference_Lights,!- Name
    Floor1_Conference,       !- Zone or ZoneList Name
    Office_Lighting,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.4,                     !- Fraction Radiant
    0.2;                     !- Fraction Visible

Lights,
    Floor1_Lobby_Lights,     !- Name
    Floor1_Lobby,            !- Zone or ZoneList Name
    Office_Lighting,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    15.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.4,                     !- Fraction Radiant
    0.2;                     !- Fraction Visible

Lights,
    Floor1_Core_Lights,      !- Name
    Floor1_Core,             !- Zone or ZoneList Name
    Office_Lighting,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.76,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.4,                     !- Fraction Radiant
    0.2;                     !- Fraction Visible

Lights,
    Floor2_Office_1_Lights,  !- Name
    Floor2_Office_1,         !- Zone or ZoneList Name
    Office_Lighting,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.76,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.4,                     !- Fraction Radiant
    0.2;                     !- Fraction Visible

Lights,
    Floor2_Office_2_Lights,  !- Name
    Floor2_Office_2,         !- Zone or ZoneList Name
    Office_Lighting,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.76,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.4,                     !- Fraction Radiant
    0.2;                     !- Fraction Visible

Lights,
    Floor2_Office_3_Lights,  !- Name
    Floor2_Office_3,         !- Zone or ZoneList Name
    Office_Lighting,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.76,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.4,                     !- Fraction Radiant
    0.2;                     !- Fraction Visible

Lights,
    Floor2_Office_4_Lights,  !- Name
    Floor2_Office_4,         !- Zone or ZoneList Name
    Office_Lighting,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.76,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.4,                     !- Fraction Radiant
    0.2;                     !- Fraction Visible

Lights,
    Floor2_Office_5_Lights,  !- Name
    Floor2_Office_5,         !- Zone or ZoneList Name
    Office_Lighting,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.76,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.4,                     !- Fraction Radiant
    0.2;                     !- Fraction Visible

Lights,
    Floor2_Office_6_Lights,  !- Name
    Floor2_Office_6,         !- Zone or ZoneList Name
    Office_Lighting,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.76,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.4,                     !- Fraction Radiant
    0.2;                     !- Fraction Visible

Lights,
    Floor2_Office_7_Lights,  !- Name
    Floor2_Office_7,         !- Zone or ZoneList Name
    Office_Lighting,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.76,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.4,                     !- Fraction Radiant
    0.2;                     !- Fraction Visible

Lights,
    Floor2_Conference_Lights,!- Name
    Floor2_Conference,       !- Zone or ZoneList Name
    Office_Lighting,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.4,                     !- Fraction Radiant
    0.2;                     !- Fraction Visible

Lights,
    Floor2_Executive_Lights, !- Name
    Floor2_Executive,        !- Zone or ZoneList Name
    Office_Lighting,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.4,                     !- Fraction Radiant
    0.2;                     !- Fraction Visible

Lights,
    Floor2_Core_Lights,      !- Name
    Floor2_Core,             !- Zone or ZoneList Name
    Office_Lighting,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.76,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.4,                     !- Fraction Radiant
    0.2;                     !- Fraction Visible

!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

ElectricEquipment,
    Floor1_Office_1_Equip,   !- Name
    Floor1_Office_1,         !- Zone or ZoneList Name
    Office_Equipment,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.76,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0;                       !- Fraction Lost

ElectricEquipment,
    Floor1_Office_2_Equip,   !- Name
    Floor1_Office_2,         !- Zone or ZoneList Name
    Office_Equipment,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.76,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0;                       !- Fraction Lost

ElectricEquipment,
    Floor1_Office_3_Equip,   !- Name
    Floor1_Office_3,         !- Zone or ZoneList Name
    Office_Equipment,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.76,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0;                       !- Fraction Lost

ElectricEquipment,
    Floor1_Office_4_Equip,   !- Name
    Floor1_Office_4,         !- Zone or ZoneList Name
    Office_Equipment,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.76,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0;                       !- Fraction Lost

ElectricEquipment,
    Floor1_Office_5_Equip,   !- Name
    Floor1_Office_5,         !- Zone or ZoneList Name
    Office_Equipment,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.76,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0;                       !- Fraction Lost

ElectricEquipment,
    Floor1_Office_6_Equip,   !- Name
    Floor1_Office_6,         !- Zone or ZoneList Name
    Office_Equipment,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.76,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0;                       !- Fraction Lost

ElectricEquipment,
    Floor1_Office_7_Equip,   !- Name
    Floor1_Office_7,         !- Zone or ZoneList Name
    Office_Equipment,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.76,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0;                       !- Fraction Lost

ElectricEquipment,
    Floor1_Conference_Equip, !- Name
    Floor1_Conference,       !- Zone or ZoneList Name
    Office_Equipment,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8.0,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0;                       !- Fraction Lost

ElectricEquipment,
    Floor1_Lobby_Equip,      !- Name
    Floor1_Lobby,            !- Zone or ZoneList Name
    Office_Equipment,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    5.0,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0;                       !- Fraction Lost

ElectricEquipment,
    Floor1_Core_Equip,       !- Name
    Floor1_Core,             !- Zone or ZoneList Name
    Office_Equipment,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.76,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0;                       !- Fraction Lost

ElectricEquipment,
    Floor2_Office_1_Equip,   !- Name
    Floor2_Office_1,         !- Zone or ZoneList Name
    Office_Equipment,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.76,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0;                       !- Fraction Lost

ElectricEquipment,
    Floor2_Office_2_Equip,   !- Name
    Floor2_Office_2,         !- Zone or ZoneList Name
    Office_Equipment,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.76,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0;                       !- Fraction Lost

ElectricEquipment,
    Floor2_Office_3_Equip,   !- Name
    Floor2_Office_3,         !- Zone or ZoneList Name
    Office_Equipment,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.76,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0;                       !- Fraction Lost

ElectricEquipment,
    Floor2_Office_4_Equip,   !- Name
    Floor2_Office_4,         !- Zone or ZoneList Name
    Office_Equipment,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.76,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0;                       !- Fraction Lost

ElectricEquipment,
    Floor2_Office_5_Equip,   !- Name
    Floor2_Office_5,         !- Zone or ZoneList Name
    Office_Equipment,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.76,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0;                       !- Fraction Lost

ElectricEquipment,
    Floor2_Office_6_Equip,   !- Name
    Floor2_Office_6,         !- Zone or ZoneList Name
    Office_Equipment,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.76,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0;                       !- Fraction Lost

ElectricEquipment,
    Floor2_Office_7_Equip,   !- Name
    Floor2_Office_7,         !- Zone or ZoneList Name
    Office_Equipment,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.76,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0;                       !- Fraction Lost

ElectricEquipment,
    Floor2_Conference_Equip, !- Name
    Floor2_Conference,       !- Zone or ZoneList Name
    Office_Equipment,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8.0,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0;                       !- Fraction Lost

ElectricEquipment,
    Floor2_Executive_Equip,  !- Name
    Floor2_Executive,        !- Zone or ZoneList Name
    Office_Equipment,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    12.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0;                       !- Fraction Lost

ElectricEquipment,
    Floor2_Core_Equip,       !- Name
    Floor2_Core,             !- Zone or ZoneList Name
    Office_Equipment,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.76,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0;                       !- Fraction Lost

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    Fraction,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    Office_Occupancy,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 07:00,0.1,        !- Field 5
    Until: 08:00,0.5,        !- Field 7
    Until: 12:00,1.0,        !- Field 9
    Until: 13:00,0.5,        !- Field 11
    Until: 17:00,1.0,        !- Field 13
    Until: 18:00,0.5,        !- Field 15
    Until: 24:00,0.0,        !- Field 17
    For: Saturday,           !- Field 19
    Until: 06:00,0.0,        !- Field 20
    Until: 12:00,0.25,       !- Field 22
    Until: 24:00,0.0,        !- Field 24
    For: AllOtherDays,       !- Field 26
    Until: 24:00,0.0;        !- Field 27

Schedule:Compact,
    Office_Lighting,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.05,       !- Field 3
    Until: 07:00,0.2,        !- Field 5
    Until: 17:00,0.9,        !- Field 7
    Until: 18:00,0.5,        !- Field 9
    Until: 24:00,0.05,       !- Field 11
    For: Saturday,           !- Field 13
    Until: 06:00,0.05,       !- Field 14
    Until: 12:00,0.5,        !- Field 16
    Until: 24:00,0.05,       !- Field 18
    For: AllOtherDays,       !- Field 20
    Until: 24:00,0.05;       !- Field 21

Schedule:Compact,
    Office_Equipment,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.1,        !- Field 3
    Until: 07:00,0.3,        !- Field 5
    Until: 17:00,0.9,        !- Field 7
    Until: 18:00,0.5,        !- Field 9
    Until: 24:00,0.1,        !- Field 11
    For: Saturday,           !- Field 13
    Until: 06:00,0.1,        !- Field 14
    Until: 12:00,0.5,        !- Field 16
    Until: 24:00,0.1,        !- Field 18
    For: AllOtherDays,       !- Field 20
    Until: 24:00,0.1;        !- Field 21

Schedule:Compact,
    Office_Activity,         !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,120;        !- Field 3

Schedule:Compact,
    Always On,               !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
    IDF;                     !- Key Field

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    HTML;                    !- Column Separator
